# Corpus PDF

Documentos: 10

---

## EMS001_01_e-terraplatform_e-terrahabitat_Info_Systems_Overview.pdf

```text
01 - Information System Overview   1


<!-- salto de página -->

01 - Information System Overview   2


<!-- salto de página -->

             A lot of preparation has to be done in order to keep control of the process
             in real-time. And sometimes, unpredicted events happen…..
             Dispatching operators work on 24h/24h, 7d/7d.


01 - Information System Overview                                                           3


<!-- salto de página -->

01 - Information System Overview   4


<!-- salto de página -->

01 - Information System Overview   5


<!-- salto de página -->

01 - Information System Overview   6


<!-- salto de página -->

             A complete set of IT products and solutions for the Energy market


01 - Information System Overview                                                 7


<!-- salto de página -->

01 - Information System Overview   8


<!-- salto de página -->

01 - Information System Overview   9


<!-- salto de página -->

01 - Information System Overview   10


<!-- salto de página -->

          A control system can be very complex. It may contains hundreds of hosts,
          devices and applications, inter-connected with various networks via Ethernet,
          modern, wireless and etcetera., allows various users from different corporate
          groups to access different components and functionalities of the system.


          This slide shows a simplified Energy Management System and Market
          Management System integrated in an enterprise network for demonstrating how
          you can secure a control system from a holistic view.


01 - Information System Overview                                                          11
                                                                                          11


<!-- salto de página -->

01 - Information System Overview   12


<!-- salto de página -->

01 - Information System Overview   13


<!-- salto de página -->

01 - Information System Overview   14


<!-- salto de página -->
```

---

## EMS001_02_e-terraplatform_e-terrahabitat_e-terraplatform_Architecture.pdf

```text
02 - e-terraplatform Architecture   1


<!-- salto de página -->

02 - e-terraplatform Architecture   2


<!-- salto de página -->

02 - e-terraplatform Architecture   3


<!-- salto de página -->

02 - e-terraplatform Architecture   4


<!-- salto de página -->

02 - e-terraplatform Architecture   5


<!-- salto de página -->

02 - e-terraplatform Architecture   6


<!-- salto de página -->

02 - e-terraplatform Architecture   7


<!-- salto de página -->

02 - e-terraplatform Architecture   8


<!-- salto de página -->

02 - e-terraplatform Architecture   9


<!-- salto de página -->

02 - e-terraplatform Architecture   10


<!-- salto de página -->

                Log severity highlighting
                First executables database size and schema independent
                Integration of e-terravision server and Nhood server
                Strong Focus on security
                NERC BAAL: BAlance Area Limit ( Control Area -> Balancing Area )


02 - e-terraplatform Architecture                                                  11
                                                                                   11


<!-- salto de página -->

                Log severity highlighting
                First executables database size and schema independent
                Integration of e-terravision server and Nhood server
                Strong Focus on security
                NERC BAAL: BAlance Area Limit ( Control Area -> Balancing Area )


02 - e-terraplatform Architecture                                                  12


<!-- salto de página -->

                Log severity highlighting
                First executables database size and schema independent
                Integration of e-terravision server and Nhood server
                Strong Focus on security
                NERC BAAL: BAlance Area Limit ( Control Area -> Balancing Area )


02 - e-terraplatform Architecture                                                  13


<!-- salto de página -->

02 - e-terraplatform Architecture   14


<!-- salto de página -->

02 - e-terraplatform Architecture   15


<!-- salto de página -->

02 - e-terraplatform Architecture   16


<!-- salto de página -->
```

---

## EMS001_03_e-terraplatform_e-terrahabitat__e-terrahabitat_Software_Overview.pdf

```text
03 - e-terrahabitat Software Overview   1


<!-- salto de página -->

03 - e-terrahabitat Software Overview   2


<!-- salto de página -->

03 - e-terrahabitat Software Overview   3


<!-- salto de página -->

03 - e-terrahabitat Software Overview   4


<!-- salto de página -->

03 - e-terrahabitat Software Overview   5


<!-- salto de página -->

03 - e-terrahabitat Software Overview   6


<!-- salto de página -->

03 - e-terrahabitat Software Overview   7


<!-- salto de página -->

03 - e-terrahabitat Software Overview   8


<!-- salto de página -->

03 - e-terrahabitat Software Overview   9


<!-- salto de página -->

03 - e-terrahabitat Software Overview   10


<!-- salto de página -->

03 - e-terrahabitat Software Overview   11
                                        11


<!-- salto de página -->

03 - e-terrahabitat Software Overview   12


<!-- salto de página -->

03 - e-terrahabitat Software Overview   13


<!-- salto de página -->

03 - e-terrahabitat Software Overview   14


<!-- salto de página -->

03 - e-terrahabitat Software Overview   15


<!-- salto de página -->

03 - e-terrahabitat Software Overview   16


<!-- salto de página -->

03 - e-terrahabitat Software Overview   17


<!-- salto de página -->

03 - e-terrahabitat Software Overview   18


<!-- salto de página -->

03 - e-terrahabitat Software Overview   19


<!-- salto de página -->

03 - e-terrahabitat Software Overview   20


<!-- salto de página -->

03 - e-terrahabitat Software Overview   21


<!-- salto de página -->

03 - e-terrahabitat Software Overview   22


<!-- salto de página -->

03 - e-terrahabitat Software Overview   23


<!-- salto de página -->

03 - e-terrahabitat Software Overview   24


<!-- salto de página -->

03 - e-terrahabitat Software Overview   25


<!-- salto de página -->

03 - e-terrahabitat Software Overview   26


<!-- salto de página -->

03 - e-terrahabitat Software Overview   27


<!-- salto de página -->

03 - e-terrahabitat Software Overview   28


<!-- salto de página -->

03 - e-terrahabitat Software Overview   29


<!-- salto de página -->

          A pictorial view of the solution architecture is above. While limited in scope, the
          diagram shows that users and EMS machines are defined in Active Directory,
          and these users and machines authenticate to AD within the domain context. A
          user named Ray Santini logs in to WebFG Client and authenticates to AD and
          the WebFG Server. WebFG server passes the authenticated identity to PERMIT
          and PERMIT subsequently looks up access permissions for Ray. Ray may have
          a slightly different name in PERMIT. e.g. Ray’s middle name is added in the
          PERMIT database. PERMIT does the name mapping to find the correct name,
          account, and permissions.


03 - e-terrahabitat Software Overview                                                           30


<!-- salto de página -->

03 - e-terrahabitat Software Overview   31


<!-- salto de página -->

03 - e-terrahabitat Software Overview   32


<!-- salto de página -->

03 - e-terrahabitat Software Overview   33


<!-- salto de página -->

03 - e-terrahabitat Software Overview   34


<!-- salto de página -->
```

---

## EMS001_04_e-terraplatform_e-terrahabitat_e-terraplatform_Software_Overview.pdf

```text
04 - e-terraplatform Software Overview   1


<!-- salto de página -->

04 - e-terraplatform Software Overview   2


<!-- salto de página -->

04 - e-terraplatform Software Overview   3


<!-- salto de página -->

04 - e-terraplatform Software Overview   4


<!-- salto de página -->

       Notes:
        Display = COMSTATE


04 - e-terraplatform Software Overview   5


<!-- salto de página -->

04 - e-terraplatform Software Overview   6


<!-- salto de página -->

04 - e-terraplatform Software Overview   7


<!-- salto de página -->

04 - e-terraplatform Software Overview   8


<!-- salto de página -->

04 - e-terraplatform Software Overview   9


<!-- salto de página -->

04 - e-terraplatform Software Overview   10


<!-- salto de página -->

04 - e-terraplatform Software Overview   11
                                         11


<!-- salto de página -->

04 - e-terraplatform Software Overview   12


<!-- salto de página -->

04 - e-terraplatform Software Overview   13


<!-- salto de página -->

04 - e-terraplatform Software Overview   14


<!-- salto de página -->

04 - e-terraplatform Software Overview   15


<!-- salto de página -->

04 - e-terraplatform Software Overview   16


<!-- salto de página -->

04 - e-terraplatform Software Overview   17


<!-- salto de página -->

04 - e-terraplatform Software Overview   18


<!-- salto de página -->

04 - e-terraplatform Software Overview   19


<!-- salto de página -->

04 - e-terraplatform Software Overview   20


<!-- salto de página -->

04 - e-terraplatform Software Overview   21


<!-- salto de página -->

04 - e-terraplatform Software Overview   22


<!-- salto de página -->

04 - e-terraplatform Software Overview   23


<!-- salto de página -->

04 - e-terraplatform Software Overview   24


<!-- salto de página -->

04 - e-terraplatform Software Overview   25


<!-- salto de página -->

04 - e-terraplatform Software Overview   26


<!-- salto de página -->

04 - e-terraplatform Software Overview   27


<!-- salto de página -->

04 - e-terraplatform Software Overview   28


<!-- salto de página -->

04 - e-terraplatform Software Overview   29


<!-- salto de página -->

04 - e-terraplatform Software Overview   30


<!-- salto de página -->

04 - e-terraplatform Software Overview   31


<!-- salto de página -->

04 - e-terraplatform Software Overview   32


<!-- salto de página -->

04 - e-terraplatform Software Overview   33


<!-- salto de página -->

04 - e-terraplatform Software Overview   34


<!-- salto de página -->

04 - e-terraplatform Software Overview   35


<!-- salto de página -->

04 - e-terraplatform Software Overview   36


<!-- salto de página -->

04 - e-terraplatform Software Overview   37


<!-- salto de página -->

04 - e-terraplatform Software Overview   38


<!-- salto de página -->

04 - e-terraplatform Software Overview   39


<!-- salto de página -->

04 - e-terraplatform Software Overview   40


<!-- salto de página -->

04 - e-terraplatform Software Overview   41


<!-- salto de página -->

04 - e-terraplatform Software Overview   42


<!-- salto de página -->

04 - e-terraplatform Software Overview   43


<!-- salto de página -->

04 - e-terraplatform Software Overview   44


<!-- salto de página -->

04 - e-terraplatform Software Overview   45


<!-- salto de página -->

04 - e-terraplatform Software Overview   46


<!-- salto de página -->

04 - e-terraplatform Software Overview   47


<!-- salto de página -->

04 - e-terraplatform Software Overview   48


<!-- salto de página -->

04 - e-terraplatform Software Overview   49


<!-- salto de página -->

04 - e-terraplatform Software Overview   50


<!-- salto de página -->

04 - e-terraplatform Software Overview   51


<!-- salto de página -->

04 - e-terraplatform Software Overview   52


<!-- salto de página -->

04 - e-terraplatform Software Overview   53


<!-- salto de página -->

04 - e-terraplatform Software Overview   54


<!-- salto de página -->

04 - e-terraplatform Software Overview   55


<!-- salto de página -->

04 - e-terraplatform Software Overview   56


<!-- salto de página -->

04 - e-terraplatform Software Overview   57


<!-- salto de página -->

04 - e-terraplatform Software Overview   58


<!-- salto de página -->

04 - e-terraplatform Software Overview   59


<!-- salto de página -->

04 - e-terraplatform Software Overview   60


<!-- salto de página -->

04 - e-terraplatform Software Overview   61


<!-- salto de página -->

04 - e-terraplatform Software Overview   62


<!-- salto de página -->

04 - e-terraplatform Software Overview   63


<!-- salto de página -->

04 - e-terraplatform Software Overview   64


<!-- salto de página -->

04 - e-terraplatform Software Overview   65


<!-- salto de página -->

04 - e-terraplatform Software Overview   66


<!-- salto de página -->

04 - e-terraplatform Software Overview   67


<!-- salto de página -->

04 - e-terraplatform Software Overview   68


<!-- salto de página -->

04 - e-terraplatform Software Overview   69


<!-- salto de página -->

04 - e-terraplatform Software Overview   70


<!-- salto de página -->
```

---

## EMS012_e-terrasource_Building_a_SCADA_Model_3.1_Student_Workbook_GE.pdf

```text
e-terrasource: Building a SCADA Model
Student Workbook
This workbook provides support for the e-terrasource: Building a SCADA Model course.


Software Versions:             e-terraplatform 3.1
                               e-terrasource 3.1


Workbook Release Date:         September 2016


Technical Training Institute
Redmond, Washington USA


<!-- salto de página -->

Copyright and Proprietary Information

Copyright © 2016 ALSTOM Grid LLC or Affiliate. All Rights Reserved.

NOTE: CONTAINS PROPRIETARY INFORMATION OWNED BY ALSTOM GRID LLC AND/OR ITS
AFFILIATES. DO NOT COPY, STORE IN A RETRIEVAL SYSTEM, REPRODUCE, DISTRIBUTE,
TRANSMIT OR DISCLOSE TO ANY THIRD PARTY WITHOUT PRIOR WRITTEN PERMISSION FROM
ALSTOM GRID LLC.
__________________________________________________________________

Trademarks

"ESCA" and "HABITAT" are registered trademarks of ALSTOM Grid LLC. "e-terra" is a registered
trademark and/or service mark of E-Terra, LLC, licensed for use by ALSTOM Grid LLC in connection with
its e-terra family of products and services.

Other product and company names in these materials may be trademarks or registered trademarks of
other companies, and are the property of their respective owners. They are used only for explanation and
to the respective owners' benefit, without intent to infringe.


                                            e-terrasource : Building a SCADA Model                         ii


<!-- salto de página -->

Contents
e-terrasource : Building a SCADA Model

0.   e-terrasource Modeling Environment                                            0-1
     Lab 0: Logging In to the Clients                                             0-15
1.   e-terrascada Overview                                                         1-1
     Lab 1: The SCADA Modeling Trees                                              1-39
2.   e-terrascada as a Client of the ALARM Service                                 2-1
     Lab 2: e-terrascada Client Side Alarm Data                                   2-39
3.   Discrete Measurement Modeling                                                 3-1
     Lab 3: SCADA Status Point Modeling                                           3-31
4.   Analog Modeling                                                               4-1
     Lab 4: SCADA Analog Modeling                                                 4-41
5.   Display SCADA Data                                                            5-1
6.   Pulse Accumulator Modeling                                                    6-1
     Lab 5: SCADA Accumulator Modeling                                            6-19
7.   Controls Modeling                                                             7-1
     Lab 6: SCADA Control Modeling                                                7-27
8.   Tagging                                                                       8-1
9.   Loadshed                                                                      9-1
10. Calculated Measurements                                                       10-1
     Lab 7: SCADA Calculation Modeling                                           10-35
11. SCADA Topology                                                                11-1
     Lab 8: SCADA Topology Modeling                                              11-31
12. Communication and RTU Modeling                                                12-1
     Lab 9: SCADA Communications and RTU Modeling                                12-19
13. SCADA History                                                                 13-1
     Lab 10: SCADA History Modeling                                              13-27
14. InterSite Operations Modeling                                                 14-1
     Lab 11: SCADA ISD Modeling                                                  14-23
15. SCADA Online Editing                                                          15-1
     Lab 12: SCADA Online Editing (OPTIONAL)                                     15-25
16. Efficiently Developing the Model                                              16-1
     Lab 13: Efficiently Developing the Model                                    16-15
17. Moving the Model to the EMS SCADA (Review)                                    17-1
     Lab 14: Moving the Model to the HDB SCADAMOM                                17-11

                                        e-terrasource : Building a SCADA Model           iii


<!-- salto de página -->

Scope of this Course
This course covers the basic data structures and associated data attributes that condition the manner in which the
e-terrascada subsystem gathers and processes real-time measurements from various data sources. This data is
provided to ALSTOM GRID software via a data model that is maintained via the e-terrasource product. Therefore, this
course looks at SCADA data from the e-terrasource perspective, making extensive use of the e-terrasource user
interface. The Alarm server model is also examined through the e-terrabrowser user interface. Tips for customizing
e-terrascada are also presented.


Content and Organization
Building a SCADA Model explains how to create and modify parameters affecting real-time processing of data objects
in the SCADAMOM database. Following the overview, the following topics are covered:

        •   SCADA as an Alarm Client

        •   Status Points (Discretes)

        •   Analogs

        •   Accumulators

        •   Controls

        •   Special Controls

        •   Calculated Measurements

        •   Topology Processing

        •   Historical Data Recording

        •   Communication and RTU Modeling

        •   InterSite Operations Modeling

        •   SCADA Online Editing

        •   Deploying the Model

        •   Efficiently Developing the Model
The lab sessions are based upon an existing, fictional, power system’s SCADA model, which is mapped to a
corresponding Generation and Network model. This course concentrates on only the SCADA model attributes. The
Generation and Network data attributes are left for later courses


                                        e-terrasource : Building a SCADA Model                                        iv


<!-- salto de página -->

Course Objectives
After completing this course, students will be able to:

        •    Define the three components of the SCADA application

        •    Describe the data structures present in the SCADAMOM database

        •    Explain from the figure how e-terrascada interacts with ALARM service

        •    Navigate to and edit (insert, delete, modify) SCADA DISCRETES

        •    Navigate to and edit SCADA ANALOGS

        •    Navigate to and edit SCADA ACCUMULATORS

        •    Navigate to and edit SCADA CONTROLS

        •    Navigate to and edit SCADA SPECIAL CONTROLS

        •    Navigate to and edit SCADA CALCULATION TEMPLATES

        •    Navigate to and edit SCADA DEVICE TOPOLOGY

        •    Describe how e-terrascada processes device energization and connectivity

        •    Navigate to and edit SCADA Historical Data recording parameters (HDR)

        •    Navigate to and edit SCADA COMMUNICATION TOPOLOGY

        •    Navigate to and edit SCADA RTU TOPOLOGY

        •    Explain how data is sent and received with other sites (ISD)

        •    Navigate and use the displays used for Online SCADA Editing

        •    Describe how a new SCADA model is deployed

        •    Describe the early design factors for efficient SCADA modeling


Intended Audience
This course is intended for a large audience, mainly for developers and engineers who will perform database
and system modeling, display building, and programming. The student is expected to know how to operate an
e-terrahabitat modeling workstation, have access to a device or devices that can serve as e-terrahabitat
console/station and e-terrasource clients, and have access to online e-terrascada documentation.


Prerequisites
Students are expected to have completed the following courses prior to taking this course:

        •    Introduction to e-terrahabitat

        •    e-terrahabitat Databases


                                        e-terrasource : Building a SCADA Model                                v


<!-- salto de página -->

Recommended
Students are encouraged to have completed the following courses prior to taking this course:

        •   Introduction to e-terrasource (or the e-terrasource Workshop)


For More Information (Course Pre-reading Recommendations)
Students are encouraged to review the following documents prior to taking this course. For more information about SCADA and
its features, refer to the following:

        •   SCADA FDS.pdf – SCADA Functional Design Specifications

        •   sca_opg.pdf - SCADA Operator's Guide

        •   sca_drm.pdf - SCADA Display Reference Manual

        •   scaoe_drm.pdf - SCADA Online Edit Display reference Manual

        •   sca_smg.pdf - SCADA Software installation and Maintenance Guide

        •   sca_pg.pdf - SCADA Programmer's guide

        •   e-terrasource_ems_modeling_guide.pdf - e-terrasource EMS Modeling Guide


For More Information
For more information about NETIO and its components, refer to the following:

        •   NETIO User’s Guide


                                      e-terrasource : Building a SCADA Model                                      vi


<!-- salto de página -->

Document Conventions
       The following conventions are used throughout this document.


 Pull-down menu            A greater-than symbol ( > ) and italics are used to indicate pull-down
                           menu paths.
                           For example:
                              Analyst Displays>Mode Modeling>Mode Directory


 Soft keys or buttons on   Bold formatting is applied to indicate a selectable point.
 a display
                           For example:
                              Apply


 Physical key on the       A box is placed around the text that appears on the actual key on the
 keyboard                  keyboard.
                           For example:
                              Enter


 Text to be entered        The code example style is used, which applies the monospaced font
 verbatim by the           “Courier New.”
 student, or examples of
                           For example:
 code
                              Host: PC1392
                              Account: Student1
                              Password: Arevatra1n


 <>                        Text enclosed in angle brackets ( < > ) indicates information you must
                           supply.


 []                        Square brackets ( [ ] ) indicate optional qualifiers, arguments, or data.


                                   e-terrasource : Building a SCADA Model                              vii


<!-- salto de página -->

e-terrasource : Building a SCADA Model   viii


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         0-1
     e-terrasource Modeling Environment


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         0-2
     e-terrasource Modeling Environment


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         0-3
     e-terrasource Modeling Environment


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         0-4
     e-terrasource Modeling Environment


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         0-5
     e-terrasource Modeling Environment


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         0-6
     e-terrasource Modeling Environment


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         0-7
     e-terrasource Modeling Environment


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


•   e-terrasource is the central environment and repository where the EMS
    model is maintained.
•   e-terrasource is CIM (Common Information Model) compliant.
•   CIM is an Open IEC standard representing power system components
    that facilitate the data exchange among companies, allowing
    applications to exchange data about the configuration and status of an
    electrical network within a company.
•   e-terrasource includes extensions to cover features that are not
    currently covered by the CIM standard such as the e-terrascada model.
•   The e-terrasource model can be exported to be used by different target
    applications.
•   The e-terrasource transformation subsystem is the place where
    e-terrasource maintains and executes the rules to convert the
    e-terrasource data to e-terraplatform models, including the SCADA
    model.


                            Proprietary – See Copyright Page             0-8
                          e-terrasource Modeling Environment


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         0-9
     e-terrasource Modeling Environment


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Note: The text in [brackets] on some objects is the SCADA parent record of
that object. So you can tell from the Network Model view whether the
object is also modeled in SCADA. Measurement objects (Discretes, Analogs,
etc.) are always modeled in SCADA, so their parentage is not displayed.


                            Proprietary – See Copyright Page            0-10
                          e-terrasource Modeling Environment


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         0-11
     e-terrasource Modeling Environment


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         0-12
     e-terrasource Modeling Environment


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


[Instructor solution - Invisible in printed version]

1.    e-terrasource is the tool to model the EMS business model including SCADA.
2.    The e-terrasource business model is based on the CIM (IEC61970) standard,
      but has been extended to cover all the e-terraplatform features.
3.    The e-terrasource transformation subsystem transforms the e-terrasource
      modeled data into e-terraplatform data including SCADA data.


                                 Proprietary – See Copyright Page             0-13
                               e-terrasource Modeling Environment


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         0-14
     e-terrasource Modeling Environment


<!-- salto de página -->

                           EMS012 e-terrasource : Building a SCADA Model


                    Lab 0: Logging In to the Clients
In this lab, you will start the e-terrasource and e-terrabrowser clients.

Task 1: Start the e-terrasource Client
The client operates as a plug-in to the Alstom (or Advanced) Presentation Framework (APF).

 1. If this lab is using Training laptops, your instructor will inform you how to log in to the
    training system.

 2. Log in to the Training Boot Camp VM as dbc01 / pw
    Alstomtra1n.

 3. Start the Advanced Presentation Framework by
    selecting the APF Icon on the desktop.


                                                               4. The Credential Input window
                                                                  opens. With this
                                                                  configuration, you will initially
                                                                  be presented with the option
                                                                  to “Enter Name and
                                                                  Password,” but instead, select
                                                                  the Other button to get a list
                                                                  of available Login Credential
                                                                  Types.

                                                               5. Select Current Windows
                                                                  User.


                                  Proprietary – See Copyright Page                            0 -15
                                e-terrasource Modeling Environment


<!-- salto de página -->

                         EMS012 e-terrasource : Building a SCADA Model


6. The APF Console – Applications windows opens. If the console starts as minimized, call
   it up, then select on the e-terrasource Group and double-click the e-terrasource client
   Application. The e-terrabrowser client will also be configured on your APF console.


     NOTE: If you had multiple e-terrasource
     servers, the Choose a Server dialog box
     would have been presented, and you
     would select your desired server.
     Defining available server connections is
     done either on Client installation, or from
     the e-terrasource Client Configuration
     Editor.

 7. The first display shown is the Home page. You should have defaulted to workspace
    ws_dbc01 with loaded Model Authority Set EMP60 version 1, and no loaded projects.
    If your client displays something else, your instructor will tell you how to correct it.


                                Proprietary – See Copyright Page                         0 -16
                              e-terrasource Modeling Environment


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


8. In the labs for this course, you will be making a series of changes to the e-terrasource
   database. Each of these changes will be captured in projects. For reference, the
   steps to create a project are:
   •   From the toolbar, select        New > Project

   •   On the New Project Dialog Box, enter the project name. For these labs we will use
       the naming convention Scada_Lab#x. (For instance, the first lab that requires a
       change to the database is Lab 2, so you would call this project Scada_Lab#2.)

   •   Click OK to save the project.

   •   Note that the new project is now your current project, as reflected by the Project
       Selector on the toolbar.


                              Proprietary – See Copyright Page                        0 -17
                            e-terrasource Modeling Environment


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


Step 2: Start the e-terrabrowser Client

We will be using the e e-terrabrowser client to see how the database modeling appears in
the HDB environment.

   1. You should be logged in to the APF console as dbc01 / pw Alstomtra1n.


   2. Start WebFG Viewer: Select the e-terrabrowser icon from the APF Groups
      and the same icon from the Applications group to start e-terrabrowser.

   3. Log in as DTS (no password). This is a generic user which defaults to read/write
      permission to the DTS clones in the DTS family, and modeling clones in the MODEL
      family.

   4. After logging in, you should see the
      startup screen:

   5. If you do not see the startup
      screen, it is possible that Habitat
      has not been started on your
      modeling system. Habitat is run as
      a service on this training system.
      You will have to log in as an
      Administrator to manually start the
      service. Your instructor will assist
      you with this.


                               Proprietary – See Copyright Page                       0 -18
                              e-terrasource Modeling Environment


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         1-1
                    e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-2
           e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-3
           e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-4
           e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-5
           e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-6
           e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-7
           e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-8
           e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-9
           e-terrascada Overview


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Notes:
In the initial delivery, SCADA documentation is found in
…\Eterra\habwebxx\help\scada\pdf
Help (on Application, Task or Display) on the Browser will bring up the same
information.


                             Proprietary – See Copyright Page              1-10
                                 e-terrascada Overview


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         1-11
                    e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-12
           e-terrascada Overview


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         1-13
                    e-terrascada Overview


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         1-14
                    e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-15
           e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-16
           e-terrascada Overview


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


NOTE: FEP DB is not an HDB database
e-terrascada includes SCADA, Tagging, Historian recording, SCADA Topology and
Front End management. ISD (SCADA InterSite Protocol) consists of the
mechanism created for the transfer of data, control, or TAG between application
programs at a site and between sites, as well as to and from external clients. It is
based on the following components:

• InterSite Data dedicated to the transfer of SCADA
• InterSite Control dedicated to the transfer of SCADA supervisory controls (single
or group control or setpoint)
• InterSite Tagging/Notes dedicated to the transfer of tagging and notes
information

ISD (SCADA InterSite Protocol), Load Shedding, and Mapboard management are
optional applications that require additional licenses.


                             Proprietary – See Copyright Page                1-17
                                 e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-18
           e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-19
           e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-20
           e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-21
           e-terrascada Overview


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         1-22
                    e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-23
           e-terrascada Overview


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Evolution to e-terrasource:

e-terrasource takes the approach that a model is a business system for
model construction and maintenance. It interacts with other business
systems requiring business system models. Transmission network models,
for example, can be managed by e-terrasource and supplied to EMS,
market and planning systems from e-terrasource.

e-terrasource is a system description. The transmission system model
defines the need for a certain kind of equipment in a particular substation
in a particular relationship to other elements of the transmission system. A
position in the system can be planned, with no actual asset corresponding -
or a position can be in a neighbor’s territory.
• e-terrasource stores all of the system descriptive data in a relational
  database (RDBMS).
• From there, it is deployed to the HDB clones using the Transformation
  Subsystem.


                              Proprietary – See Copyright Page              1-24
                                  e-terrascada Overview


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


The SUBSTN, RTU, and TFE sub-hierarchies have traditionally been known
as SUBTOP, RTUTOP, and COMTOP, and those names persist in some
displays.


                           Proprietary – See Copyright Page              1-25
                               e-terrascada Overview


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


Note: Even though the SCADAMOM database models all three subtrees, e-
terraplatform SCADA only uses the Substation information. The RTU and
Communications Topology trees are exported for use by e-terracontrol.


                           Proprietary – See Copyright Page             1-26
                               e-terrascada Overview


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


See this view using the hdbrio command from the command line:

     >context scadamdl model
     >hdbrio -c "list -h" scadamom


                           Proprietary – See Copyright Page         1-27
                               e-terrascada Overview


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         1-28
                    e-terrascada Overview


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


For scanning, each ADRS subtree models an RTU scan response message.


                           Proprietary – See Copyright Page            1-29
                               e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-30
           e-terrascada Overview


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Note:
e-terrasource adds an intermediate (non-mapping) record for:
• Equipment Group Types, under which both the Generic SCADA Equipment
  and the specific Network equipment types are grouped.
• Analog Limit Sets, under which any Analog Limits or Analog Rate Limits
  for the parent Analog are grouped.


                            Proprietary – See Copyright Page               1-31
                                e-terrascada Overview


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


NOTE:
Both the TFE and the RTU sub-hierarchies are shown on the SCADA
Communications view. The RTU is grouped under the same Port as its
corresponding Serial Port Detail (RTUC) record.


                           Proprietary – See Copyright Page          1-32
                               e-terrascada Overview


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


• “Generic Equipment” equipment type is the equivalent of Station
  Equipment/Other Equipment in e-terramodeler.
• Substations that are modeled only in SCADA will be modeled in
  Geographical Region DEFT if the SCADAMOM CO_SUBSTN is blank, and in
  SubGeographical Region SCDA if the DIVISION_SUBSTN is blank.


                            Proprietary – See Copyright Page         1-33
                                e-terrascada Overview


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Note: Use of HABExplorer is rare.


                             Proprietary – See Copyright Page         1-34
                                 e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-35
           e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-36
           e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-37
           e-terrascada Overview


<!-- salto de página -->

               EMS012 e-terrasource : Building a SCADA Model


[Instructor solution - Invisible in printed version]


1. e-terrascada SCADA maintains an accurate
   and up-to-date VIEW of the system being
   monitored.
2. SCADAMOM contains three major subtrees of
   model data (nicknames):
    a) SUBTOP - substation topology
    b) COMTOP - communications topology
    c) RTUTOP - RTU wiring topology
                      Proprietary – See Copyright Page         1-38
                          e-terrascada Overview


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


                  Lab 1: The Scada Modeling Trees
Lab Objectives
      In this lab, you will use the e-terrasource Client and WebFG (e-terrabrowser) to view
      SCADAMOM’s Substation, Communications, and RTU hierarchies.

Task 1: Using the e-terrasource Client
   1. From the e-terrasource client, use the Telemetry/Scada Model menu item to call up
      the Scada Model tree view, which includes the Substation hierarchy.


   2. Expand the records in the tree by left-clicking the “expansion” icons to locate the
      NEPOOL EAST DOUGLAS substation.

   3. Choose the Equipment Group GEN, Synchronous Machine CT1_COMB_CYC, and
      expand each of the subtrees to see how Terminal, Analog, Accumulator, and Discrete
      records are displayed.

   4. From the context menu on the “Folder” icon for Analogs                 , “Show on Grid”
      to call up a grid (table) view of this device’s Analogs.


                                 Proprietary – See Copyright Page                           1-39
                                     e-terrascada Overview


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


5. Call up the Property Sheets for one of these Analog records by calling up the context
   menu for it in the Scada Model tree and selecting Show in New Tab. Note that if you
   double-left-click on the record name in the tree, the property sheet would be called
   up in the main pane of the Client, replacing the Analog grid.

6. Return to the grid tab, and call up another Analog by right-clicking on the record in
   the grid and selecting Properties. Note the property sheet called up from grids is in
   the right-hand “auxiliary” pane.


7. Expand each of the Property Groups for several records. Note that for Scada
   modeling, we will be interested in the properties in the Identification, Associations,
   Scada, and General Groups. Other groups may have properties that are relevant for
   other applications.

8. Repeat on some other record types.

9. From the e-terrasource client, use the Telemetry/Scada Communications menu item
   to call up the Scada Communication trees. The records in the CFE folder will be
   related to the e-terrascada and e-terracontrol databases.


10. Expand the CFE sub-tree to locate the DOUGLAS Serial Port Details and RTU records.
    (Hint: Douglas is one of the RTUs on Port 1 of CFE Reader CFE 3.)


                              Proprietary – See Copyright Page                         1-40
                                  e-terrascada Overview


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


11. Expand each of the sub-trees under the DOUGLAS RTU and call up property sheets
    for each record type.

12. Note that as only the Scada application is concerned with the Scada
    Communications records, you will not see any Property Groups for other applications.

13. Rather than selecting on each of the Analog Data Items (Scan Group ANLG, Card
    AN01), select on the Data Item folder     to call them up as a grid.

14. Note that the DOUGLAS RTU is “party-lined” with two other RTUs. They will share the
    same communications line, with the messages to each RTU being distinguished by
    the Addresses modeled on the RTU’s Scan Groups.


15. Locate the Serial Port Details for RTU DOUGLAS. Display the property sheet for the
    DOUGLAS SerialPortDetails record and hover over several of the properties. Note that
    for most properties, the tool tip Description will document the usage of the field.
16. Use the “search” tool (   icon on the toolbar) to locate the SNW_CNTL RTU in the
    subtree. (Hint: when you have found the record using the Search dialog, right-click
    and select Show In Tree. The tree will be expanded to locate and highlight the
    record.)


                              Proprietary – See Copyright Page                        1-41
                                  e-terrascada Overview


<!-- salto de página -->

                                  EMS012 e-terrasource : Building a SCADA Model


      Task 2: Using the WebFG Client
          1. From a WebFG viewport, open the SCADA display called SUBTOP_DIR. You can do this
             by opening the Display Directory and selecting the display in the Scada application,
             DTS family:


Type “subtop”
in Filter Field.


              The reason we call up the display this way, rather than using the menu items, is that
              the “Scada Online Edit Displays” generally are available only when the Scada
              executable is running, and there are some aspects of the Online Editor that will not be
              available to us when we call up the displays from the Display Directory.

              Note that the Filter field is case-sensitive, and thus your search string must be in
              lower case.

          2. Note the three tabs:


              The Substation (Directory) Subtree is shown on the SUBTOP* displays.
              The Communications (Directory) Subtree is shown on the COMTOP* displays.
              The RTU (Directory) Subtree is shown on the RTUTOP* displays.

              * When a given tab is in focus, there are leading and “trailing dashes” around its label.


                                         Proprietary – See Copyright Page                            1-42
                                             e-terrascada Overview


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


3. From the SUBTOP_DIR display, select a substation and examine the Substation
   hierarchy (as indicated by indentation):


   Notice that for DEVTYP, DEVICE, and MEAS, the parent’s composite SCADA name is
   within parentheses.

4. Note the differences between the hierarchical view on this display and the Scada
   Model tree view in the e-terrasource client. Pay particular attention to the presence
   of a MEAS record in the WebFG display. We’ll discuss this difference more in the next
   sections.


5. When you see a button with just chevrons               or           , the detail may be
   expanded or collapsed. Try it.


6. A button with text as well as chevrons (such as               ) will navigate you to
   related detail displays, as will the “info” icon . Try several of these to see what
   additional information is available.

                              Proprietary – See Copyright Page                               1-43
                                  e-terrascada Overview


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


7. To return to the master list of all Substations, use the “Directory”   icon. If not
   visible, use the “Go Back”      button.

8. From the SUBTOP_DIR display, select the Communications tab and examine the
   Communications hierarchy (as indicated by indentation) for one of the TFE records.


9. From the COMTOP_DIR display, select the RTU tab to call up the RTU directory.


                               Proprietary – See Copyright Page                      1-44
                                   e-terrascada Overview


<!-- salto de página -->

                         EMS012 e-terrasource : Building a SCADA Model


  10. Select an RTU to see what data is provided. Again, there are buttons available to
      expand or contract the display, and to call up additional displays.


Summary
     The Scada data structure can be inspected with either the e-terrasource client or in
     an HDB SCADA display, using WebFG.


                                Proprietary – See Copyright Page                          1-45
                                    e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         1-46
           e-terrascada Overview


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-1
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-2
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-3
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                             EMS012 e-terrasource : Building a SCADA Model


Note: SCADA is one of many clients of ALARM.
1.   Registered Client decides what is worthy to report.
         •   Client creates an EVENT block (category, exception, location, area, text, options).
         •   Client makes an API call to alarm – PostEvent.
2.   Alarm- wakes up and processes the Event from some client.
         •   Updates the ALARMLST database in the ALARM clone.
         •   Uses PERMIT to validate the client “AREA” in the event.
         •   Uses the ALARM modeling database to validate the CAT, LOC, EXC, options.
3.   ALARM - Makes an API call to LOGMAN (if used).
4.   ALARM - Issues an audible tone (via Webfg) to any workstations modeled as HORNS
5.   ALARM - Records the event in its ALARMARC recording file (for history).
6.   System Operators - from an ALARM or CLIENT screen, acknowledge (indicate that they have
     seen) the Alarm.
7.   ALARM - Updates its own database, records the ACK from the SC action - Webfg or rule.
8.   ALARM - if so configured, wakes up the client - “your event has been ACKed”.
9.   System Operators -to remove the alarm from their displays: DELETE / PURGE alarm.
10. ALARM - Deletes the alarm from its database (ALARMLST), records the operator action.
         •   No notification of DELETE to client - (by design) only effect is within ALARM.
         •   If the client wants some DELETE behavior, client software has to perform that.

                                    Proprietary – See Copyright Page                               2-4
                              e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-5
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-6
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-7
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


PROXYSRV Databases
The PROXYSRV application uses its own databases, called “PROXYSRV” and “PROXYLOG”.
• PROXYSRV - Contains connection parameters for handling and managing connection
  requests. It also contains parameters for processing Alarm data.
• PROXYLOG - PROXYSRV log database.

PROXYSRV Savecases
The only savecase associated with the PROXYSRV application is called “PROXYSRV”, and it
is present in the PROXYSRV codeset.

PROXYSRV Tasks
The PROXYSRV application performs the following primary functions:
• It processes connection requests from its clients using TCP/IP, and it manages and
  administers the established connections.
• It allows clients (applications) to exchange data using the InterSite Data (ISD) protocol.
• If enabled, it receives alarm messages from alarm server, formats the alarm data, and
  then posts the alarm message.


                               Proprietary – See Copyright Page                       2-8
                         e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-9
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-10
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-11
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-12
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-13
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-14
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                   EMS012 e-terrasource : Building a SCADA Model


• e-terrasource checks the entries in “EMS Name” fields against the
  max length.
• The NAME field in SCADAMOM maps to the Alias Name parameter in
  the e-terrasource database.
• As a last resort, children records - ANAMSG of ANALOG, PNTMSG of
  POINT contain an alternate 40 characters that represent an optional
  “name” for data objects that replace the NAME_SUBSTN and
  NAME_DEVICE. Embedded spaces are OK.
• In e-terrasource, the ANAMSG and PNTMSG records are modeled as
  the Optional Alarm Text property of the Analog and Point records,
  found in the SCADA Alarming property group.


                          Proprietary – See Copyright Page              2-15
                    e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-16
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-17
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-18
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-19
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                   EMS012 e-terrasource : Building a SCADA Model


Exception
A database object that has changed to an abnormal or alarmable state. It
remains an exception as long as it is either in an abnormal state or has not
been acknowledged.

Exception Definition
The set of attributes attached to an exception. The reference to the message
displayed in the lists and logs is modeled in the exception definition.


                          Proprietary – See Copyright Page             2-20
                    e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


Notes:
• There is just one AreaOfResponsiblity table in e-terrasource, and it is
  found in the Network Reference Tables folder (even if this is a SCADA-
  only system).
• As each object may have up to five AORs, the AreaOfResponsibility
  records in e-terrasource have properties that map to five different
  PERMIT Areas.
• Areas in Permit are associated with Modes that are assigned to the
  User, and therefore, each User may have a unique set of AORs.
• The Permit database is modeled online. See the Permit User’s Guide
  (permit_ug.pdf).


                           Proprietary – See Copyright Page             2-21
                     e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Note:
SCADA global flags PRMCLEXC and PRMDAEXC control how Areas affect
SCADA data acquisition and supervisory control.
• A PRMCLEXC “TRUE" setting indicates that Execute permission is
  required for Supervisory Control activities. This flag is defined on the
  Miscellaneous tab of the SCADA Parameters/Model Parameters e-
  terramodeler form.
• A PRMDAEXC “TRUE" setting indicates that Execute permission is
  required for Data Acquisition activities such as removing substation
  records from service, inhibiting alarms, manual replacement, etc. This
  flag is defined on the Control Defaults tab of the SCADA
  Parameters/Model Parameters e-terramodeler form.
If these flags are not set, then the user needs only WRITE permission for
the SCADA application and the appropriate Area(s) in order to execute
the respective commands.


                            Proprietary – See Copyright Page                 2-22
                      e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-23
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-24
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-25
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-26
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-27
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-28
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


• When “Inhibit” is set by the operator, the restriction on exception
  reporting is based on the inhibit definition:
      • Logging & Alarm List - No alarm issued.
      • Unacknowledged Alarm List - Issued as pre-acknowledged.
      • Abnormal for Alarm - Abnormal flag is not propagated to
          Alarm.
      • Abnormal for SCADA - Abnormal flag is not set in SCADA
          database.
      • Audible Tone - No audible tone is sounded.
• “Initially Inhibit” being set causes the point to begin as inhibited the
  first time the measurement is put in service or “Commissioned.”
  Thereafter, the status as set by the operator persists via Selective
  Copy when a new database is put online.


                             Proprietary – See Copyright Page                2-29
                       e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-30
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                   EMS012 e-terrasource : Building a SCADA Model


Temporary Inhibition must be enabled in the SCADA Configuration,
SCADA Temporary Inhibition parameters grouping:


                          Proprietary – See Copyright Page          2-31
                    e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                 EMS012 e-terrasource : Building a SCADA Model


Possible                  Effect When
Indications               DELAY = True
Display Value     Immediately updated
and ABNORMAL flag (never delayed)
Issue an Alarm           Delayed


Log event/alarm on        Conditionally delayed,
SYSACT display            based on SCPARM item


                        Proprietary – See Copyright Page          2-32
                  e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


• Auto-Acknowledge (on Return-to-Normal): If an object is using the
  same EXCDEF for abnormal & normal transitions (and therefore Alarm
  processing cannot distinguish between normal and abnormal) and it
  returns to normal via a control operation, the alarm can be issued
  auto-acked by SCADA.
• Auto Ack and Delete Alarms: Alarm is issued both auto-acked and
  auto-deleted on successful return to normal condition due to:
     • Control operation
     • Manual entry
 Note that this “alarm” will only be visible on the System Activity
 displays.


                           Proprietary – See Copyright Page           2-33
                     e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-34
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-35
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                   EMS012 e-terrasource : Building a SCADA Model


To display SCADA Exception Lists: Open menu, EMP Applications, and
select SCADA, then select Substation Tabular Directory. Now open
Related Displays menu and select Exception Lists, followed by Time
Ordered Point/Analog. You can now navigate, using any of the nineteen
exception list displays.


                          Proprietary – See Copyright Page          2-36
                    e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page          2-37
 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


[Instructor solution - Invisible in printed version]

4.    At run-time, operators may alter the behavior of alarms by INHIBITING
      them.
5.    e-terrascada keeps a sortable, filterable EXCEPTION LIST to give
      operators a current view of abnormal conditions (separate from the
      historical view presented by the Alarm server).


                               Proprietary – See Copyright Page               2-38
                         e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


    Lab 2: e-terrascada Client Side Alarm Data
Lab Objectives
     After completing this lab, you will be able to:
        •   Find the global model parameters that the e-terrascada client uses to
            condition its interface with the Alarm server
        •   Know where to change the default CATEGORY and/or LOCATION for the
            following types of events:
            -    Communication equipment alarms
            -    Operator Actions
            -    Limit Replacement
            -    Tagging
        •   Create global inhibit definitions and override them on a point-by-point
            basis
        •   Find and interact with e-terrascada exception list displays


                            Proprietary – See Copyright Page                    2-39
                      e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Task 1: Global Parameters
       To start, we will look at the SCADA Parameters tables to see the Alarm-specific
       information that the e-terrascada client will use in the general case.


Your Action                                     System Response

1. From your e-terrasource client,
   select Telemetry/SCADA Global
   Parameters.
2. Right-click on the single item in the        The ScadaConfiguration property sheet
   resulting tree and select Properties.        will have a number of property groups.


3. Expand the Scada Communications           Displays alarm data for the SCADA client
   Parameters tab.                           pertaining to RTUs and communication
                                             lines is entered, such as Communications
                                             Alarm Category and Communications
                                             Area of Responsibility.


                              Proprietary – See Copyright Page                      2-40
                        e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


Your Action                                      System Response

4. Expand the Scada Data Processing            Displays where parameters are entered to
   Parameters group.                           specify how data acquisition events are
                                               posted to the server.
5. Locate the following fields in this
   group. (They won’t be in this order,
   but this is a logical grouping of
   them.)
           •   Data Control:
               -   Log All Limit Violations: When set, the e-terrascada client will, on a
                   limit violation event, log all the limits passed, rather than just the
                   most recent limit.
               -   Alarm Unreasonable Transitions: When set, the e-terrascada
                   client will post an event when a status point enters an illegal state,
                   or when an analog violates its modeled reasonability limits.
               -   Operator Alarm Category: The name of the alarm category used
                   when the e-terrascada client issues events related to operator
                   activities (or objects).
               (Note: You will be using this information later in a following lab.)
           •   Data Filtering & Logging: This section controls persistent alarming, as
               well as client alarming behavior from a cold start:
               -   Alarm Initial SCADA Values: When set, ANALOGs and POINTs
                   initially read as abnormal will, on a cold start, cause events to be
                   posted by the e-terrascada client.
               -   Enable Alarm Filtering: When set, this activates persistent
                   alarming. Any delays modeled for power equipment objects will be
                   ignored if this box remains unchecked.
               -   Include Inhibited in Exception List: When set, the e-terrascada
                   client will include on its exception lists power equipment objects in
                   the abnormal state, even if they are inhibited.
               -   Log Message when Alarm Delayed: When set, the e-terrascada
                   client will post an event to the event log (no alarm) when the object
                   first reaches the abnormal state, regardless of any persistent
                   alarming delay.
6. Expand the Scada InterSite             Group includes Alarm Usage parameters, which
   Data Parameters group.                 instruct the client on how to alarm connections
                                          and disconnections to other sites that send or
                                          receive SCADA data. See below:


                               Proprietary – See Copyright Page                       2-41
                         e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                EMS012 e-terrasource : Building a SCADA Model


•   Alarm ISD Path Up:
    When set, the client will
    issue an alarm when an
    InterSite data path is
    established.
•   Alarm ISD Path Down:
    When set, the client will
    issue an alarm when an
    InterSite data path is
    lost.


                       Proprietary – See Copyright Page          2-42
                 e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Your Action                                   System Response

7. Expand the Scada Miscellaneous             Display includes miscellaneous alarm
   Parameters group.                          categories and areas of responsibility.
                                              See below:
         •    SCADA Actions
              -   Inconsistent Alternates Alarm Category: The name of the alarm
                  category used when the e-terrascada client issues events related
                  to Alternate Analog or Alternate Accumulator processing.
         •    Limit Replacement
              -   Limit Replacement Alarm Category: The name of the alarm
                  category to be used by the e-terrascada client when issuing limit
                  replacement alarms.
              -   Limit Replacement Area of Responsibility: The name of the area of
                  responsibility to be used by the e-terrascada client when issuing
                  limit replacement alarms.
8. Select the Scada HDR Parameters            Displays alarm categories and areas of
   tab.                                       responsibility that are associated with
                                              Historical Data Recording. See below:
              -   Historical Recording Area of Responsibility: Designates the area
                  of responsibility for HDR events.
              -   Historical Recording Alarm Category: Designates the alarm
                  category for all HDR events.


                             Proprietary – See Copyright Page                       2-43
                      e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Task 2: Setting Inhibit Definitions
      The SCADA database models what operator inhibit activity will accomplish.
      Remember there are two sets of five flags that control this: one set to
      permanently inhibit alarm processing, and one set that allows the operator a
      binary control of SCADA alarm processing (inhibit/un-inhibit).
      Setting the global Configuration values of these five flags defines the default
      behavior of how e-terrascada posts events to Alarm. These flags can be
      overridden on an object-by-object basis, which we will learn how to do in later
      units. The five global flags are:
         •   Default Inhibit Logging: When selected, an inhibit action by the
             operator will prevent any events from being reported to Alarm by the
             e-terrascada client. This will cause loss of history while the data object
             in question remains inhibited. This implicitly prevents tones from being
             issued as well.
         •   Default Inhibit Unacknowledged Condition: When selected, the
             e-terrascada client issues alarms on the inhibited object as pre-
             acknowledged.
         •   Default Inhibit Alarm Abnormal: When selected, the e-terrascada
             client issues alarms on the inhibited object without any indication that
             the object is in an abnormal condition. (The Alarm Server will not
             recognize an object moving to an abnormal condition.)
         •   Default Inhibit SCADA Abnormal: This is a client-only behavior
             modification. When selected, if the e-terrascada client issues an alarm
             on an inhibited object, the object does not get classified as abnormal,
             thereby keeping the object off the exception list.
         •   Default Inhibit Tone: When selected, the e-terrascada client
             suppresses the issuance of audible tones when issuing alarms on an
             inhibited object.
      YOUR TASK: Assume that your manager has told you that in general, he wants
      the operator’s inhibit action to NOT prevent abnormal objects from appearing
      on the SCADA exception list.


                            Proprietary – See Copyright Page                       2-44
                     e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Your Action                                  System Response

1. Create project Scada_Lab#2.               Refer to Lab 0, Step 1 item 7, for how to create a
                                             project.

2. From the ScadaConfiguration               Displays the global/default inhibition definitions.
   parameter sheet, expand the Scada
   Global Inhibit Parameters group.
   NOTE: Another way to call up this
   parameter sheet is from the Tables
   Explorer, SCADA/SCADA Reference
   Tables/ScadaConfiguration table.


3. Based on the 5 Flags described                    Hint: Revisit the 5 described flags on the
   above, make the necessary “Global                 previous page.
   Inhibit” flag change to not prevent
   abnormal objects from appearing on
   the SCADA Exception list when an
   Operator executes “inhibit” action.
4. <Save> these changes in project
   Scada_Lab#2.


                           Proprietary – See Copyright Page                         2-45
                    e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Task 3: The SCADA Exception Lists
The e-terrascada client keeps its own view of its alarm situation (completely distinct from
the Alarm Server view) in what is called its exception list. The displays associated with this
SCADA exception data (other Alarm clients do not participate) are intended to give the
operator a summary view of current conditions relative to SCADA data objects.
The data that appears on the exception displays is filtered and shows data objects that
currently are in an abnormal condition, and/or have alarms that are unacknowledged.

Your Action                                      System Response

1. If needed, use the icons in the HABITAT       Start HABITAT Applications will run the
   shortcut directory to                         Habitat PROCMAN.
   • “Start HABITAT Applications”
   • Start the “WebFG Viewer” and log in
       as DTS.
2. From the SCADA substation tabular                     Hint: Substation tabular is called up
   display, click Related                                from the SCADA Applications menu.
   Displays>Exception                            Displays all exceptions, ordered from newest
   Summaries>Point/Analog Exceptions:            to oldest.


Note: This list enables the operator to acknowledge alarms, which may remove the item
from the exception list, take the data object in/out of service, and inhibit/un-inhibit the data
object for alarming. Also, the tabs allow the operator to navigate through different sortings
and filterings of the exceptions.


                              Proprietary – See Copyright Page                       2-46
                       e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

                  EMS012 e-terrasource : Building a SCADA Model


Summary
   The Alarm server and the real-time e-terrascada client exchange data such
   that events and abnormal conditions can be presented to the system operator
   for resolution. In this unit, you were exposed to the interaction between alarm
   client and alarm server, with particular emphasis on the e-terrascada client
   and the data needed to support the posting of events by e-terrascada.


                         Proprietary – See Copyright Page                     2-47
                  e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         2-48
e-terrascada as a Client of the ALARM Service


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-1
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-2
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-3
       Discrete Measurement Modeling


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


e-terracontrol processing above the line.
------------------------------------------------------ ISD == InterSite Data
protocol
e-terraplatform SCADA processing below the line.
InterSite Data may come from many external sources - e-terracontrol
and e-terracomms, but also other applications which use the ISD
protocol.


                             Proprietary – See Copyright Page                  3-4
                             Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-5
       Discrete Measurement Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         3-6
                Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-7
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-8
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-9
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-10
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-11
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-12
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-13
       Discrete Measurement Modeling


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


NOTE:
“Invert Status” (rather than “Invert …” from some other site) indicates
whether this status point is inverted before being used by other
applications, for example, when it is being provided to the SCADA API
clients.


                           Proprietary – See Copyright Page               3-14
                           Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-15
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-16
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-17
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-18
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-19
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-20
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-21
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-22
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-23
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-24
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-25
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-26
       Discrete Measurement Modeling


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


Modeler may supply a display command for use when the operator
selects this point in the exception list.
     •   First, sees if POINT record is associated with an Exception List
         Displays (DISP) table and its URL.
     •   Next, looks for URL associated with the SITE that is the source
         of data.
     •   If no URL specified in either location, defaults to calling up
         display named by parent substation identifier (normally the
         station one-line).
The information from the ExceptionListDisplayName record is also
passed to the Alarm application, and is used for related document call-
up there.


                           Proprietary – See Copyright Page               3-27
                           Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-28
       Discrete Measurement Modeling


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


[Instructor solution - Invisible in printed version]


1.    Status points return one, two, or three bits, allowing the following types of
      reports:
       A.     2 State (on/off, open/closed, etc.)
       B.     3 State (open/in-between/closed)
       C.     4 State (open/more than half-open, less than half-open/closed)
       D.     Momentary Change (two or more changes since last scan)

2.    Status points have   type and       name that determine the way e-
      terrascada processes them for reporting.
3.    Points have an extra bit called “M” that signals multiple state changes
      between scans.


                               Proprietary – See Copyright Page                   3-29
                               Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-30
       Discrete Measurement Modeling


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


            Lab 3: SCADA Status Point Modeling
Lab Objectives
     After completing this lab, you will be able to:
        •    Alter a Status Point Record
        •    Enable MCD (Momentary Change Detection) processing for a status
             point model
        •    Modify an Inhibit Definition for a particular status point in your model
        •    Create a conditional alarm based on a status point value
        •    Save and validate your work
     In order to cover these points, assume your manager has given you the
     following information:
     The two-state line switch 3032 at the Lakeview substation is being replaced
     with a three-state motor-operated switch, and the relay at the RTU being used
     is capable of sending MCD (momentary change detection) information for
     alarm purposes.
     Although the global inhibit definition for a SCADA point allows the operator to
     inhibit all portions of the alarm processing (except for preventing abnormal
     objects from appearing on the e-terrascada exception list, as you completed
     in Lab 2), for this new switch, the operator is not to be permitted to inhibit the
     issuance of the alarm.
     The alarming for this line switch needs to be made conditional on the position
     of the other line switch at the station (LS 2931). An alarm should not be issued
     on switch 3032 unless switch 2931 is OPEN (bit position 00).


                            Proprietary – See Copyright Page                        3-31
                            Discrete Measurement Modeling


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Task 1: Altering a Status Point Record


Your Action                                    System Response

1. Create a Project: SCADA_Lab#3
2. From the e-terrasource Client Scada              (NEPOOL > EAST> LAKEVIEW > Equipment
   Model tree, find the STTS Discrete               Group > LS > Switch > 3032[LAKEVIEW LS]
   (status point) under Switch 3032 in              > Discrete > STTS)
   the Lakeview LS Equipment Group,
   and double-left-click on the “STTS”         The parameter sheet appears in the right
   Discrete record.                            pane.


       These parameters will be found in the General parameter group:
           • Momentary Change Detection = Yes, therefore MCD is enabled.
           • Three State = No, so this is a two-state point
3. In the STTS Discrete’s Associations         • The Discrete Name (PNTNAM) in the
   group, select the “->” arrows at the          Associations group matches the
   right of the Discrete Name and                EMSName of the Discrete record. The
   Discrete Type relationships to call           Discrete Name reference table provides
   up their parameter sheets.                    a general textual description of the
                                                 various status bit combinations.
                                               • Discrete Type is TOB. The Point Type
                                                 reference table provides a description of
                                                 the illegal, abnormal, and alarmable
                                                 states of the point.


                              Proprietary – See Copyright Page                       3-32
                              Discrete Measurement Modeling


<!-- salto de página -->

                         EMS012 e-terrasource : Building a SCADA Model


 4. From the General parameter group,                 Changes Three State to “Yes”.
    change the point from two-state to
    three-state, and check again that
    the Momentary Change Detection
    flag is set to “Yes.”
 5. In the Scada/SCADA Alarming                  Note: The five “Inhibit…” flags that had
    group, set the Override Default              been disabled will become enabled and
    Inhibit Definition to Yes.                   selectable.
 6. Of the newly enabled flags, set just
    the Inhibit Logging and Alarm List
    and Inhibit Abnormal for Scada
    flags to No.
 7. <Save> your changes to project
    Scada_Lab#3.


De-selecting (setting to “No”) Inhibit Logging and Alarm List will prevent the operator
from inhibiting the logging of an event for this point. De-selecting Inhibit Abnormal for
Scada will prevent the operator from keeping an abnormal condition of this point off
his exception list.


 Your Action                                     System Response

 8. In the STTS Discrete’s Associations          Displays the Assign Relationship dialog for
    group, select the ellipsis “…” at the        the SCADA Discrete Name (PNTNAM) table.
    right of the Discrete Name to call up        Note: From this view, it may not be obvious
    the available names.                         which one you want to use.
 Filter the Discrete Name list to two rows, namely STTS and MOS, using the following
 steps:
 9. Close the Assign Relationship dialog.        Opens the Search dialog.

     Select the Search       icon.
 10. Select Table = DiscreteName.

                                Proprietary – See Copyright Page                      3-33
                                Discrete Measurement Modeling


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


11. Select Filter expression Property =        Makes the Discrete Name STTS a filter
    EMSName, Operator = “=”, and               criterium.
    Value = STTS.
12. Click the + button to add another
    criterium.
13. Select Property = EMSName,                 Makes the Discrete Name MOS a filter
    Operator = “=”, and Value = MOS.           criterium.
14. In the Join All Criteria with area,
    select OR.
15. Select Show results in new tab, and
    click the Search button.


                                               Calls up the filtered SCADA Discrete Names
                                               table (in this case, two lines: MOS and STTS).


Note: If you compare the two lines, you will see that the text for the “01” state for
DiscreteName MOS indicates an “IN TRANSIT” state, while the DiscreteName STTS
indicates an “ILLEGAL” state. This tells you that MOS is used for three-state points.

16. Return to the 3032 STTS Discrete’s      After the <Save>, the EMSName, CIM
    property sheet. Change the Discrete     Path Name and SCADAMOM composite
    Name Association to MOS. <Save>         ID in the Identification group will be
    your changes to project                 recalculated to reflect the new name.
    Scada_Lab#3.
17. Also from the Association tab, select   Displays the property sheet for this
    the arrow (->) next to the Discrete     Discrete Type record.
    Type TOB.
        Note: The TOB Point Type indicates that the 01 bit combination is illegal.


                              Proprietary – See Copyright Page                        3-34
                              Discrete Measurement Modeling


<!-- salto de página -->

                         EMS012 e-terrasource : Building a SCADA Model


Your Action                                     System Response
18. Use the Assign Relationship dialog          EMSName MNB should be the only one
    to find a Discrete Type where 00,           matching these criteria.
    01, and 10 are legal, but 11 is illegal
    and abnormal, and 11 is not
    alarmed.
19. Select the found EMSName, and
    <OK> to change DiscreteType to
    this type.
20. <Save>


21. For extra realism, change Switch            As soon as the new association is selected,
    3032’s EquipmentGroup                       the device will move to the MOS Equipment
    Association to LAKEVIEW MOS. One            Group on the Scada Model tree.
    easy way to do that is to drag and
    drop the Equipment Group MOS
    record from the Scada Model tree
    into the Equipment Group
    association on the Switch 3032
    property sheet.


                                Proprietary – See Copyright Page                     3-35
                                Discrete Measurement Modeling


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


Your Action                                     System Response
22. <Save> your work to project
    Scada_Lab#3.
23. Note that the Switch SCADAMOM
    composite ID has also changed.
    (The NETMOM composite ID will not
    change, as EquipmentGroup is a
    SCADA characteristic only.)


Note: At this point, there is no association between the MOS Discrete and an RTU
Data Item. We’ll resolve that in a later lab.


Task 2: Make the Alarm Conditional
       To make the device 3032 alarm conditional on the position of device 2931, you
       must first create a Conditional Alarm Reference Record in the SCADA
       reference tables. Once the reference record exists, you can refer to it from any
       other status point or analog.


Your Action                                  System Response

1. View the SCADA Reference Tables.          Displays a list of reference tables in the left pane.
   (Select the Tables menu, then
   expand the SCADA Reference
   Tables folder.)
2. Select                                    Displays the SCADA Conditional Alarming grid in the
   ScadaConditionalAlarming from             main pane. Note that there are no records in the
   that list.                                table yet.
3. Select the EMSName column in              Adds a record and re-displays your new record at
   the first row, and enter LS2931.          the bottom of the list.
   <Enter>.
4. <Save> to project Scada_Lab#3.
5. Call up the property sheet for this
   new record.

                               Proprietary – See Copyright Page                         3-36
                               Discrete Measurement Modeling


<!-- salto de página -->

                         EMS012 e-terrasource : Building a SCADA Model


Your Action                                   System Response

6. Make the linkage between the
   ScadaConditionalAlarming
   record and the status of device
   LAKEVIEW LS 2931 by Select on
   the ellipsis “…” to the right of the
   Discrete association.
7. Filter the CIM path name for
   LAKEVIEW and 2931, then locate
   2931 STTS, and “OK”.
8. In the General grouping on the
   ScadaConditionalAlarming
   record, set Suppress if Discrete
   S/X is 1/0 to Yes.
9. <Save> to project Scada_Lab#3.


10. Return to the property sheet for the
    Discrete measurement on MOS
    3032. In the Associations group,
    select the ellipsis “…” on the right of
    the Scada Conditional Alarming
    property to select LS2931 (your
    newly created Conditional Alarm
    Reference Record).


11. <Save> to project Scada_Lab#3.
       You have now satisfied the scope of the original scenario given.


                                Proprietary – See Copyright Page          3-37
                                Discrete Measurement Modeling


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


Task 3: Validate Your Work
       Now that you have made changes to a status point, you need to run internal
       validation on your work.


Your Action                                     System Response

1. Click the Save icon on the toolbar (or        .
   <Ctrl> + S) to make sure that you
   have no unsaved changes.
2. Validate the workspace by selecting          Displays the Validation Tool window.
        , then Validate Workspace.


       Note: Since we are only modeling SCADAMOM values, we only need to do
       Scada Model and Check Required Fields validation.


3. From the Validation Sequence pull-
   down menu, choose Scada
   Validation.


4. Start the validation sequence by             Will run internal SCADA validation.
   clicking the OK button.
5. Repeat for Check Required Fields.
6. When the validation sequence                 Double-click the    information icon in
   completes, make sure that the                the message to call up the property
   Request Status is Successful. (If it is      sheet of the object with the problem
   not, examine the validator                   (when possible). You may ignore any
   messages for errors and correct              warnings if your model is otherwise valid.
   them.)


                               Proprietary – See Copyright Page                        3-38
                               Discrete Measurement Modeling


<!-- salto de página -->

                   EMS012 e-terrasource : Building a SCADA Model


Summary
    An e-terrascada model contains multiple attributes for status point objects.
    Two of the most important are Point Name and Point Type. In this unit, you
    modified an existing status point at a substation according to a particular
    scenario. In the process, you gained experience finding the status point model
    attributes in the e-terrasource client. You also learned how to use the Source
    internal validator.


                          Proprietary – See Copyright Page                    3-39
                          Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         3-40
       Discrete Measurement Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-1
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-2
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-3
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-4
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-5
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-6
               Analog Modeling


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Values that exceed the raw values limits as defined in the database (or that
violate the reasonability limits that we will talk about later) are NOT stored
in the database. The old value remains, and the qualities of OLD and
SUSPECT are set, with either the UNREAS or OVER quality flag in addition.


                             Proprietary – See Copyright Page                4-7
                                     Analog Modeling


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


NOTE: Non-linear analog conversions became available for e-terracontrol
FEPs with EMP v2.5.


                           Proprietary – See Copyright Page               4-8
                                   Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-9
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-10
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-11
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-12
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-13
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-14
               Analog Modeling


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Obviously, not available in SCADA-only or GenCo systems!


                            Proprietary – See Copyright Page         4-15
                                    Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-16
               Analog Modeling


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Notes:
The same reasonability processing could be applied to analog values
supplied by e-terracomm from another site. However, one would hope that
the other site also is checking for reasonability and will send the value to
your site already flagged as OLD.


                            Proprietary – See Copyright Page               4-17
                                    Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-18
               Analog Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         4-19
                        Analog Modeling


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Notes:
• Upper and Lower Threshold are the default effective values for the limits.
  Note that they are flagged as SelCop’ed (+), and any Alternate Limit or
  operator-entered limits will replace them online.
• High and Low Default Limit Values are used for restoring manually-
  entered limits, if there is no Alternate Limit modeled. Whether they are
  SelCop’ed is an operational choice. If they are not, then the operators
  cannot make permanent changes to the default High and Low limits.


                             Proprietary – See Copyright Page                4-20
                                     Analog Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         4-21
                        Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-22
               Analog Modeling


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Notes:
Displays for Manual Replacement, removal of Limit Override by Analog
Name, and a list of Limits which have a Limit Override are available on
standard Real-time SCADA displays.


                            Proprietary – See Copyright Page              4-23
                                    Analog Modeling


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Note about e-terrasource modeling:
• The Analog Limit Set, under which any Analog Limits or Analog Rate
  Limits are grouped, is always named SCADA.
• Analog Alternate Limits (which reference Alternate Limit Sets) are
  displayed as children of Analog Limits in the SCADA Model tree, and their
  property sheet can be called up from there. Another efficient way to view
  them is to select “Show Children” from the property sheet of the Analog
  Limit.


                            Proprietary – See Copyright Page              4-24
                                    Analog Modeling


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


For this example, the function TEMPTRIG would be a custom calculation
that took the temperature in degrees F and converted it to a case number
in the range 1-4. More about calculations in Module 9.


                            Proprietary – See Copyright Page               4-25
                                    Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-26
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-27
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-28
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-29
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-30
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-31
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-32
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-33
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-34
               Analog Modeling


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


Note:
• The category ID modeled for the ANALOG or LIMIT records is NOT the
   category ID sent to the Alarm server.
• The true ID sent is on the CATALG or CATLIM record referenced by the
   ANALOG or LIMIT record.


                           Proprietary – See Copyright Page              4-35
                                   Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-36
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-37
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-38
               Analog Modeling


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


NOTE: Categories and Exception Definitions referenced on SCADA CATPNT,
CATALG, and CATLIM records must map to CAT and EXCDEF records in the
ALARM database.


                           Proprietary – See Copyright Page          4-39
                                   Analog Modeling


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


[Instructor solution - Invisible in printed version]


1.    Analog measurements are telemetered similar to points
      ( RAW, PREP, & DIS values).
2.    REASONABILITY limits are checked:
       a)      For raw data from the RTU.
       b)      For converted ENGINEERED (PREPARED) values.
3.    Additional operational limits are used for alarm generation:
       a)    INTERVAL LIMITS (HIGH, LOW, or FORBIDDEN)
       b)    RATE - OF - CHANGE (for ramping analogs).
4.    Predefined limit replacement values can be substituted for MODELED or
      Interval limits.


                                 Proprietary – See Copyright Page             4-40
                                         Analog Modeling


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


              Lab 4: SCADA Analog Modeling
Lab Objectives
     After completing this lab, you will be able to:
        •   Copy a transmission line and its children to another part of the SCADA
            Model
        •   Add line switches to line ends.
        •   Understand the data provided by the Limit Name
        •   Understand the difference between reasonability, rate-of-change, and
            operating limits
        •   Insert a limit record for both an analog and a rate-of-change limit, and
            enter the appropriate data for both
     In order to cover these points, assume your manager has given you the
     following information:
     Your organization is putting a new 345-KV line (#34561) between the
     LAKEVIEW and DOUGLAS substations. It is to be very similar to the 345-KV line
     #34562 that runs between LAKEVIEW and the HEARN substation. It will be
     tapped into the existing buses with a motor-operated line switch, such as the
     one you created in the previous lab.
     The differences between the new 34561 line and the existing 34562 line, other
     than the end-points, are as follows:
        •   The manager would like a rate-of-change limit on the MW
            measurement for the new line.
        •   The manager would like three levels of limit alarms on the MVA analog
            measurement of line 34561, rather than the two that are on 34562,
            with the third limit creating an interval midway between the two
            existing limit intervals found in line 34562’s MVA measurement.
     The diagram on the following page shows a picture of the devices you will be
     adding and the two substations involved.


                            Proprietary – See Copyright Page                    4-41
                                    Analog Modeling


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


                          DOUGLAS SUBSTATION

                               345 KV BUS (DEVICE 345-12 BUS)


                                                    LINE SWITCH (DEVICE 5155)


                                                   LINE (DEVICE 34561)
                                                 Represented by two devices,
                                                   one at each substation


                                                    LINE SWITCH (DEVICE 2932)


                                   345 KV BUS (DEVICE 345-33 BUS)


                         LAKEVIEW SUBSTATION


We will be adding the following devices and associated measurements:
   •   Line 34561
   •   Douglas Line Switch 5155
   •   Lakeview Line Switch 2932


                            Proprietary – See Copyright Page                    4-42
                                    Analog Modeling


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


Task 1: Copy Transmission Lines
     Since the new line will have endpoints similar to line 34562, we will find the
     transmission line and the line switches found at its end-points, and copy them
     to the appropriate place in our model.
     But first, a note about how Lines are modeled in e-terrasource when the
     database also includes e-terratransmission (Network) modeling. In the screen
     capture below, you see the same device, AC Line 34560, as it shown on both
     the Network Model tree and the Scada Model tree.


                           Proprietary – See Copyright Page                    4-43
                                   Analog Modeling


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Note that on the Network Model view, you model equipment characteristics that have
meaning to the network applications – connectivity, measurements, and Network
Operational Limits.
The Line record will be found in the SubGeographical area that contains the near end
of the line – the AC Line Segment Near. The AC Line Segment (or segments, if it is a
multi-segmented line) will be a child of the Line device. And the AC Line Segment will
be displayed in the terminating substations as “AC Line Segment Near” and “AC Line
Segment Far.” The Near (N) and Far (F) Terminals are shown with both the “Near” and
“Far” line segments. Note that there is only one record for each AC Line Segment and
each Terminal, but because of the relational nature of e-terrasource, they can be
displayed in several locations.
On the Scada Model view, you see the same AC Line Segments at the near and far
substations, with their relationship to LN Equipment Groups (DEVTYPs). The terminals
at both ends of the line segment will be shown at the substation, but the
measurements will be shown only on the terminal that is native to that substation (as
reflected by the Scada Composite ID in brackets). On the SCADA view will be additional
modeling information that is specific to SCADA, for controls and calculations.


 Your Action                                     System Response
1. Create new project Scada_Lab#4.
2. From the Network Model tree, find           Displays Network connectivity,
   Line 34562 in the NEPOOL / EAST /           measurements, and Network
   Line folder. Expand to see all of the       Operational Limits. Note that this line
   Line’s child records from this view.        connects the “Lakeview” and “Hearn”
                                               substations.


                              Proprietary – See Copyright Page                           4-44
                                      Analog Modeling


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


3. From the Scada Model tree, find the       Displays the same connectivity and
   LN AC Line Segment Near 34562 1 in        measurements, plus modeling of
   the Hearn substation, and the LN AC       Calculations and Scada Analog Limit
   Line Segment Far 34562 1 at the           Sets on the appropriate nodes.
   Lakeview substation. Expand.


4. From the Network Model tree, right-       The entire Line hierarchy will be copied to the
   click on Line 34562 and select Deep       Client clipboard.
   Copy/Line Hierarchy.


                            Proprietary – See Copyright Page                       4-45
                                    Analog Modeling


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


 5. Because the Near segment of this           Creates a new Line hierarchy with the
    new line will be at the Douglas            default name C134562 in the EAST
    substation, which is also in the East      SubGeographical Region. Note that it
    Region, right-click on the EAST            does not yet display any links in
    SubGeographical Region, and select         brackets to the SCADA database.
    <Paste>.
                           Paste


                                    Deep
                                    Copy


                                                                       New
                                                                       Line


6. The Property Sheet of the new Line         Note that you will have to expand the
   record will have been called up. In the    Optional Identifiers sub-group to locate
   Identification group, type in              the Alias Name.
      EMS Name: 34561
      Alias Name: NEPOOL EAST 34561


                              Proprietary – See Copyright Page                       4-46
                                      Analog Modeling


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


7. <Save> (click the Save button on the        Notice that the new Line will be
   toolbar or <Ctrl> + S) to save these        positioned in alphabetical order in the
   changes to project Scada_Lab#4.             Line list.
8. Expand the new line to show its AC          Note that the AC Line Segment is called
   Line Segment.                               “34561 1”. The 34561 part of that name
                                               reflects its relationship to the parent
                                               Line record.


9. Select on the Terminal folder and call
   up a grid of the AC Line Segment
   Terminals. Change the EMSName of
   both the Near and Far Terminals from
   34562 to 34561. <Save>


10. On the Scada Model tree, expand the        Hearn will show 34561 as an AC Line
    Hearn and Lakeview LN Equipment            Segment Near. Lakeview will show it as an AC
    Containers.                                Line Segment Far.


                              Proprietary – See Copyright Page                     4-47
                                      Analog Modeling


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


 Note: The new AC Line Segment Far correctly represents the end at LAKEVIEW. Currently, the
 Near end of the line is at HEARN because we have copied the line between HEARN and
 LAKEVIEW. To change the near end’s location:


 Your Action                                      System Response

11. From either the Network Model tree           Selecting the AC Line Segment Near
    or the Scada Model tree, select the          34561 1 from either location will call up
    Hearn AC Line Segment Near 34561 1,          the same property sheet, as confirmed
    and Show in New Tab to call up the           by inspecting the MRID.
    property sheet.
12. In the Associations group, select
    the ellipsis “…” at the right of the
    Near voltage level relationship,
    and change it to NEPOOL EAST
    DOUGLAS 345.


13. Change the SCADA
    EquipmentGroup from HEARN LN
    to DOUGLAS LN.
14. <Save> your changes to project          The 34561 AC Line Segment Near will be
    Scada_Lab#4.                            displayed in the Douglas trees in both tree
                                            views.
 NOTE: The Near (N) Terminal of the AC Line Segments will still point to the HEARN
 substation. We’ll fix that in a later lab.

15. Verify that all of the analog                You should see at each end:
    measurements for the line are
                                                  •   Three Analogs: MW, MVAR, and MVA
    present: From the Scada Model tree,
    expand the Terminals from either the          •   Two Analog Limit Records under the
    Near or Far AC Line Segments.                     MVA analog.


 The parameters on these objects are the same as those of the copied line 34562.


                                 Proprietary – See Copyright Page                         4-48
                                         Analog Modeling


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Task 2: Copying the Line Switches
Device 3032 at Lakeview contains the status point you turned into a motor-operated
line switch. The following instructions lead you through creating a copy of that line
switch at LAKEVIEW and at DOUGLAS, the end points of the new line.


Your Action                                           System Response

1. From the Scada Model tree, right-click and        Makes a copy of the device in the
   select Deep Copy/Switch (No Connectivity)         scratchpad.
   on MOS Switch 3032 at LAKEVIEW.
2. Right-click on the Lakeview LS Equipment
   Group, and <Paste> the switch.
3. On the property sheet that was called up,
   name the new device 2932 (changing EMS
   Name and Alias Name appropriately).
4. Expand the new device.                       You should see a MOS Discrete
                                                under the new device.
NOTE: The Terminals for these Switches will not be correct. We will fix that in a later
lab.

5. Repeat steps 1-4, but drop the device on to
   the LS folder at DOUGLAS, and name the
   device 5155.
6. In addition to renaming, in the Associations      The new Switch should be visible
   group of the 5155 Switch, change the              on both the Scada Model tree and
   Equipment Container: Voltage Level to             the Network Model Tree.
   NEPOOL EAST DOUGLAS 345. <Save>
7. Run internal SCADA Workspace validation to
   ensure you haven’t introduced any errors
   into your model.
        Note: Only concern yourself with error-level messages, as you may get
        topology warnings due to the new line.


                              Proprietary – See Copyright Page                       4-49
                                      Analog Modeling


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Task 3: Inspect Reasonability Limits
      In the previous exercise, you created six new AC line end analogs from six
      existing analogs that measure two endpoints of a line.


Your Action                                     System Response

1. From any of the tree views of AC
   Line Segment 34561, choose one of
   the new analogs you created and
   view its Property Sheet.


      Note: The Hi and Low Reasonability Limit parameters are in the General
      group, and by default, are flagged with “+” as being Selective Copy (SELCOP).
      These limits, as with all other limits, are not required, but they give you the
      opportunity to flag telemetric data that is within the range of the transducer,
      but cannot represent a physical reality for the object being measured. Since
      we are not telemetering this data yet, we will leave these entry wells with
      <NULL> values.


                             Proprietary – See Copyright Page                      4-50
                                     Analog Modeling


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


Task 4: Add Rate-of-Change Limits
        In this exercise you will satisfy the manager’s wish for rate-of-change limits on
        the MW analogs at each end of the new line:


 Your Action                                    System Response

1. From the Scada Model tree, find the         Displays the Analog property sheet.
   MW Analog for Line 34561 at
   DOUGLAS and select it to call up its
   property sheet. (Hint – This Analog is
   on the Near terminal.)
2. Right-click on the property sheet and
   select Show Children.


3. Select AnalogLimitSet to call up the        Analog Limit Set will also be displayed in
   empty grid of these records. On the         the Scada Model tree.
   first line, enter SCADA in the Name
   column and <Save>
4. Insert an Analog Rate Limit record by
   right-clicking the new Analog Limit
   Set on the Scada Model tree and
   selecting Insert/AnalogRateLimit
   from the menu.
5. This new record’s property sheet will       Naming it RAMP makes this limit issue
   be called up. In the Associations           alarms with the text HIGH RAMP when
   group, select Analog Limit Name             the high ramp rate threshold is
   RAMP. <Save>.                               exceeded, and the text LOW RAMP if the
                                               low ramp threshold is exceeded.


                               Proprietary – See Copyright Page                        4-51
                                       Analog Modeling


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


       Note: To see these values, you may view the property sheet for the RAMP
       Analog Limit Name by selecting the arrow “->” at the end of the reference
       field.


6. Returning to the Analog Rate Limit          Causes alarms if, over three scans, the
   record, enter the following                 slope of the line representing a trace of
   parameters, found in the General            the MW value exceeds 5 or drops below
   group:                                      – 5. The deadband of 1 indicates that if
      Sort Order: 10                           the MW analog goes into alarm, it will
                                               not return to normal until the slope goes
      Percentage Deadband: 1                   between 4 and – 4.
      Lower Threshold: -5
      Number of Scans: 3
      Period: 90
      Upper Threshold: +5
7. Choose the AL Limit Alarm Category          Determines what Exception Definition
   in the Associations group.                  e-terrascada will pass to Alarm when a
                                               rate-of-change limit is exceeded and an
                                               event is logged with the Alarm server.
       Note: To see details of the categories, from the Tables tree choose
       SCADA/SCADA Reference Tables/Limit Alarm Category.


Your Action                                    System Response

8. On the Analog Rate Limit record,
   choose one of the periodic timers from
   the Scada Trigger Timer Association.
       Note: The XX calculation trigger timer is a five-minute timer.

                              Proprietary – See Copyright Page                       4-52
                                      Analog Modeling


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


9. <Save> your new record.
10. <Deep Copy> the new Analog Limit          Note that the Associations and computed
    Set and <Paste> on the MW at the          EMSName are not displayed until the new
    LAKEVIEW end of Line 34561 to             records are saved.
    create the Analog Rate Limit for the
    Far end. Modify the Name to
    remove the “Copy 1 of” and <Save>.


Task 5: Add Operational Limits
        To finish our task, we must insert a limit object on the MVA analogs at each
        end of the new line:


 Your Action                                    System Response

1. From the Scada Model tree, find the         The MVA will have an Analog Limit Set,
   MVA analog for the new line 34561 at        with two Analog Limit children.
   DOUGLAS and expand it.
2. Right-click on the Analog Limit folder      Displays the two existing AnalogLimit
   in the tree and select Show Grid.           children.


3. From the grid, select on either of the
   existing AnalogLimits and “Clone N
   Times” (where N is 1).
4. Set the AnalogLimitName
   association to WARN in the new
   record’s AnalogLimitName field.
   <Save>


                               Proprietary – See Copyright Page                        4-53
                                       Analog Modeling


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


5. Click the arrow “->” by Analog Limit       Displays the property sheet for the WARN
   Name.                                      Analog Limit Name.
        Note: The return to normal on this limit is not alarmed because even after
        returning to normal, the analog is most likely exceeding the NRML limit
        interval.
6. Scroll over in the grid and enter these
   parameters for the WARN record:
        •   Sort Order = 15
NOTE: WARN represents a warning limit interval that lies between NRML and EMGY.
This limit type will log an alarm with the words:
    •   WARNING HIGH when the high threshold is exceeded
    •   WARNING LOW when the low threshold is exceeded
    •   WARNING OK when the measurement returns to a value within the threshold
        interval


7. Examine the Thresholds,
   Deadbands, and Alarm Categories
   of the NRML and EMGY limit
   intervals for the MVA analog.
        According to the problem specifications, your new LIMIT record must
        represent an interval midway between these.
8. Return to the WARN limit and enter the          Other parameters will have been
   following:                                      copied from the source record, and
    Lower Threshold: -637.5                        will not need to be changed.

    Upper Threshold: 637.5
    Lower Default Limit Value: -637.5
    Upper Default Limit Value: 637.5
9. <Save> your changes.
10. Repeat steps 1-10 for the MVA analog at        The 34561 1 AC Line Segments
    the other end of the new line 34561 at         should look something like this:
    LAKEVIEW. <Save>


                               Proprietary – See Copyright Page                       4-54
                                       Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-55
               Analog Modeling


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


Task 6: Validate Your Work
       Now that you have made changes to your model, adding devices and
       measurements, you need to run internal validation on your work.


Your Action                                     System Response

1. Click the Save icon on the toolbar (or        .
   <Ctrl> + S) to make sure that you
   have no unsaved changes.
2. Validate the workspace by selecting          Displays the Validation Tool window.
       , then Validate Workspace.
       Note: Since we are only modeling SCADAMOM values, we only need to do
       Scada Model and Check Required Fields validation.
3. From the Validation Sequence
   pull-down menu, choose Scada
   Validation.
4. Start the validation sequence by             Will run internal SCADA validation.
   clicking the OK button.
5. Repeat for Check Required Fields
6. When the validation sequence                 Click the    information icon in the
   completes, you will see several              message to call up the property sheet of
   errors related to ConnectivityNode           the object with the problem (when
   checks, which we will resolve in a           possible). You may ignore the expected
   later lab. There will also be errors on      errors if your model is otherwise valid.
   the GeographicalRegion_Resource
   table, related to Network
   functionality, which can either be
   ignored or fixed by entering an
   arbitrary value, if you desire.


                               Proprietary – See Copyright Page                        4-56
                                       Analog Modeling


<!-- salto de página -->

                   EMS012 e-terrasource : Building a SCADA Model


Summary
    A SCADA model contains many attributes for both an analog and its
    associated limits. In this lab, you gained experience adding new analog
    devices to an existing SCADA model along with reasonability, rate-of-change,
    and operational limit values.


                          Proprietary – See Copyright Page                   4-57
                                  Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         4-58
               Analog Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         5-1
           Displaying SCADA Data


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         5-2
           Displaying SCADA Data


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         5-3
           Displaying SCADA Data


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         5-4
           Displaying SCADA Data


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         5-5
           Displaying SCADA Data


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         5-6
           Displaying SCADA Data


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


NOTE: The e-terrasource measurement records can also have the Normal
Source parameter set to Telemetry, but that is only used internally for the
front end data item linkage form, and is exported to SCADAMOM as
NREMOTE.


                             Proprietary – See Copyright Page                 5-7
                                 Displaying SCADA Data


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         5-8
           Displaying SCADA Data


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         5-9
           Displaying SCADA Data


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         5-10
           Displaying SCADA Data


<!-- salto de página -->

                  EMS012 e-terrasource : Building a SCADA Model


  Action at          Quality at                    Quality at
  Native             Native Site                   ISD Receiver
  Site                                             Site

  Remove             NIS                           REMSUSP
  from                                            (do NOT see
                                                    NIS nor OLD)
  Service

  Manual             MANREP                        REMREPL
  Replace                                           (do NOT see
                                                      MANREP)


Flag ESTREP applies only to Analogs.


                         Proprietary – See Copyright Page          5-11
                             Displaying SCADA Data


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         5-12
           Displaying SCADA Data


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         5-13
           Displaying SCADA Data


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         5-14
           Displaying SCADA Data


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         5-15
           Displaying SCADA Data


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


See Module 4 for details in modeling the Limit Name’s Limit Bits.


                             Proprietary – See Copyright Page         5-16
                                 Displaying SCADA Data


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         5-17
           Displaying SCADA Data


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         5-18
           Displaying SCADA Data


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         5-19
           Displaying SCADA Data


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


1. Measurement objects in e-terrascada have quality flags, which are set by
   software during operations that can be of use to display builders:
      a) source flags
      b) reliability flags
      c) composite flags
2. The modeler can cause the e-terrascada limit processing to set special flags on
   the analog record, so that display builders can distinguish between levels of limit
   violations.


                               Proprietary – See Copyright Page                     5-20
                                   Displaying SCADA Data


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         6-1
         Pulse Accumulator Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         6-2
         Pulse Accumulator Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         6-3
         Pulse Accumulator Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         6-4
                  Pulse Accumulator Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         6-5
                  Pulse Accumulator Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         6-6
                  Pulse Accumulator Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         6-7
                  Pulse Accumulator Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         6-8
         Pulse Accumulator Modeling


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Notes:
About Time Models: The time models are entered in the standard date/time
format. If you want the read to be done on the hour, enter a period of 3600
seconds, and a time like 01-JAN-1986 00:00:00, which is an even hour time.
SCADA is not concerned with whether the date is the past or present, just
when the time starts during the day.


                            Proprietary – See Copyright Page              6-9
                              Pulse Accumulator Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         6-10
                  Pulse Accumulator Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         6-11
                  Pulse Accumulator Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         6-12
         Pulse Accumulator Modeling


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Notes:
• An example of when you might want to apply scaling on the Accumulator
  value is if the source had scaled it to MWH, but your usage is as KWH.
• Save Fractional Part: To activate this feature, a global flag in the Data
  Processing tab of the SCADA Configuration Parameters must also be
  enabled. This feature applies to telemetered accumulator values from an
  RTU. Accumulator values from other sources, such as from a remote site,
  or from a calculation, are not affected by this setting.


                            Proprietary – See Copyright Page             6-13
                              Pulse Accumulator Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         6-14
         Pulse Accumulator Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         6-15
         Pulse Accumulator Modeling


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


Counter Type (CTRTYP) parameters are modeled on the Counter Type
reference table, and are assigned to the PULSE measurement record in the
RTU subtree.


                           Proprietary – See Copyright Page            6-16
                             Pulse Accumulator Modeling


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


[Instructor solution - Invisible in printed version]


1.    Pulse accumulator totals are telemetered into COUNT or Accumulator
      records.
2.    Pulse accumulators can be:
       RESET periodically,
       or
        read as a TOTAL count. (running count or delta)
3.    Accumulator rollover is handled by SUBTRACTING previous reading from
      NEW (current) reading and adjusting cumulative total (Adding Rollover
      value).
4.    Raw integer count values are converted to floating point and INTEGER.


                                 Proprietary – See Copyright Page             6-17
                                   Pulse Accumulator Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         6-18
         Pulse Accumulator Modeling


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


         Lab 5: SCADA Accumulator Modeling
     In this lab, you will familiarize yourself with the SCADA model attributes that
     affect the processing of accumulator (COUNT) objects.

Lab Objectives
     After completing this lab, you will be able to:
        •   Describe how accumulator measurements are acquired from the field
        •   Explain how accumulator data is stored on the SCADA host
        •   Handle accumulator rollover from the measurement device
     In order to cover these points, assume your manager has given you the
     following information:
     On the generator at LAKEVIEW, you are presently measuring net MWH output
     from the generator with a pulse accumulator. Your organization is making a
     wiring change out at the RTU, so there will be another accumulator that is
     measuring gross output from the generator before the station service is
     deducted.
     This new accumulator is a Landys & Gyr protocol device, and as such, it is
     freezable and has a maximum count of 4095 before rollover. Every 100 pulses
     represent one MWH.
     The new accumulator will be telemetered from the same scan group as the
     net MWH accumulator. Your manager would like to display only a whole
     number MWH to the operators.


                            Proprietary – See Copyright Page                       6-19
                              Pulse Accumulator Modeling


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


Task 1: Copy an Accumulator Object


Your Action                                   System Response

  1. Create new project Scada_Lab#6.
  2. Go to the Scada Model tree and
     locate the Accumulator object for
     the GEN Synchronous Machine
     GEN1_GENERATOR at LAKEVIEW.
     (This is the accumulator that is
     measuring net output from the
     generator.)


  3. Select the Accumulator (MWH).          Displays the property sheet for Accumulator
                                            MWH in the right pane.


  4. Right-click the MWH in the tree        Creates a copy of the accumulator object.
     and select Clone to create a copy
     Accumulator in the same folder.


                           Proprietary – See Copyright Page                     6-20
                             Pulse Accumulator Modeling


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Your Action                                     System Response

  5. Name this new object GMWH from           The EMSName and SCADAMOM composite IDs
     the Associations Group                   will be re-calculated to reflect the new name.
     Accumulator Name and <Save>.


  6. Check the following to satisfy your
     manager’s specifications:
     -   In the General group, set Save Fractional Portion to Yes.
 7. <Save> your changes.
 8. In order to allow your action in this
    step to function, the saving of
    fractional accumulator values
    must be enabled in the SCADA
    Parameters form:
     -   Telemetry / Scada Global Parameters
     -   Call up the property sheet in a new tab, and from the Scada Data
         Processing Parameters group, set Save Fractional Accumulator Values
         to Yes.


  9. <Save> your new accumulator
     record.


                             Proprietary – See Copyright Page                      6-21
                               Pulse Accumulator Modeling


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


 Task 2: Accumulator Telemetry
        The next exercise will use the Scada DataItem -> Measurement/Control
        Linkage dialog. Many of the attributes of a pulse accumulator are dependent
        upon the RTU protocol and control the method by which the host SCADA
        communicates with the accumulator. The methods used here in the
        e-terrasource client for accumulators are consistent with the methods used to
        provide telemetry to points and analogs, as well.


 Your Action                                    System Response

1. From the Client toolbar, select the           Displays the Linkages dialog, as
                                                 below.
        Linkage icon, then
   Scada/DataItem ->
   Measurement/Control.


2. In the Substation selector at the top       Will show all measurement objects at
   left of the dialog, select the LAKEVIEW     the substation, which are defined with
   Substation.                                 Normal Source = Telemetry.
3. In the RTU selector at the top right of     Will show all Data Items defined for
   the dialog, select the LAKEVIEW RTU.        that RTU.

        NOTE: On the Linkages form, the Substation side will show all objects that are
        defined with Normal Source = Telemetry. Some may be already mapped to
        an RTU measurement, or be associated with a site that is not a frontend, such
        as an e-terracomm site. The modeler will need to have some knowledge of
        which measurements are “available” for assignment, in order for this link to
        validate correctly in e-terrascada Scadamdl validation.

4. De-select all of the measurement            There should be four Accumulator Data
   types except Accumulator.                   Items, and the GEN1_GENERATOR MWH
                                               should be assigned to one of them.


                               Proprietary – See Copyright Page                         6-22
                                 Pulse Accumulator Modeling


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


5. You may have to expand the Linkage dialog
   box quite a bit to see the full name, but locate
   the GMWH Accumulator on the Substation
   List. Drag and drop the measurement into
   the first “01” Accumulator Data item.


6. <Save> your change.                         Assigns your new GMWH accumulator to the
                                               first address on the card.
7. Locate the LAKEVIEW RTU on the Scada Telemetry tree by using the Search dialog,
   then <Show in Tree> from the found record.
8. For this RTU, the Cards with Card Type Pulse are the ones named ODDP. From the
   communications tree, call up a grid of the DataItems in the Scan Group G2, Card
   ODDP. You’ll find both Accumulators linked there.


                               Proprietary – See Copyright Page                  6-23
                                 Pulse Accumulator Modeling


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Task 3: Scaling and Rollover
     The scaling factor and details about the RTU protocol for the accumulator are
     found on the PULSE card with which you have just associated your GMWH
     accumulator. In the following exercise, you will specify the counter type at the
     RTU and thus its associated rollover point. You will also provide a scale factor
     to convert the pulses into engineering units.


   Your Action                                         System Response

  1. To change the scaling factor and counter         The property sheet will be displayed.
     type, which are found on the Accumulator
     Data item (PULSE) record, right-click and
     select Properties on the Data Item that
     you linked to the GMWH Accumulator in
     the last task.
  2. In the Scada/Accumulator property                Each 100 pulses will be turned into 1 MWH
     group, enter Scale = 0.01.                       in engineering units.
  3. Note the current value of Accumulator
     DataItem Type (CTRTYP) in the
                                                      In the displayed grid, you should locate a
     Associations group. One of these will            CNT type counter that represents freezable
     represent the Landis & Gyr protocol type         accumulators, which count up to 4095
     accumulator. To see the details on these,        before rollover.
     select:
     Tables/ Scada/Scada Reference Tables/
     Accumulator DataItem Type/ Show in
     new tab.
  4. Return to the DataItem property sheet, and
     select CNT as the Accumulator DataItem
     Type for your new accumulator.


                            Proprietary – See Copyright Page                        6-24
                              Pulse Accumulator Modeling


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


5. <Save> your changes.
6. Inspect the parent Scan Group G2 to see          Make sure that this type is freezable.
   what Scada Accumulator Type (ACCUM)
   describes this group of accumulators. Call
   up the Scada Accumulator Type
   property sheet by selecting on the ->
   Show Property Sheet.


Task 4: Validate Your Work
       Now that you have added and telemetered the accumulator (COUNT and
       PULSE objects) to meet your manager’s specifications, you need to validate
       your changes.


Your Action                                    System Response

1. Click the Save icon on the toolbar (or       .
   <Ctrl> + S), to make sure that you
   have no unsaved changes.
2. Validate the workspace by                   Displays the Validation Tool window.
   selecting  , then Validate
   Workspace.


                              Proprietary – See Copyright Page                        6-25
                                Pulse Accumulator Modeling


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


      Note: Since we are only modeling SCADAMOM values, we only need to do
      Scada Model and Check Required Fields validation.
3. From the Validation Sequence pull-
   down menu, choose Scada
   Validation.
4. Start the validation sequence by           Will run internal Scada validation.
   clicking the OK button.
5. Repeat for Check Required Fields
6. When the validation sequence               Double-click the    Information icon in
   completes, make sure that there are        the message to call up the property
   only the errors seen previously. If        sheet of the object with the problem
   new ones have been introduced by           (when possible). You may ignore any
   your work, examine the validator           warnings if your model is valid.
   messages for errors and correct
   them.


Summary
      A SCADA model contains multiple attributes for accumulator objects. One of
      the most important is counter type. Many of the attributes of an accumulator
      are protocol-dependent. In this unit, you added an accumulator at a
      substation according to a particular scenario. In the process, you gained
      experience in finding the accumulator model attributes.


                             Proprietary – See Copyright Page                       6-26
                               Pulse Accumulator Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         7-1
                       Controls Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         7-2
              Controls Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         7-3
              Controls Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         7-4
                       Controls Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         7-5
              Controls Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         7-6
                       Controls Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         7-7
                       Controls Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         7-8
                       Controls Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         7-9
              Controls Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         7-10
                       Controls Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         7-11
                       Controls Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         7-12
                       Controls Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         7-13
                       Controls Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         7-14
                       Controls Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         7-15
              Controls Modeling


<!-- salto de página -->

                   EMS012 e-terrasource : Building a SCADA Model


NOTE: The only notable parameter on the Command Name record is the
Map name that is used for mapping to other applications.


                          Proprietary – See Copyright Page         7-16
                                 Controls Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         7-17
              Controls Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         7-18
              Controls Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         7-19
              Controls Modeling


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


NOTE: The only notable parameter on the SetPoint Name record is the Map
name that is used for mapping to other applications.


                           Proprietary – See Copyright Page         7-20
                                  Controls Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         7-21
              Controls Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         7-22
              Controls Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         7-23
              Controls Modeling


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


NOTES:
• Also for Controls - DO or SBO control is modeled on the parent
  ScanGroup record of the Control Data Item.
• The “Normal Value” parameter is oddly named. What it indicates is
  whether the controlled Discrete after this Control should be Closed (0) or
  Open (1). This is exported as the SCADAMOM field CTRLFUNC_CTRL.


                             Proprietary – See Copyright Page          7-24
                                    Controls Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         7-25
              Controls Modeling


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


[Instructor solution - Invisible in printed version]


1.    There are two types of controls to the monitored system:
       a)    SELECT- BEFORE -operate (SBO)
       b)    DIRECT -operate


2.    Interlocks allow control on a point/analog only if the interlocking point is in a
      SPECIFIED STATE or analog within given LIMIT INTERVAL.


                                 Proprietary – See Copyright Page                  7-26
                                        Controls Modeling


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


                Lab 6: SCADA Control Modeling
Lab Objectives
 After completing this lab, you will be able to:
  •   Add a CARD with RELAYs to the RTU subtree
  •   Add CTRL records to a status point
  •   Assign telemetry to CTRL objects
  •   Create a digital control lock
 In order to cover these points, assume your manager has given you the following
 information:
 The three-state, motor-operated line switch 3032 at the LAKEVIEW substation is
 being wired on the existing RTU for digital TRIP and CLOSE relays. Since there are no
 existing control relay cards modeled for the LAKEVIEW RTU, you have been asked to
 provide one at ADRS G5. The protocol-specific RTU issues have already been
 resolved, and the type of RELAYs used are exactly like those for the motor-operated
 switch that has been set up in the TEST_RTU, which is already in your model.
 Once you have the controls and associated telemetry in place, you are to create a
 digital control lock so that the switch to which you are adding controls cannot be
 opened unless the line switching device 2931 is closed.


                              Proprietary – See Copyright Page                    7-27
                                     Controls Modeling


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Task 1: Add Relay Data Items
       Copy and paste the Relay-type card from another RTU to the LAKEVIEW RTU.


Your Action                                           System Response

1. Create project Scada_Lab#7.
2. Call up the Scada Communications tree              Tree is displayed in the left pane.
   view.
3. Locate LAKEVIEW Scan Group G5, either
   by expanding subtrees until you find it, or
   by using the Search tool. “Show in New
   Tree” to generate a tree with just this RTU.
4. Expand the Card folder under Scan Group
   G5, and by <Show Grid> on the Data Item
   folders under each of the Cards, confirm
   that none of them are Data Item Type
   Command Data Item.


5. For extra credit, see if you can more
   easily show that there are no Data
   Items with Data Item Type of
   Command under any card at
   Lakeview. (Hint: Use the Search tool!)


                              Proprietary – See Copyright Page                         7-28
                                     Controls Modeling


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


6. Find the Relay-type Card R01
   at the SNW_CNTL RTU. Do
   this by Searching the Card
   records for those whose
   EMSName = the Card name.
   <Show In Tree> to display the
   Card in the Communications
   Tree.

7. Right-click the R01 Card, and select
   Deep Copy/Card Hierarchy.
8. Returning to the LAKEVIEW G5 Scan           The R01 Card and its Data Items will be
   Group, right-click on the Scan Group        duplicated under the Scan Group selected .
   and select Paste.
9. Change the EMSName of the new
   card to MOS and set the SortOrder
   to 50. <Save> your changes.
       NOTE: The CardType parameter on the Card record is only set when the card
       has one of the special characteristics ADC, PTO, PWO, AnalogOutput,
       DigitalOutput, RawInput, ALE or SOE, but <null> is also a valid option. These are
       the only flags that are imported/exported to/from e-terrasource. External
       SCADA validation will also set XDUCER, CONECT, PULSE, RELAY and ANOUT
       flags, depending on the types of the Card’s children Data Items.
10. Select on the MOS/Data Item folder to
    call up a grid of the copied relay
    records. Note that the Deep Copy and
    Paste did not copy any Scada
    Telemetry associations that were in
    the original records.


       Note: These are the relays that existed under the copied CARD. All protocol-
       specific information for the relays has been successfully transferred.

                              Proprietary – See Copyright Page                      7-29
                                     Controls Modeling


<!-- salto de página -->

                         EMS012 e-terrasource : Building a SCADA Model


 Task 2: Add Command Objects
        You now need to add the Command (CTRL) objects that represent OPEN and
        CLOSE to the Discrete object that represents the motor-operated switch.

Your Action                                     System Response

1. From the Scada Model tree, find the          Command record is inserted, and the property
   LAKEVIEW MOS 3032 Switch and                 sheet displayed on the right.
   locate its MOS Discrete record.
   Right-click the record and add a new
   Command object.
2. Name your new Command OPEN by
   making the association with the
   corresponding Command Name.
   <Save>.


3. In the General parameter group of
   your OPEN Command, specify the
   following:
   • Sort Order: 10
   • Normal Value: Open
       Note: On transformation, the Normal Value will be
       mapped to the CTRLFUNC_CTRL flag.
   •   As your expected bit pattern resulting from a successful
       trip is 00, set the parameters for both Expected Status
       and Expected Extended Status to No, (the host will
       compare the response from the RTU with these
       expectations to decide on the success of the operation).
   •   Time Out: 20
       This represents a 20-second timeout for non-response
       from the RTU before considering the operation a failure.
   •   Operation Time: 30
       This represents the number of milliseconds the signal
       must be applied to the RTU address to obtain the
       required RTU response for the control (protocol-
       dependent value).
   •   Wait Time: 10
       This represents the number of seconds that the
       operator must wait between successive controls to the
       device.


                                Proprietary – See Copyright Page                    7-30
                                       Controls Modeling


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Your Action                                   System Response

4. <Save> your OPEN Command changes.


5. Repeat steps 1-4 for a Command object                    You may choose to use the Clone
   called CLOSE. This object should have similar            functionality for this action.
   general information, except its Normal Value
   will be Closed, and the expected status upon
   successful operation will be 10, and the Sort
   Order will be 20.
6. <Save> your work.


Task 3: Assign Telemetry to Controls
    Now that you have both the Relay Data Items in the RTU and the Commands on the
    Discrete point, you must make a connection between them by assigning one to the
    other.

Your Action                                            System Response

1. From the Client toolbar, select the                 Displays the Linkages dialog, as we saw
                                                       in the previous lab.
         Linkage icon, then
    Scada/DataItem -> Measurement/Control.                       Hint: Make the box wide!

2. In the Substation selector at the top left of       The Linkage dialog will have defaulted
   the dialog, select the LAKEVIEW Substation.         to the previous selection, so no action
                                                       may be necessary
3. In the RTU selector at the top right of the
   dialog, select the LAKEVIEW RTU.
4. De-select all of the measurement types               .
   except Command.
5. Locate just the 3032 MOS Commands by
   entering 3032 in the filter at the bottom of
   the Substation side. Select just the G5
   Command records by also filtering the right
   column (see below).


                              Proprietary – See Copyright Page                          7-31
                                     Controls Modeling


<!-- salto de página -->

                           EMS012 e-terrasource : Building a SCADA Model


6. Drag and drop the CLOSE Command
   to the MOS 0000 Data Item, and the
   OPEN Command to the MOS 0001
   Data Item.1
7. <Save> your changes.

Recall that when we modified the LAKEVIEW LS 3032 Discrete MOS, we noted that it
did not have an association with a Data Item. We’ll do that now.

8. On the property sheet for the MOS                  SITE should be FEP, the site associated
   Discrete, note the SITE.                           with the CFE (telemetry front end) called
                                                      FEP.
9. In the General grouping for the                    If Normal Source is not set to Telemetry,
   Discrete, set the Normal Source to                 the record will not be visible on the
   Telemetry. <Save>                                  Linkages dialog.
10. Return to the Linkages dialog, and
    select just the Discrete record type.
11. Link the 3032 MOS to the M01 41
    Data Item. <Save>
        If the parent Discrete for the LAKEVIEW LS 3032 MOS Commands had not
        been modeled with telemetry, the controls would have been non-confirmable.
        The Open and Close commands could be sent, but SCADA would have no way
        of determining whether the controls were successful or not.


1 Product Defect ETS-7626 notes that the Data Item Name shown here should include the EMSName.

That will be done in the e-terrasource 3.0 SP4 and 3.1 SP1 releases and later.


                                   Proprietary – See Copyright Page                         7-32
                                          Controls Modeling


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Task 4: Enable the Digital Control Lock
       Now you are ready to satisfy the last spec for these controls, namely, to insure
       your controlled switch 3032 is not opened unless the line-switching device
       2931 is closed.

Your Action                                              System Response

1. From the Scada Model tree, locate LAKEVIEW
   MOS Switch 3032’s OPEN Command object.


2. Right-click the OPEN record and select                Creates a CommandLock record and
   Insert/Command Lock.                                  calls up the property sheet on the
                                                         right.

3. Give the CommandLock record an EMSName.
   The only restriction is that it must be unique
   under this Command record. <Save>


   NOTE: The SCADAMOM ID_LOCK length is C*4, so you will not be allowed to enter
   more than that many characters.

4. Expand the CommandLock property sheet to
   show the Associations group.


                              Proprietary – See Copyright Page                     7-33
                                     Controls Modeling


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


5. Expand the Scada Model tree to also show the
   LS 2931 Switch’s Discrete children.
6. Drag and Drop the LS 2931 STTS Discrete into
   the Measurement Association field on the
   Command Lock record.


   Note: There are only a few enterable fields on the LOCK record:
          •   Lock Name: This must be unique within a single control.
          •   Alias Name: The EMP60 convention is that this would be “Switch
              NEPOOL EAST LAKEVIEW LS 3032 MOS,” but it can be any unique value.
          •   Assigned to Analog: Set this to No, as the association is to a Discrete.
          •   Invert Lock: When selected (Yes), this specifies that the interlocking
              status point must be “clear” (e.g., Open) for the control to be allowed.
              Since you want the 3032 TRIP control to be allowed only when Discrete
              2931 is “set” (e.g., Closed) open, set this to No.
          •   Can Override Lock: If this is set, the Operator may choose to override
              the locking condition. Set this property to No.
          •   Lower and Upper Limits of the Valid Range: Data would be entered
              here only if this lock were assigned to an ANALOG. The values entered
              would specify the valid range of the analog measurement that would
              allow the trip of 3032.
              -   Leave these properties blank.
      For Setpoints, the SetPoint Lock records are configured in the same manner.
7. <Save> your changes.


                             Proprietary – See Copyright Page                       7-34
                                    Controls Modeling


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Task 5: Validate Your Work
       Now that you have added CTRL objects and their associated RELAY and LOCK
       objects, you should insure that the model is still a valid one.


Your Action                                    System Response

1. Click the Save icon on the toolbar (or       .
   <Ctrl> + S), to make sure that you
   have no unsaved changes.
2. Validate the workspace by                   Displays the Validation Tool window.
   selecting  , then Validate
   Workspace.
       Note: Since we are only modeling SCADAMOM values, we only need to do
       Scada Model and Check Required Fields validation.
3. From the Validation Sequence
   pull-down menu, choose Scada
   Validation.
4. Start the validation sequence by            Will run internal Scada Validation.
   clicking the OK button.
5. Repeat for Check Required Fields.
6. When the validation sequence                Double-click the    information icon in
   completes, make sure that there are         the message to call up the property
   only the errors seen previously. If         sheet of the object with the problem
   new ones have been introduced by            (when possible). You may ignore any
   your work, examine the validator            warnings if your model is valid.
   messages for errors and correct
   them.


Summary
       A SCADA model can contain CTRL objects for status points, ANALOGS, and
       SETPNT objects for ANALOGS. These objects contain parameters that describe
       the way the e-terrascada front-end processor communicates with the RTU to
       activate a given relay, or pulse an analog to change its measured value. In this
       unit, you gained experience in modeling digital output controls and assigning
       them to appropriate telemetry.


                              Proprietary – See Copyright Page                        7-35
                                     Controls Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         7-36
              Controls Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         8-1
                    Tagging


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         8-2
                    Tagging


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         8-3
                    Tagging


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Tagging
Tagging enables operators to label a device such as a breaker for
maintenance purposes, to constrain operation of the device, or to alert
operators of special conditions in the power system. Tags are typically
placed on devices and records in the SCADA database, but can be
configured for any data source.
The Tagging database provides a standard set of tag types that can easily
be expanded and customized to match specific requirements.
For more information about Tagging functionality, see the e-terrascada
Operator's Guide, Section 5 “Tagging Procedures.”


                            Proprietary – See Copyright Page          8-4
                                         Tagging


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


For more information about modeling Tagging, see the e-terrasource EMS
Modeling Guide, Section 8 “Tagging Modeling.”


                           Proprietary – See Copyright Page         8-5
                                        Tagging


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Note: USE DATA Service option is currently disabled, as data service is not
available in e-terraplatform 3.0.


                             Proprietary – See Copyright Page          8-6
                                          Tagging


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         8-7
                    Tagging


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         8-8
                    Tagging


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         8-9
                    Tagging


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Notes: See e-terrasource EMS Modeling Guide section “Tagging Modeling.”
These restrictions are not managed by TAGGING, but are sent to the
TAGGING clients. The client will interpret these attributes according to its
processing. For example, Block close is used only by applications that
manage discrete telemetry and can detect if the discrete point is opened or
closed, and that can issue controls.


                            Proprietary – See Copyright Page          8-10
                                         Tagging


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Note: Tagging Tagtype includes the ability to model custom Boolean, String,
and Time fields (and their labels) for display on the placed tags.


                            Proprietary – See Copyright Page         8-11
                                         Tagging


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         8-12
                    Tagging


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         8-13
                    Tagging


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         8-14
                    Tagging


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         8-15
                    Tagging


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


NOTE: With e-terrascada 3.1, Tagging will support multi-site InterSite
tagging. See the e-terrascada 3.1 Release Notes for more information.


                            Proprietary – See Copyright Page             8-16
                                         Tagging


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         8-17
                    Tagging


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


Note: Tagging Indication Exchange is not supported when multiple hosts
poll the same e-terracontrol front end, and should be disabled.


                           Proprietary – See Copyright Page         8-18
                                        Tagging


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


[Instructor solution - Invisible in printed version]


1.    Tagging a device can RESTRICT or PREVENT control.
2.    The InterSite tag indication exchange is a basic mechanism implemented at
      ISD protocol level.


                                 Proprietary – See Copyright Page          8-19
                                              Tagging


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         8-20
                    Tagging


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         9-1
                   Loadshed


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         9-2
                   Loadshed


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         9-3
                   Loadshed


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         9-4
                   Loadshed


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         9-5
                            Loadshed


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         9-6
                            Loadshed


<!-- salto de página -->

                   EMS012 e-terrasource : Building a SCADA Model


NOTE: An initialization savecase of the LOADSHED database with just the
AREA, LEVEL, and GROUP records must be available on the e-terrasource
server.


                          Proprietary – See Copyright Page         9-7
                                      Loadshed


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         9-8
                   Loadshed


<!-- salto de página -->

                EMS012 e-terrasource : Building a SCADA Model


Populate step to be run from the command line:

›LP_VERIFY -A <application> -F <family>
where <application> and <family> specify a clone with the
SCADAMOM data referencing LOADSHED groups.

-V option can be used to restrict to validation only, no data
population.
     -T option can be used to populate only with test mode devices;
     BLSTST_DEVICE flag is set in SCADAMOM.


                       Proprietary – See Copyright Page         9-9
                                   Loadshed


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         9-10
                   Loadshed


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         9-11
                   Loadshed


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         9-12
                   Loadshed


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         9-13
                   Loadshed


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         9-14
                   Loadshed


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         9-15
                   Loadshed


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         9-16
                            Loadshed


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


For more information, see the document Rotating Load Shed Operator’s
Guide, section 4, Rotating Load Shed Modeling.


                           Proprietary – See Copyright Page         9-17
                                       Loadshed


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         9-18
                   Loadshed


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         9-19
                   Loadshed


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


[Instructor solution - Invisible in printed version]


1.    The LOADSHED program can be configured to automatically control breakers
      to protect the system.
2.    The two types of load shedding available with e-terraplatform are Block
      (BLS) and Rotating (RLS).


                                 Proprietary – See Copyright Page               9-20
                                             Loadshed


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-1
          Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-2
          Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-3
          Calculated Measurements


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


Reference chapter 4 of the e-terrascada Programmer's Guide
(SCA_PG.PDF).


                           Proprietary – See Copyright Page         10-4
                              Calculated Measurements


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


See the e-terrasource EMS User’s Guide for a list of standard calculations.


                            Proprietary – See Copyright Page                  10-5
                               Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-6
          Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-7
          Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-8
          Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-9
          Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-10
          Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-11
          Calculated Measurements


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


The EMP60 database model includes Calculation Functions using many of
the standard algorithms.


                           Proprietary – See Copyright Page         10-12
                              Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-13
          Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-14
          Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-15
          Calculated Measurements


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


NOTES:
• Calculation records exist in the e-terrasource database for Function-type
  MEASes only.
• Other MEASes are defined by the MeasurementGrouping field on the
  Discrete, Analog, or Accumulator record, which is shown in the tree view
  [Meas Group: XXXX].
• Each of the Calculation’s children corresponds to an argument of the
  Calculation Function.
• If the argument references a record that will not be a child of the
  Calculation MEAS in SCADAMOM, the ReferenceFlag will be Yes, and a
  “REF” record (ALGREF, PNTREF, etc.) will be modeled as a child of the MEAS
  record after export.
• If you want the referenced Analog to be exported as a child of the
  Calculation MEAS (as is often the case with output arguments), then the
  flag will be No.

                            Proprietary – See Copyright Page             10-16
                               Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-17
          Calculated Measurements


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


NOTES:
If the argument references a record that will not be a child of the
Calculation MEAS in SCADAMOM, the ReferenceFlag will be Yes, and a “REF”
record (ALGREF, PNTREF, etc.) will be modeled under the MEAS.
• Notice that the referenced arguments will be exported to other MEAS
  structures.


                           Proprietary – See Copyright Page             10-18
                              Calculated Measurements


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Displays = CALCS_DIR and CALCS
(From any SCADA display, open menu =Analyst Displays and select
Calculations Information Directory, then click on any substation button.)


                             Proprietary – See Copyright Page               10-19
                                Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-20
          Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-21
          Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-22
          Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-23
          Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-24
          Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-25
          Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-26
          Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-27
          Calculated Measurements


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


In addition to these basic functions, the Control Sequence Scheduler (CSS)
application provides the ability to add, modify, and execute sequences of
supervisory controls at scheduled times.
For more information on the Control Sequence Scheduler, see Control
Sequence Scheduler Operator's Guide (css_opg.pdf) and Control
Sequence Scheduler Display Reference Manual (css_drm.pdf).


                            Proprietary – See Copyright Page             10-28
                               Calculated Measurements


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


For Simultaneous controls:
• Operator requests one breaker to change.
• SCADA executes that single control.
• SCADA expects a pre-defined list of status POINTs to change to a pre-
  defined set of statuses.
For full example, see ESCA60: SUBSTN=TEST_RTU, DEVICE=SIM_TRIP_1...


                             Proprietary – See Copyright Page             10-29
                                Calculated Measurements


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


The CalculationArgument’s Order Number determines which of the two
referenced controls is the “master.”
The Calculation record’s Control Type parameter is exported as two fields in
SCADAMOM:
• TYPE_MEAS = MBO1 (labeled Function Type on Online Editor)
• CONT_MEAS = True (“CTRL” in the Online Editor’s Operation combo box)

NOTE:
• Operator issues ONE control to the one point. Because of wiring in the
  field, other devices also change state.
• When the devices change state in the field, SCADA correctly detects that
  they were due to operator action.


                            Proprietary – See Copyright Page               10-30
                               Calculated Measurements


<!-- salto de página -->

                         EMS012 e-terrasource : Building a SCADA Model


For Multiple Controls:
• Operator requests one (dummy) breaker to change.
• SCADA sends controls to a pre-defined list of breakers.
• SCADA expects each status POINT to report change.
For full example, see ESCA60: SUBSTN=TEST_RTU, DEVTYP=LS,
DEVICE=MULTIPLE_TRIP...


                                Proprietary – See Copyright Page         10-31
                                   Calculated Measurements


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


The CalculationArgument’s Order Number determines which of the
referenced controls is the “master”
The Calculation record’s Control Type parameter is exported as two fields in
SCADAMOM:
• TYPE_MEAS = MBO2 (labeled Function Type on Online Editor)
• CONT_MEAS = True (“CTRL” in the Online Editor’s Operation combo box)

NOTE:
• Operator issues ONE control to the dummy point; because of modeling,
  SCADA issues two other controls
• When devices change state in the field, SCADA correctly detects that they
  were due to operator action.


                            Proprietary – See Copyright Page             10-32
                               Calculated Measurements


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


[Instructor solution - Invisible in printed version]

1.    Calculated measurements are the results of algorithmic combinations of other
      MEASUREMENTS retrieved by
      e-terrascada.
2.    Functions delivered with product can be augmented by CUSTOMER-
      DEVELOPED code.
3.    Calculations are triggered by exception of INPUT measurements or by
      TIMER.
4.    A calculation can be dependent on the results of other CALCULATION(S).


                                 Proprietary – See Copyright Page               10-33
                                    Calculated Measurements


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         10-34
          Calculated Measurements


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


          Lab 7: SCADA Calculation Modeling
Lab Objectives
     After completing this lab, you will be able to:
        1. Add a calculated analog to your model
        2. Successfully associate a measurement group with a desired function
        3. Successfully identify appropriate arguments to the calculation function
        In order to cover these points, assume your manager has given you the
        following information:
        It is desired that the operators be given a measurement of the total output
        of all generators on the 138 KV bus at the DOUGLAS substation, which
        consists of 4 separate generators.


                            Proprietary – See Copyright Page                  10-35
                               Calculated Measurements


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Task 1: Find and View the Appropriate Function
      Before building your calculated measurement, look at the functions available
      within the present model:


Your Action                                   System Response

  1. From the Context Menus, select          A grid with all of the defined Calculation
     Telemetry/SCADA Reference               Functions is opened in the main pane.
     Tables/Calculation Functions.
  2. From the tree view, Right-click on      Brings the property sheet of the ADD
     the ADD CalculationFunction to          CalculationFunction into another tab of the
     select Properties.                      main pane.
  3. Right-click on the ADD property         This view is useful, in that you can see both the
     sheet and select Show                   Subroutine associated with this
     Children/CalculationFunctionArg.        CalculationFunction, and the characteristics of
     Grab this tab and float it into the     the CalculationFunctionArgs.
     bottom pane of the main pane.


                             Proprietary – See Copyright Page                      10-36
                                Calculated Measurements


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Note 1: There are only two arguments necessary for the ADD implementation of the
ANALOG_ADDITION Subroutine: one input (READ attribute) and one output (WRITE attribute).
The input argument is both a trigger and open-ended, which means you can assign as many
values to the input as you need, and each of them will cause the calculation to be made
when they change in value.

Note 2: Because ARG1 is open-ended, the description for this function might be more
accurate if it were:

       ARG2 = 0
       Do WHILE ARG1 not NULL
         ARG2 = ARG2 + ARG1
       End Do

Note 3: For help on functions, press <Ctrl F1> while viewing any function to bring up the
Online Help dialog, open to the EMS Modeling guide. You can locate the general descriptions
of all available subroutines in the SCADA Modeling/SCADA Model Details/Calculation
Functions section.


                             Proprietary – See Copyright Page                  10-37
                                Calculated Measurements


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


 Task 2: Add the Calculation
        You now need to add the Calculation that will reference the ADD function, and
        use the four MW measurements from the 138 KV bus generators.


 Your Action                                   System Response

1. Create project Scada_Lab#10.
2. From the Scada Model tree, find the
   138 KV bus Device at DOUGLAS, which
   is BUS 401.
3. Right-click the 401 BusBarSection          Calculation property sheet is called up on the
   record, and select Insert/Calculation.     main pane.
4. Change the EMSName of your new                     The Measurement Grouping parameter
   Calculation record to SUM. Also enter              is in the General parameters group.
   that as the Measurement Grouping,
   which will be exported as the name of
   the SCADAMOM MEAS record.
5. In the Associations group, reference
   ADD for the Calculation Function.
   <Save>.


                              Proprietary – See Copyright Page                      10-38
                                 Calculated Measurements


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Task 3: Adding References to the Input Arguments
      Since there are four generators on the 138 KV bus at DOUGLAS, you will need
      four ALGREF (analog reference) objects. These are records that refer to
      previously existing measurements in your model.


Your Action                                            System Response

  1. The first question you’ll want to answer is:     By zooming in on the display, you’ll see
     which of the five Synchronous Machines           that G1, GCT1, GCT2 and GST1 are
     modeled at DOUGLAS are on the 138KV              associated with 138 KV BusSegment
     Bus?         The easiest way to see is to        401.
     call up the DOUGLAS Graphic Modeler
     (right-click on Substation, select Graphic
     Modeler, or <Ctrl> +G).


  2. From the property sheet of the SUM
     Calculation, right-click and <Show
     Children/Calculation Argument>. Create
     four CalculationArguments with
     EMSNames G1, G2, G3 and G4,
     respectively. <Save>


      Note: These will be referencing the MW measurements of the four generators
      of interest.
      Also Note: When you save these changes, you will also be saving the default
      Graphic modeler layout, which are saved in hidden change items that can be
      seen by selecting “Show Hidden Change Items” on your User Preferences.

                              Proprietary – See Copyright Page                       10-39
                                 Calculated Measurements


<!-- salto de página -->

                   EMS012 e-terrasource : Building a SCADA Model


3. For each of these references, use the
   Measurement “…” association selector
   to assign the Calculation Arguments to
   the corresponding MW Analogs at
   DOUGLAS. <Save>
   •   G1: GEN > Synchronous Machine G1 >
       Terminal N > ANALOG MW
   •   G2: GEN > Synchronous Machine
       CT1_COMB_CYC > Terminal N > ANALOG
       MW
   •   G3: GEN > Synchronous Machine
       CT2_COMB_CYC > Terminal N > ANALOG
       MW
   •   G4: GEN > Synchronous Machine
       ST_COMB_CYC > Terminal N > ANALOG
       MW


                          Proprietary – See Copyright Page         10-40
                             Calculated Measurements


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Task 4: Add the Output Argument
   Now, with the inputs to the calculation already identified, you need to create a new MW
   analog that will hold the resulting sum of the four referenced analogs, and add the output
   argument to the calculation.


 Your Action                                    System Response

1. From the Scada Model tree, under
   DOUGLAS, find any MW measurement
   for a Generating Unit (or any other
   MW not associated with a Terminal),
   and <Copy> it.


2. <Paste> the MW onto the BusBar             A new Analog folder will be created for this record,
   Section 401 record that is the parent      as it is the first such measurement that is not
   of your new SUM Calculation.               associated directly with the Terminal.
3. The Analog will be identical to the
   original MW. IF this also includes a
   Terminal association (because you did
   not follow the instructions in step 1)
   set the Terminal for the Bus MW to
   <null> with “Set Empty.” <Save>
4. For the Site relationship, choose EMS.
   The local site is appropriate for all
   calculated measurements.
5. In the General group, set Normal
   Source to Calculation.
6. <Save> your changes.                       In the Associations group, the Power System Resource
                                              relationship will be corrected to BusBarSection NEPOOL
                                              EAST DOUGLAS 138 401.


                             Proprietary – See Copyright Page                       10-41
                                Calculated Measurements


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


7. On your SUM calculation, insert a fifth
   Calculation Argument with
   EMSName SUM, and link the new MW
   to it by dragging and dropping it into
   the Measurement property. <Save>


                              Proprietary – See Copyright Page         10-42
                                 Calculated Measurements


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


 Task 5: Define the Calculation Arguments
    Now, with the inputs and output to the calculation identified, you need to assign them to
    the arguments of the Calculation Function, and set other argument characteristics.


 Your Action                                   System Response

1. Return to the SUM Calculation, which       Once again, you may find it convenient to call up the
   will now have five arguments, each         Calculation property sheet in the main pane, then
   linked to a MW Analog.                     <Show Children> and display them as a grid at the
                                              bottom of the property sheet.
2. Define each of the “Gx”
   Calculation Arguments
   as Calculation Function
   Arg ADD ARG1. (These
   will all be “ARG1”s
   because this is an open-
   ended argument.)


3. Define the SUM argument as
   Calculation Function Arg ADD ARG2.
   <Save>


                              Proprietary – See Copyright Page                     10-43
                                 Calculated Measurements


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


NOTE: Now we need to determine how these arguments will be exported to the
SCADAMOM database. Because the input arguments each belong to other power
system objects (Generator Synchronous Machines), they will necessarily be
“referenced” in the Measurement Grouping (MEAS) in the final database. The output
argument could either be referenced in the existing “GENL” grouping (inspect one of
the other Bus analogs to see where this is defined), or it can be included in the SUM
grouping that we have defined for the Calculation. The latter is a reasonable choice.


Your Action                                    System Response

4. Scroll in the CalculationArgument
   grid to locate the Reference Flag
   parameters. Use the “Range Value”
   to set the four input arguments to
   Yes. (This may be the default value.)


                                                                       Input Arguments


                                                                             Output Argument


5. Set the Reference Flag for the output
   argument to No. <Save>.
6. Use “Show in new tab” to call up the
   property sheet for the output MW.
   Hint: Your new MW is a child of the
   Douglas 401 Bus device.
   In the General group, change the
   Measurement Grouping to SUM.


                              Proprietary – See Copyright Page                     10-44
                                 Calculated Measurements


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


7. Set the Order Number parameter for
   each Calculation Argument to
   sequential numbers.


NOTE: Forming a habit of setting Order Number by tens will make inserting a new
argument between two existing ones easier.

8. Use the “Range” functionality to set
   the Trigger parameter for each of the
   input arguments to Yes. Set the
   output argument Trigger to No.


9. <Save> your changes.


                             Proprietary – See Copyright Page             10-45
                                Calculated Measurements


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Task 6: Validate Your Work
       Now that you have added a new calculation with associated analogs and
       analog references, you should validate that the data entry performed satisfies
       the validation rules.


Your Action                                    System Response

1. Click the Save icon on the toolbar (or       .
   <Ctrl> + S), to make sure that you
   have no unsaved changes.
2. Validate the workspace by                   Displays the Validation Tool window.
   selecting  , then Validate
   Workspace.
       Note: Since we are only modeling SCADAMOM values, we only need to do
       Scada Model and Check Required Fields validation.
3. From the Validation Sequence
   pull-down menu, choose Scada
   Validation.
4. Start the validation sequence by            Will run internal SCADA validation.
   clicking the OK button.
5. Repeat for Check Required Fields
6. When the validation sequence                Double-click the    information icon in the
   completes, make sure that there are         message to call up the property sheet of the
   only the errors seen previously. If         object with the problem (when possible). You may
   new ones have been introduced by            ignore any warnings if your model is valid.
   your work, examine the validator
   messages for errors and correct
   them.


                              Proprietary – See Copyright Page                       10-46
                                 Calculated Measurements


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


Summary
  A SCADA model can contain calculated measurements that represent a known algorithm
  being applied to one or more existing measurements, to produce one or more new output
  measurements. This involves adding a record of the type calculation, adding the input and
  output arguments for the referenced function to the calculation, and assigning these
  arguments to the desired measurements. In this unit, you gained experience in modeling
  calculation that combined MW measurements into a total MW value through an open-ended
  addition function


                           Proprietary – See Copyright Page                 10-47
                              Calculated Measurements


<!-- salto de página -->

    EMS012 e-terrasource : Building a SCADA Model


.


           Proprietary – See Copyright Page         10-48
              Calculated Measurements


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         11-1
                        SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-2
               SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-3
               SCADA Topology


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         11-4
                        SCADA Topology


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Notes:
The terms described in these two slides describe SCADA Topology
processing. Definitions will differ slightly if Network’s QKNET Topology
processor is being used – see e-terranetwork documentation for details.


                            Proprietary – See Copyright Page               11-5
                                    SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-6
               SCADA Topology


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         11-7
                        SCADA Topology


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         11-8
                        SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-9
               SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-10
               SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-11
               SCADA Topology


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary – See Copyright Page         11-12
                        SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-13
               SCADA Topology


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Note on modeling Nodes in e-terrasource:
In SCADAMOM, nodes are named in fields on the measurement and device
records.
In e-terrasource , nodes are explicitly modeled as ConnectivityNode
records in a particular substation. Devices have one or two Terminal
children that are associated with the ConnectivityNodes. The export logic
will ensure that the node fields are filled in appropriately in SCADAMOM.


                            Proprietary – See Copyright Page                11-14
                                    SCADA Topology


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Note on modeling Lines in e-terrasource:
SCADAMOM: When a Line device spans substations, the Near and Far
Nodes, and the Far Substation name must be modeled on the Device
record. A physical line will be represented by Devices in both Substations,
each modeling the Near and Far Nodes, and the name of the remote
station.
e-terrasource : Nodes are explicitly modeled as ConnectivityNode records
in a particular substation. Devices have one or two Terminal children that
are associated with the ConnectivityNodes. Therefore, a Line-type Device
can have one Terminal that is associated with a ConnectivityNode in the
“near” substation, and a second Terminal association to a
ConnectivityNode in the “far” substation. The export logic will ensure that
the node and substation fields are filled in appropriately in SCADAMOM.


                             Proprietary – See Copyright Page             11-15
                                     SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-16
               SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-17
               SCADA Topology


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


Notes:
For simplification, the switch and two nodes between each generator and
transformer have been left out.


                           Proprietary – See Copyright Page           11-18
                                   SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-19
               SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-20
               SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-21
               SCADA Topology


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Notes:
When databases are imported from existing HDB clones, both the
“Network” Terminal (which is associated with a Connectivity Node) and the
SCADA Connectivity Node may be populated. But when a device is inserted
in e-terrasource, SCADA Connectivity Node will be null (and thus will default
to the nodes defined by the Terminal). If the nodes are different, the “For
SCADA” and “For Network” flags must be modeled.
For a SCADA-only substation, the Connectivity Nodes will be populated on
import, and the SCADA Connectivity associations are made directly from
the measurements or Devices to those nodes. There will be no Terminal
records as children of these Devices.


                             Proprietary – See Copyright Page             11-22
                                     SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-23
               SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-24
               SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-25
               SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-26
               SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-27
               SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-28
               SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         11-29
               SCADA Topology


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


[Instructor solution - Invisible in printed version]


1.    SCADA Topology determines ENERGIZATION and CONNECTIVITY of
      electrical devices in order to drive alarmable events, map boards, and
      dynamic one-line displays.
2.    SCADA Topology runs on switching device state change AND periodically to
      catch ANALOG drift.
3.    Devices and substations over a modeled voltage level can be given the status
      of:
       a)    LIVE – voltage - trusted
       b)    DEAD – no voltage - trusted
       c)    AMBIGUOUS – contradictory measurements - untrusted
       d)    UNKNOWN – no measurements available - untrusted


                                 Proprietary – See Copyright Page              11-30
                                         SCADA Topology


<!-- salto de página -->

                         EMS012 e-terrasource : Building a SCADA Model


                Lab 8: SCADA Topology Modeling
Lab Objectives
     After completing this lab, you will be able to:
        •   Add KV measurements to an existing measurement group
        •   Add the necessary topology modeling information to DEVICE and ANALOG
            objects
        •   Modify topology processing parameters in the SCADA model
     In order to cover these points, assume your manager has given you the following
     information:
     At LAKEVIEW and at DOUGLAS, your organization is adding new KV analog
     measurements at the RTU, which measure the voltage at each end of new line
     34561. You need to adjust your model to allow for these analogs, and add the
     analogs and devices to the SCADA topology model.
     The topology of the stations with respect to these new lines is as diagrammed on the
     following page:


                            Proprietary – See Copyright Page                 11-31
                                    SCADA Topology


<!-- salto de página -->

                  EMS012 e-terrasource : Building a SCADA Model


                   DOUGLAS SUBSTATION

                        345 KV BUS (DEVICE 345-12 BUS)


                                          NODE 12

                                               LINE SWITCH (DEVICE 5155)
                          NODE XX


                                              LINE (DEVICE 34561)


                            NODE YY

                                             LINE SWITCH (DEVICE 2932)


                                          NODE 33


                           345 KV BUS (DEVICE 345-33 BUS)


                  LAKEVIEW SUBSTATION


Note the four node names. These places are where your e-terrascada system is
going to have KV measurements that are checked against a nominal 345 KV value
to gauge connectivity. The measurements at nodes 12 and 33 already exist. These
are measurements at the bus work, where each end and your new line terminate.
The other two KV measurements at XX and YY are going to be taken at the other
terminals of the line switches and therefore will become another measurement
group of the line devices.


                     Proprietary – See Copyright Page                      11-32
                             SCADA Topology


<!-- salto de página -->

                              EMS012 e-terrasource : Building a SCADA Model


 Task 1: Adding New KV Analog Measurements
         The following task steps you through adding a KV analog to the line switches you
         added with your new line in a previous exercise.


 Your Action                                       System Response

1. Create project Scada_Lab#11.
2. From the Scada Model tree, find the
   KV Analog associated with BusBar
   Section 33 at LAKEVIEW. <Deep Copy>
   this analog, to capture it and its
   LimitSet children.


3. <Paste> this analog structure onto the         Recall that as we have not fixed the topology on
   N Terminal of AC Line Segment Near,            this Terminal, it still indicates that it is at Hearn.
   for line 34561 at DOUGLAS.


4. <Save> the new records.

5. Select on the Analog folder          for       Note that the previous analogs are associated
   this device, calling up a grid of all of its   with the MWMX calculation Measurement
   analog measurements. Scroll to the             Grouping, and the new KV analog is in a new
   Measurement Grouping column.                   GENL Grouping.


                                 Proprietary – See Copyright Page                          11-33
                                         SCADA Topology


<!-- salto de página -->

                           EMS012 e-terrasource : Building a SCADA Model


 Your Action                                    System Response

6. For the KV Analog, set the Scada
   Connectivity Node to null by selecting
   Set Empty. It will default to the
   Terminal’s association.


7. Similarly, in the General group, set the
   Measurement Node to blank. <Save>
8. Repeat steps 2-7 to create a KV             Recall that although the N and F Terminals are
   Analog for the F Terminal of AC Line        displayed on both Line Segments (Near and
   Segment Far 34561 at LAKEVIEW.              Far), the measurements are shown only on the
   <Save>                                      terminal at the local substation .
9. Repeat steps 2-7 to create a KV             This is necessary because there is not a
   Analog for the N Terminal of                topology-enabled analog at this terminal. The
   BusBarSection BUS 12 at DOUGLAS.            PKV analog modeled for this device is a special
   <Save>                                      network pmu measurement and would not be
                                               detected by the topology processing.
        You now have the four KV measurements in your model that will allow e-terrascada
        topology processing to determine the connectivity of this new line. One of them
        previously existed for one of the substation buses, and three of them you just
        created for the other bus, and the AC transmission line ends.


                               Proprietary – See Copyright Page                     11-34
                                       SCADA Topology


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


 Task 2: Create the Connectivity Nodes
    The measurement nodes involved with our topology addition to the model are the KV
    analogs at Bus 345-12 at DOUGLAS, Bus 345-33 at LAKEVIEW, and the two ends of line
    34561. The bus objects are already identified in your model as nodes 33 & 12. The
    following exercise takes you through creating two new connectivity nodes as
    measurement nodes for SCADA topology.


 Your Action                                        System Response

1. From either the Network Model tree or the       Displays the property sheet for the
   Scada Model tree, select the Near (N)           Terminal in the main pane. This is the
   Terminal of the 12 BusBar Section at            terminal that the KV Analog is located
   DOUGLAS.                                        under.
2. Verify that the Connectivity Node in the
   Associations group is indeed NEPOOL EAST
   DOUGLAS 345 12.


3. On the Network/Connectivity tree,
   locate Connectivity Node NEPOOL
   EAST DOUGLAS 345 12, and expand it.


   Note that BusBar Section 12 is
   displayed with the other devices that
   are connected to this Node.


                             Proprietary – See Copyright Page                      11-35
                                     SCADA Topology


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


4. Use the Connectivity tree to find         This is the terminal that the LAKEVIEW BusBar
   BusBar Section 33 at LAKEVIEW.            Section 33 KV Analog is located under.
   Verify the Connectivity Node is 33.


5. Insert a new Connectivity Node                 Displays device details in the right pane.
   at LAKEVIEW’s 345KV level, and set the
   EMS Name to YY. Set For Scada = Yes.
   <Save>


                             Proprietary – See Copyright Page                        11-36
                                     SCADA Topology


<!-- salto de página -->

                         EMS012 e-terrasource : Building a SCADA Model


6. Insert a new Connectivity Node at
   DOUGLAS’s 345KV level, and set the
   EMS Name to XX. Set For Scada = Yes.
   <Save>


                            Proprietary – See Copyright Page             11-37
                                    SCADA Topology


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


 Task 3: Enter Connectivity Information for Your New Line
       Now that you have Connectivity Node records for the four nodes indicated in your
       diagram, the references to these measurement nodes must be placed on the
       devices associated with the line. The following exercise takes you through placing
       topology information on the line and the switch device.


 Your Action                                        System Response

1. Locate the LS Switch 2932 at LAKEVIEW. This switch is connected to two Connectivity
   Select on the Terminal folder    to call Nodes within the same station, but they are
   up the grid in the main pane.            the wrong ones, having been copied from
                                            another location.


2. In the Connectivity Node column for the Note that with the EMP60 naming convention,
   Near (N) Terminal, select NEPOOL EAST   the line switch should have been named
   LAKEVIEW 345 33. For the Far (F)        YY33, but that’s a task for another week!
   Terminal, select NEPOOL EAST
   LAKEVIEW 345 YY.
3. <Save> your changes.
4. Now call up the property sheet for the       .
   Far (F) Terminal of the 34561 1 AC Line
   Segment, which is the end of line 34561
   at LAKEVIEW.
5. In the Associations group, enter the
   following:
       Connectivity Node: NEPOOL EAST LAKEVIEW 345 YY
       Scada Connectivity Node: NEPOOL EAST LAKEVIEW 345 YY


                             Proprietary – See Copyright Page                   11-38
                                     SCADA Topology


<!-- salto de página -->

                            EMS012 e-terrasource : Building a SCADA Model


6. In the Scada/Scada Topology
   group, enter (or leave as is) the
   following:
        Near Node Normally Open: No (e.g., it will be Normally Connected)
        Far Node Normally Open: No (e.g., it will be Normally Connected)
7. <Save> your changes.
8. Locate the LS Switch 5155 at DOUGLAS. Select on the
   Terminal folder      to call up the grid in the main
   pane.
9. In the Connectivity node column:
   - For the Near (N) Terminal, select NEPOOL EAST
     DOUGLAS 345 12.
   - For the Far (F) Terminal, select NEPOOL EAST
     DOUGLAS 345 XX.
   <Save>
10. Now call up the property sheet for the Near (N)
    Terminal of the 34561 1 AC Line Segment, which is
    the end of line 34561 at DOUGLAS. Set:
   - The Connectivity Node and Scada Connectivity
     Node to NEPOOL EAST DOUGLAS 345 XX, as well.
11. In the Scada/Scada Topology group, ensure that the
    following are set:
        Near Node Normally Open: No (e.g., it will be Normally Connected)
        Far Node Normally Open: No (e.g., it will be Normally Connected)
   <Save>, if necessary.


                               Proprietary – See Copyright Page             11-39
                                       SCADA Topology


<!-- salto de página -->

                           EMS012 e-terrasource : Building a SCADA Model


12. You should check your work by            You should be able to float these displays so
    calling up the Douglas Graphic           that they are displayed side-by-side.
    Modeler Substation Detail. Then call
    up the Lakeview Graphic Model and
    move it to the right-hand pane.


 CLEANUP: Because the line that we copied to create 34561 was Line 34562 between
 Lakeview and Hearn, there were Connectivity nodes created at HEARN and LAKEVIEW that
 are now a “orphans.”

13. From the Network Connectivity tree,               If the Connectivity tree record count
    delete the duplicate (and now                     does not show [0], expand the tree on
    childless) HEARN 345 Node 18 and                  both nodes and the count will refresh.
    LAKEVIEW 345 Node 29.


14. <Save> your changes.


                              Proprietary – See Copyright Page                      11-40
                                      SCADA Topology


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


Task 4: Enable and Tune Topology Processing
   All of the topology modeling you have added so far will not be used unless SCADA
   Topology Processing is enabled in the model. On the SCADA Parameters page, you can
   tune the behavior of SCADATOP, as well as enable its processing.


Your Action                                    System Response

1. From your e-terrasource client,
   select Telemetry/ Scada Global
   Parameters.
2. Right-click on the single item in the          The property sheet will have a number of
   resulting grid and select Properties.          property groups.
3. Select the ScadaTopology
   Parameters group, and ensure/note
   that:
       •   Topology Enabled = Yes
       •   Substation Voltage Alarm Category and Substation Voltage Area Of
           Responsibility (both associated with topology alarms) are configurable.
       •   You may choose to process connectivity at two different levels:
           -      ScadaTopology processing only = No: At the system level (connectivity is
                  calculated across substations)
           -      ScadaTopology processing only = Yes: At the substation level only (buses
                  end at the devices that have Far Station identifiers)
           •   Topology Minimum SCADA Voltage Level - The minimum voltage level of the
               KV measurements to examine during processing.
           •   Percentage Agreement for Live/Dead State – Percentage agreements for
               LIVE and DEAD calculations for buses. (You can ensure that no bus
               measurement is AMBIGUOUS if you insure both these parameters are greater
               than 50.)
           •   Topology Drift Rate (Minutes) – How often to process topology in the
               absence of a triggering switching event.
           •   Delay after Status Change – How many seconds to delay processing after
               the initial triggering switching event (to capture many associated status point
               state changes in a single topology processing run).
       Note: You can also configure which events the SCADATOP client will report to the
       Alarm Server.

                              Proprietary – See Copyright Page                     11-41
                                      SCADA Topology


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


Task 5: Validate Your Work
       Now that you have specified the connectivity of all four nodes associated with your
       new line, it is time to validate your work.


Your Action                                   System Response

1. Click the Save icon on the toolbar (or              You might have “invisible” unsaved
   <Ctrl> + S), to make sure that you                  changes if you have moved objects
   have no unsaved changes.                            around on the Graphical view.
2. Validate the workspace by                  Displays the Validation Tool window.
   selecting  , then Validate
   Workspace.
       Note: Since we are only modeling SCADAMOM values, we only need to do Scada
       Model and Check Required Fields validation.
3. From the Validation Sequence
   pull-down menu, choose Scada
   Validation.
4. Start the validation sequence by           Will run internal SCADA validation.
   clicking the OK button.
5. Repeat for Check Required Fields.
6. When the validation sequence               Double-click the    information icon in the
   completes, make sure that the              message to call up the property sheet of the
   Request Status is Successful. This         object with the problem (when possible). You
   lab should have corrected the              may ignore any warnings if your model is valid.
   previous ConnectivityNode errors. (If
   it is not successful, examine the
   validator messages for errors and
   correct them.) If you have not
   previously corrected the errors on
   the GeographicalRegion_Resource
   record, those will still be present.


                             Proprietary – See Copyright Page                       11-42
                                     SCADA Topology


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Summary
    SCADA topology is used to monitor connectivity and energization at modeled
    locations throughout your SCADA model. Normally, KV analog measurements are
    added to devices and specified as measurement nodes. These measurement nodes
    are linked together from device to device by entering local/near node specifications
    and far node specifications for the devices involved. Devices that span substations
    between the measurement nodes are given a far station as well.
    A correct topology model will allow the SCADA topology processing to alert the
    operators to islands and dead power equipment.


                          Proprietary – See Copyright Page                    11-43
                                  SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


   Proprietary – See Copyright Page             11-44
           SCADA Topology


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         12-1
       Communication & RTU Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         12-2
       Communication & RTU Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         12-3
       Communication & RTU Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         12-4
       Communication & RTU Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         12-5
       Communication & RTU Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         12-6
       Communication & RTU Modeling


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


There are two methods available to model databases in e-terracontrol:
• Manual: Database items can be modeled and configured directly in the
  e-terracontrol database.
• Imported from SCADAMOM: e-terracontrol can import e-terraplatform
  SCADAMOM data that has been modeled in e-terrasource.


                            Proprietary - See Copyright Page             12-7
                            Communication & RTU Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         12-8
       Communication & RTU Modeling


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


NOTE:
Both the TFE and the RTU sub-hierarchies are shown on the SCADA
Communications view. The RTU is grouped under the same Port as its
corresponding Serial Port Detail (RTUC) record.


                           Proprietary - See Copyright Page          12-9
                           Communication & RTU Modeling


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


• A given e-terracontrol front-end pair corresponds to one TFE hierarchy
  tree in the SCADAMOM database.
• In e-terrasource, a CFE Record represents an individual e-terracontrol
  front end


                            Proprietary - See Copyright Page           12-10
                            Communication & RTU Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         12-11
       Communication & RTU Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         12-12
       Communication & RTU Modeling


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


For SCADA modeling, the DataItem-to-Measurement/Control Linkage
display allows RTU DataItem records to be quickly linked to the associated
SCADA Analog, Accumulator, Discrete, Command, or SetPoint records using
the drag-and-drop feature.
Note that on the Linkages form, the Substation side will show all objects at
that sub that are defined with Normal Source = Telemetry. Some may be
already mapped to an RTU measurement, or be associated with a site that
is not a front-end, such as an e-terracomm site. The modeler will need to
have some knowledge of which measurements are “available” for
assignment in order for this link to validate correctly in e-terrascada
Scadamdl validation.


                            Proprietary - See Copyright Page             12-13
                            Communication & RTU Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         12-14
       Communication & RTU Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         12-15
       Communication & RTU Modeling


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


Note:
Mastership of the front-end configuration will still remain with e-
terrasource, and any changes made using the EMS SCADA Online Editor
must be made in parallel in Source.


                           Proprietary - See Copyright Page           12-16
                           Communication & RTU Modeling


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


cord corresponds to one TFE hierarchy tree in the SCADAMOM database.


                             Proprietary - See Copyright Page          12-17
                             Communication & RTU Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         12-18
       Communication & RTU Modeling


<!-- salto de página -->

                         EMS012 e-terrasource : Building a SCADA Model


  Lab 9: SCADA Communications and RTU Modeling
Lab Objectives
     In this lab, you will use the e-terrasource Client and WebFG (e-terrabrowser) to view
     SCADA COMTOP and RTUTOP displays. We used the e-terrasource Client to model
     some of these structures in earlier labs, but this gives us an opportunity to investigate
     the structures in detail.

Task 1: Comparing Communications Modeling on the Online Editor Displays
  1. Locate the SCADA display called COMTOP_DIR. (Remember that to locate Online
     Editor displays if the Scada application is not running, you will need to use the Display
     Directory     . Otherwise, from any Scada Online Edit display, use the menu Related
     Displays/Communications Equipment/SMP Directory.)


     From the screenshot, see that three top-level objects have been modeled:
     Communications, RTU, and Substation.

  2. From the e-terrasource
     Telemetry menu, note that the
     e-terrasource structure
     models this as two groups,
     Scada Model and Scada
     Communications.


                                Proprietary – See Copyright Page                         12-19
                                Communication & RTU Modeling


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


3. When you select Scada Communications in the Source client, there will be a top-level
   folder, CFE, that is the equivalent of the Scada “COMTOP,” including the three objects
   in the WebFG “Comm” DECK.


4. Expand the first CFE entry “FEP.”

5. Compare this with the SCADA COMTOP WebFG display. Match e-terrasource’s names
   for these records with SCADAMOM’s.


                            Proprietary – See Copyright Page                        12-20
                            Communication & RTU Modeling


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


6. On the WebFG display, use the expand           and contract       chevrons on any of
   these records to show or hide detail.


                          Proprietary – See Copyright Page                        12-21
                          Communication & RTU Modeling


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


7. The most obvious difference between the e-terrasource presentation of these
   structures and the SCADA WebFG Display is that e-terrasource does not have a
   separate RTU display. Instead, the RTUs and the RTUCs are both displayed as sub-
   trees under the Port records, with the Serial Port Details modeling the information
   from RTUC records. The RTU modeling within the sub-tree is similar to the RTU FG
   view.


                            Proprietary – See Copyright Page                        12-22
                            Communication & RTU Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         13-1
                SCADA History


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         13-2
                SCADA History


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         13-3
                SCADA History


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         13-4
                SCADA History


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         13-5
                SCADA History


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         13-6
                SCADA History


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


NOTES:
• The following proxy string values may be modeled in the NAME field, separated by
  periods:
         %VID%: The Virtual ID of the associated Analog, Point, or Count record
         %SUBSTN%: ID_SUBSTN
         %DEVTYP%: ID_DEVTYP
         %DEVICE%: ID_DEVICE
         %MEASID%: ID_POINT, ID_ANALOG, or ID_COUNT
         %SUBNAME%: NAME_SUBSTN
         %DEVNAME%: NAME_DEVICE
         %DELIM%: Standard SCAPI delimiter character
         %XXXMSG%: TEXT_PNTMSG or TEXT_ANAMSG
         %XXXNAM%: NAME_PNTNAM, NAME_ALGNAM, or NAME_CNTNAM
    If no proxy is defined, the name will default to the composite ID.
•     Replicate, Total Accum, and RollOver fields are currently unused.


                                 Proprietary - See Copyright Page                    13-7
                                          SCADA History


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         13-8
                SCADA History


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


If a measurement is modeled to collect SCADA History, the History button
will be enabled on the “Info,” or Analyst Quality Flags dialog available from
the tabular. Selecting this button will call up the SCADA History Analog
tabular display.


                             Proprietary - See Copyright Page                   13-9
                                      SCADA History


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         13-10
                SCADA History


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary - See Copyright Page         13-11
                         SCADA History


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary - See Copyright Page         13-12
                         SCADA History


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Notes:
The flag to enable HDR recording on startup of SCADA might default to True
on a Production system, but to False on a Development system.


                            Proprietary - See Copyright Page           13-13
                                     SCADA History


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         13-14
                SCADA History


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         13-15
                SCADA History


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         13-16
                SCADA History


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Individual Discrete, Analog, and Accumulator measurements are enabled
for recording with the Record Historical Data parameter in the SCADA HDR
Parameters grouping.


                            Proprietary - See Copyright Page          13-17
                                     SCADA History


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         13-18
                SCADA History


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         13-19
                SCADA History


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


Note: For more information on the usage of HDR data, see the e-terrascada
Operator’s Guide, section “Historical Data Recording Procedures.”


                           Proprietary - See Copyright Page           13-20
                                    SCADA History


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         13-21
                SCADA History


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Notes:
“Recording Period” will be defined only if the HDR files were saved
periodically, rather than saving every change, as with this example.


                            Proprietary - See Copyright Page           13-22
                                     SCADA History


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary - See Copyright Page         13-23
                         SCADA History


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         13-24
                SCADA History


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary - See Copyright Page         13-25
                         SCADA History


<!-- salto de página -->

                         EMS012 e-terrasource : Building a SCADA Model


[Instructor solution - Invisible in printed version]


1.    The SCHIST application allows a SHORT - TERM history of measurements
      and their qualities to be kept in the online
      e-terrascada.
2.    HDR modeling allows a compact history of SCADA measurements to be
      recorded for:
       −     PLAYBACK (reconstruction to date and time)
       −     HISTORY measurement snapshot comparisons


                                Proprietary - See Copyright Page          13-26
                                         SCADA History


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


                  Lab 10: SCADA History Modeling
Lab Objectives
     After completing this lab, you will be able to:
         •   Model online history of a measurement in SCADA
         •   Know where to enable Historical Data Recording in the model
         •   Configure the size and number of the recording files


Task 1: Model Online History
     Your manager has determined that the GMWH accumulator that you added to the
     LAKEVIEW generator in Lab 6 should also be modeled to save online history each hour.
  1. Create project Scada_Lab#13.


  2. Create a ScadaHistory record, for
     SCADA History collection:
     -   From the ScadaHistory (SCHIST) Scada Reference Table, insert a record by entering
         HOUR in the top EMSName cell.
     -   <Save> and the record will move into alphabetical order in the list (if there had been
         other ScadaHistory records previously).
     -   Show the new record’s Properties in the Auxiliary Pane.
     -   Enter Period = 3600 seconds so that the value is read on the hour, and 48 entries so
         that two days’ data is kept. <Save> the record.


                            Proprietary – See Copyright Page                     13-27
                                     SCADA History


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


3. From the new LAKEVIEW GEN
   GEN1_GENERATOR GMWH
   Associations property group,
   select HOUR in the Scada
   History association:


4. <Save> your new accumulator          When this database is put online, the
   record.                              value of the accumulator will be captured
                                        hourly.
   The same Scada History record could be used to trigger hourly history of other
   measurements - Analogs, Discretes or Accumulators – in the SCADA database.


                         Proprietary – See Copyright Page                     13-28
                                  SCADA History


<!-- salto de página -->

                            EMS012 e-terrasource : Building a SCADA Model


 Task 2: Enable HDR (Historical Data Recording)
        There are two levels of enabling that must be taken before the changes in an individual
        measurement over time are recorded. There are global parameters, as well as the
        association with a ScadaHistory record on an individual measurement-by-
        measurement basis.


 Your Action                                          System Response

1. From your e-terrasource client, select            Displays the SCADA Configuration property
   Telemetry/Scada Global Parameters.                sheet.
   Right-click on the single record and display
   its Properties.


2. In the Scada HDR Parameters group, there          Enables recording upon e-terrascada
   is an “Automatically start recording on           startup.
   startup” Boolean parameter. This is usually
   set to Yes on an “EMS System,” but No for
   Development, Simulation, or Test Systems.
   Assume that this database is intended for
   an EMS system and set this parameter
   appropriately.


                              Proprietary – See Copyright Page                     13-29
                                       SCADA History


<!-- salto de página -->

                            EMS012 e-terrasource : Building a SCADA Model


3. Also included in this group are the               What is the HDR Periodic Rate set to? ____
   parameters Historical Recording Alarm
   Category and Historical Recording Area of
   Responsibility, as well as HDR Periodic
   Rate.
    Note: If the periodic rate is not zero, not every measurement change will be captured, but rather
    only the changes noted over the specified number of seconds will be recorded.
4. Select the                              Displays a grid of Discretes.
   Tables/Scada/Measurement/
   Limits table, to view all of the
   Discrete measurements in this
   system.


5. Locate the Record Historical Data
   column.
   Note: This field must be Yes to allow recording of changes in this status for HDR. There are similar
   flags on analogs and counts. Think about how you might check whether the new measurements you
   have added so far have this attribute selected.


 6. <Save> any changes you made.

                              Proprietary – See Copyright Page                     13-30
                                       SCADA History


<!-- salto de página -->

                            EMS012 e-terrasource : Building a SCADA Model


 Task 3: Configure HDR Files
    HDR files are found in two locations during operations:
        •   A recording directory, specified by the environment variable
            HABUSER_HDR_RECORDING
        •   A reconstruction directory, specified by the environment variable
            HABUSER_HDR_RECON
    The system records its data in the recording directory, and the operator reconstructs, or
    plays back history, from the reconstruction directory. If these locations are not the same,
    then it is up to the user to create his or her own mechanism for making the recording files
    available to the operator for reconstruction.
    From a modeler perspective, you have control over how the recording directory is
    managed by e-terrascada.


 Your Action                                   System Response

1. From the SCADA Configuration
   property sheet, Scada HDR
   Parameters group, in the Data File
   Information area, you are able to:


    •   Specify the Optimal HDR File Count, which will serve as a warning to the operator that
        the recording directory is becoming full, and that recording may stop.
        How many files will be closed before your operators receive an alarm?
        _________________


                              Proprietary – See Copyright Page                    13-31
                                       SCADA History


<!-- salto de página -->

                            EMS012 e-terrasource : Building a SCADA Model


    •   Specify the Maximum HDR File Count, which will determine the number of files, and
        thus the amount of history, that will be kept before recording stops.
        How many files will your system store in the recording directory?
        _________________
    •   Specify Maximum Time recording file allowed to be open, which, along with the
        number of measurements chosen for recording, helps determines the size of each file
        in the recording directory.
        How much data is contained in the files on your system (time frame)?
        _________________


    To keep a rolling window of history, the modeler can specify auto-deletion of older
    recording files, so that recording is continuous and does not stop when the maximum file
    number is reached. System operators also have the ability to delete recording files on
    demand to make room in the recording directory.
2. Also in the Scada HDR Parameters
   group, note that you are able to:
    •   Ask the system to Purge old HDR files to make room for new file and Log auto-
        deletion of HDR files. This will keep a rolling time frame of history whose size depends
        on the parameters set above, and report an event to the Alarm Server when a
        recording file is deleted due to the automatic purge.
    •   Specify Log HDR File deletion by Operators, which will result in the reporting of an
        event to the Alarm Server when a recording file is deleted by a system operator.


Task 4: Validate Your Work (Optional)
Your Action                                           System Response

1. Click the Save icon on the toolbar (or              .
   <Ctrl> + S), to make sure that you have no
   unsaved changes.
2. From the Home tab, right-click on Loaded           Notice that you will have only one or two
   Project Scada_Lab#13 and select Project            changes in this Project, and therefore,
   Details.                                           whether you will take the time to run
                                                      validation is up to you.

3. Validate the workspace by selecting        ,       Displays the Validation Tool window.
   then Validate Workspace.


                              Proprietary – See Copyright Page                      13-32
                                       SCADA History


<!-- salto de página -->

                             EMS012 e-terrasource : Building a SCADA Model


Your Action                                            System Response

4. From the Validation Sequence pull-down
   menu, run Scada Validation and Check
   Required Fields.
5. When the validation sequences are                   Double-click the     information icon in the
   complete, make sure that the Request                message to call up the property sheet of
   Status is Successful. (If it is not, examine        the object with the problem (when
   the validator messages for errors and               possible). You may ignore any warnings if
   correct them.)                                      your model is valid.


Summary
   SCHIST and HDR are auxiliary functions of e-terrascada that allow for capturing a
   historical record of SCADA operations, such that it can be used for viewing online or for
   reconstruction for playback or historical measurement comparisons.
   The SCADA model contains global parameters to control how HDR manages its work,
   measurement level parameters to indicate which measurements are recorded for SCHIST,
   and how frequently, as well as which measurements are written to files by the HDR
   function.


                               Proprietary – See Copyright Page                       13-33
                                        SCADA History


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


  Proprietary – See Copyright Page              13-34
           SCADA History


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-1
        InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-2
        InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-3
        InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-4
        InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-5
        InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-6
        InterSite Operations Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary - See Copyright Page         14-7
                 InterSite Operations Modeling


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary - See Copyright Page         14-8
                 InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-9
        InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-10
        InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-11
        InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-12
        InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-13
        InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-14
        InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-15
        InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-16
        InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-17
        InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-18
        InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-19
        InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-20
        InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         14-21
        InterSite Operations Modeling


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


[Instructor solution - Invisible in printed version]


1.    Remote SITEs can be modeled to serve as PRIMARY, SECONDARY,
      TERTIARY, or QUATERNARY sources of SCADA measurements.


2. Transfer uses ISD protocol via NETIO NIOSOCK API

3. Various SCADA objects, including MEASUREMENT and CONTROLS can be
   exchanged between sites.

4. Some SCADA objects can be modeled to switch their source from site to site
   remote site upon SITE Communications failures.

5. SITE PERMISSION checking for data requests is supported, for security.


                                 Proprietary - See Copyright Page               14-22
                                  InterSite Operations Modeling


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


                     Lab 11: SCADA ISD Modeling
Lab Objectives
     After completing this lab, you will be able to:
        •   Explain the importance of the various ISD processing parameters
        •   Add a new FEP site, and modify its attributes
        •   Assign measurements to a new site
     In order to cover these points, assume your manager has given you the following
     information:
     Your organization is putting a new pair of front-end processors (FEPs) that will be
     obtaining the data for the new measurements on the transmission line you have
     placed between the LAKEVIEW and DOUGLAS substations.
     This FEP site will have to be added to your SCADA model, and the measurements on the
     transmission line set, so that the data acquisition process polls for them.
     Note: The tasks in this lab only add the new FEP2 SITE record and assigned some
     measurements to it. At a later date (after the new e-terracontrol front end and the new
     RTU have been configured, for instance), the CFE and RTU records will also need to be
     modeled, and the measurements assigned to scan addresses and cards.


Task 1: ISD Processing Parameters
     As with many other e-terrascada features, ISD processing must be enabled from the
     SCADA Configuration. In this section of the lab, we will view the parameters and
     comment on their importance.


                            Proprietary – See Copyright Page                    14-23
                             InterSite Operations Modeling


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


Your Action                                      System Response

  1. From your e-terrasource client, select     Displays SCADA configuration parameters.
     Telemetry / SCADA Global
     Parameters. Click on the single item
     in the resulting tree and select
     Properties.


  2. In the Scada InterSite Data                        Allows data transfer to occur while
     Parameters group, there is a Disable               system is on. Note: You may consider
     InterSite Data Processing parameter.               enabling this option in isolated test
     Ensure that it is No.                              systems that you wish to remain
                                                        disconnected from the other sites.


                            Proprietary – See Copyright Page                      14-24
                             InterSite Operations Modeling


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


3. Observe in the same group, ISD
   Alarm Category and ISD Area of
   Responsibility fields for ISD
   alarms.
4. Note that the ISD Scan Rate field       Scan Rate is the default polling periodicity,
   says that it is in seconds, but in      which can be overridden on a site-by-site basis.
   fact it is milliseconds (ms). (SPR
   ETSO40765)
5. Also note the ISD Integrity Scan
   Rates for the various types of
   measurements.
6. Note the Alarm ISD Path Up and          These allow you to specify when the SCADA task
   Down parameters.                        issues alarms on connectivity to remote sites.
7. Note the Site Download Time and         These determine when the data acquisition
   Consecutive Lost Polls                  process will drop and reform its NETIO
   parameters.                             connection to a remote site in an attempt to
                                           recover from network problems.
8. Expand the Scada Miscellaneous
   Parameters group.


The Local Site field is a very important parameter that allows the data acquisition process
to determine which of the sites in the SITE table represent the local site. This determines
which network objects are created by the process and which network objects the process
will try to connect to for ISD transfer. Note your Local Site name here for future reference:


                          Proprietary – See Copyright Page                      14-25
                           InterSite Operations Modeling


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


Task 2: ISD Site Objects
      In this task, you will add the new FEP site desired by your manager. You will base its
      attributes on a previously existing FEP.


Your Action                                  System Response


  1. Create project Scada_Lab#14.           Displays a grid of the existing ISD sites.
  2. From your e-terrasource client,
     select Tables/SCADA/
     Communications/Site.


  Remember the Local Site name you noted in the previous exercise? There should be a site
  record with that name in the site list. Not only does this name help the data acquisition
  process in creating the proper network access points for other sites, but it also lets the
  modeler know which measurements are internally generated (e.g., calculations) rather
  than polled for. All the other sites are places at which the data acquisition process will try
  to connect to for ISD transfers in or out.
  3. Find Site FEP.
      This represents an existing FEP that has the attributes you need for your new FEP.
  4. Select the FEP row, right-click the .
     indicator column, and copy it from
     the context menu.


                            Proprietary – See Copyright Page                        14-26
                             InterSite Operations Modeling


<!-- salto de página -->

                           EMS012 e-terrasource : Building a SCADA Model


  5. From anywhere in the grid, right-
     click and Paste to insert a new,
     identical Site record.
  6. Enter EMSName FEP2. <Save>              Creates a new Site object with the same
                                             attributes as the copied FEP site.


Your Action                                   System Response

      It is necessary to change the identifying information for this site, so both modelers and
      operators can tell the difference between the two FEP sites.
  7. Right-click on the new Site to call
     up the property sheet. Make the
     following changes:
      In the Identification/Optional Identifiers group:
          •   Description: Call this 2ND FRONT END PROCESSOR FOR RTUS. This is for the
              benefit of modelers who follow in your footsteps.
      In the Scada/Scada Alarming group:
          •   Optional Alarm Text: Call this 2ND FRONT END FOR RTUS (note that exported,
              the Alarm Text is c*30, smaller than the Description field). This will allow the
              operators to know which FEP site was connected to, or disconnected from,
              when he or she sees the alarm.
          •   Initially Inhibit, Override Default Inhibit Definition (and the associated five
              inhibit flags): These flags will affect alarms on changes in the Site
              communications state.


                             Proprietary – See Copyright Page                     14-27
                              InterSite Operations Modeling


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


In the General group:
   •   System Name: Call this FEP2. This field will be used to resolve the %SYSTEM%
       proxy that is often used to create unique network object names for sites.
   •   SCADA Front END: Set this to Yes. This is a local FEP and not a remote control
       center. It gives the operator navigation techniques for moving to FEP to see
       data about the communications for measurements from this site. Also permits
       demand scans to this site and enables the more-efficient Proxysrv connection
       to it.
   •   Front End Primary IP Address: In a real system, this would be the IP address or
       node name of the front end host computer. In our test system, enter
       000.000.000.000 to allow it to connect to any system.

Other General group Site parameters that can be left as is, since this is a copy of an
existing FEP site:
   •   Not in Service: Make the operator manually put this site into service at run-time.
   •   No Polling of Remote Site: This is a sending-only site and cannot poll us.
   •   Log Controls: If InterSite controls are attempted from this site, log it in the
       SCADA log.
   •   Suppress Rate of Change: If the remote site is issuing InterSite controls, do not
       issue rate-of-change alarms to the local operators.
   •   Enable InterSite Tagging/Notes: Allow exchange of tags with this site (obsolete
       on this system; used with e-terrascada 2.6 only).
   •   URL of WebFG Display, (and the associated Title for WebFG URL Callup): Give
       operator recognizable URL to go to when this site shows up on the exception
       list.
   •   Polling Rate (Milliseconds): Override of ISD Scan Rate parameter for this site.
   Finally in the General group, note the four network object names, with which the
   data acquisition process will attempt to open a connection. (Because of the use of
   proxies or tokens, we will not have to change these values either.)
   •   Data Acquisition InterSite NETIO Object Definition: The object to connect to
       for measurement/quality polling and response.
   •   Control InterSite NETIO Object Definition: The object to connect to for sending
       and receiving controls.
   •   Tagging InterSite NETIO Object Definition: The object to connect to for
       exchanging tags. (Obsolete on this system; used with e-terrascada 2.6 only.)
   •   Front End Download InterSite NETIO Object Definition: If you were configuring
       an Online Incremental Update of the front-end sites, you would use this object.


                        Proprietary – See Copyright Page                      14-28
                         InterSite Operations Modeling


<!-- salto de página -->

                         EMS012 e-terrasource : Building a SCADA Model


      Note: The use of the %SITE% and %SYSTEM%, proxies for your new FEP, will be
      resolved at run-time to FEP2 because that is what we named the site, and also what
      we put in the System column.
 8. <Save> your changes.


Task 3: Site the Measurements
  Now that you have the new FEP2 site in your model, you can assign measurements to be
  obtained from this new site. In a real situation, there would be many measurements that
  you would do this with, and it may be preferable to use export to Excel, or another bulk
  method, to accomplish this. But for this exercise, we will assign one analog, one status
  point, and one accumulator to your new FEP via the e-terrasource Client.


Your Action                                  System Response

  1. From the Scada Model tree, find        Displays Analog property sheet.
     and left-click the KV analog
     measurement on the Far end of
     line 34561 at LAKEVIEW.


  2. In the Associations group, set the     Causes the data acquisition process to poll for the
     Site to FEP2.                          value over the network connection it creates with
                                            the site you added.
  3. In the same group, give the KV
     analog a Secondary Site of FEP (in
     case the ISD connection with FEP2
     is lost). <Save>


                            Proprietary – See Copyright Page                      14-29
                             InterSite Operations Modeling


<!-- salto de página -->

                         EMS012 e-terrasource : Building a SCADA Model


Note: This assumes that there are communication paths at each site that can reach the RTU
for this analog.
  4. In the General group, set the
     Normal Source combo box to
     Telemetry.
  5. Also in the General group, note      Inverts the analog value in cases where the
     the Invert Sign and Invert           directional meaning is different between your site
     Analog Secondary Site                and the providing site (MWs in vs MWs out).
     parameters.
  6. Repeat steps 1-4 for the
     following measurements:
      •   The LS Switch 2932 MOS Discrete for the line you added at LAKEVIEW.
      •   The Accumulator measurement for GMWH you put in at Synchronous Machine G1
          at DOUGLAS.


                           Proprietary – See Copyright Page                     14-30
                            InterSite Operations Modeling


<!-- salto de página -->

                             EMS012 e-terrasource : Building a SCADA Model


Task 4: Validate Your Work
       Now that you have added a site object and assigned measurements to it, you must
       make sure your data is still valid.

Your Action                                     System Response

1. Click the Save icon on the toolbar (or        .
   <Ctrl> + S), to make sure that you
   have no unsaved changes.
2. Validate the workspace by                    Displays the Validation Tool window.
   selecting  , then Validate
   Workspace.
       Note: Since we are only modeling SCADAMOM values, we only need to do Scada Model
       and Check Required Fields validation.
3. From the Validation Sequence
   pull-down menu, choose Scada
   Validation.
4. Start the validation sequence by             Will run internal SCADA validation.
   clicking the OK button.
5. Repeat for Check Required Fields.
6. When the validation sequence                 Double-click the    information icon in the
   completes, make sure that the                message to call up the property sheet of the
   Request Status is Successful. (If it is      object with the problem (when possible). You
   not, examine the validator                   may ignore any warnings if your model is valid.
   messages for errors and correct
   them.)


Summary
   ISD is another auxiliary function of e-terrascada that allows native SCADA sites to pass
   measurement information to polling sites that have these measurements modeled.
   The SCADA model contains global parameters to control how the ISD function manages its
   work, as well as measurement level parameters to indicate which measurements are
   polled for from, or delivered to, a remote site, as the result of a poll.


                               Proprietary – See Copyright Page                       14-31
                                InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


  Proprietary – See Copyright Page              14-32
   InterSite Operations Modeling


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         15-1
             SCADA Online Editing


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         15-2
             SCADA Online Editing


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         15-3
             SCADA Online Editing


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         15-4
             SCADA Online Editing


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary - See Copyright Page         15-5
                      SCADA Online Editing


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary - See Copyright Page         15-6
                      SCADA Online Editing


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         15-7
             SCADA Online Editing


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         15-8
             SCADA Online Editing


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary - See Copyright Page         15-9
                      SCADA Online Editing


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


NOTE: The SCADA Online Editor main display cannot be called up unless
SCADA is online and available. This is because of the Change Document
capture functionality that is built into that display.


                           Proprietary - See Copyright Page             15-10
                                 SCADA Online Editing


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         15-11
             SCADA Online Editing


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         15-12
             SCADA Online Editing


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         15-13
             SCADA Online Editing


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         15-14
             SCADA Online Editing


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         15-15
             SCADA Online Editing


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         15-16
             SCADA Online Editing


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


NOTE: Whether or not to configure e-terraplatform and e-terrasource to
allow SCADA Change Documents to be imported into Products is a decision
that will have been made at the time of product installation.


                           Proprietary - See Copyright Page          15-17
                                 SCADA Online Editing


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         15-18
             SCADA Online Editing


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         15-19
             SCADA Online Editing


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary - See Copyright Page         15-20
                      SCADA Online Editing


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary - See Copyright Page         15-21
                      SCADA Online Editing


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary - See Copyright Page         15-22
                      SCADA Online Editing


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         15-23
             SCADA Online Editing


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


[Instructor solution - Invisible in printed version]
1.    Model data can be changed while the system runs, using the SCADA ONLINE
      EDITOR.
2.    To alter the model data online, sometimes you must DISABLE the target
      record.
3.    When you make changes to the RTU hierarchy or the Communications
      hierarchy, you must transfer the changes to the FEP - e-terracontrol.
4.    Model Updates from SCADA Online Editor and e-terrasource modeling
      environment is made using CHANGE DOCUMENTS, or import of Change
      Documents to a project.


                                 Proprietary - See Copyright Page             15-24
                                       SCADA Online Editing


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


     Lab 12: SCADA Online Editing (OPTIONAL)
Lab Objectives
     After completing this lab, you will be able to:
        •   Find the SCADA Online Editor modeling displays in a standard EMS
            system
        •   Understand the operations that can be taken using these displays:
            -    DISABLE
            -    INSERT/DELETE
            -    VALIDATE
        •   Know when you can, and when you must, disable a record for editing
        •   Describe the issues involved with managing mastership of data
            between the offline and online SCADA models


     For the following exercises, the DTS should be running on your host computer
     such that the SCCOMMIT process is active to receive user commands from the
     online editing displays.
     For more detailed explanations on the usage of these displays, see the
     e-terrascada Online Editor Display Reference Manual. You can see the
     online version of this manual by pressing F1 while viewing a display of
     interest.


     NOTE: In order to be able to make changes using the Online Editor, the user
     must have Write permission for the Global SCADA parameter Online Editor
     Area of Responsibility, which is exported as the AREASPRM_ITEMS flag in
     SCADAMOM.


                            Proprietary – See Copyright Page                    15-25
                                  SCADA Online Editing


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


Task 1: Find and View the Online Editing Displays


 Your Action                                    System Response

1. First, log in to your WebFG client as
   User DTS, as described in Lab 00.
2. Because many of the SCADA Online
   Edit functions require that the system
   be Operational, use these steps to
   start and run the DTS:
        • From the menu bar, select EMP Applications > DTS Applications > DTS
           Control.

        •   In the “Simulation Control” area, verify that DTS is DOWN. If the indicator
            says that it is Running or Paused, take it down by going to the Habitat
            Applications/Process Manager/ ..Master display and selecting the
            PROCMAN Exit… button. If the response is “User PROCDBCLERK_DTS is not
            available,” that means that Habitat was stopped while the Process
            Manager was running. In the PROCMAN Clerk section, select Initialize.
            Return to the DTS Control display.

        •   In the “Simulation Control” section, start the simulator by clicking the Start
            the Simulator      button. The simulator will start and then go into a
            PAUSED state. (Be patient. This may take a minute.)

        •   Go to the Simulation Initialization section enter the current date and time
            by hitting - (hyphen key) and Enter. The current date and time should be
            entered. (Note: If the current time does not appear, double-click in the
            time window and a calendar will appear. Select the correct date and time,
            click OK, then hit <Enter>.)


                               Proprietary – See Copyright Page                      15-26
                                     SCADA Online Editing


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


       •   Click the Initialize button. In the Simulation Control section under Time, the
           date and time will reflect what you have entered once the initialization is
           complete.

       •   Click the Continue the Simulation       button to bring the simulator into the
           RUNNING state.


3. Use the EMP Applications pull-down
   menu to select any SCADA display.
4. From the SCADA display, select             Displays a substation directory.
   Related Displays> SCADA Online
   Editor.
       This directory will take you to the SUBSTN topology for any substation you
       choose. You should also see buttons that will send you to the reference tables
       (Validation Tables) and to the SCADA Parameters. There are two levels of
       control (see picture above):
           •   A check box to enable/disable editing of records
           •   A check box to enable insertion/deletion of records
5. If these functions are not enabled,
   enable them now by checking the
   boxes.
6. Click the SCADA Parameters button.          Displays SCADA Parameters view, see
                                               below:


                              Proprietary – See Copyright Page                      15-27
                                    SCADA Online Editing


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


  Your Action                                   System Response

 7. Click the Back button on your              Displays Validation Tables view. See
    browser. Then click the Validation         below:
    Tables button.


Note the radio buttons that will take you to the various Reference Tables we have seen
in the e-terrasource database.


 8. Click Back and choose the                 Brings up a multi-functional topology
    LAKEVIEW substation from the              display of the LAKEVIEW substation. See
    menu of substations.                      below:


Note the tabs that can switch you to the three main SCADAMOM hierarchies.

                               Proprietary – See Copyright Page                       15-28
                                     SCADA Online Editing


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


  Your Action                                    System Response

 9. Find a POINT record under the          Displays the POINT Control menu:
    LAKEVIEW substation hierarchy
    you are viewing and right-click
    the      button.


This is typical of the sort of menu you will see when editing the topology, with:
     •    A section of insertion commands that make sense at the selected point in the
          hierarchy (i.e., it makes sense to insert a CTRL under a POINT)
     •    A validation section for validating online changes, thus enabling the newly
          validated record
     •    A Disable section for disabling the record for edits
     •    A Mark and Copy section for copying existing objects to other locations in the
          hierarchy
 10. From the POINT record, press the           Brings up the POINT Attributes display.
     Definition button.                         (See next page.)


          This display allows you to control most attributes for the point. Many of these
          can be changed without disabling the record.

                                 Proprietary – See Copyright Page                         15-29
                                       SCADA Online Editing


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


 Your Action                                    System Response

11. Hover over the bitmap graphic next to
    the POINT ID. See below:


        You can see that it will take you to the LAKEVIEW tabular display. Try it out!


12. Use the Back button on your browser         Returns to the Topology display.
    to return to the POINT definition. Then
    click on the Topology button (as
    shown above).


                               Proprietary – See Copyright Page                      15-30
                                     SCADA Online Editing


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Task 2: Using the Online Modeling Displays
       For this exercise, assume that you must use the SCADA Online Editor to add
       the GMWH accumulator (which you added to your offline model in Module 5).
       Remember that in order to obtain accumulator data for display, there must be
       both a COUNT record in the substation hierarchy and a PULSE record in the
       RTU hierarchy, and that they must be connected by an assignment.


 Your Action                                   System Response

1. Go to the substation topology at
   LAKEVIEW and find the COUNT record
   under the GEN1_GENERATOR device
   at LAKEVIEW.
                                              Information banner at the top now
2. Right-click the   button and select
                                              shows this as the marked object.
   Mark Record for Copy.
                                              The new object appears as DISABLED
3. Right-click the    button again and
                                              and *NEW.
   select Copy Single Marked Record
   After Current Record.

4. Name this new object GMWH and
   click the Definition button to reach
   the definition page of your new
   COUNT object.
       Observe the COUNT attributes that you can effect. Note also the site
       specification of FEP that was copied from your source record.
5. Return to the topology page by
   clicking the Topology button.

6. Right-click the  button on the new
   COUNT record, and select Validate           The COUNT object becomes ACTIVE.
   Current Record.
       This means that the data acquisition process is now ready to obtain data from
       the source site, FEP. But before this can happen, there must be a PULSE record
       at the RTU such that FEP can scan for the data.


                              Proprietary – See Copyright Page                     15-31
                                    SCADA Online Editing


<!-- salto de página -->

                         EMS012 e-terrasource : Building a SCADA Model


Task 3: Assigning the New COUNT to a PULSE Record on the RTU
 Your Action                                     System Response

1. Move from the substation topology
   view to the RTU topology view, using
   the tabs at the top of the display, and
   then find the LAKEVIEW RTU. You may
   have to click the        icon to obtain
   the RTU directory.
2. Select LAKEVIEW and find the ODDP
   card in the RTU where the original
   MWH accumulator you copied is
   assigned to a Pulse object.
        There exists a spare PULSE record at this address.
3. Click the Assignment>>> button on             Brings up an assignment page, where
   the ADDRESS object that owns the              the RTU topology is displayed side-by-
   spare PULSE.                                  side with the SUBSTATION topology.
4. On the right side of the page, scroll         The record is now targeted for
   down until you see the GMWH COUNT             assignment, as seen in the banner at
   record that you added in the previous         the top of the display.
   exercise. Click the raised button that
   contains its name.
5. On the left side of the page, scroll until
   you find the spare PULSE record from
   step 2. Underneath, it should be a
   COUNT record with an arrowhead
   button next to it.
6. Click the arrowhead button.                   An entry well appears, with a red
                                                 ASSIGN button above it.
7. Click ASSIGN.                                 Your targeted COUNT object name
                                                 should appear in the test box.
                                                 NOTE: You may have to refresh the
                                                 display to see the linkage.
        You have successfully assigned your new COUNT to a PULSE at the RTU.
        At this point, the data must be downloaded to the FEP so that the RTU can be
        reached through the FEP telemetry. This is normally done via the Database
        Update Sequence (DBSEQ) application. This application is covered in the
        Managing High Availability Systems course, as well as the e-terracontrol for
        EMP Users course.

                                Proprietary – See Copyright Page                     15-32
                                      SCADA Online Editing


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


Summary
    A SCADA modeler is able to accomplish most modeling functions by using
    displays on the running system, thus allowing model changes without
    necessitating a failover.
    Care should be taken if using this feature, as it creates data mastership issues
    with the online database and the offline model. Reference the e-terrascada
    Software Maintenance Guide, section 14.1 for configuration instructions to
    import Online Edit change documents to e-terrasource.


                           Proprietary – See Copyright Page                    15-33
                                 SCADA Online Editing


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary – See Copyright Page         15-34
             SCADA Online Editing


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         16-1
       Efficiently Developing the Model


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         16-2
       Efficiently Developing the Model


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         16-3
       Efficiently Developing the Model


<!-- salto de página -->

         EMS012 e-terrasource : Building a SCADA Model


Notes:


                Proprietary - See Copyright Page         16-4
                Efficiently Developing the Model


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         16-5
       Efficiently Developing the Model


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         16-6
       Efficiently Developing the Model


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         16-7
       Efficiently Developing the Model


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         16-8
       Efficiently Developing the Model


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         16-9
       Efficiently Developing the Model


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         16-10
       Efficiently Developing the Model


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         16-11
       Efficiently Developing the Model


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         16-12
       Efficiently Developing the Model


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


       Proprietary - See Copyright Page         16-13
       Efficiently Developing the Model


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


[Instructor solution - Invisible in printed version]
1.    To save your model changes you must create a PROJECT.
2.    Use DEEP COPY to copy a hierarchy of records.
3.    REFERENCE tables are a powerful way to enforce consistency in your model.
4.    Press the <Alt><F1> key combination to obtain information about the mapping
      between specific business model records/properties and their corresponding
      e-terrahabitat records/fields and CIM fields.


                                 Proprietary - See Copyright Page             16-14
                                 Efficiently Developing the Model


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


        Lab 13: Efficiently Developing the Model
Templates are a very powerful tool for building models. A template is a group of
related records that represents a reusable modeling pattern. A template can be
repeatedly instantiated to quickly build a model. For example, templates can be used
to represent a prototypical substation, an equipment group or bay, or a single switch.
Templates can also have parameters associated with them. When the template is
used to create an instance, the user is prompted to enter values for the template’s
parameters. These user-entered values can be used to derive many of the instance’s
properties. For example, the user could enter an “Equipment Name,” which is used to
populate many of the names of the instance records.
Instances that are created from templates retain information about the originating
template. This information can be viewed at the top of the property sheets


Lab Objectives
       After completing this lab, you will be able to:
          •   Use the Template Management Environment to create and maintain
              templates
          •   Create a template to create a simple template
          •   Use a template to create a device in the model


       In this lab, you will create a template from a breaker defined in the HEARN
       substation along with its whole hierarchy. Then you will instantiate a similar
       breaker in the same substation.


                              Proprietary – See Copyright Page                     16-15
                              Efficiently Developing the Model


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


Task 1: Accessing the Template Management Environment


Your Action                                        System Response

1. In the e-terrasource Client toolbar,            A pull-down menu appears
   select the View option.
2. In the pull-down menu, select Template          The Template Explorer tree view appears
   Explorer.                                       in the left pane.


Task 2: Creating a Template Group
         A template group is simply way of organizing templates into folders. Users
         with the appropriate permission can create template groups.


Your Action                                        System Response

1. In the template explorer toolbar, select        A “New Template Group” dialog box
                                                   appears.
   the        button.
2. In the New Template Group dialog box,
   enter the following information:
   o Template Group* = Training
   o Description = Template Group
     dedicated to training
3. <OK> the dialog box.                            The Training group appears in the
                                                   “Template Explorer” tree view.

4. In the Template Explorer tree view              The “Template Group: Training” property
   select Training.                                sheet appears in the Center/Main pane.
5. Make sure you are in the ws_dbc01
   Workspace. In the “Home” tab, make
   sure that the loaded MAS (Model
   Authority Set) is “EMP60 version 1.” For
   this lab, it does not matter which or
   how many projects are also loaded.


                               Proprietary – See Copyright Page                        16-16
                               Efficiently Developing the Model


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Task 3: Deep Copying a Hearn Breaker


Your Action                                              System Response

1. In the toolbar area, select Telemetry.                A pull-down menu appears.
2. In the “Telemetry” pull-down menu, select the         The “Scada Model” tree view
   Scada Model option.                                   appears in the left pane.
3. In the Scada Model tree view, expand to               The “Switch – 1314” property sheet
   locate NEPOOL SubGeographicalRegion                   appears in the Main/Center pane.
   EAST Substation DOUGLAS Equipment
   Group LS Switch 1314 [DOUGLAS LS]. Left-
   click on the Switch.


4. In the “Network Model” tree view, right-click         A menu appropriate to this context
   on 1314 [DOUGLAS LS].                                 appears.
5. In the pop-up menu, select Deep
   Copy/Switch (No Connectivity).


Task 4: Creating the BKR_TRAIN Template


Your Action                                       System Response

1. In the left pane, bring up the “Template
   Explorer” tree view.
2. In the Template Explorer tree view,            A pop-up menu appears.
   right-click on the Training group.
3. In the pop-up menu select the Paste            A “New Template” dialog box appears.
   option.


                              Proprietary – See Copyright Page                       16-17
                              Efficiently Developing the Model


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Your Action                                      System Response

4. In the “New Template” dialog box, enter
   the following information:
   o Template* = BKR_TRAIN
   o Template Group* = Training
   o State= Editing
   o Model Schema*= CIM/EMS
   o Privacy Settings = Public
   o Description = Generator Breaker
     Template


5. <OK> the dialog box.
6. In the “Template Explorer” tree view,
   expand the Training group.
7. Expand the BKR_TRAIN template.
8. Select the “Change Items.”                    The “BKR_TRAIN Change Items” property
                                                 sheet appears in the Central/Main pane,
                                                 appearing much like the Change Items in
                                                 a Project.


                             Proprietary – See Copyright Page                    16-18
                             Efficiently Developing the Model


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Task 5: Editing the BKR_TRAIN Template


Your Action                                         System Response

1. In the “Template Explorer,” navigate to the
   Training/BKR_TRAIN template.
2. Right-click on the BKR_TRAIN template.           A pop-up menu appears.
3. In the pop-up menu, select the Edit              The “Template Editor” window appears.
   Template option.

4. On the Template Editor left pane, expand
   the Switch template and click on one of
   the template components. Notice that the
   property sheet associated to that
   component appears on the right pane.
5. Also verify that all the components you          Some components will be associated
   made a deep copy from are available in           only with the Scada tree (Calculations),
   the template as shown in the example             some only from the Network tree
   below.                                           (Operational Limit Set).


                             Proprietary – See Copyright Page                       16-19
                             Efficiently Developing the Model


<!-- salto de página -->

                            EMS012 e-terrasource : Building a SCADA Model


Task 6: Defining the Template Parameters
        Template parameters are a powerful feature that can simplify modeling tasks
        for users. In a typical template, there may be many properties on several
        records that are identical (or very similar). For example:
        If a template represents a piece of equipment, there may be many records
        that can have their names derived by a naming convention based on a single
        user-entered “equipment name.”
        Parameters can also be used with metadata calculations to set certain
        properties. A single, user-entered “Voltage Level” parameter could possibly be
        used to derive values for ratings, limits, and alarm categories.
        Judicious use of template parameters can allow you to have a small number
        of powerful templates, instead of having many similar templates that vary in
        small ways.
        Exploring and explaining all the options for defining a parameter is not in the
        scope of this course∗. In the next step of this lab, you will only define a few
        sets of simple parameters for your template to become generic.


Your Action                                              System Response

1. In the e-terrasource window “Template                 A pull-down menu appears.
   Explorer” tree view, right-click on the
   BKR_TRAIN template.
2. In the pull-down menu, select the “Add                A “New template Parameter” window
   Parameter” option.                                    appears.


∗
 Template detailed definition is introduced in the e-terrasource User’s Guide and in the e-terrasource
Metamodel Guide for advanced features

                                   Proprietary – See Copyright Page                                16-20
                                   Efficiently Developing the Model


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Your Action                                      System Response

3. In the New Template Parameter window, enter
   the following information:
   o Parameter*= BreakerName
   o UI Label*= Breaker Name
   o Data Type* = String
   o PickList=<null>
                                                         .
     Use a picklist if the value should be
     restricted to a specific list of names/values.
   o Sort Order*=0
     If you had multiple parameters, the Sort
     Order would determine their display order
     when placing the template.
   o Required=Yes
     User will be required to enter this
     parameter when placing the template.
   o Description: You can place here detailed
     comments to document the way the
     parameter will be propagated in the
     different fields of the template.
4. <OK> the dialog box.
5. In the Template Explorer tree view,
   expand the “Parameter” item under the
   BKR_TRAIN parameter.
6. Under the “Parameters” item. select the       The “Template Parameter: Breaker Name”
   BreakerName parameter.                        property sheet appears in the
                                                 Center/Main pane.


                             Proprietary – See Copyright Page                  16-21
                             Efficiently Developing the Model


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Task 7: Applying Parameters to the Template
      The copied breaker name (1314) has been used in many places to identify
      items under the breaker hierarchy. It is thus fully judicious to replace by a
      BreakerName parameter.


Your Action                               System Response

1. Go back to the Template Editor
   and fully expand the Switch
   components of the BKR_TRAIN
   template.
2. Select the 1314 Switch.                The “Switch” property sheet appears on the right
                                          pane.
3. In the Switch property sheet,          A “Template Property” dialog box appears.
   left-click on the button located
   on the right of the EMSName
   1314 field.
4. In the Template Property dialog
   box, check the Parameter
   Reference check box and select
   BreakerName in the associated
   drop down list and <OK>.


5. The EMSName field now contains
   <%BreakerName>.


                             Proprietary – See Copyright Page                         16-22
                             Efficiently Developing the Model


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Your Action                                System Response

6. Now copy and paste the
   <%BreakerName> text to update
   the “Alias Name” field.
   NOTE: Starting with
   e-terraplatform 3.0, this field is
   exported as the LongName, and
   thus is likely to eventually be
   computed in the template with a
   query. But we’ll use the
   parameter here as a shortcut.
7. In the Associations group,
   change the Equipment Group
   and Voltage Level associations to
   Null.


8. Select the LS_1314_1Terminal
   and paste the <%BreakerName>
   text to replace just the “1314”
   characters in the “EMSName”
   field.
9. Repeat similar adjustment on the
   LS_1314_2 terminal.
10. On the Terminals, select the           When you place this template, you will make the
    ConnectivityNode association,          associations with Connectivity Nodes
    and change them to Null.


                              Proprietary – See Copyright Page                    16-23
                              Efficiently Developing the Model


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


Because of a Defect in this version (ETS-5958), the Deep Copy/Switch (No
Connectivity) does include connectivity associations for some nodes. This next step
will be necessary only until the Defect is repaired:
11. On the Discrete D1, set Null the
    NearNode and FarNode
    associations.
12. In the template editor left pane
    toolbar, save your changes by
    clicking on the <Save> button,
    which saves your changes.
13. Use the     in the upper right to       To be safe, always first save your changes using
    close the Template Editor.              the <Save> button, even though “x”ing out of the
                                            dialog presents a “Save Changes?” option (to
                                            which you should reply “yes”).


                               Proprietary – See Copyright Page                    16-24
                               Efficiently Developing the Model


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Task 8: Using a Template to Instantiate a Database Complex Item


Your Action                                    System Response

1. Create project Scada_Lab#16.
2. In the e-terrasource toolbar, select
   View/Template Explorer.
3. Expand the BKR_TRAIN template.
4. In the Template Explorer tree view,
   right-click on the BKR_TRAIN
   template and select the Copy option.
5. In the e-terrasource menu toolbar,          The Scada Model tree view appears in the
   select Scada/Scada Model.                   left pane.
6. In the Scada Model tree view,
   navigate to HEARN/Equipment
   Group /LS.
7. Right-click on “LS” and select the          A “Template Parameters” dialog box opens
   paste option. Note: You could
   optionally paste the template on the
   Switch folder.
8. In the Template Parameters dialog,
   enter 2021B for the Breaker Name.


9. So that the switch is also shown in         The NETMOM composite Id will be computed,
   the Network tree and on the                 and the Switch will be shown in the Network
   Graphical editor, set the Switch            Model tree.
   2021B’s Equipment Container
   association to NEPOOL EAST HEARN
   345.


                              Proprietary – See Copyright Page                    16-25
                              Efficiently Developing the Model


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


10. <OK> and <Save>.
11. Check the result in the graphical            Because we <null>ed out the Terminal
    editor.                                      associations, your breaker will be “floating”
                                                 somewhere on the display.
12. Connect this breaker to the 20 and 21
    Buses by left-clicking the orange
    terminals (creating a pointer), and
    drawing the connection to the two
    buses.


13. <Save>


                              Proprietary – See Copyright Page                       16-26
                              Efficiently Developing the Model


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


14. Confirm that changes made to the
    Graphical Modeler affect the same
    records as the Tree views by returning
    to the Network Model tree, and
    selecting the Terminal folder        .
    Scroll over in the resulting grid, and
    see that the Connectivity Node
    associations are to the 20 and 21
    nodes.


                             Proprietary – See Copyright Page         16-27
                             Efficiently Developing the Model


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


Task 9: Validate Your Work
       Now that you have created an instance of your template, it is time to validate
       your work.


Your Action                                     System Response

1. Click the Save icon on the toolbar (or        .
   <Ctrl> + S), to make sure that you
   have no unsaved changes.
2. Validate the workspace by                    Displays the Validation Tool window.
   selecting  , then Validate
   Workspace.
       Note: Since we are only modeling SCADAMOM values, we only need to do
       Scada Model and Check Required Fields validation.
3. From the Validation Sequence
   pull-down menu, choose Scada
   Validation.
4. Start the validation sequence by             Will run internal SCADA validation.
   clicking the <OK> button.
5. Repeat for Check Required Fields.
6. When the validation sequence                 Double-click the    information icon in
   completes, make sure that the                the message to call up the property
   Request Status is Successful. (If it is      sheet of the object with the problem
   not, examine the validator                   (when possible). You may ignore any
   messages for errors and correct              warnings if your model is valid.
   them.)


Summary
       SCADA topology is used to monitor connectivity and energization at modeled
       locations throughout your SCADA model. Normally, KV analog measurements
       are added to devices and specified as measurement nodes. These
       measurement nodes are linked together from device to device by entering
       local/near node specifications and far node specifications for the devices
       involved. Devices that span substations between the measurement nodes are
       given a far station as well.
       A correct topology model will allow the SCADA topology processing to alert the
       operators to islands and dead power equipment.

                               Proprietary – See Copyright Page                       16-28
                               Efficiently Developing the Model


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


      Proprietary - See Copyright Page          17-1
 Moving the Model to the EMS SCADA (Review)


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


      Proprietary - See Copyright Page          17-2
 Moving the Model to the EMS SCADA (Review)


<!-- salto de página -->

                     EMS012 e-terrasource : Building a SCADA Model


Each sequence has three basic steps, plus some optional ones:
1. Produce CIM/XML that represents the model data in the workspace. The
   CIM/XML Import/Export service creates the CIM/XML using a CIM profile
   called "ETS." The same ETS profile is used regardless of the HDB
   database that is being processed, and it contains all modeled fields -
   nothing is filtered out. So, whether you intend to populate only NETMOM
   or only ALARM, the same profile is used. Refer to CIM/XML Import/Export
   for more information on CIM profiles.
2. Feed the CIM/XML data to the transformation subsystem and produce
   data that can be loaded into an HDB database. For each supported HDB
   database, the transformation subsystem has modules that contain
   instructions on how to convert the e-terrasource data into HDB data (and
   vice versa for imports).
3. Load the resulting HDB data into a clone or savecase.
4. Optionally, e-terraplatform validation programs can be executed, and
5. The savecases can be compressed into a zip archive.


                           Proprietary - See Copyright Page               17-3
                      Moving the Model to the EMS SCADA (Review)


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


e-terrasource provides several formats for importing and exporting
data:
•   CIM/XML - CIM/XML files representing a complete model authority
    set can be imported into a workspace or exported from a
    workspace. Also, CIM/XML difference models (incremental files) can
    be exported from projects, or imported into e-terrasource as
    projects.
•   Model Authority Set Dump/Load - e-terrasource has a native format
    for writing out model authority set data to a file. Model authority sets
    can be dumped to files or loaded from files in this format.
•   Project Dump/Load - e-terrasource also has a native format for
    writing out projects to a file. Projects can be dumped to files or
    loaded from files in this format.
•   Excel - The e-terrasource user interface supports the ability to
    export model data to Excel and import changes from Excel.


                            Proprietary - See Copyright Page               17-4
                       Moving the Model to the EMS SCADA (Review)


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


      Proprietary - See Copyright Page          17-5
 Moving the Model to the EMS SCADA (Review)


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


The e-terrasource installation predefines one export sequence per HDB
database, as well as a “combined” sequence that can export all
supported HDB databases. These sequences can be modified in the
Administration view.
The files will be exported to the default export directory,
            <drive>:\ETERRA\e-terrasource\export
on the e-terrasource server.


                            Proprietary - See Copyright Page          17-6
                       Moving the Model to the EMS SCADA (Review)


<!-- salto de página -->

                    EMS012 e-terrasource : Building a SCADA Model


The behavior of the import/export subsystem is largely controlled
through metadata that is configured using the Administration Explorer
within the e-terrasource user interface.
Documentation about hdbimport is included in the Hdb User's Guide -
HDB_UG.pdf, chapter 9.


                          Proprietary - See Copyright Page              17-7
                     Moving the Model to the EMS SCADA (Review)


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


      Proprietary - See Copyright Page          17-8
 Moving the Model to the EMS SCADA (Review)


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


      Proprietary - See Copyright Page          17-9
 Moving the Model to the EMS SCADA (Review)


<!-- salto de página -->

                          EMS012 e-terrasource : Building a SCADA Model


[Instructor solution - Invisible in printed version]


Sequences in the export to e-terraplatform are:
1.    Produce CIM/ XML file representing all of the model data.
2.    TRANSFORM the CIM/XML data into HDBIMPORT- compatible CSV files.
3.    Load the resulting HDB data into clones.
4.    Execute e-terraplatform VALIDATION or Validators.
5.    Create savecases and zip into an ARCHIVE.


                                Proprietary - See Copyright Page          17-10
                           Moving the Model to the EMS SCADA (Review)


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Lab 14: Moving the Model to the HDB SCADAMOM
       Models are exchanged between e-terrasource and e-terrahabitat–based
       applications using an extensible transformation subsystem.
       For each supported HDB database, the transformation subsystem has
       modules that contain instructions on how to convert the e-terrasource data
       into HDB data.
       The Project validation sequence is executed upon user request. Project
       validation checks only the validation rules that are associated to the
       requested validation sequence, and also associated either directly or indirectly
       with the change items in a project.
       Validation sequences, modules, and rules are defined in the e-terrasource
       metadata. Refer to the e-terrasource Metamodel Guide for further
       information.
Lab Objectives
       After completing this lab, you will be able to:
          •   Understand the project validation process and perform a validation
          •   Understand the transformation process and execute a transformation
              from e-terrasource to the e-terraplatform SCADA


Task 1: Internal Validation


Your Action                                       System Response

1. Make sure your workspace contains all
   of the projects you have created for this
   class. If you have done all of the labs
   as instructed, your workspace will have
   successfully completed SCADA and
   Check Required Fields Validation.


   Note: A history of completed validation requests is retained for a configurable period
   of time. To view the validation history, do the following:


                              Proprietary – See Copyright Page                    17-11
                         Moving the Model to the EMS Scada (Review)


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Your Action                                       System Response

2. In the toolbar, select the                     The Validation History appears:
   View/Validation History option.


Task 2: Exporting the Workspace
       In the next steps, you will export the SCADA part of your workspace using the
       “EMS Export” option.


Your Action                                       System Response

1. Make sure that the Hdbserver process
   and Habitat PROCMAN are running, by
   opening the Habitat desktop folder and
   selecting the Command Prompt icon.             HDBSERVER_HDB_HABITAT and
   From the command prompt, issue the             WFGSERVER_WEBFG_HABITAT should be
       tview –list                                among the processes listed.

   command.                                       If not, the instructor will assist in
                                                  correcting your system.
2. The DBC01 user is privileged enough to
   make exports.
3. In the toolbar, select the Export icon.
         .


                              Proprietary – See Copyright Page                            17-12
                         Moving the Model to the EMS Scada (Review)


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Your Action                                      System Response

4. Select the Export Workspace… option.          The “Choose a Workspace Export
                                                 Sequence” appears:
5. In the drop-down menu, select the
   “EMS Export – SCADAMOM” option.
6. Click on the Next button.                     The “Select Workspace Export Sequence
                                                 Steps” window appears:


7. In the “Select Workspace Export Sequence Steps”
   window, uncheck all the sequences EXCEPT the
   following ones:
   o CIM/XML EMS Export – EMS
   o Transform CIM/XML to SCADAMOM –EMS
   o Load SCADAMOM –EMS
   o Verify SCADAMOM – EMS


                             Proprietary – See Copyright Page                     17-13
                        Moving the Model to the EMS Scada (Review)


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


For each step, you may specify how the export operation will execute the step.
8. In the “CIM/XML EMS Export – EMS”              The “CIM/XML EMS Export – EMS” pop-up
                                                  appears:
   step, click on the Edit button     .


Note: This step will export the workspace into a file using a CIM/XML ASCII format. The file
will be placed in the …\ETERRA\e-terrasource\export directory.
9. Select the <OK> button.


Task 3: Transform CIM/XML to SCADAMOM–EMS


Your Action                                System Response

1. In the “Transform CIM/XML to            The “Transform CIM/XML to SCADAMOM –EMS”
   SCADAMOM – EMS” step, click on          appears:

   the Edit button      .


                              Proprietary – See Copyright Page                     17-14
                         Moving the Model to the EMS Scada (Review)


<!-- salto de página -->

                         EMS012 e-terrasource : Building a SCADA Model


2. Examine the fields:
   o Note that the CIM/XML EMS File name
     must be consistent with the one
     defined in the CIM/XML EMS.
   o Leave the “Scada Export File Name”
     with its default definition.
   o Note that the e-terraplatform “EMP
     Version” field uses the emp_version
     Application Parameter.
                                                       As we are not configuring the Scada
   o Set the Create Scada Mapping File?                Online Editor change import, we can
     parameter to No.                                  save time by disabling this parameter.
Note: this step will take the workspace CIM/XML file created in the previous step and will
transform it into a hdbimport format file readable by the e-terraplatform environment.
The hdbimport (.scadamom) file will be placed in the C:\ETERRA\e-terrasource\export
directory.
3. Select the <OK> button.

Task 4: Load the Target SCADAMOM Database
Your Action                                        System Response

1. In the “Load SCADAMOM –EMS” step,               The “Load SCADAMOM –EMS” appears:

   click on the Edit button       .


Note 1: This step takes the .scadamom file created in the previous step and imports its
contents into the target SCADAMOM database, hosted in the clone identified by
Application= SCADAMDL and Family=%UserExportFamily, which for our user is MODEL.
Note 2: The Schema Field must use either the actual version, or the scada_version
Application Parameter.


                               Proprietary – See Copyright Page                      17-15
                          Moving the Model to the EMS Scada (Review)


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Task 5: Verify SCADAMOM - EMS


Your Action                                       System Response

1. In the “Verify SCADAMOM – EMS” step,           The “Verify SCADAMOM –EMS” dialog
                                                  appears:
   click on the Edit button      .


Note: The default parameters for this and the previous step are defined for the
%UserExportFamily family on this system. If this is changed on your system, it must be
changed in EVERY step.
2. This step will run a script that executes
   the SMVERIFY validation routine in the
   HDB environment.


                              Proprietary – See Copyright Page                  17-16
                         Moving the Model to the EMS Scada (Review)


<!-- salto de página -->

                        EMS012 e-terrasource : Building a SCADA Model


Task 6: Execute the Export


Your Action                                       System Response

1. In the “Select Workspace Export
   Sequence steps” viewport, select the
   “Next” button -> the “Confirm
   Workspace Export Settings” window
   appears:


2. In the “Confirm Workspace Export
   Settings” window, verify your settings.
3. Click on the “Finish” button.                  The “Import/Export Progress” window
                                                  appears and the export operations start up.
4. Verify that all steps are successful.


                              Proprietary – See Copyright Page                     17-17
                         Moving the Model to the EMS Scada (Review)


<!-- salto de página -->

                      EMS012 e-terrasource : Building a SCADA Model


Your Action                                      System Response


5. Examine the exported files in
   …\ETERRA\e-terrasource\Server\DefaultInstance\Export
       o CIM/EMS Export file:
         Export_[%WorkSpaceId]_[%UserId]_xxx.ets
       o    Scada Export File:
           [%WorkSpaceId]_[%UserId]_Sacadmom.scadamom
6. If your Verify SCADAMOM step was not
   successful, go to the WebFG Scadamdl
   Message file to see the messages. Do this by:
   •   Start the WebFG Client logged in as DTS.
       The default permission mode for this
       user assigns the modeling clones to the
       MODEL family.
   •   Select SCADA Model from the
       ModelingLogs menu, which will call up
       the WebFG LOG,SCADAMDL display.


                             Proprietary – See Copyright Page         17-18
                        Moving the Model to the EMS Scada (Review)


<!-- salto de página -->

                       EMS012 e-terrasource : Building a SCADA Model


Your Action                                      System Response


7. If there are errors, go back to your                 Warnings are acceptable with this
   e-terrasource workspace to fix the error, and        database. On your own system, you
   repeat the e-terrasource                             would want to reduce the number of
   export/transformation. Reiterate this                warnings as much as possible.
   operation until you get an error-free
   e-terrascada model.
8. You can also use HDBRIO to inspect the
   SCADAMOM database and spot-check that
   some of the changes you made in the
   e-terrasource model were indeed exported.


Summary
Project validation is executed upon user request. Project validation checks only the
validation rules that are associated the requested validation sequence, and also
associated either directly or indirectly with the change items in a project.
Workspace validation is executed upon user request. Workspace validation checks all
of the workspace data against the validation rules that are associated with the
validation sequence that was requested.
Validation sequences, modules, and rules are defined in the e-terrasource metadata.
One of the main purposes of e-terrasource is to supply EMS models to
e-terraplatform. Although the particulars regarding target environments (e.g., test vs
production) and modeling business processes may vary widely from organization to
organization, the basic concept is the same: extract a portion of the model from
e-terrasource, transform it, and place it into an e-terraplatform HDB database.
Imports in e-terrasource simply work in the opposite direction.


                             Proprietary – See Copyright Page                     17-19
                        Moving the Model to the EMS Scada (Review)


<!-- salto de página -->

EMS012 e-terrasource : Building a SCADA Model


      Proprietary – See Copyright Page          17-20
 Moving the Model to the EMS Scada (Review)


<!-- salto de página -->
```

---

## EMS014_Building_a_Network_Model_with_e-terrasource_2016-01-18.pdf

```text
GRID
Network Management Solutions


  Building a Network Model with e-terrasource
                         Student Workbook

       This workbook provides support for the Building a Network Model course.


       Software Version:               e-terraplatform 3.0 SP5
       Software Release Date:          December 2014

       Software Version:               e-terrasource 3.0 SP3
       Software Release Date:          December 2014

       Revision Date:                  January 2016


       Alstom Grid Inc.

       Redmond, Washington USA


<!-- salto de página -->

Copyright and Proprietary Information


Copyright © 2016 ALSTOM Grid Inc. or Affiliate. All Rights Reserved.


NOTE: CONTAINS PROPRIETARY INFORMATION OWNED BY ALSTOM GRID INC.
AND/OR ITS AFFILIATES. DO NOT COPY, STORE IN A RETRIEVAL SYSTEM,
REPRODUCE, DISTRIBUTE, TRANSMIT OR DISCLOSE TO ANY THIRD PARTY
WITHOUT PRIOR WRITTEN PERMISSION FROM ALSTOM GRID INC.
__________________________________________________________________


Trademarks


“ESCA” and “HABITAT” are registered trademarks of ALSTOM Grid Inc. “eterra” is a
registered trademark and/or service mark of E-Terra, LLC, licensed for use by
ALSTOM Grid Inc. in connection with its e-terra family of products and services.


Other product and company names in these materials may be trademarks or registered
trademarks of other companies, and are the property of their respective owners. They are
used only for explanation and to the respective owners’ benefit, without intent to infringe.


<!-- salto de página -->

Contents
Module 1: Network Application and Model Overview
Network Application and Model Overview.....................................................................................                            1-1
Before We Start.............................................................................................................................           1-2
Goals..............................................................................................................................................    1-3
Topics............................................................................................................................................     1-4
Powerflow......................................................................................................................................        1-5
State Estimation (RTNET).............................................................................................................                  1-6
Contingency Analysis.....................................................................................................................              1-7
Network Databases........................................................................................................................              1-8
Network Databases........................................................................................................................              1-9
Questions.......................................................................................................................................      1-10
Lab 1: EMS/CIM Mapping..............................................................................................................                  1-11

Module 2: Network Model Structures
Network Model Structures..............................................................................................................                 2-1
Goals..............................................................................................................................................    2-2
Topics............................................................................................................................................     2-3
Network Model...............................................................................................................................           2-4
Network Model...............................................................................................................................           2-5
Network Model...............................................................................................................................           2-6
Network Model...............................................................................................................................           2-7
Connectivity...................................................................................................................................        2-8
Connectivity...................................................................................................................................        2-9
Connectivity...................................................................................................................................       2-10
Monitoring Group...........................................................................................................................           2-11
Monitoring Group...........................................................................................................................           2-12
Monitoring Group...........................................................................................................................           2-13
Equivalent Network........................................................................................................................            2-14
Network Schedules........................................................................................................................             2-15
Contingency Definition...................................................................................................................             2-16
RAS Definition................................................................................................................................        2-17
Dynamic Rating Definition (available for EMP3.0).........................................................................                             2-18
Relationship between Different Trees............................................................................................                      2-19
Graphic Modeler (Substation Details)............................................................................................                      2-20
Graphic Modeler (DC Modelling)...................................................................................................                     2-21
Graphic Modeler Template............................................................................................................                  2-22
Tables Explorer..............................................................................................................................         2-23
Tables Explorer..............................................................................................................................         2-24
Tables Explorer..............................................................................................................................         2-25
Summary........................................................................................................................................       2-26
Questions.......................................................................................................................................      2-27
Lab 2: Explore the Network Model.................................................................................................                     2-28


<!-- salto de página -->

      Lab Objectives.........................................................................................................................         2-28
      Task 1: Find the Network Model Tree View.............................................................................                           2-28
      Task 2: Find the Switch 6869 in Substation PARKHILL..........................................................                                   2-29
      Task 3: Find the Parameters for Various Equipment using Search.........................................                                         2-30

Module 3: Network Device Modelling
Network Device Modelling.............................................................................................................                  3-1
Goals..............................................................................................................................................    3-2
Topics............................................................................................................................................     3-3
Equipment Containers...................................................................................................................                3-4
Equipment Containers---Substation...............................................................................................                       3-5
Connectivity...................................................................................................................................        3-6
Equipment Containers---Lines.......................................................................................................                    3-7
ACLineSegment/SeriesCompensator............................................................................................                            3-8
ACLineSegments...........................................................................................................................              3-9
LN/ZBR..........................................................................................................................................      3-10
Switches.........................................................................................................................................     3-11
BusBarSection...............................................................................................................................          3-12
ShuntCompensator........................................................................................................................              3-13
ShuntCompensator........................................................................................................................              3-14
ShuntCompensator........................................................................................................................              3-15
Load Models..................................................................................................................................         3-16
Load Models..................................................................................................................................         3-17
Load Models..................................................................................................................................         3-18
EquivalentLoad..............................................................................................................................          3-19
Load Types....................................................................................................................................        3-20
Load Types....................................................................................................................................        3-21
SynchronousMachine....................................................................................................................                3-22
SynchronousMachine....................................................................................................................                3-23
SynchronousMachine....................................................................................................................                3-24
PowerTransformer.........................................................................................................................             3-25
Powertransformer..........................................................................................................................            3-26
Three-winding Powertransformer...................................................................................................                     3-27
DCLineSegment.............................................................................................................................            3-28
DC Converter.................................................................................................................................         3-29
DC Pole..........................................................................................................................................     3-30
Device/Measurement Mapping......................................................................................................                      3-31
Device/Measurement Mapping......................................................................................................                      3-32
Analog Name.................................................................................................................................          3-33
Analog Name.................................................................................................................................          3-34
PMU Measurements......................................................................................................................                3-35
Discrete Name for AC Devices......................................................................................................                    3-36
Discrete Name for DC Devices......................................................................................................                    3-37
Questions.......................................................................................................................................      3-38


<!-- salto de página -->

Lab 3.1: Creating Equipment Containers.......................................................................................                         3-39
   Lab Objectives.........................................................................................................................            3-39
   Task 1: Create a New Substation............................................................................................                        3-39
   Task 2: Insert Voltage Levels..................................................................................................                    3-40
   Task 3: Creating Lines............................................................................................................                 3-41
Lab 3.2: Creating Equipment.........................................................................................................                  3-42
   Lab Objectives.........................................................................................................................            3-42
   Task 1: Create ConnectivityNodes..........................................................................................                         3-42
   Task 2: Insert Switches...........................................................................................................                 3-43
   Task 3: Insert a Synchronous Machine...................................................................................                            3-44
   Task 4: Insert a PowerTransformer.........................................................................................                         3-44

Module 4: Graphic Modeler
Graphic Modeler............................................................................................................................            4-1
Goals..............................................................................................................................................    4-2
Graphic Modeler Basics:................................................................................................................                4-3
Calling up the Graphic Modeler: Substation Detail........................................................................                              4-4
Calling up the Graphic Modeler: Substation Overview.................................................................                                   4-5
Using the Graphic Modeler: Toolbar, Context Menus, Pan and Zoom.........................................                                               4-6
Graphic Modeler: Toolbar..............................................................................................................                 4-7
Graphic Modeler: Context Menus..................................................................................................                       4-8
Graphic Modeler: Pan....................................................................................................................               4-9
Graphic Modeler: Zoom.................................................................................................................                4-10
Graphic Modeler: Lasso.................................................................................................................               4-11
Graphic Modeler: Searching..........................................................................................................                  4-12
Docking, Viewing and Navigating..................................................................................................                     4-13
Graphic Modeler: Docking.............................................................................................................                 4-14
Graphic Modeler: Dock Side by Side.............................................................................................                       4-15
Graphic Modeler: Why not three?..................................................................................................                     4-16
Graphic Modeler: Navigation.........................................................................................................                  4-17
Cut and Paste, Other Graphical Modeling Methods......................................................................                                 4-18
Graphic Modeler: Copy and Paste.................................................................................................                      4-19
Graphic Modeler: Deep Copy.......................................................................................................                     4-20
Graphic Modeler: Template Explorer............................................................................................                        4-21
Module Summary...........................................................................................................................             4-22
Questions.......................................................................................................................................      4-23
Lab 4.1: Exploring Graphic Modeler..............................................................................................                      4-24
    Lab Objectives.........................................................................................................................           4-24
    Task 1: Open a Substation in Graphic Modeler......................................................................                                4-24
    Task 2: Zoom, Pan and Center...............................................................................................                       4-24
    Task 3: Using Context Specific Menus....................................................................................                          4-25
    Task 4: Using the Security List................................................................................................                   4-26
    Task 5: Docking the Substation Detail....................................................................................                         4-26
Lab 4.2: Adding a Breaker and Half Scheme.................................................................................                            4-28


<!-- salto de página -->

   Lab Objectives.........................................................................................................................            4-28
   Task 1: Search for WALDEN and Open it in Graphic Modeler................................................                                           4-28
   Task 2: Deep Copy a Switch...................................................................................................                      4-28
   Task 3: Connect the Terminals...............................................................................................                       4-30
Lab 4.3: Adding a 345 kV Line.......................................................................................................                  4-32
   Lab Objectives.........................................................................................................................            4-32
   Task 1: Open two substations in Graphic Modeler..................................................................                                  4-32
   Task 2: Deep Copy a Line Segment.......................................................................................                            4-32
   Task 3: Connecting the new Line segment to terminals..........................................................                                     4-33
   Task 4: Assigning a Line.........................................................................................................                  4-33
   Task 5: Create line between CLASS and HEARN..................................................................                                      4-33
   Task 6: Create line between HEARN and DOUGLAS.............................................................                                         4-33

Module 5: Network Schedules and Monitoring
Network Schedules and Monitoring...............................................................................................                        5-1
Goals..............................................................................................................................................    5-2
Topics............................................................................................................................................     5-3
MVAR Capability Curve.................................................................................................................                 5-4
Load Based Regulation Curve.......................................................................................................                     5-5
Station Supply WR Curves............................................................................................................                   5-6
Tap Ratio Curves...........................................................................................................................            5-7
Auxiliary Load Voltage Limit Curves..............................................................................................                      5-8
Regulation Schedules....................................................................................................................               5-9
Load Area......................................................................................................................................       5-10
Area Load Curve............................................................................................................................           5-11
Simplest Load Tree (1 of 2)...........................................................................................................                5-12
Simplest Load Tree (2 of 2)...........................................................................................................                5-13
Load Var Schedules.......................................................................................................................             5-14
Switch Schedules...........................................................................................................................           5-15
Monitored Element Definition Network Model View.......................................................................                                5-16
Monitored Element Definition View 2.............................................................................................                      5-17
Summary........................................................................................................................................       5-18
Questions.......................................................................................................................................      5-19
Lab 5: Study Curves and Schedules..............................................................................................                       5-20
    Lab Objectives.........................................................................................................................           5-20
    Task 1: Find the Network Schedules tree view.......................................................................                               5-20
    Task 2: Add MVAR Capability Curve.......................................................................................                          5-20
    Task 3: Add Regulation Schedule...........................................................................................                        5-21
    Task 4: Add Monitored Element Device..................................................................................                            5-21

Module 6: Contingency Modeling
Contingency Modeling...................................................................................................................                6-1
Goals..............................................................................................................................................    6-2
Contingency Definition...................................................................................................................              6-3


<!-- salto de página -->

Contingency Views........................................................................................................................              6-4
Contingency Views........................................................................................................................              6-5
Creating Contingencies..................................................................................................................               6-6
Creating Contingencies..................................................................................................................               6-7
Creating Contingency Equipment..................................................................................................                       6-8
Contingency Equipment.................................................................................................................                 6-9
Contingency Equipment.................................................................................................................                6-10
Creating Contingency Groups........................................................................................................                   6-11
Assign Contingencies To Groups..................................................................................................                      6-12
Assign Contingencies To Groups..................................................................................................                      6-13
Conditional Contingency................................................................................................................               6-14
CTG_Monitored (EMP3.0).............................................................................................................                   6-15
Questions.......................................................................................................................................      6-16
Lab 6 Contingency Model..............................................................................................................                 6-17
    Lab Objectives.........................................................................................................................           6-17
    Task 1: Create a Contingency.................................................................................................                     6-17
    Task 2: Change the Contingent Equipment............................................................................                               6-17
    Task 3: Create a Contingency Group......................................................................................                          6-18
    Task 4: Assign the Contingency to the Contingency Group....................................................                                       6-18

Module 7: RAS Modeling
RAS Modeling................................................................................................................................           7-1
Goals..............................................................................................................................................    7-2
RAS Modeling Usage.....................................................................................................................                7-3
RAS and RAP................................................................................................................................            7-4
RAS Usage in Network Applications..............................................................................................                        7-5
RAS Modeling Related Habitat Databases....................................................................................                             7-6
Remedial Action Schemes.............................................................................................................                   7-7
Triggering Conditions.....................................................................................................................             7-8
Triggering Conditions.....................................................................................................................             7-9
A Typical Trigger Condition............................................................................................................               7-10
Protective Actions..........................................................................................................................          7-11
Protective Actions continued..........................................................................................................                7-12
Protective Actions in General.........................................................................................................                7-13
EMP3.0 New Protective Actions....................................................................................................                     7-14
EMP3.0 New Protective Actions....................................................................................................                     7-15
RAS in DCP...................................................................................................................................         7-16
RAS Example in ESCA60..............................................................................................................                   7-17
RAS Example.................................................................................................................................          7-18
Special Measurement....................................................................................................................               7-19
Communication and Independent Trigger Conditions....................................................................                                  7-20
Enabling RAS in Other Applications..............................................................................................                      7-21
Operator Guide Modeling (EMP3.0)..............................................................................................                        7-22
Dynamic Reactive Reserve Modeling (EMP3.0)............................................................................                                7-23


<!-- salto de página -->

RAS Graphic Modeler....................................................................................................................               7-24
Questions.......................................................................................................................................      7-25
Lab 7: Remedial Action Scheme Model.........................................................................................                          7-26
   Lab Objectives.........................................................................................................................            7-26
   Task 1: Create a RAS.............................................................................................................                  7-26
   Task 2: Change the Trigger Condition....................................................................................                           7-26
   Task 3: Change the Protective Action.....................................................................................                          7-27
   Task 4: Save the changes and run the workspace validation.................................................                                         7-27
   Task 5: Export RASMOM and verify the changes in HDB (optional).......................................                                              7-27

Module 8: Dynamic Rating Modelling
Dynamic Rating Modelling.............................................................................................................                  8-1
Goals..............................................................................................................................................    8-2
Limitation to Use Static Limits........................................................................................................                8-3
What is Dynamic Rating?...............................................................................................................                 8-4
Existing Customers........................................................................................................................             8-5
Dynamic Rating Related Domain...................................................................................................                       8-6
Dynamic Rating Model Main Hierarchy in ETS..............................................................................                               8-7
Dynamic Rating Model Hierarchy in DYNRTG vs. ETS.................................................................                                      8-8
Limit Dependency..........................................................................................................................             8-9
Series Equipment Dependency Limit.............................................................................................                        8-10
Branch and its Associated Switches..............................................................................................                      8-11
Series Equipment Dependent Limit...............................................................................................                       8-12
Environmental Limits......................................................................................................................            8-13
Static Look Up Temperature Model...............................................................................................                       8-14
Polynomial Temperature Model.....................................................................................................                     8-15
Scheduled Limit Dependency........................................................................................................                    8-16
Limit Scaling Limit..........................................................................................................................         8-17
Weather Station.............................................................................................................................          8-18
GeographicalRegion......................................................................................................................              8-19
Switch............................................................................................................................................    8-20
Automatic Generation of Dynamic Rating Components................................................................                                     8-21
Automatic Generation of Dynamic Rating Components Logic.......................................................                                        8-22
Automatic Generation of Dynamic Rating Components Logic 2....................................................                                         8-23
Dynamic Rating Configuration.......................................................................................................                   8-24
SCADA Branch Rating Telemetry..................................................................................................                       8-25
SCADA Temperature Measurement for Weather Station..............................................................                                       8-26
Computed Dynamic Rating............................................................................................................                   8-27
Dynamic Rating Modeling Workflow..............................................................................................                        8-28
Dynamic Rating Modeling Workflow Continue...............................................................................                              8-29
Dynamic Rating Modeling Restriction............................................................................................                       8-30
Questions.......................................................................................................................................      8-31
Lab 8: Dynamic Rating Model........................................................................................................                   8-32
    Lab Objectives.........................................................................................................................           8-32


<!-- salto de página -->

      Task 1: Create the dynamic rating topology based model......................................................                                     8-32
      Task 2: Create the static temperature model..........................................................................                            8-33
      Task 3: Create the schedule limit dependency model............................................................                                   8-33

Module 9: Network Auxiliary Tables
Network Auxiliary Tables...............................................................................................................                 9-1
Goals..............................................................................................................................................     9-2
Topics............................................................................................................................................      9-3
Reference Tables...........................................................................................................................             9-4
Reference Tables 2........................................................................................................................              9-5
Other Network Tables....................................................................................................................                9-6
NetworkConfiguration....................................................................................................................                9-7
Linkage between Netmodel and SCADA.......................................................................................                               9-8
Linkage between SpecialMeasurement and SCADA.....................................................................                                       9-9
Linkage between SumMeaurement and SCADA...........................................................................                                     9-10
Summary........................................................................................................................................        9-11
Questions.......................................................................................................................................       9-12
Lab 9: Study Other Network Tables...............................................................................................                       9-13
    Lab Objectives.........................................................................................................................            9-13
    Task 1: Add Base Voltage.......................................................................................................                    9-13
    Task 2: Add Special Measurement.........................................................................................                           9-13
    Task 3: Add Linkage between Measurement and Special Measurement...............................                                                     9-14

Module 10: Network Model Validation and Interface to EMS
Network Model Validation and Interface to EMS...........................................................................                               10-1
Goals..............................................................................................................................................    10-2
Network Model Validation..............................................................................................................                 10-3
Validation Definition 1....................................................................................................................            10-4
Validation Definition 2....................................................................................................................            10-5
Validation Definition 3....................................................................................................................            10-6
Interface with EMS and Other Formats..........................................................................................                         10-7
Network Model Transformation from/to EMS.................................................................................                              10-8
Roundtrip Testing...........................................................................................................................           10-9
Roundtrip Comparison 1................................................................................................................                10-10
Roundtrip Comparison 2................................................................................................................                10-11
Summary........................................................................................................................................       10-12
Questions.......................................................................................................................................      10-13
Lab 10: Study Validation and Export..............................................................................................                     10-14
    Lab Objectives.........................................................................................................................           10-14
    Task 1: Change Substation EMS Name..................................................................................                              10-14
    Task 2: Change Base Voltage EMS Name.............................................................................                                 10-14
    Task 3: Change the AmpRating for DCConverter...................................................................                                   10-14
    Task 4: Delete Child Record for Line......................................................................................                        10-15
    Task 5: Export Netmom Case to EMP.....................................................................................                            10-15


<!-- salto de página -->

Module 11: Network Parameter PerUnit Support and Network Model Customization
Network Parameter PerUnit Support and Network Model Customization......................................                                               11-1
Topics............................................................................................................................................    11-2
Network Parameter PerUnit Support.............................................................................................                        11-3
Network Parameter PerUnit Support.............................................................................................                        11-4
Network Parameter PerUnit Support 2..........................................................................................                         11-5
Network Parameter PerUnit Support 3..........................................................................................                         11-6
Network Parameter PerUnit Support.............................................................................................                        11-7
Network Model Customization.......................................................................................................                    11-8
Metadata customization.................................................................................................................               11-9
Validation Customization...............................................................................................................              11-10
UI customization............................................................................................................................         11-11
Transformation code customization...............................................................................................                     11-12
EMP code (for the linklist)..............................................................................................................            11-13
ETS Network Model Customer Project Experiences.....................................................................                                  11-14
Different Use Cases.......................................................................................................................           11-15
Incomplete Model/ Modelling Errors..............................................................................................                     11-16


<!-- salto de página -->

Document Conventions
      The following conventions are used throughout this document.


 Pull-down menu       A greater-than symbol ( > ) and italics are used to
                      indicate pull-down menu paths.
                      For example:
                         Analyst Displays>Mode Modeling>Mode Directory


 Soft keys or         Bold formatting is applied to indicate a selectable point.
 buttons on a         For example:
 display
                         Apply


 Physical key on      A box is placed around the text that appears on the
 the keyboard         actual key on the keyboard.
                      For example:
                         Enter


 Text to be entered   The code example style is used, which applies the
 verbatim by the      monospaced font “Courier New.”
 student, or          For example:
 examples of code
                         Host: PC1392
                         Account: Student1
                         Password: escatrain


 <>                   Text enclosed in angle brackets ( < > ) indicates
                      information you must supply.


 []                   Square brackets ( [ ] ) indicate optional qualifiers,
                      arguments, or data.


                         Proprietary – See Copyright Page
                                Student Workbook


<!-- salto de página -->


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         1-1
      Network Applications Overview


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         1-2
      Network Applications Overview


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         1-3
      Network Applications Overview


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         1-4
      Network Applications Overview


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         1-5
      Network Applications Overview


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         1-6
      Network Applications Overview


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         1-7
      Network Applications Overview


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         1-8
      Network Applications Overview


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         1-9
      Network Applications Overview


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         1-10
      Network Applications Overview


<!-- salto de página -->

              Building a Network Model Using e-terrasource


                               Lab 1: EMS/CIM Mapping
Mapping Exercise In e-terrasource

The following Habitat fields & records map to which ETS records &
properties?

Find these answers by opening an ETS APF session, going to
HelpHelp Contents. Select “e-terrasource Documentation”. Select
“e-terrasource to EMS/CIM Mapping”.           Select from Categories
“metamodels”. Select the database the item below is asking for, then
select the record the item below is asking for, chose any field on that
record to find its CIM Map. **NOTE** some of the following are asking for
RECORDS while others are asking for FIELDS, only give what it’s asking
for.

   a. NETMOM.LINE:
      ___________________________________________________
   b. NETMOM.ST:
      ___________________________________________________
   c. NETMOM.LN2:
      ___________________________________________________
   d. NETMOM.UN:
      ___________________________________________________
   e. NETMOM.LN:
      ___________________________________
   f. NETMOM.LNLIM:
      ___________________________________________________
   g. NETMOM.TAPTY.NOM:
      ___________________________________________________
   h. NETMOM.ACURCY.MANSTDV:
      ___________________________________________________
   i. CTGS.CTG.RAS:
      ___________________________________________________
   j. RASMOM.GATE:
      ___________________________________________________
   k. DYNRTG.WST:
      ___________________________________________________


                    Proprietary – See Copyright Page                 1-11
                     Network Applications Overview


<!-- salto de página -->

Building a Network Model Using e-terrasource


      Proprietary – See Copyright Page         1-12
       Network Applications Overview


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-1
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-2
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-3
        Network Model Structures


<!-- salto de página -->

                      Building a Network Model with e-terrasource


Netmom records represent various types of equipment and fields represent
attributes of the records.


For example, the NETMOM record LN represents a line segment and the field
R_LN represents the resistance of the Line Segment.


                           Proprietary – See Copyright Page                 2-4
                              Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-5
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-6
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-7
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-8
        Network Model Structures


<!-- salto de página -->

                      Building a Network Model with e-terrasource


A “node” is a point in the power system model to which power system components
are connected to represent electrical connectivity.


Node names can not be duplicated within a station, though multiple components
can be connected to one node.


The nodes reside in the network connectivity model under a Voltage-Level.


                           Proprietary – See Copyright Page                     2-9
                              Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-10
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-11
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-12
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-13
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-14
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-15
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-16
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-17
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-18
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-19
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-20
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-21
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-22
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-23
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-24
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-25
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-26
        Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         2-27
        Network Model Structures


<!-- salto de página -->

                     Building a Network Model with e-terrasource


                    Lab 2: Explore the Network Model
Lab Objectives
     After completing this lab, you will be able to:
        •   Navigate the network Model
        •   Switch Between different views
        •   Search and navigate to different devices


Task 1: Find the Network Model Tree View
  1. Click the Network Button in the Toolbar.
  2. Select Network Model from the dropdown list.


  3. By clicking the “>” symbol, explore the Network Model tree view starting
     with geographical regions, e.g. ECAR, NEPOOL, etc.
  4. Using your knowledge of ETS to Network Mapping, how many CO records
     are present in the model? _______ (Hint, What are CO records mapped to
     in e-terrasource?)
  5. What are DV records from Netmom called in e-terrasource?
     ___________________.
  6. How many Substations are within the DV ECAR? ______.


                          Proprietary – See Copyright Page                  2-28
                             Network Model Structures


<!-- salto de página -->

                    Building a Network Model with e-terrasource


Task 2: Find the Switch 6869 in Substation PARKHILL
     1. Navigate to substation PARKHILL under Network Model → NEPOOL
        → SubGeographical Region → NORT → Substation → PARKHILL →
        Voltage Level → 345 → Switch → 6869. Double click on the switch to
        open the property sheet.
     2. Find the same device using the Search Function. You are searching
        for the switch 6869 in the Substation PARKHILL. Add filters to the CIM
        Path Name that contain these.


     3. Right click on the results to open the property sheet for the Switch.


                         Proprietary – See Copyright Page                       2-29
                            Network Model Structures


<!-- salto de página -->

                    Building a Network Model with e-terrasource


     4. You would typically use the search function to find the equipment you
        want to locate as it is much quicker than navigating down in most
        cases. On large models, the Search button is a lot faster to use than
        the navigation menu


Task 3: Find the Parameters for Various Equipment using
Search.
     A request has come in to identify several parameters for various devices
     in the model. The devices are located in different Substations. The easiest
     way to locate them would be using the search button and adding filters to
     locate the devices using the CIM path name. Remember that you can add
     multiple filters in the search function to locate the devices.
     1. What is the Load Type associated (Look at the property group
        “Associations” in the property sheet) with the Equivalent Load NTP3 in
        the Substation KINCAIRD? _______
     2. What is the Load Type associated with the Equivalent Load 62 in the
        Substation HANOVER? _______.
     3. How many Switches show up in the results when you search for a
        Switch with “68” in the CIM path name? ________
     4. How many of these switches belong to the SubGeographicalRegion
        NORT? ______ (Hint: the CIM Path Name for a switch is of the format
        GeographicalRegion SubGeographicalRegion Substation VoltageLevel
        Switch)
     5. Is the Switch 141143 located in Substation WVILLE of the type
        Normally Open? _______ (Search under Network> Network Others in
        the property sheet).


Task 4: Find the Connectivity Tree View
     1. Click the Network button in the toolbar.
     2. Select Connectivity from the dropdown list.
     3. By clicking the “+” symbol, explore the Connectivity tree view starting
        with geographical regions, e.g. NEPOOL.


                         Proprietary – See Copyright Page                    2-30
                            Network Model Structures


<!-- salto de página -->

                    Building a Network Model with e-terrasource


Task 5: Find the Devices Connected to the Node
     1. Find the connectivity node 186 in Substation REDBRIDG and show it
        in the Connectivity tree.
     2. How many devices are connected to this node? _____.
     3. What devices are connected to the node 723 under the Substation
        WALDEN?
         ________________________
        ________________________
        ________________________


Task 6: Open the Substation HEARN in Graphic Modeler
     1. Search for the Substation with the name HEARN in the CIM Path
        Name field.
     2. Right-click on the result to show this Substation in the Network Model
        Tree.
     3. Right Click on the Substation in the tree view and select Graphic
        Modeler from the context menu, then select Substation Detail from the
        submenu.


                         Proprietary – See Copyright Page                   2-31
                            Network Model Structures


<!-- salto de página -->

