                    Building a Network Model with e-terrasource


     4. Using the find option in Graphic modeler, find the Switch 2123.


     5. Double click on it to open the property sheet.
     6. Using the same procedure, open substations PICTON and GOLDEN in
        the graphic modeler in new tabs.


Task 7: Find the Contingency Tree View
     1. Click the Network button in the toolbar.
     2. Select Contingency from the dropdown list.


     3. By clicking the “>” symbol, explore the Contingency tree view starting
        with the Contingency Group.


                         Proprietary – See Copyright Page                   2-32
                            Network Model Structures


<!-- salto de página -->

                    Building a Network Model with e-terrasource


Task 8: Find the Contingency Group CAPS
     1. Expand the contingency tree nodes by clicking the “>” symbol in the
        following sequence: Contingency → Contingency Group → CAPS.
     2. View contingency group members.


Task 9: Find the Equipment associated with the Contingency
LN30
     1. Using the search function, find the contingency with the EMSName
        LN30.
     2. Right click to show it in the Network Tree (Note that for contingencies,
        there is only one tree view available).
     3. Expand the contingency to see the associated equipment.
     4. What equipment is associated with this contingency?
        ___________________________
     5. Open the property sheet for the associated contingent equipment.
        From the associations tab, you can navigate to the property sheet for
        the associated equipment.


                         Proprietary – See Copyright Page                    2-33
                            Network Model Structures


<!-- salto de página -->

                     Building a Network Model with e-terrasource


Task 10: Open the Switch list using the Tables Explorer
     1. Click on Tables to open the Tables explorer.


     2. Open the Switch list by Navigating to Power System Equipment and
        double clicking Switch.


     3. How many pages of Switches can you see in the results? ________
     4. What are the total number of Switches in the system? ________
     5. If you had to export the entire list of Switches to excel, you need to first
        show all the Switches on a single page.


                          Proprietary – See Copyright Page                      2-34
                             Network Model Structures


<!-- salto de página -->

              Building a Network Model with e-terrasource


6. Navigate to User Preferences under the View Menu.


                   Proprietary – See Copyright Page         2-35
                      Network Model Structures


<!-- salto de página -->

               Building a Network Model with e-terrasource


7. Change the Page Size to the desired number of rows (400) and select
   OK.


8. Open the Switch list using the Tables Explorer again and verify there is
   only one page that shows all the Switches.
9. This makes it much easier to edit parameters common to all the
   devices and equipment of the same type.
10. Remember to change the Page Size value back to 100.


                    Proprietary – See Copyright Page                   2-36
                       Network Model Structures


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-1
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-2
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-3
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-4
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-5
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-6
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-7
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-8
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-9
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-10
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-11
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-12
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-13
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-14
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-15
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-16
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-17
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-18
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-19
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-20
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-21
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-22
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-23
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-24
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-25
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-26
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-27
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-28
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-29
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-30
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-31
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-32
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-33
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-34
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-35
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-36
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-37
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-38
        Network Device Modelling


<!-- salto de página -->

                      Building a Network Model with e-terrasource


        Lab 3.1: Creating Equipment Containers
Lab Objectives
     After completing this lab, you will be able to:
         •   Create a new substation
         •   Create Voltage Levels
         •   Create Lines that are the equipment containers for Line Segments


Task 1: Create a New Substation
  1. Create a new Project xxxx_Containers (where xxxx is a personal
     identifier), and make it your active project. (All the projects currently
     loaded in your workspace are displayed on the home page)


     To make a project your active proect, it should be selected from the
     project drowdown on the toolbar.


  2. Using the Search Tool, search for SubGeographicalRegion EAST.
  3. Right-click on result from the table and click “Show in tree”. Choose
     Network Model.
  4. Right-click on the SubGeographicalRegion and select “Insert Substation”


                           Proprietary – See Copyright Page                      3-39
                              Network Device Modelling


<!-- salto de página -->

                     Building a Network Model with e-terrasource


  5. Change the EMSName for this substation to CLASS. Save your project
     (Ctrl + S).


Task 2: Insert Voltage Levels
  1. Search for the newly created substation CLASS and open it in the network
     model tree.
  2. Right click on the Substation in the tree and Insert a VoltageLevel.
  3. Change the EMSName of this new VoltageLevel to 14.
  4. On the property sheet, under the Associations Property Group, Assign a
     Base Voltage of 14.


  5. Insert another VoltageLevel and change the EMSName to 345 and assign
     a Base Voltage of 345.
  6. Save your project.

                          Proprietary – See Copyright Page                  3-40
                             Network Device Modelling


<!-- salto de página -->

                    Building a Network Model with e-terrasource


Task 3: Creating Lines
  1. Search for the SubGeographicalRegion EAST and show in the network
     model tree.
  2. Insert a new Line and set the EMSName to be CLASS_1.
  3. Using the same procedure, insert two new lines CLASS_2 and CLASS_3.
  4. Note that the Line here is merely an equipment container and does not
     have any of the parameters associated with a transmission line such as
     resistance or reactance. Those are properties that belong to an
     ACLineSegment.
  5. Save your project.
     Note how the network model tree appears for SubGeographicalRegion
     EAST


                          Proprietary – See Copyright Page                3-41
                             Network Device Modelling


<!-- salto de página -->

                     Building a Network Model with e-terrasource


                              Lab 3.2: Creating Equipment
Lab Objectives
  After completing this lab, you will be able to:
  •   Add Switches
  •   Add Connectivity Nodes
  •   Add a SynchronousMachine
  •   Add a Transformer


Task 1: Create ConnectivityNodes
  1. Create a new Project xxxx_Equipment (where xxxx is a personal
     identifier), and make it your active project.
  2. Using the Search Tool, search for Substation CLASS and open the
     Substation in the connectivity Tree.
  3. Expand the Substation to open up the VoltageLevel 14.
  4. Right-click on the VoltageLevel and select “Insert ConnectivityNode”


                          Proprietary – See Copyright Page                  3-42
                             Network Device Modelling


<!-- salto de página -->

                     Building a Network Model with e-terrasource


  5. Change the EMSName for this new ConnectivityNode to 701. Save your
     project (Ctrl + S).
  6. Repeat the process to add Node 702 under Voltage Level 14.
  7. Repeat this process to create nodes 17 and 18 under the Voltage Level
     345.


Task 2: Insert Switches
  1. Search for the Substation CLASS and open it in the network model tree.
  2. Right click on the VoltageLevel 14 and insert a Switch.
  3. Change the EMSName of this switch to 701702.
  4. Save your project.
  5. Right click on this new switch in the network tree view and insert a
     terminal.
  6. Change the EMSName of this terminal to 701702_1 (This is just a
     convention where the near terminal is named _1 and the far is named _2).
  7. On the terminal property sheet, set the Identification property
     “Near/far/primary/secondary/tertiary terminal” to “Near”.
  8. Set Associations properties for Terminal 701702_1. For “Connectivity
     node”, select “NEPOOL EAST CLASS 14 701” from the reference list.


  9. Insert another terminal 701702_2 and set the
     “Near/far/primary/secondary/tertiary terminal” to “Far”. Assign a
     connectivity node of “NEPOOL EAST CLASS 14 702”.
  10. Save your project
  11. Create another switch with EMSName 1718 under the KV Level 345.
  12. Create two terminals, one near and one far using the naming conventions
     and steps outlined above and Assign the near Node as Node 17 and the
     far Node as Node 18.
  13. Save your project.


                           Proprietary – See Copyright Page                 3-43
                              Network Device Modelling


<!-- salto de página -->

                    Building a Network Model with e-terrasource


Task 3: Insert a Synchronous Machine
  1. In the Network Model tree for the Substation CLASS, right click on the
     VoltageLevel 14 and Insert a SynchronousMachine.
  2. Change the EMSName to G1 and save the project.
  3. On the property sheet, under the Network> Network Regulation Property
     Group, set “Load based voltage regulation enabled” to No.
  4. Right click G1, and select Insert from the context menu, then select
     Terminal from the submenu.
  5. Expand Terminal to confirm a new Terminal is added. Change the new
     item name to G1, and set the Identification property
     “Near/far/primary/secondary/tertiary terminal” as “Near”.
  6. Set Associations properties for Terminal G1. For “Connectivity node”,
     select “NEPOOL EAST CLASS 14 701” from the reference list.
  7. Save your project.


Task 4: Insert a PowerTransformer
  1. Using the Search Tool, search for Substation HEARN and open the
     Substation in the Network Tree.
  2. Expand the Substation to open up the PowerTransformer G1.
  3. Right-click on the PowerTransformer and select “Deep Copy”


                          Proprietary – See Copyright Page                    3-44
                             Network Device Modelling


<!-- salto de página -->

                  Building a Network Model with e-terrasource


4. Navigate to the Substation CLASS in the network model tree, right-click
   and select paste. Save your project.
5. We need to make changes to the TransformerWinding. Open the property
   sheet for the primary TransformerWinding for the newly copied
   PowerTransformer in Substation CLASS.
6. Under the Associations Property Group, change the Equipment Container
   to the Voltage Level 345 in Substation CLASS.
7. For the Terminal of this Primary TransformerWinding, change the
   ConnectivityNode under the Associations Property Group to Node 17 in
   Substation CLASS.
8. For the Secondary TransformerWinding, change the Equipment Container
   to the voltage level 14 in CLASS.
9. For the Terminal of this Secondary TransformerWinding, change the
   ConnectivityNode under the Associations Property Group to Node 702 in
   Substation CLASS.
10. Change the For SCADA flags for both terminals to No. Save the project.
11. Open the Substation Detail for CLASS in Graphic Modeler and check the
    topology.


                       Proprietary – See Copyright Page                  3-45
                          Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         3-46
        Network Device Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           4-1
           Graphic Modeler


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           4-2
           Graphic Modeler


<!-- salto de página -->

                            Building a Network Model with e-terrasource


Graphic Modeler Basics:
The Graphic Modeler component of the user interface provides several schematic views of the
electrical network. This is just a different presentation of the same objects modeled in the tree
and grid views:
•Substation Overview – This overview display shows all of the substations within a
SubGeographicalRegion and the ACLineSegments that connect them. The substations can be
overlaid on a geographical map based on their latitude/longitude.
•Substation Detail – This schematic display shows the detailed model of a single substation
and its connected equipment regardless of voltage level.
•Voltage Level Detail – This schematic display is very similar to the substation detail except
that it displays a single voltage level within a substation.
•SCADA Topology – This schematic display enables the user to maintain mixed network and
SCADA equipment, or SCADA-only topology information.
•DC Line Overview – This overview display shows the DC network within a
GeographicalRegion. Accessed from the Network Model or Network Connectivity trees, it
shows Substations, DCConverters, and DCLineSegments.
Note: While production of FG displays from the Graphic Modeler representation is a nice idea, it
has not yet been implemented.
See e-terrasource User’s Guide, section “Graphic Modeler”.


                                Proprietary – See Copyright Page                           4-3
                                        Graphic Modeler


<!-- salto de página -->

                      Building a Network Model with e-terrasource


Substation or Voltage Level Detail:
To view a schematic display of a substation, right-click on a substation name,
point to Graphic Modeler, and click Substation Detail.
To view a schematic display of a particular voltage level within a substation,
right-click on a voltage level name, point to Graphic Modeler, and click Voltage
Level Detail.


The features and functions of these two types of displays are virtually identical.
For the purposes of this discussion, the Substation Detail display is used.


Note that if you hover the mouse over a symbol, its full identification is shown.


                          Proprietary – See Copyright Page                          4-4
                                  Graphic Modeler


<!-- salto de página -->

                        Building a Network Model with e-terrasource


Substation Overview:
To display an overview of all substations within a SubGeographicalRegion and the
ACLineSegments that connect them, right-click on a SubGeographicalRegion name on
the Network tree view, point to Graphic Modeler, and click Substation Overview.
The Substation Overview appears in the center pane. Substations and the AC line
connections between them are shown, along with navigation points to adjacent
SubGeographicalRegions. An AC line connection between substations is shown as a
single straight line unless you create Inflection Points.
The overview display has the following features:
• If you hover the mouse over a substation or AC line, its full identification is shown.
• Double-clicking the center of a substation box displays its property sheet in the
   auxiliary pane.
• Double-clicking the button in the top right corner of a substation box opens the
   Substation Detail display in a new tab.
• If you hover the mouse over an AC line and press “J”, the display jumps to the next
   station. Alternatively, you can right-click the AC line, and choose “Jump to Substation
   <name>” from the context menu.
• Double-clicking the name of an adjacent SubGeographicalRegion displays the
   overview for that region.
• Whether or not a map is displayed is controlled by buttons to the right of the
   coordinates (based on availability of Microsoft Virtual Earth).

                            Proprietary – See Copyright Page                           4-5
                                    Graphic Modeler


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           4-6
           Graphic Modeler


<!-- salto de página -->

                    Building a Network Model with e-terrasource


For more detail, see the e-terrasource User’s Guide, section Graphic Modeler
Toolbar.


Also, section Graphic Modeler Configuration Editor describes how the
configuration, background, and symbols used in the Graphic Modeler can be
modified on each client. The Configuration Editor stores results in a
configuration file that can be propagated to other clients.


                        Proprietary – See Copyright Page                    4-7
                                Graphic Modeler


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           4-8
           Graphic Modeler


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           4-9
           Graphic Modeler


<!-- salto de página -->

                       Building a Network Model with e-terrasource


NOTE: It’s “Z”, not “control-Z” to center.


                          Proprietary – See Copyright Page           4-10
                                  Graphic Modeler


<!-- salto de página -->

                       Building a Network Model with e-terrasource


NOTE: It’s “Z”, not “control-Z” to center.


                          Proprietary – See Copyright Page           4-11
                                  Graphic Modeler


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           4-12
           Graphic Modeler


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           4-13
           Graphic Modeler


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           4-14
           Graphic Modeler


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           4-15
           Graphic Modeler


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           4-16
           Graphic Modeler


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           4-17
           Graphic Modeler


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           4-18
           Graphic Modeler


<!-- salto de página -->

                      Building a Network Model with e-terrasource


Graphic Modeler Copy of a single item or a group of items:
• Create a region containing a single item or a group of items.
• Right-click on the selected region, point to Region Edit, and click Copy.
• Choose the desired paste location, right-click on the canvas, point to Edit, and
click Paste.
You can paste multiple times to create multiple copies. The pasted records
remain selected in a region.


                          Proprietary – See Copyright Page                     4-19
                                  Graphic Modeler


<!-- salto de página -->

                      Building a Network Model with e-terrasource


The Graphic Modeler supports two methods to perform a deep copy of a
collection of items:
• Database metadata-defined deep copy – The e-terrasource metadata is used
to define the nature and extent of the deep copy. For further information about
configuring deep copy metadata, refer to the e-terrasource Metamodel Guide.
• Client-configured deep copy – This type of deep copy is driven by a query
definition stored in the client’s Graphic Modeler configuration.
Both forms of deep copy allow the user to select a region of connected
equipment, and perform a deep copy using the region’s context menu.
• The Graphic Modeler initiates the deep copy and pops up a Clipboard
Scratchpad view with the deep copy results, where the data can be manipulated.
• When you are satisfied with the collection of objects in the Clipboard
Scratchpad, click the Copy to Clipboard button              on the scratchpad toolbar,
then paste onto a Graphic Modeler canvas and save.


                         Proprietary – See Copyright Page                          4-20
                                 Graphic Modeler


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           4-21
           Graphic Modeler


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           4-22
           Graphic Modeler


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           4-23
           Graphic Modeler


<!-- salto de página -->

                         Building a Network Model with e-terrasource


                        Lab 4.1: Exploring Graphic Modeler
Lab Objectives
  After completing this lab, you will be able to:
  •   Open multiple substations in Graphic Modeler
  •   Use various Graphic Modeler tools
  •   Explore the docking functions of the Graphic Modeler


Task 1: Open a Substation in Graphic Modeler
  1. Create a new Project, and make it your active project.
  2. Using the Search Tool, search for Substation HEARN.
  3. Right-click on result from the table and click “Show in tree”. Choose Network
     Model.
  4. Right-click on the Substation in the tree, hover over “Graphic Modeler” and click
     “Substation Detail”.


Task 2: Zoom, Pan and Center
  1. Position the mouse to any area; use the mouse wheel to scroll up or down.
     Repeat the same while holding the Shift key.
  2. Position the mouse to any area; press Ctrl and use the wheel to scroll up or
     down. What’s the difference?
  3. Hit Z to center the diagram.
  4. Select an area by clicking the mouse and creating a rectangle around it.


                              Proprietary – See Copyright Page                       4-24
                                      Graphic Modeler


<!-- salto de página -->

                        Building a Network Model with e-terrasource


  5. Center this area by pressing Z.
  6. Zoom to the center of this area using the Ctrl key and the mouse wheel.
  7. Clicking the mouse wheel and moving the mouse in a direction lets you move to
     other areas in the diagram.


Task 3: Using Context Specific Menus
  1. Center the diagram. Point your mouse to any point in the canvas that does not
     contain a device and right click.
  2. Place your mouse over any circuit breaker and right click. Change the symbol
     type to any of the options.
  3. Change it back to BreakerNormallyClosed.
  4. Zoom in to an ACLineSegment.
  5. Highlight the ACLineSegment and rotate the symbol using right click.
  6. Clicking Ctrl + Z will undo the change.


                             Proprietary – See Copyright Page                       4-25
                                     Graphic Modeler


<!-- salto de página -->

                         Building a Network Model with e-terrasource


Task 4: Using the Security List
  1. Click on the “i” symbol to open the security list for the diagram.


  2. To go back to the diagram, click the button again
  3. Use the find button in the graphic modeler to locate Switch 2022.
  4. Click on it to open the property sheet.
  5. Expand the General Parameters tab. What is the base voltage associated with it?


Task 5: Docking the Substation Detail.
  1. Click and hold the tab for the substation detail for HEARN.
  2. While holding, drag the mouse away from the top. Various docking options will be
     displayed.
  3. Still holding the mouse, drag it to the highlighted region and release.


                              Proprietary – See Copyright Page                   4-26
                                      Graphic Modeler


<!-- salto de página -->

                     Building a Network Model with e-terrasource


4. The docked substation should look as shown below.


5. Search for substation KINCARD and show in tree.
6. Search for substation DOUGLAS and show in tree.
7. When the substation detail is opened in a new tab, use the same procedure as
   above to dock the new substation detail side by side with the old one.

                          Proprietary – See Copyright Page                    4-27
                                  Graphic Modeler


<!-- salto de página -->

                        Building a Network Model with e-terrasource


        Lab 4.2: Adding a Breaker and Half Scheme
Lab Objectives
  After completing this lab, you will be able to:
  • Deep Copy Circuit Breakers (Switches).
  • Create a Breaker and a Half Scheme to the 345 KV System at WALDEN.
  • Use Graphic Modeler to make quick Model Additions.


Task 1: Search for WALDEN and Open it in Graphic Modeler
  1. Create Project XXXX_ADD_Breakers, and make it your Active Project. (XXXX is
     a personal identifier).
  2. Search for Substation = WALDEN.
  3. Highlight the Line in the resulting Grid, Right Click and show in a Tree>Network
     Model.


  4. Right Click on WALDEN on the Network Model Tree and Open it in Graphic
     Modeler.


Task 2: Deep Copy a Switch
  1. The breaker and a half schemes are to be created between nodes 133 and 138
     in the station WALDEN.
  2. We need 6 switches at the 345 KV level so we can Deep-Copy an existing 345
     KV switch in the same substation.
  3. Find the switch 132135 on the graphic modeler.
  4. Now, highlight the switch and the terminals, taking care to not include the nodes
     to which this switch is connected in the rectangle that you draw.


                             Proprietary – See Copyright Page                      4-28
                                     Graphic Modeler


<!-- salto de página -->

                     Building a Network Model with e-terrasource


5. Click within this region and deep-copy the network hierarchy.
6. Close the Deep Copy Scratch Pad that opens up and paste anywhere on the
   Graphic Model.
7. Repeat the paste operation five more times to get 6 new switches and their
   terminals.


                          Proprietary – See Copyright Page                      4-29
                                  Graphic Modeler


<!-- salto de página -->

                        Building a Network Model with e-terrasource

Task 3: Connect the Terminals
  1. Click on one of the terminals of the switch and connect it to another.


  2. Repeat this process so that we get a shape as shown below.


  3. Connect two of the remaining terminals to Node 133 and the other two to node
     138.


  4. Notice that due to making these connections, ConnectivityNodes are
     automatically created.
  5. Double click on one of the ConnectivityNodes to open its property Sheet.


                             Proprietary – See Copyright Page                   4-30
                                     Graphic Modeler


<!-- salto de página -->

                    Building a Network Model with e-terrasource

6. Under the Associations Group, make sure that the ConnectivityNode Container
   for this node is the 345 KV Voltage Level in the Substation WALDEN.


7. Ensure that this is true for all four new ConnectivityNodes.
8. Verify on the Associations Property Group for each of the six new Switches
   created that the Equipment Container is the 345KV Voltage Level at WALDEN.


                         Proprietary – See Copyright Page                   4-31
                                 Graphic Modeler


<!-- salto de página -->

                     Building a Network Model with e-terrasource


                            Lab 4.3: Adding a 345 kV Line
Lab Objectives
  After completing this lab, you will be able to:
  •   Add a new line to the model
  •   Use Deep-Copy to make efficient model changes
  •   Use the graphic modeler to have a visual representation of model changes


Task 1: Open two substations in Graphic Modeler
  1. Create a new Project xxxx_345kV (where xxxx is a personal identifier),
     and make it your active project.
  2. Using the Search Tool, search for Substation WALDEN.
  3. Right-click on result from the table and click “Show in tree”. Choose
     Network Model.
  4. Right-click on the Substation in the tree, hover over “Graphic Modeler” and
     click “Substation Detail in new Tab”.
  5. Repeat the process for Substation MTOWN.


Task 2: Deep Copy a Line Segment
  1. In the Substation detail for WALDEN, use the search tool (Ctrl + F) to find
     the line segment “34517 1”.
  2. Highlight the AC Line Segment ensuring that the connectivity nodes on
     either side are not within the region. Right click within the area and
     navigate to deep copy.
  3. Select the option to do a deep copy of the Network data.
  4. This will open the Clipboard Scratchpad. Close this and return to the
     substation detail in the Graphic Modeler.
  5. Right click on the canvas; go to edit, then paste (or simply use Ctrl +V) to
     paste this new AC Line Segment.


                          Proprietary – See Copyright Page                    4-32
                                  Graphic Modeler


<!-- salto de página -->

                    Building a Network Model with e-terrasource


Task 3: Connecting the new Line segment to terminals
     1. Click on the near terminal of the line segment and while holding the
        mouse button, draw a line towards Node 133.
     2. Now dock the two substations in two different tabs.
     3. Click on the far end terminal of the line segment located in WALDEN to
        the bus section 117 located in substation MTOWN. Save the project.
     4. You have created a line segment from node 133 in WALDEN to 117 in
        MTOWN.


Task 4: Assigning a Line
     1. Find the line segment created and double click to open the property
        sheet.
     2. Under the Associations Property Group, select the button at the end of
        Equipment Container to bring up the Assign Relationship tab and
        search for the line CLASS_1.
     3. Assign the newly created line to be the equipment container for this
        line segment and save the project.
     4. Search for this new line CLASS_1 and bring it up in the network tree
        view.
     5. Navigate to the Terminals and ensure that the EMSName for the near
        terminal is CLASS_1_1 and for the far terminal is CLASS_1_2. Save
        your project.


Task 5: Create line between CLASS and HEARN
     1. Using the process outlined above, create a 345 KV Line Segment
        between node 18 in the Substation CLASS and node 20 in the
        Substation HEARN.
     2. Use the ACLineSegment 34560 1 in the Substation HEARN as the
        source.
     3. Assign the Equipment Container for this new Line Segment to be the
        Line CLASS_2.


Task 6: Create line between HEARN and DOUGLAS
     1. Using the process outlined above, create a 345 KV Line Segment
        between node 12 in the Substation DOUGLAS and node 21 in the
        Substation HEARN.


                         Proprietary – See Copyright Page                      4-33
                                 Graphic Modeler


<!-- salto de página -->

              Building a Network Model with e-terrasource


2. Use the ACLineSegment 34560 1 in the Substation HEARN as the
   source.
3. Assign the Equipment Container for this new Line Segment to be the
   Line CLASS_.3


                   Proprietary – See Copyright Page                4-34
                           Graphic Modeler


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-1
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-2
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-3
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-4
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-5
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-6
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-7
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-8
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-9
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-10
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-11
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-12
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-13
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-14
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-15
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-16
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-17
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-18
    Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


    Proprietary – See Copyright Page          5-19
    Network Schedules and Monitoring


<!-- salto de página -->

                     Building a Network Model with e-terrasource


                Lab 5: Study Curves and Schedules
Lab Objectives
  After completing this lab, you will be able to:
  •   Create a new MVAR Capability Curve
  •   Create a Load Based Regulation Schedule


Task 1: Find the Network Schedules tree view
  1. Create a new Project xxxx_Schedules (where xxxx is a personal
     identifier), and make it your active project.
  2. Click the Network button in the toolbar.
  3. Select Network Schedules from the dropdown list.
  4. By clicking the “>” symbol, explore the Network Schedules tree view
     starting with Load Based Regulation Schedules.


Task 2: Add MVAR Capability Curve
  1. Right click Schedules, and select Insert from the context menu, then
     select MVARCapabilityCurve from the submenu.
  2. Expand MVAR Capability Curve node to confirm a curve is added.
     Change the new item name to CLASS.
  3. In the CurveSchedData table, which is right below the MVAR capability
     curve, edit the X/Y1/Y2 values to obtain the desired curves.


                          Proprietary – See Copyright Page                  5-20
                          Network Schedules and Monitoring


<!-- salto de página -->

                     Building a Network Model with e-terrasource


Task 3: Add Regulation Schedule
  1. Right click Schedules, and select Insert from the context menu, then
     select RegulationSchedule from the submenu.
  2. Expand Regulation Schedule node to confirm a schedule is added.
     Change the new item name to CLASS.
  3. Right click Regulation Schedule CLASS, and select Show References
     from the context menu, then select
     IntervalSchedTimePoint(RegulationSchedule) from the submenu.
  4. Select “Day type” from the reference list, then enter values for “Time
     offset” (which is the seconds offset to the beginning of the day), “Value 1”,
     and ”Value 2”.


Task 4: Add Monitored Element Device
  1. Expand the tree nodes by clicking the “>” symbol in the following
     sequence: Network Model → ECAR.
  2. Right click ECAR, and select Insert from the context menu, then select
     DefaultMonitor from the submenu.
  3. Expand the Default Monitor node to confirm a new item is added. Change
     the new item name to ECAR-ECAR-138.
  4. For Associations properties, set “Voltage limit set” as ECAR,
     “Subgeographical Region” as ECAR ECAR, “Monitored Group” as ECAR,


                         Proprietary – See Copyright Page                     5-21
                         Network Schedules and Monitoring


<!-- salto de página -->

              Building a Network Model with e-terrasource


“Geographical Region” as ECAR, “Base Voltage” as 138, all from the
reference lists on the right.


                  Proprietary – See Copyright Page                   5-22
                  Network Schedules and Monitoring


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           6-1
        Contingency Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           6-2
        Contingency Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           6-3
        Contingency Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           6-4
        Contingency Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           6-5
        Contingency Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           6-6
        Contingency Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           6-7
        Contingency Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           6-8
        Contingency Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           6-9
        Contingency Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           6-10
        Contingency Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           6-11
        Contingency Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           6-12
        Contingency Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           6-13
        Contingency Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           6-14
        Contingency Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           6-15
        Contingency Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           6-16
        Contingency Modeling


<!-- salto de página -->

                     Building a Network Model with e-terrasource


                                    Lab 6 Contingency Model
Lab Objectives
  After completing this lab, you will be able to:
  •   Create a contingency and assign a contingent element
  •   Create a contingency group
  •   Assign a contingency to a contingency group


Task 1: Create a Contingency
  1. Create a new Project, name it xxxx_ctg and make it your active project.
  2. Open the contingency tree.
  3. Right-click on any contingency and do a deep copy of the Contingency
     hierarchy.
  4. Right click the contingency tab and paste.
  5. This will open up the new contingency tab. Change the EMSName for this
     contingency to TEST_1. Add a description “345 KV Contingency”. Change
     the sort order and save your project.
  6. You have created a new contingency.
  7. Similarly, create another contingency TEST_2 with a description “138 KV
     Contingency”.


Task 2: Change the Contingent Equipment
  1. Search for this new contingency TEST_1 using the search tool and open
     in the tree view.
  2. The equipment associated needs to be changed. Expand the equipment
     tab and double click to open it up.
  3. In the associations tab, click the ellipsis next to the equipment box to open
     up the dialog to specify a reference.
  4. Search for the ACLineSegment 34532 1, select it and click OK.
  5. Change the sort-order and save your project.
  6. Repeat the process for contingency TEST_2 and the line segment 13822 1.


                          Proprietary – See Copyright Page                    6-17
                              Contingency Modeling


<!-- salto de página -->

                    Building a Network Model with e-terrasource


Task 3: Create a Contingency Group.
  1. Open the Table Explorer and go to Network > Contingencies > CtgGroup.
  2. Right-click on an existing CtgGroup and click on clone n times.
  3. Clone this once and a new contingency group will be created in the list
     with a blank EMSName.


  4. Assign an EMSName of LAB and a description “ALL LAB
     CONTINGENCIES”. Change the Sort Order. Save your project.


Task 4: Assign the Contingency to the Contingency Group
  1. In the table view, open the table for Ctg_CtgGroup.
  2. The top row for this will be empty. In the EMSName, type TEST_1. and hit
     enter.


                         Proprietary – See Copyright Page                      6-18
                             Contingency Modeling


<!-- salto de página -->

                  Building a Network Model with e-terrasource


3. Save the project. This creates the new Ctg_CtgGroup which will be used
   to assign the newly created contingency to the newly created contingency
   group.
4. Right click on the new Ctg_CtgGroup and open the property sheet.
5. Under the associations tab, assign the Contingency Group of LAB and the
   Contingency of TEST_1.
6. Save your project. The TEST_1 contingency has been assigned to the
   new group LAB.
7. Repeat this process for TEST_2.


                       Proprietary – See Copyright Page                 6-19
                           Contingency Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         6-20
         Contingency Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-1
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-2
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-3
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-4
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-5
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-6
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-7
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-8
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-9
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-10
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-11
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-12
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-13
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-14
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-15
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-16
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-17
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-18
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-19
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-20
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-21
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-22
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-23
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-24
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           7-25
             RAS Modeling


<!-- salto de página -->

                     Building a Network Model with e-terrasource


           Lab 7: Remedial Action Scheme Model
Lab Objectives
  After completing this lab, you will be able to:
  •   Create a remedial action scheme and its child records
  •   Associate the gate input pin and protective actions to network devices


Task 1: Create a RAS
  1. Create a new Project, name it xxxx_ras and make it your active project.
  2. Open the Remedial Action Scheme (RAS) tree.
  3. Right-click on the existing MRAS and do a deep copy of the RAS
     hierarchy.
  4. Right click the Remedial Action Scheme tab and paste.
  5. This will open up the new RAS tab. Change the EMSName for this RAS to
     Class. Add a description “RAS for the new substation Class”. Change the
     sort order and save your project.
  6. You have created a new RAS.


Task 2: Change the Trigger Condition
  1. Expand for this new RAS Class and find the Gate 1.
  2. In the Gate property sheet, change the gate type from lt(less than) to gt
     (great than), change the threshold value from 29 to 100
  3. Expand the Gate 1 and find the PinFlow
  4. In the PinFlow property sheet, select the Equipment association to be
     ACLineSegment Class_ 2_1 and the terminal to be the Near terminal of
     the ACLineSegment.
  5. In the Trigger Condition, check the Gate(Resulting Gate) association.


                          Proprietary – See Copyright Page                     7-26
                                  RAS Modeling


<!-- salto de página -->

                     Building a Network Model with e-terrasource


Task 3: Change the Protective Action.
  1. Expand for this new RAS Class and find the PrivateTrigger TG1.
  2. Delete the existing ProtActEngeryConsumer child record
  3. Under the PrivateTrigger TG1, insert a ProtActSynchronousMachine
  4. In the new ProtActSynchronousMachine property sheet, associate the
     SynchronousMachine to Substation Class G1
  5. In the General property group, specify the ReduceBy Percentage=No,
     action value=20, Is reduce to=No, Enable arming=no, action value from
     SCADA=No


Task 4: Save the changes and run the workspace validation
  1. Save all the changes in the active project.
  2. Run workspace validationFull Validation
  3. Correct any errors if there are any until the workspace is valid


Task 5: Export RASMOM and verify the changes in HDB
(optional)
  1. Export workspace->EMS all
  2. Select SCADAMOM, NETMOM and RASMOM related ones in the
     transformation, load/validation step
  3. When the export finishes, check the RASMOM validation is successful or
     not
  4. If export is successful, check the RASMOM export clone, verify that the
     new RAS and its associated Trigger condition and protective actions are
     exported.


                          Proprietary – See Copyright Page                7-27
                                  RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         7-28
             RAS Modeling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-1
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-2
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-3
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-4
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-5
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-6
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-7
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-8
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-9
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-10
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-11
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-12
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-13
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-14
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-15
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-16
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-17
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-18
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-19
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-20
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-21
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-22
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-23
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-24
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-25
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-26
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-27
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-28
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-29
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-30
      Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


   Proprietary – See Copyright Page           8-31
      Dynamic Rating Modelling


<!-- salto de página -->

                     Building a Network Model with e-terrasource


                             Lab 8: Dynamic Rating Model
Lab Objectives
  After completing this lab, you will be able to:
  •   Create the dynamic rating topology based model using autogeneration
  •   Create the static temperature model
  •   Create the schedule limit dependency model


Task 1: Create the dynamic rating topology based model
  1. Create a new Project, name it xxxx_dynrtg and make it your active project.
  2. Use search function to find the ACLineSegment with dynamic rating
     flag=False and have operational limit set defined. Set the dynamic rating
     flag be to True
  3. In the Dynamic Rating table view, bring up the property sheet for the
     DynamicRatingConfiguration. In the General property group, select
     AutoGeneration=Yes
  4. Save the changes and run workspace validationDynamic Rating Model
     Auto Generation
  5. Check the validation messages to see if there are any
     SeriesEquipDependLimit and EquipmentLimitSeriesComponent record.
  6. In the dynamic rating tree view, verify that the ACLineSegment is shown
     up there
  7. Under the ACLineSegment, find the SeriesEquipDependLimit and its
     EquipmentLimitSeiesComp as well as the GeographicalRegion_Resource
  8. Add the WeatherStation_Equipment for the ACLineSegment and its
     associated switches (assuming we are using the existing WeatherStation)
  9. In the Network tree view, find the ACLineSegment related substation
     voltagelevel and bring up the graphic modeler view.
  10. Verify that the EquipmentLimitSeiesComp for that ACLineSegment is
      correct based on the topology.


                          Proprietary – See Copyright Page                   8-32
                            Dynamic Rating Modelling


<!-- salto de página -->

                    Building a Network Model with e-terrasource


Task 2: Create the static temperature model
  1. Find the ACLineSegment 34591 1 in the Dynamic Rating Model tree view.
  2. Deepcopy the three Temperature Depend Limit Tables to paste that under
     the new ACLineSegment participated in the dynamic rating. Note that the
     three TEMPMDL3 need to be deepcopied one buy one.
  3. For the new TEMPMDL3 property sheet, change the Operational limit to
     the Limit1/2/3 for the new ACLineSegment
  4. For the child record TemperatureLimitTablePoint, adjust the LimtValue
  5. Save all the changes to the active project and run workspace validation -
     >Dynamic Rating Validation


Task 3: Create the schedule limit dependency model
  1. Under the new ACLineSegment Dynamic Rating Model tree view, insert a
     ScheduledLimitDepedency. In its property sheet, specify which
     OperationalLimit it is applied to.
  2. Under the ScheduledLimitDepedency, insert the ScheduledLimitValue
  3. In the ScheduledLimitValue, enter the value and select the season Spring
  4. Clone this ScheduleLimitValue three times, and change the value and
     season for Summer, Fall and Winter.
  5. Save all the changes to the active project and run workspace validation -
     >Dynamic Rating Validation


                         Proprietary – See Copyright Page                    8-33
                           Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         8-34
       Dynamic Rating Modelling


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         9-1
         Network Auxiliary Tables


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         9-2
         Network Auxiliary Tables


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         9-3
         Network Auxiliary Tables


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         9-4
         Network Auxiliary Tables


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         9-5
         Network Auxiliary Tables


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         9-6
         Network Auxiliary Tables


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         9-7
         Network Auxiliary Tables


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         9-8
         Network Auxiliary Tables


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         9-9
         Network Auxiliary Tables


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         9-10
         Network Auxiliary Tables


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         9-11
         Network Auxiliary Tables


<!-- salto de página -->

Building a Network Model with e-terrasource


     Proprietary – See Copyright Page         9-12
         Network Auxiliary Tables


<!-- salto de página -->

                     Building a Network Model with e-terrasource


                  Lab 9: Study Other Network Tables
Lab Objectives
  After completing this lab, you will be able to:
  •   Create a new BaseVoltage
  •   Add Special Measurements
  •   Add a linkage between a measurement and a special measurement


Task 1: Add Base Voltage
  1. Create a new Project xxxx_Other_tabs (where xxxx is a personal
     identifier), and make it your active project.
  2. Click the Table button in the toolbar.
  3. In the Table Explorer window, expand Network → Network Reference
     Tables → BaseVoltage.
  4. In table BaseVoltage, add a new BaseVoltage record with name 135. Set
     “For Network” to Yes, and set “Nominal Voltage (KV)” to 135.


Task 2: Add Special Measurement
  1. Click the Table button in the toolbar.
  2. In the Table Explorer window, expand SCADA → Measurements/Limits →
     SpecialMeasurement.
  3. In table SpecialMeasurement, add a new SpecialMeasurement record with
     name CLASS.


                          Proprietary – See Copyright Page              9-13
                              Network Auxiliary Tables


<!-- salto de página -->

                    Building a Network Model with e-terrasource


Task 3: Add Linkage between Measurement and Special
Measurement
  1. Click Linkages icon (    ) in the toolbar, select Network from the drop-
     down list, then select Special Measurement from the Submenu.
  2. In Linkages window, select HEARN substation from the top-left picklist,
     then select Discrete from check boxes.
  3. Click and hold to drag a Measurement from the left to the Linkage cell of
     Special Measurement CLASS to form the Linkage.


                         Proprietary – See Copyright Page                       9-14
                             Network Auxiliary Tables


<!-- salto de página -->

Building a Network Model with e-terrasource


      Proprietary – See Copyright Page          10-1
Network Model Validation and Interface to EMS


<!-- salto de página -->

Building a Network Model with e-terrasource


      Proprietary – See Copyright Page          10-2
Network Model Validation and Interface to EMS


<!-- salto de página -->

Building a Network Model with e-terrasource


      Proprietary – See Copyright Page          10-3
Network Model Validation and Interface to EMS


<!-- salto de página -->

Building a Network Model with e-terrasource


      Proprietary – See Copyright Page          10-4
Network Model Validation and Interface to EMS


<!-- salto de página -->

Building a Network Model with e-terrasource


      Proprietary – See Copyright Page          10-5
Network Model Validation and Interface to EMS


<!-- salto de página -->

Building a Network Model with e-terrasource


      Proprietary – See Copyright Page          10-6
Network Model Validation and Interface to EMS


<!-- salto de página -->

Building a Network Model with e-terrasource


      Proprietary – See Copyright Page          10-7
Network Model Validation and Interface to EMS


<!-- salto de página -->

Building a Network Model with e-terrasource


      Proprietary – See Copyright Page          10-8
Network Model Validation and Interface to EMS


<!-- salto de página -->

Building a Network Model with e-terrasource


      Proprietary – See Copyright Page          10-9
Network Model Validation and Interface to EMS


<!-- salto de página -->

Building a Network Model with e-terrasource


      Proprietary – See Copyright Page          10-10
Network Model Validation and Interface to EMS


<!-- salto de página -->

Building a Network Model with e-terrasource


      Proprietary – See Copyright Page          10-11
Network Model Validation and Interface to EMS


<!-- salto de página -->

Building a Network Model with e-terrasource


      Proprietary – See Copyright Page          10-12
Network Model Validation and Interface to EMS


<!-- salto de página -->

Building a Network Model with e-terrasource


      Proprietary – See Copyright Page          10-13
Network Model Validation and Interface to EMS


<!-- salto de página -->

                     Building a Network Model with e-terrasource


                Lab 10: Study Validation and Export
Lab Objectives
  After completing this lab, you will be able to:
  •   Understand Network Model Validation
  •   Generate a netmom case from ETS.


Task 1: Change Substation EMS Name
  1. Create a new Project xxxx_Validation (where xxxx is a personal identifier),
     and make it your active project.
  2. Call up the Network Model tree view.
  3. Expand the tree nodes by clicking the “>” symbol in the following
     sequence: Network Model → NEPOOL → SubGeographical Region →
     EAST → Substation → CLASS.
  4. In the Identification properties of substation CLASS, try to enter
     CLASS_TEST in the “EMS Name” field. Can you enter more than 8
     characters?


Task 2: Change Base Voltage EMS Name
  1. Call up the Table tree view.
  2. Expand the tree nodes in the following sequence: Network → Network
     Reference Tables → BaseVoltage.
  3. Change the Base Voltage 138 EMSName from 138 to 345. Save the
     change you made. What is the pop-up error message?


Task 3: Change the AmpRating for DCConverter
  1. Click the Table button in the toolbar.
  2. In the Table Explorer window, expand Network → Power System
     Equipment →DCConverter.
  3. In the column AmpRating for any DCConverter, change the value to -5.
  4. The box should turn red and there should be an error message. What is
     it?


                          Proprietary – See Copyright Page                 10-14
                    Network Model Validation and Interface to EMS


<!-- salto de página -->

                     Building a Network Model with e-terrasource


Task 4: Delete Child Record for Line
  1. Click the Network->Network Model in the toolbar.
  2. Locate a line and remove all of its child record.
  3. Save the changes to an active project
  4. Run Workspace Validation>Network Validation. What is the error
     message?


Task 5: Export Netmom Case to EMP
  1. Reset your workspace.
  2. Load the EMP60 MAS v1 into your workspace.
  3. Create a new project xxx_Export.
  4. Navigate to the Substation HEARN and change the EMSName to
     ETSTEST.
  5. Click the export icon from the toolbar, and select Export Workspace.
  6. In the popup window, select EMS Export – Netmom, select the right EMP
     version,then click Finish button to start the export process.
  7. After the export process is successful, use HDBRIO to check there is a
     substation named ETSTEST.


                          Proprietary – See Copyright Page                  10-15
                    Network Model Validation and Interface to EMS


<!-- salto de página -->

 Building a Network Model with e-terrasource


      Proprietary – See Copyright Page          10-16
Network Model Validation and Interface to EMS


<!-- salto de página -->

            Building a Network Model with e-terrasource


                Proprietary – See Copyright Page                    11-1
Network Parameter PerUnit Support and Network Model Customization


<!-- salto de página -->

            Building a Network Model with e-terrasource


                Proprietary – See Copyright Page                    11-2
Network Parameter PerUnit Support and Network Model Customization


<!-- salto de página -->

            Building a Network Model with e-terrasource


                Proprietary – See Copyright Page                    11-3
Network Parameter PerUnit Support and Network Model Customization


<!-- salto de página -->

            Building a Network Model with e-terrasource


                Proprietary – See Copyright Page                    11-4
Network Parameter PerUnit Support and Network Model Customization


<!-- salto de página -->

            Building a Network Model with e-terrasource


                Proprietary – See Copyright Page                    11-5
Network Parameter PerUnit Support and Network Model Customization


<!-- salto de página -->

            Building a Network Model with e-terrasource


                Proprietary – See Copyright Page                    11-6
Network Parameter PerUnit Support and Network Model Customization


<!-- salto de página -->

            Building a Network Model with e-terrasource


                Proprietary – See Copyright Page                    11-7
Network Parameter PerUnit Support and Network Model Customization


<!-- salto de página -->

            Building a Network Model with e-terrasource


                Proprietary – See Copyright Page                    11-8
Network Parameter PerUnit Support and Network Model Customization


<!-- salto de página -->

            Building a Network Model with e-terrasource


                Proprietary – See Copyright Page                    11-9
Network Parameter PerUnit Support and Network Model Customization


<!-- salto de página -->

            Building a Network Model with e-terrasource


                Proprietary – See Copyright Page                    11-10
Network Parameter PerUnit Support and Network Model Customization


<!-- salto de página -->

            Building a Network Model with e-terrasource


                Proprietary – See Copyright Page                    11-11
Network Parameter PerUnit Support and Network Model Customization


<!-- salto de página -->

            Building a Network Model with e-terrasource


                Proprietary – See Copyright Page                    11-12
Network Parameter PerUnit Support and Network Model Customization


<!-- salto de página -->

            Building a Network Model with e-terrasource


                Proprietary – See Copyright Page                    11-13
Network Parameter PerUnit Support and Network Model Customization


<!-- salto de página -->

            Building a Network Model with e-terrasource


                Proprietary – See Copyright Page                    11-14
Network Parameter PerUnit Support and Network Model Customization


<!-- salto de página -->

            Building a Network Model with e-terrasource


                Proprietary – See Copyright Page                    11-15
Network Parameter PerUnit Support and Network Model Customization


<!-- salto de página -->

            Building a Network Model with e-terrasource


                Proprietary – See Copyright Page                    11-16
Network Parameter PerUnit Support and Network Model Customization


<!-- salto de página -->

            Building a Network Model with e-terrasource


                Proprietary – See Copyright Page                    11-17
Network Parameter PerUnit Support and Network Model Customization


<!-- salto de página -->
```

---

## EMS019_Network_Analysis_2.6_Student_Book.pdf

```text
GRID
Network Management Solutions


                                               Network Analysis
                                              Student Workbook

       This document is the student workbook for the Network Analysis course.
       It is designed for customers who have e-terrahabitat 5.8 and
       e-terraplatform 2.6.


       Software Version:               e-terrahabitat 5.8
                                       e-terraplatform 2.6

       Software Release Date:          November 2010

       Revision Date:                  July 2012


       Alstom Grid Inc.

       Redmond, Washington USA


<!-- salto de página -->

Copyright and Proprietary Information


Copyright © 2013 ALSTOM Grid Inc. or Affiliate. All Rights Reserved.


NOTE: CONTAINS PROPRIETARY INFORMATION OWNED BY ALSTOM GRID INC. AND/OR
ITS AFFILIATES. DO NOT COPY, STORE IN A RETRIEVAL SYSTEM, TRANSMIT OR
DISCLOSE TO ANY THIRD PARTY WITHOUT PRIOR WRITTEN PERMISSION FROM
ALSTOM GRID INC.
__________________________________________________________________


Trademarks


“ESCA” and “HABITAT” are registered trademarks of ALSTOM Grid Inc. “eterra” is a registered
trademark and/or service mark of E-Terra, LLC, licensed for use by ALSTOM Grid Inc. in
connection with its e-terra family of products and services.


Other product and company names in these materials may be trademarks or registered
trademarks of other companies, and are the property of their respective owners. They are used
only for explanation and to the respective owners’ benefit, without intent to infringe.


<!-- salto de página -->

                                                                                                                     Contents

Module 1: Network Applications
NETWORK APPLICATIONS FEATURES........................................................................                               1-1

    NETWORK APPLICATIONS FEATURES..................................................................                                 1-1

    Power Applications features : topics........................................................................                    1-2

    Acronyms ...................................................................................................................    1-3

    EMP : Layers and Subsystems..................................................................................                   1-4

    Purpose of Network Applications ............................................................................                    1-5

    Applications in the network subsystem.......................................................................                    1-6

    Applications in the network subsystem.......................................................................                    1-7

    Network applications..................................................................................................          1-8

    Network functions.......................................................................................................        1-9

    EMP real-time applications.......................................................................................              1-10

    Real Time Applications Environment..........................................................................                   1-11

    Controlling the real-time network sequence..............................................................                       1-12

    On-Line Network Sequence Logic..............................................................................                   1-13

    Controlling the Real-Time Network Sequence.........................................................                            1-14

    Application interactions..............................................................................................         1-15

    All network applications use their own copy of the network database : NETMOM.                                                  1-16

    NETMOM database structure (Partial).......................................................................                     1-17

Evaluating a Network State using PWRFLOW.................................................................                          1-18

    Evaluating a Network State using PWRFLOW........................................................                               1-18

    PWRFLOW              application purpose.............................................................................          1-19

    PWRFLOW inputs and outputs............................................................................                         1-20

     Power flow: overview................................................................................................          1-21

    NETMOM             Database structure (partial)..................................................................              1-22

    PWRFLOW features.................................................................................................              1-23


<!-- salto de página -->

                                                                                                                     Contents

Basic network model ASSUMPTIONS ................................................................                                   1-24

Automatic network functions....................................................................................                    1-25

Automatic network functions : Voltage regulation..................................................                                 1-26

Automatic network functions : MW regulation.......................................................                                 1-27

Power Flow solution options....................................................................................                    1-28

Predefined option sets............................................................................................                 1-29

PWRFLOW features : generation data...................................................................                              1-30

Solving a network state with PWRFLOW................................................................                               1-31

Starting and stopping PWRFLOW..........................................................................                            1-32

Initializing PWRFLOW with data...............................................................................                      1-33

PWRFLOW : List of savecases...............................................................................                         1-34

Network copy facility...................................................................................................           1-35

Initializing some PWRFLOW data..............................................................................                       1-36

PWRFLOW : Updating input data.............................................................................                         1-37

Modeling connectivity elements ..............................................................................                      1-38

Substation structure...................................................................................................            1-39

Bus load model               ...................................................................................................   1-40

Example of a load tree.............................................................................................                1-41

Load distribution mechanism in a load tree.............................................................                            1-42

Summary of MW load model characteristics..........................................................                                 1-43

Example of load tree structure..................................................................................                   1-44

Time dependence of loads ......................................................................................                    1-45

Running a PWRFLOW solution...............................................................................                          1-46

PWRFLOW : Iterations.............................................................................................                  1-47

Viewing the Network State......................................................................................                    1-48

Viewing the Network State......................................................................................                    1-49


<!-- salto de página -->

                                                                                                                      Contents

     Viewing the Network State......................................................................................               1-50

     Viewing the Network State......................................................................................               1-51

     PWRFLOW : Island / Area / Company summaries.................................................                                  1-52

     Interchanges in Company / Division Summary display...........................................                                 1-53

     PWRFLOW : Unit MW summary..........................................................................                           1-54

     PWRFLOW : Unit MVAr and voltage regulation                                    summary................................         1-55

     PWRFLOW : Loadarea schedules..........................................................................                        1-56

     PWRFLOW : Loadarea schedules..........................................................................                        1-57

     Running a PWRFLOW solution on a modified network.........................................                                     1-58

     Displays to modify the network operating conditions..................................................                         1-59

     Saving PWRFLOW data and results....................................................................                           1-60

     Evaluating a network state using PWRFLOW....................................................                                  1-61

     Lab: Evaluating a Network State Using PWRFLOW..................................................                               1-62

          Objectives............................................................................................................   1-62

          Task 1: Initialize PWRFLOW with Data.............................................................                        1-62

          Task 2: Run a power flow study ( = solve the power flow)................................                                 1-63

          Task 3: Review the Network State....................................................................                     1-63

          Task 4: Save power flow results (optional).......................................................                        1-65

          Task 5: Modify the network topology and run PWRFLOW ..............................                                       1-65

          Summary..............................................................................................................    1-66

          Task 6 (optional): Examine other Network Components displays.......................                                      1-66

Monitoring Limit Violations using PWRFLOW...................................................................                       1-67

     Monitoring Limit Violations using PWRFLOW......................................................                               1-67

     What is system state monitoring ?..........................................................................                   1-68

     What can be monitored ?.......................................................................................                1-69

     Specifying that a component is to be monitored...................................................                             1-70


<!-- salto de página -->

                                                                                                                      Contents

     Grouping monitored elements.................................................................................                  1-71

     Assigning        voltage limits..........................................................................................     1-72

     Violation reporting in case of multiple limits................................................................                1-73

     State monitoring with PWRFLOW..........................................................................                       1-74

     PWRFLOW : Monitored element group...................................................................                          1-75

     Alarm and warning tolerances.................................................................................                 1-76

     Viewing reported violations.....................................................................................              1-77

     Viewing violations on Bus summary view...................................................................                     1-78

     Monitoring limit violations using PWRFLOW ........................................................                            1-79

     Lab 1: Monitoring Limit Violations using PWRFLOW.................................................                             1-80

          Objectives............................................................................................................   1-80

          Task 1: Initialize PWRFLOW with Data............................................................                         1-80

          Task 2: Activate Monitored Elements..................................................................                    1-81

          Task 3: Run a Power Flow Study.........................................................................                  1-81

          Task 4: Review the Network State.......................................................................                  1-81

          Task 5: Modify the Branch Monitoring Tolerances...............................................                           1-82

          Task 6: Modify the Voltage Monitoring Tolerances..............................................                           1-82

          Task 7: Modify the Voltage Limits Set..................................................................                  1-83

          Task 8 (Optional): Modify the Value of Individual Flow Limits.............................                               1-83

          Summary..............................................................................................................    1-84

     Lab 2: Controlling Voltage using PWRFLOW (Optional)............................................                               1-85

          Objectives............................................................................................................   1-85

          Task 1: Modify the Voltage Regulated by a Unit..................................................                         1-85

          Task 2: Modify the Voltage Regulated by a Transformer.....................................                               1-86

PWRFLOW Miscellaneous Topics....................................................................................                   1-87

     PWRFLOW Miscellaneous Topics.............................................................................                     1-87


<!-- salto de página -->

                                                                                                                  Contents

     Powerflow Options - Problem Definition Options (1)..................................................                      1-88

     Powerflow Options - Problem Definition Options (2).................................................                       1-89

     PF Case Comparison Tool.........................................................................................          1-90

AC Power Flow Equations................................................................................................        1-91

     AC Power Flow Equations..........................................................................................         1-91

     Basic network model ASSUMPTIONS ................................................................                          1-92

     Line flow equations....................................................................................................   1-93

     Line flow equations...................................................................................................    1-94

     Line flow equations...................................................................................................    1-95

     Power flow equations in a network...........................................................................              1-96

     NEWTON - RAPHSON algorithm.............................................................................                   1-97

     NEWTON - RAPHSON algorithm.............................................................................                   1-98

Module 2: Contingency Analysis
Contingency Analysis (CA)...............................................................................................        2-1

     Contingency Analysis (CA).......................................................................................           2-1

     Contingency Analysis overview..................................................................................            2-2

     Contingency Analysis features..................................................................................            2-3

     CA : Contingency processing: screening, selection and full solution.......................                                 2-4

     CA : Accurate modeling of automatic controller response..........................................                          2-5

     Conditional contingency.............................................................................................       2-6

     Contingency Analysis Input and Output....................................................................                  2-7

     CA : Specifying contingency screening parameters...................................................                        2-8

     CA : Specifying contingency ranking parameters......................................................                       2-9

     CA : Contingency selection parameters.....................................................................                2-10

     Steps to determine the effect of contingencies with STCA........................................                          2-11

     Initializing Contingency Analysis with data.................................................................              2-12


<!-- salto de página -->

                                                                                                                     Contents

     CA main features........................................................................................................      2-13

CA: Defining Contingencies..............................................................................................           2-14

     CA : Defining Contingencies.......................................................................................            2-14

     CA : Defining contingencies.......................................................................................            2-15

     CA : Defining Contingencies.......................................................................................            2-16

     CA : Example of a conditional contingency................................................................                     2-17

     CA : Validating Contingencies....................................................................................             2-18

     CA : Assigning contingencies to contingency groups.................................................                           2-19

     CA : Activating contingencies by contingency group..................................................                          2-20

     CA : Modifying contingency activation status.............................................................                     2-21

     CA : Specifying the contingency processing type.......................................................                        2-22

     CA : Saving contingencies..........................................................................................           2-23

     Lab: Defining Contingencies.......................................................................................            2-24

           CA: Overview and Features.................................................................................              2-24

           CA: Contingency Definition..................................................................................            2-24

           Module Objectives...............................................................................................        2-24

           Task 1: Determine Active Contingencies.............................................................                     2-25

           Task 2: Determine Active Contingency Groups...................................................                          2-25

           Task 3: Define a New Contingency......................................................................                  2-26

           Task 4: Assign the Contingency to a Contingency Group...................................                                2-27

           Task 5: Create a New Contingency Group and Assign a Contingency to that Group. 2-27

           Summary..............................................................................................................   2-28

Running Study Contingency Analysis...............................................................................                  2-29

     Running Study Contingency Analysis.........................................................................                   2-29

     Running STCA............................................................................................................      2-30

     Running CA within STNET.........................................................................................              2-31


<!-- salto de página -->

                                                                                                                     Contents

    CA : Viewing contingent state violations.....................................................................                 2-32

    CA : Results Summary...............................................................................................           2-33

    CA : Viewing contingent state violations.....................................................................                 2-34

    CA : Viewing contingent state violations.................................................................                     2-35

    CA : Bar chart for monitored element violations.........................................................                      2-36

    CA Results: Automatic controller movement for a contingency..................................                                 2-37

    CA main control parameters....................................................................................                2-38

    Lab: Determining the Effect of Contingencies Using CA............................................                             2-39

         Running CA in Study Mode..................................................................................               2-39

         Objectives............................................................................................................   2-39

         Task 1: Run a Contingency Analysis Study.........................................................                        2-39

         Task 2: Review Contingency Analysis Results....................................................                          2-39

         Task 3 (Optional): Save your Contingency List....................................................                        2-40

         Task 4: Stop the STCA Process..........................................................................                  2-40

         Summary..............................................................................................................    2-40

Remedial Actions Schemes / Remedial Action Plans.......................................................                           2-41

    Remedial Actions Schemes / Remedial Action Plans................................................                              2-41

    RAS / RAP Overview..................................................................................................          2-42

    RAS / RAP Definition..................................................................................................        2-43

    RAS / RAP Triggering Conditions...............................................................................                2-44

    RAS / RAP Triggering Conditions (continued)............................................................                       2-45

    RAS / RAP Parameters..............................................................................................            2-46

    RAS / RAP Parameters..............................................................................................            2-47

    RAS / RAP SCADA Inputs..........................................................................................              2-48

    Lab: RAS/RAP Definition............................................................................................           2-49

         Remedial Actions Schemes / Remedial Action Plans..........................................                               2-49


<!-- salto de página -->

                                                                                                                       Contents

           Objectives............................................................................................................   2-49

           Task 1: Determine RAS/RAP Protective Action...................................................                           2-49

           Task 2: Determine the Trigger Conditions...........................................................                      2-49

CA Miscellaneous Topics..................................................................................................           2-51

     CA Miscellaneous Topics...........................................................................................             2-51

     Multithread Contingency Analysis .............................................................................                 2-52

     Multithread Contingency Analysis (continued)...........................................................                        2-53

     Multithread CA Performance Tuning..........................................................................                    2-54

     Multithread CA Performance Tuning..........................................................................                    2-55

     Contingency Analysis with Newton Powerflow ..........................................................                          2-56

     Contingency Analysis with Newton Powerflow...........................................................                          2-57

     Contingency Analysis with Newton Powerflow...........................................................                          2-58

     Contingency Analysis with Newton Powerflow...........................................................                          2-59

     Lab: Multithread Contingency Analysis......................................................................                    2-60

           CA Miscellaneous Topics.....................................................................................             2-60

           Objectives............................................................................................................   2-60

           Task 1: Determine Current Number of Threads...................................................                           2-60

           Task 2: Configure the Number of Worker Threads..............................................                             2-60

           Task 3: Switching from Multithread to Single Thread Mode................................                                 2-61

     Lab: CA using Newton Powerflow..............................................................................                   2-62

           Objectives............................................................................................................   2-62

           Task 1: Configure CA to Run with Newton Powerflow.........................................                               2-62

           Task 2: Review Contingency Analysis Results....................................................                          2-62

Module 3: Real Time Network
Real Time Network (RTNET) - Features...........................................................................                      3-1

     Real Time Network                 (RTNET) - Features............................................................                3-1


<!-- salto de página -->

                                                                                                                       Contents

     State Estimation.........................................................................................................       3-2

     RTNET         functions.....................................................................................................    3-3

     State Estimator variables...........................................................................................            3-4

     State Estimator variables (Cont.)...............................................................................                3-5

     State Estimator            equations......................................................................................      3-6

     Least Squares State Estimation..............................................................................                    3-7

     Weighted Least Squares                  (WLS )............................................................................      3-8

     Weighted Least Squares                  (WLS )............................................................................      3-9

     WLS iteration types.................................................................................................           3-10

     RTNET State Estimator solution convergence cycles...............................................                               3-11

     Estimating injection components................................................................................                3-12

     Measurement weights : accuracy classes.................................................................                        3-13

     RTNET : Observability.............................................................................................             3-14

     RTNET : Network observability.............................................................................                     3-15

     RTNET : unified solution for observable and unobservable......................................                                 3-16

     Power Flow             versus           State Estimation.............................................................          3-17

     RTNET main features - summary...........................................................................                       3-18

     RTNET main features...............................................................................................             3-19

Obtaining a Network Solution with RTNET.......................................................................                      3-20

     Obtaining a Network Solution with RTNET.................................................................                       3-20

     RTNET         Inputs and Outputs...................................................................................            3-21

     RTNET's checks on input data.................................................................................                  3-22

     Telemetered Network Data display .........................................................................                     3-23

     Accuracy classes......................................................................................................         3-24

     Accuracy classes : parameters.................................................................................                 3-25

     Setting up input data Activating Monitored Elements............................................                                3-26


<!-- salto de página -->

                                                                                                                          Contents

     Monitoring         RTNET results.....................................................................................               3-27

     Viewing the network state.......................................................................................                    3-28

     Viewing the network state.......................................................................................                    3-29

     Viewing the network state                    ....................................................................................   3-30

     Saving the RTNET results......................................................................................                      3-31

     Viewing the state estimator basic results .................................................................                         3-32

     Lab: Obtaining a Network Solution with RTNET.........................................................                               3-33

           Objectives............................................................................................................        3-33

           Lab preparation work (if not done yet by the instructor).....................................                                 3-33

           Task 1: Initiate the Real-Time Network Sequence...............................................                                3-33

           Task 2: View the State Estimator Basic Results..................................................                              3-34

           Task 3 (Optional): View other State Estimator Results........................................                                 3-35

           Summary..............................................................................................................         3-36

RTNET Solution Quality Evaluation Error Analysis...........................................................                              3-37

     RTNET Solution Quality Evaluation Error Analysis..................................................                                  3-37

     RTNET's state estimate is not the true state ...........................................................                            3-38

     State estimation ASSUMPTIONS (1)....................................................................                                3-39

     State estimation ASSUMPTIONS (2)....................................................................                                3-40

     Error detection............................................................................................................         3-41

     Error processing with weight changes........................................................................                        3-42

     Solution convergence cycle with inner voltage convergence loop.............................                                         3-43

     Evaluating the quality of the RTNET solution...........................................................                             3-44

     Evaluating the quality of the RTNET solution...........................................................                             3-45

     Evaluating the quality of the RTNET solution...........................................................                             3-46

     RTNET : Solution Quality Report............................................................................                         3-47

     Maintenance Procedures..........................................................................................                    3-48


<!-- salto de página -->

                                                                                                                      Contents

     Maintenance Procedures..........................................................................................              3-49

     Maintenance Procedures..........................................................................................              3-50

     Maintenance Procedures : Viewing error in measurement accuracy model ........                                                 3-51

     Maintenance Procedures : Viewing error in transformer tap model......................                                         3-52

     Network Analyst transformer data..............................................................................                3-53

     Viewing historical modeling inconsistencies : Transformers....................................                                3-54

     Viewing historical modeling inconsistencies : Units..................................................                         3-55

     Network Analyst Unit data : Expert User....................................................................                   3-56

     Viewing historical modeling inconsistencies : Loads................................................                           3-57

     Viewing historical modeling inconsistencies...............................................................                    3-58

     Causes of poor estimate quality...........................................................................                    3-59

     Controlling the RTNET solution process ..................................................................                     3-60

     Evaluating the quality of the state solution............................................................                      3-61

     Lab: Evaluating the Quality of the State Estimate......................................................                       3-62

          Objectives............................................................................................................   3-62

          Task 1: View the State Estimation Execution Trace............................................                            3-62

          Task 2: View the Telemetered Values Statistics and Anomalies.........................                                    3-63

          Task 3: View State Estimator Residuals and Mismatches...................................                                 3-63

          Task 4: Bad Data Detection.................................................................................              3-65

          Bad data replacement..........................................................................................           3-66

          Task 5: Replace Bad Data with the Estimated Value..........................................                              3-67

          Task 6: Tap Estimation........................................................................................           3-68

          Task 7: Clean Up.................................................................................................        3-69

          Task 8 (Optional): Tap Estimation with biased tap measurement.......................                                     3-70

          Summary..............................................................................................................    3-70

RTNET Miscellaneous Topics...........................................................................................              3-71


<!-- salto de página -->

                                                                                                                  Contents

     RTNET Miscellaneous Topics....................................................................................            3-71

     Weight Calculation and Accuracy Class - Measurement Weights (1)........................                                   3-72

     Weight Calculation and Accuracy Class - Measurement Weights (2)........................                                   3-73

     Weight Calculation and Accuracy Class - Bus Weights (1).......................................                            3-74

     Weight Calculation and Accuracy Class - Bus Weights (2)........................................                           3-75

     Weight Calculation and Accuracy Class - Source of Base Values (1).......................                                  3-76

     Weight Calculation and Accuracy Class - Source of Base Values (2)........................                                 3-77

     Weight Calculation and Accuracy Class- Voltage Regulation Equation Weight........                                         3-78

     Error Processing and Identification Logic (1) Solution Flow Chart.............................                            3-79

     Error Processing and Identification Logic (2) .............................................................               3-80

     Error Processing and Identification Logic (3) .............................................................               3-81

     Error Processing and Identification Logic (4) .............................................................               3-82

     Error Processing and Identification Logic (5) .............................................................               3-83

     Error Processing and Identification Logic (6) .............................................................               3-84

     Error Processing and Identification Logic (7) .............................................................               3-85

     Error Processing and Identification Logic (8) .............................................................               3-86

     Assessing RTNET Solution Status.............................................................................              3-87

     Assessing RTNET Solution Quality............................................................................              3-88

     Basic RTNET Troubleshooting...................................................................................            3-89

RTNET Miscellaneous Topics...........................................................................................          3-90

     RTNET Miscellaneous Topics....................................................................................            3-90

     RTNET Solution Quality Tracking ..............................................................................            3-91

     RTNET Solution Quality Tracking (continued)............................................................                   3-92

     Unit Limit Expansion ..................................................................................................   3-93

     Unit Limit Expansion (continued)................................................................................          3-94

     Automatic Savecase Creation ...................................................................................           3-95


<!-- salto de página -->

                                                                                                                           Contents

      Automatic Savecase Creation (continued).................................................................                           3-96

      Transmission Losses Within Voltage Level, By Area.................................................                                 3-97

      DC Estimator Iterations..............................................................................................              3-98

      List of Critical Measurements.....................................................................................                 3-99

      Lab: Load Data Parameter Adaption - Load Schedule Update..................................                                        3-100

            Objectives............................................................................................................      3-100

            Setup....................................................................................................................   3-100

            Procedure............................................................................................................       3-100

            Verification...........................................................................................................     3-101

            Cleanup................................................................................................................     3-102

Module 4: Outage Scheduler
Outage Scheduler (OS) ...................................................................................................                 4-1

Topics...............................................................................................................................     4-2

OS Features......................................................................................................................         4-3

OS Inputs and Outputs.....................................................................................................                4-4

Initializing OS with Data (1 of 3).......................................................................................                 4-5

Initializing OS with Data (2 of 3).......................................................................................                 4-6

Initializing OS with Data (3 of 3).......................................................................................                 4-7

Starting OS.......................................................................................................................        4-8

Outage Definition..............................................................................................................           4-9

Defining and Scheduling an Outage (1 of 2)....................................................................                           4-10

Defining and Scheduling an Outage (2 of 2)....................................................................                           4-11

Quick Outage Builder........................................................................................................             4-12

Using QOB to Define Outages.........................................................................................                     4-13

Modifying a Defined Outage.............................................................................................                  4-14

Deleting an Outage...........................................................................................................            4-15


<!-- salto de página -->

                                                                                                                      Contents

Purging and Stopping OS.................................................................................................           4-16

Summary (1 of 2)..............................................................................................................     4-17

Summary (2 of 2)..............................................................................................................     4-18

Lab: Defining Outages......................................................................................................        4-19

     Lab Objectives............................................................................................................    4-19

     Task 1: Initialize OS with Data....................................................................................           4-19

     Task 2: Start OS.........................................................................................................     4-19

     Task 3: Schedule a New Outage................................................................................                 4-20

     Task 4: Define Outage Type.......................................................................................             4-20

     Task 5: Updating Gantt Chart.....................................................................................             4-21

     Summary....................................................................................................................   4-21

Module 5: Short Circuit Analysis
Short Circuit Analysis (SCT).............................................................................................           5-1

Short Circuit Analysis (SCT).............................................................................................           5-2

SCT Objectives................................................................................................................      5-3

SCT - Fault definition......................................................................................................        5-4

SCT Overview - Activation..............................................................................................             5-5

SCT Inputs and Outputs................................................................................................              5-6

SCT Main Features.........................................................................................................          5-7

Two components of the fault current from a generator....................................................                            5-8

SCT - Solution methods..................................................................................................            5-9

SCT - Solution method for asymmetrical faults : FORTESCUE symmetrical components. 5-10

Determining the effect of faults with STSCT.....................................................................                   5-11

SCT : Starting a SCT analysis.......................................................................................               5-12

SCT : Defining Faults......................................................................................................        5-13

SCT : Defining Faults Main display............................................................................                     5-14


<!-- salto de página -->

                                                                                                                       Contents

SCT : Neighborhood Option..............................................................................................              5-15

SCT : Defining faults Specifying fault location and fault details.....................................                               5-16

SCT : Short-circuit analysis with line-out option..........................................................                          5-17

SCT User Interface - Assigning Faults to Faults Groups................................................                               5-18

SCT : Validating Faults....................................................................................................          5-19

SCT : Options..................................................................................................................      5-20

SCT User Interface - Options........................................................................................                 5-21

SCT : Master display ......................................................................................................          5-22

SCT - Viewing the results : Short Circuit Results Summary.............................................                               5-23

SCT - Viewing the results : Fault Violations directory......................................................                         5-24

SCT - Viewing the results : Short Circuit Violations display.............................................                            5-25

SCT - Viewing the results : Short Circuit Warnings display..............................................                             5-26

SCT - Viewing the detailed results : Short Circuit Contributions in Study Results popup menu.5-27

SCT - Viewing the detailed results for a fault ..................................................................                    5-28

SCT : Detailed results for a selected fault ( line-out case )..............................................                          5-29

SCT User Interface - Viewing the results : Bus Summary display.................................                                      5-30

User Interface - Viewing the results : Breaker Maximum Violations display.................                                           5-31

Short Circuit Analysis ( SCT ) : Summary .....................................................................                       5-32

Lab 1: Starting Short Circuit Analysis in Study Mode.......................................................                          5-33

     Objectives...................................................................................................................   5-33

     Task 1: Initialize STSCT with Data.............................................................................                 5-33

     Task 2: Determine Active Faults and Examine Fault Definitions................................                                   5-33

     Task 3: Execute a Short Circuit Analysis....................................................................                    5-34

     Task 4: Observe the Results......................................................................................               5-34

Lab 2: Defining Faults to be Analyzed by SCT.................................................................                        5-35

     Objectives...................................................................................................................   5-35


<!-- salto de página -->

                                                                                                                       Contents

     Task 1: Define a New Fault........................................................................................              5-35

     Task 2: Define a New Fault with Line-Out Option......................................................                           5-36

     Task 3: Define a New Fault with Simultaneous Outages...........................................                                 5-36

     Task 4: Execute a Short Circuit Analysis, Observe the Results.................................                                  5-37

     Task 5: Create a Savecase with Your Fault Definitions.............................................                              5-37

     Task 6: Update an Existing Fault Definition................................................................                     5-37

     Task 7: Delete an Existing Fault Definition.................................................................                    5-38

     Summary....................................................................................................................     5-38

Lab 3: Building Faults Groups...........................................................................................             5-39

     Objectives...................................................................................................................   5-39

     Task 1: Building Fault Groups....................................................................................               5-39

     Task 2: Create Faults at Each Bus Automatically......................................................                           5-40

     Summary....................................................................................................................     5-40

Lab 4: Filtering Short Circuit Analysis Results..................................................................                    5-41

     Objectives...................................................................................................................   5-41

     Task 1: Filter by the Neighborhood Output Selection.................................................                            5-41

     Task 2: Filter by the Minimum Fault Current..............................................................                       5-42

     Task 3: Request a Detailed Output for a Given Fault.................................................                            5-42

     Task 4 (Optional): Filter the List of Breaker Violations...............................................                         5-42

     Task 5 (Optional): Analyze a Fault with Sequential Line Outages.............................                                    5-43

     Summary....................................................................................................................     5-43

Module 6: QKNET: Fast Network Analysis
QKNET : Fast Network Analysis.......................................................................................                  6-1

Topology Functionalities...................................................................................................           6-2

Monitoring Functionalities.................................................................................................           6-3

QKNET Configurational aspects.......................................................................................                  6-4


<!-- salto de página -->

                                                                                                                           Contents

QKNET Main Display........................................................................................................               6-5

QKNET Equipment Outage Display..................................................................................                         6-6

QKNET Bus Summary view..............................................................................................                     6-7

QKNET : Delta Flow Monitoring........................................................................................                    6-8

QKNET Delta Voltage Monitoring.....................................................................................                      6-9

QKNET: Generation Monitoring........................................................................................                    6-10

QKNET: Reactive Reserve Monitoring.............................................................................                         6-11

QKNET: Alarm Setup........................................................................................................              6-12

Module 7: Conclusion
Conclusion........................................................................................................................       7-1

Topics...............................................................................................................................    7-2

Summary of Network Analysis (1 of 3)..............................................................................                       7-3

Summary of Network Analysis (2 of 3)..............................................................................                       7-4

Summary of Network Analysis (3 of 3)..............................................................................                       7-5

Summary of Real-Time Network Analysis (1 of 3) ...........................................................                               7-6

Summary of Real-Time Network Analysis (2 of 3)............................................................                               7-7

Summary of Real-Time Network Analysis (3 of 3)............................................................                               7-8

Summary of Study Network Analysis (1 of 2) ..................................................................                            7-9

Summary of Study Network Analysis (2 of 2)..................................................................                            7-10

Summary of Contingency Analysis (1 of 2)......................................................................                          7-11

Summary of Contingency Analysis (2 of 2)......................................................................                          7-12

Conclusion........................................................................................................................      7-13

Appendix A: Glossary of Terms and Definitions
Network Analysis Acronyms.............................................................................................                   8-1

Network Analysis Acronyms.............................................................................................                   8-2


<!-- salto de página -->

                                                                                                               Contents

Network Analysis Acronyms.............................................................................................      8-3

Network Analysis Acronyms.............................................................................................      8-4

Network Analysis Terms...................................................................................................   8-5

Network Analysis Terms...................................................................................................   8-6

Network Analysis Terms...................................................................................................   8-7


<!-- salto de página -->

                           Introduction to e-terrahabitat


Document Conventions
      The following conventions are used throughout this document.


 Pull-down menu       A greater-than symbol ( > ) and italics are used to
                      indicate pull-down menu paths.
                      For example:
                         Analyst Displays>Mode Modeling>Mode Directory


 Soft keys or         Bold formatting is applied to indicate a selectable point.
 buttons on a         For example:
 display
                         Apply


 Physical key on      A box is placed around the text that appears on the
 the keyboard         actual key on the keyboard.
                      For example:
                         Enter


 Text to be entered   The code example style is used, which applies the
 verbatim by the      monospaced font “Courier New.”
 student, or          For example:
 examples of code
                         Host: PC1392
                         Account: Student1
                         Password: escatrain


 <>                   Text enclosed in angle brackets ( < > ) indicates
                      information you must supply.


 []                   Square brackets ( [ ] ) indicate optional qualifiers,
                      arguments, or data.


                         Proprietary – See Copyright Page
                                Student Workbook


<!-- salto de página -->


<!-- salto de página -->

                  Network Analysis


NETWORK APPLICATIONS FEATURES


                                     GRID


           Proprietary – See Copyright Page   1-1
             Network Application Features


<!-- salto de página -->

                                                      Network Analysis


                      Power Applications features : topics


                   EMP overview
                   Network subsystem
                           − Power Flow : PWRFLOW
                           − Real time Network : RTNET
                           − Contingency Analysis : CA
                           − Short-Circuit Analysis : SCT
                           − Security Enhancement : SENH
                           − Voltage Var Dispatch : VVD
                           − Outage schedule : OS
                           − Fast Network Analysis : QKNET


Network Analysis | Network Application Features | 2


                                          Proprietary – See Copyright Page   1-2
                                            Network Application Features


<!-- salto de página -->

                                                      Network Analysis


      Acronyms

  EMS : Energy Management
    System
            − EMS = SCADA + Power
              applications
            − Also called SCADA / EMS

  Power System applications
            − Generation
            − Network

  DTS : Dispatcher Training                                              80
                                                                         60
                                                                                Market Share


    Simulator
                                                                         40
                                                                         20
                                                                         0
                                                                              1st Qtr   2nd Qtr


Network Analysis | Network Application Features | 3


                                          Proprietary – See Copyright Page                        1-3
                                            Network Application Features


<!-- salto de página -->

                                                         Network Analysis


                                          EMP : Layers and Subsystems

EMP: e-terraplatform                                                        OPERATING SYSTEM
                                                                         HABITAT®
                                                                UTILITIES
                                               APPLICATIONS
                                                        Operations   Training

         Data
         Acquisition
                                                        GENERATION


                                                                     DISPATCHER
                                  SCADA                              TRAINING
                                                                     SIMULATOR
        Supervisory
        Control
                                                          NETWORK


  Network Analysis | Network Application Features | 4


                                            Proprietary – See Copyright Page                   1-4
                                              Network Application Features


<!-- salto de página -->

                                                           Network Analysis


Purpose of Network Applications

                                                                              •Network state?
                                                              MW
                                                              MVAr

                                                      kV
                                                                              •Limit violations on :
                                                                                  • bus voltages?
                                                                                 • branch flows?
                                                       MW
                                                       MVAr                      • voltage angles?


           Network applications provide the transmission
            dispatcher with accurate assessment of :
                    − the current or postulated network state
                    − the likely effect of contingencies
                    − recommendations to alleviate the violations
                    − Assessment of the voltage stability/transient stability


Network Analysis | Network Application Features | 5


                                          Proprietary – See Copyright Page                             1-5
                                            Network Application Features


<!-- salto de página -->

                                                      Network Analysis


                  Applications in the network subsystem

          Network applications using real-time data :
                   − RTNET estimates the real-time network state
                   − RTCA calculates contingent network states
                     w.r.t RTNET solution
                   − RTSENH optimises the real-time network state
                     and the contingent network states with the goal
                     of relieving violations.
                   − VVD optimises the real-time network state
                   − RTSCT analyses the effects of short-circuit faults
                   − OLNETSEQ coordinates the execution of these
                     applications


Network Analysis | Network Application Features | 6


                                          Proprietary – See Copyright Page   1-6
                                            Network Application Features


<!-- salto de página -->

                                                      Network Analysis


            Applications in the network subsystem

            Network applications using study data :
                     − PWRFLOW calculates the network state for postulated
                       study conditions
                     − STCA calculates the contingent network states w.r.t.
                       PWRFLOW solution
                     − OPF optimises the network state
                     − STNET coordinates the execution of :
                              • PWRFLOW
                              • CA
                              • OPF
                     − STSENH optimizes the study basecase and the
                       contingent network state
                     − STSCT determines the effects of short-circuit faults


Network Analysis | Network Application Features | 7


                                          Proprietary – See Copyright Page    1-7
                                            Network Application Features


<!-- salto de página -->

                                                      Network Analysis


                         EMP NETWORK subsystem

                                          Network applications

 Real-time                                                         Study
   RTNET                  <       State estimation                       Power flow >   PWRFLOW
   RTSCT                  Short-circuit analysis                                        STSCT
   RTCA                   Contingency analysis                                          STCA
   RTSENH                 Security enhancement                                          STSENH
   VVD                    < Voltage VAr dispatch Optimal power flow >                   OPF


Network Analysis | Network Application Features | 8


                                          Proprietary – See Copyright Page                        1-8
                                            Network Application Features


<!-- salto de página -->

                                                      Network Analysis


                                                                           Network functions


                                         status & analog data                     controls

S C A D A
                               Estimated values                           status & analog data


                                               Network state
                                               monitoring (RTNET)


                                                      Current
                                                      network solution


                                     Network security                        Network
                                     analysis (CA, SCT)                      optimization (SENH,VVD)


         Power flow ,
        Optimal power flow                             Postulated
                                                       network solution
        (PWRFLOW, OPF)
Network Analysis | Network Application Features | 9


                                          Proprietary – See Copyright Page                             1-9
                                            Network Application Features


<!-- salto de página -->

                                                       Network Analysis


EMP real-time applications
                                                                                    SCADA
                                                                                    • Process analogs,
                                                                                                 status,
                                                                                                 accumulators
                                                                                    • Value replacement
                                                       Status & Analog data         • Calculations
                                                       SCADA limits
                                                                                    • Limit checking
                                                                                    • Historical data record.
                                                                                    • Intersite data
                                                                                    • Topology processing
                                                                                    • Tagging
         NETWORK functions                                                          • Controls
                                                                                    • Load shedding
         OLNETSEQ
         Î Topology processing
         Î State estimation
         Î Network monitoring                             RTNET
         Î Bus load model update
         Î Loss sensitivities
         Î Contingency analysis                                               Replaced values
         Î Security enhancement
                                                                              Estimated values
         Î VVD
         Î Short-circuit analysis


Network Analysis | Network Application Features | 10


                                          Proprietary – See Copyright Page                                      1-10
                                            Network Application Features


<!-- salto de página -->

                                                         Network Analysis


                               Real Time Applications Environment

                    SCADA
                                                                        RTCA : Determine the impact of
                                                                        user-defined contingencies
                                                                        RTSCT : determine the effects of short-circuit
                          Status &
                                                                        faults
                          analogs
                                                                        VVD : recommend control actions to relieve
                                                                        voltage violations or to minimize real losses
          RTNET                             RTNET : Determine network state
          Real-time Network

                           Basecase

                                                        RTCA                     RTSCT               VVD
                                                        Contingency              Short-circuit       VAR-Voltage
RTSENH_CD
                                                        Analysis                 Analysis            dispatch
 Real-time security enhancement
(constrained dispatch)
                                                                  Harmful contingencies?

         Optionally rescheduled
                                                           RTSENH_CP/PA               RTSENH_CP : Recommend
         basecase
                                                          Security Enhancement        post-contingent remedial
                                                                                      actions to relieve violations
                                                                                      caused by contingencies
       RTSENH_CD: Recommend
                                                       • Contingency Planning
       control actions to relieve                                                      SENH_PA: Reschedule controls
       violations in the base                                                          in basecase to make
                                                          • Preventive Action
       case                                                                            contingencies manageable


Network Analysis | Network Application Features | 11


                                          Proprietary – See Copyright Page                                               1-11
                                            Network Application Features


<!-- salto de página -->

                                                       Network Analysis


          Controlling the real-time network sequence


               OLNETSEQ and PROCMAN run the real-time
                 network sequence


               The real-time network sequence operates
                 periodically, on user request or when initiated by a
                 trigger event :
                        − SCADA detects a status change in predefined switching devices
                        − SCADA detects a measurement rate of change violation


               Data transfer between applications is automatic


Network Analysis | Network Application Features | 12


                                          Proprietary – See Copyright Page                1-12
                                            Network Application Features


<!-- salto de página -->

                                                       Network Analysis


On-Line Network Sequence Logic

                                                                               Manual trigger

                                                                                                       Periodic trigger


            SCADA SUBSYSTEM                                     NETWORK SUBSYSTEM
                                                                    OLNETSEQ
                                                                     - Analyze trigger
                  SCADA trigger
                                                                     - Delay as required

               • Designated                                            RTNET - Estimation
                 status change

                • Excessive
                  variation                                         SENH - Base case       VVD   SCT
                  of designated
                  analogs                                            CA - Contingency
                                                                          analysis


                                                                     SENH - Contingency
                                                                          solutions


Network Analysis | Network Application Features | 13


                                          Proprietary – See Copyright Page                                       1-13
                                            Network Application Features


<!-- salto de página -->

                                                       Network Analysis


Controlling
the Real-Time Network Sequence

                                                                          Select to run
                                                                          the sequence


Network Analysis | Network Application Features | 14


                                          Proprietary – See Copyright Page                1-14
                                            Network Application Features


<!-- salto de página -->

                                                       Network Analysis


                                            Application interactions

      Study Environment
  NETMODEL                                                                 RTNET
Network model                                                             Basecase


                                                                                           STSENH
                                               STNET
                                                                    Basecase
                                                                                      Constrained Dispatch
                                                              Original or
                                      Power Flow
                                                              rescheduled basecase
                                Contingency Analysis
                                                              Harmful contingencies
                                                                                      Contingency Planning
                               Optimal Power Flow
                                                                                      Preventive Action
                               Voltage / Transient
                               Stability Analysis


                                                                  Basecase              STSCT


Network Analysis | Network Application Features | 15


                                          Proprietary – See Copyright Page                                1-15
                                            Network Application Features


<!-- salto de página -->

                                                       Network Analysis


                          All network applications use their own copy of the network
                          database : NETMOM


                                                             NETMOM                     Is used by :


                                                 • Topology of power network
                                                                                          RTNET
                NETMODEL                         • Description of network components
                                                 • SCT specific data                     PWRFLOW
                                                 • Load, regulation, and CB schedules
                                                                                            CA
                                                 • Load models
                                                 • Operating limits                        SENH
                                                 • Application specific data
                                                                                           VVD

                                                                                           OPF

                                                                                            SCT

Network Analysis | Network Application Features | 16


                                          Proprietary – See Copyright Page                             1-16
                                            Network Application Features


<!-- salto de página -->

                                                               Network Analysis


           NETMOM database structure
                                                                                   (Partial)

--- CO ----------------------------------- Company
      --- DV ------------------------------ Division

            --- ST ------------------------- Substation
                   --- KV -------------------- Voltage level (component group)
                          --- UN ---------------- Units (incl. synchronous compensators)
                          --- AUX --------------- Station auxiliary load
                          --- LD ----------------- Demand load
                          --- CP ----------------- Shunt capacitor / reactor
                                 --- SVC ------------- Static VAr compensator
                          --- DCCNV ------------ DC converter
                          --- ND ---------------- Node

                   --- CBTYP ----------------- Switching device type
                            --- CB ----------------- Switching device

                   --- XFMR ----------------- Transformer (physical device)
                          --- XF ---------------- Transformer winding pair

                                  --- PS ------------- Phase shifting tap

           --- LINE ------------------------ Transmission line
                   --- LN ------------------- Two terminal line segment
                   --- ZBR ------------------ Zero impedance branch
           --- DCLN --------------------- DC line
---VL------------------------------------- Voltage level
--- LDTY --------------------------------- Load type (sensitivity to voltage / frequency, …)
--- LDAREA ----------------------------- Load area (group of loads)
--- SKEDTY ------------------------------ Forecast schedules (model of time dependent parameters)
       Network
--- AREA        Analysis | Network Application
         ---------------------------------              | 17 (control area)
                                               Featuresarea
                                           operating


                                                 Proprietary – See Copyright Page                   1-17
                                                   Network Application Features


<!-- salto de página -->

                                                          Network Analysis


                     Evaluating a Network State using PWRFLOW


     Topics
                              PWRFLOW overview
                              Setting up the input data
                              Running a power flow solution
                              Viewing the network state
                              Changing the network controls


     Network Analysis | Evaluating a Network State using PWRFLOW | 18


Notes:


                                      Proprietary – See Copyright Page       1-18
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


     PWRFLOW application purpose

         PWRFLOW determines the steady state of the electrical power
          system for a given set of conditions at a specific time

                                                                                                      MW
                                                                                                 G    MVAr

                                                                                         kV

                                                                               MW
                                                                               MVAr                    TAP
                                                                                                      MW
                                                                                                      MVAr
                                                                             MW
                                                                             MVAr
                                                                        G
                                                                                               Load

         based on :
              − user specified operating conditions :
                    • status of switching devices
                    • load, generation, interchange
                    • regulations
              − network structure and component parameters contained in the network database


     Network Analysis | Evaluating a Network State using PWRFLOW | 19


Notes:


                                      Proprietary – See Copyright Page                                       1-19
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


             PWRFLOW inputs and outputs

     INPUT
              Solution time
              Loads (time schedules)
              Switch positions + clock controlled
              Initial generations + particip. factors
              Regulation targets + AVR flags
              Interchanges + AWR flags                                 OPTIONS

                                                                  (control parameters)


    NETMODEL                                            PWRFLOW
                                                                                          OUTPUT
                                                                                             Voltage mag. and angles
                NETMOM                                                                       Adjusted generation or load
                  NETMOM                                                NETMOM               LTC tap positions
                                                                                             Shunt switching
         G                                                    G                              MW / MVAr flows
                                                                                             Limit violations
         G                                                    G                              Loss sensitivities


     Network Analysis | Evaluating a Network State using PWRFLOW | 20


Notes:


                                      Proprietary – See Copyright Page                                           1-20
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


                     Power flow: overview.
                                                                                 Regulations :
                        Topology                                                      Voltages
Admittances                                              Loads     Generations        MW flows
                        (switch pos.)
                                                                                      Interchanges


         POWER FLOW

                    Solve the power flow equations for a hypothetical network
                               under postulated conditions


                                    Calculated values of :
                                                  * voltage angles Θ
                                                  * voltage magnitudes V


                                                Branch flow equations


                                         Calculated values of :
                                                       * Branch flows
                                                       * Injections
Network Analysis | Evaluating a Network State using PWRFLOW | 21


                                 Proprietary – See Copyright Page                                    1-21
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


      NETMOM                           Database structure (partial)
               DECK
                        CO                                             Company
                              DV
                                                                       Division

                                        ST                             Substation
                                               KV                      Voltage level      (component group)
                                                      UN               Unit (generator)
                                                      AUX              Station auxiliary load
                                                      LD               Demand load
                                                      CP               Shunt (capacitor or reactor)
                                                      DCCNV            DC converter
                                                      ND               Node
                                              CBTYP                    Switching device type
                                                            CB         Switching device
                                               XFMR                    Transformer     (physical device)
                                                            XF         Transformer     (winding pair)
                                                                   PS Phase-shifting tap


                                      LINE                             Transmission line
                                          LN                           Two terminal line segment
                                          ZBR
                                                                       Zero impedance branch
                                      DCLN                             DC line
                       LDTY                                            Load type
                       LDAREA                                          Load-area
                       SKEDTY                                          Forecast schedules (by type)
                       AREA                                            Operating area
                       EQUIV                                           Equivalent impedances
Network Analysis | Evaluating a Network State using PWRFLOW | 22


                                 Proprietary – See Copyright Page                                             1-22
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


     PWRFLOW features

    Supports a wide variety of problem definitions including diverse voltage
      levels and multiple islands
    Provides load scheduling capability through load profiles and load
      distribution coefficients
    Models regulations :
       − Voltage regulations (AVR) by generators, transformers, circuit
         breaker operation (capacitor/reactor connection status)
       − MW flows regulations by AWR phase shifting transformers
       − AGC model for area interchange control and load + loss coverage
    Provides both standard and expert operator interfaces
    Uses the full Jacobian Newton-Raphson solution method to calculate
      voltages at all buses


     Network Analysis | Evaluating a Network State using PWRFLOW | 23


Notes:


                                      Proprietary – See Copyright Page         1-23
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


                      Basic network model ASSUMPTIONS

      • 3-phase balanced system ( implies transposed lines)
      • mutual admittances are negligible (except in SCT)
      • branch equivalent PI model
      • shunt conductances neglected (corona effect negligible)
      • impedances defined at nominal frequency


Network Analysis | Evaluating a Network State using PWRFLOW | 24


                                 Proprietary – See Copyright Page       1-24
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


                  Automatic network functions


          Automatic Voltage Regulation (AVR)
                  − Adjusts unit MVAr outputs, SVS, transformer taps, and capacitor connections
                    to regulate bus voltages.
          Automatic Watt Regulation (AWR)
                  − Adjusts the phase shifter taps to regulate the MW flow through the phase
                    shifters.
                  − Brings net area interchange to schedule through area AGC control.


     Network Analysis | Evaluating a Network State using PWRFLOW | 25


Notes:


                                      Proprietary – See Copyright Page                         1-25
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


     Automatic network functions : Voltage regulation

     Automatic Voltage Regulation (AVR)
           − Regulates bus voltage by adjusting :                                       MVAr
                  • unit MVAr output
                  • SVS MVAr output                                               G               G
                                                                                        G   G
                  • transformer tap positions
                                                                             Bank regulation by units :
                  • capacitor / reactor connections                          MVAr need is shared in proportion
           − Priority by type (1, 2, 3, 4)                                   of remaining MVAr capability
           − Priority can be overridden by component

           − Bank regulation by transformers :
                  • master / follower
                  • current balancing flag

     Regulation is abandoned when regulating variable reaches limit
     Network Analysis | Evaluating a Network State using PWRFLOW | 26


Notes:


                                      Proprietary – See Copyright Page                                 1-26
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


    Automatic network functions : MW regulation

   Automatic Watt flow Regulation (AWR)
       − Adjusts the phase shifter taps to regulate the MW flow through the phase
         shifters
       − Regulation is abandoned when regulating variable reaches limit
   Area interchange control and load + loss coverage
       − Area interchange :
            Sum of tie MW flows = scheduled net interchange
       − Area balance equation :
            GENERATION + IMPORT = LOAD + LOSSES + EXPORT
       − Adjusts MW generations through model of area AGC :
           • Single slack bus Î multiple slack generators
           • base generation + participation factors

         − Area in which MW balance cannot be established is DEAD
         − Interchange is not regulated in areas split by islanding
         − One angular reference per island
     Network Analysis | Evaluating a Network State using PWRFLOW | 27


Notes:


                                      Proprietary – See Copyright Page          1-27
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


     Power Flow solution options


     Topology
            − normal, all closed, no change
     Automatic Regulation (AVR)
            − all, none, no change
     Area interchange control
            − all, none, no change
     Load evaluation
            − from schedule, rescale to max, rescale between min and max
     Power flow solution reference frame (next slide)


     Network Analysis | Evaluating a Network State using PWRFLOW | 28


Notes:


                                      Proprietary – See Copyright Page       1-28
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


              Predefined option sets

                   OPTIONS                                                       OPTIONS


         ESCA_EMP_GENREF
                                                                        ESCA_EMP_ISLANDREF


 Generation Reference Frame                                             Island Reference Frame

          G        VARIABLE MW                                                    G        FIXED MW

                                                                    Voltage
                               Control                                                         No interchange
                                                                    schedules
                               interchanges                                                    control
                                                                    enforced
                                                                                               (Ties float)
                          Voltage
                          schedules
         FIXED            enforced                                              VARIABLE
         loads                                                                    loads
     Network Analysis | Evaluating a Network State using PWRFLOW | 29


Notes:


                                      Proprietary – See Copyright Page                                    1-29
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


        PWRFLOW features : generation data

  Possibility of initializing generation data (base MW generation,
    AGC flag, participation factors, LFC limits, area interchanges)
    from :
          − Study economic dispatch (STGEN, via a MPNETGEN savecase)
          − Real time generation (RTGEN)
          − Short-term operations planning (RSC)
                     GENERATION subsystem                                  NETWORK subsystem

                      RTGEN
                                                                   STGEN     PWRFLOW
                         RSC

              Possibility of modifying initial generation data manually
  Initial generation can be current MW generation or base generation

Network Analysis | Evaluating a Network State using PWRFLOW | 30


                                 Proprietary – See Copyright Page                         1-30
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                           Network Analysis


                         Solving a network state with PWRFLOW
                                                                                                  POWERFLOW_STUDY, PWRFLOW
                                                                                                   "Powerflow Study"

                                                                                                         Start Process
  1) SELECT (= click on) the "Start Process"
     button to start the PWRFLOW process                                                       NETMOM                    OPTIONS


  2) Initialize PWRFLOW with data
     (using the "Data Retrieval" button)
  3) Specify a study time (date / hour)
                                                                         POWERFLOW_STUDY, PWRFLOW
                                                                           "Powerflow Study"

                                                                         Input Setup
  4) Reset Time Dependent data                                                                                 POWERFLOW_STUDY, PWRFLOW
                                                                                                                "Powerflow Study"

  5) "Run Powerflow Solution" button                                                                           Run Powerflow Solution

     to run a power flow study                                           BCVIOL, PWRFLOW
                                                                         "Network Basecase Violations"


  6) Review the network state                                                 BUSES, PWRFLOW
                                                                               "Network Bus Summary"


                                                                                                           G


      Network Analysis | Evaluating a Network State using PWRFLOW | 31


Notes:


                                       Proprietary – See Copyright Page                                                            1-31
                                  Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


                       Starting and stopping PWRFLOW

                The PWRFLOW process must be active to perform tasks.


                  X To initialize PWRFLOW with data, click on the Data Retrieval button

     Network Analysis | Evaluating a Network State using PWRFLOW | 32


Notes:


                                      Proprietary – See Copyright Page                1-32
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


 Initializing PWRFLOW with data

   In the popup,
        − Click on the Savecase
           Directory button to get to the
           Savecase Manager
   or,
           − Enter the savecase title and
             click on the button of the
             application from which data is
             to be retrieved

   or,
           − Click on the Network Copy
             button to get to the network
             copy facility


Network Analysis | Evaluating a Network State using PWRFLOW | 33


                                 Proprietary – See Copyright Page       1-33
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


               PWRFLOW : List of savecases


Network Analysis | Evaluating a Network State using PWRFLOW | 34


                                 Proprietary – See Copyright Page       1-34
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


             Network copy facility


Use this network
common utility to
bring data into your
network application
clone
either by direct clone
copy of a particular
database
or by retrieving a
foreign application
savecase


Network Analysis | Evaluating a Network State using PWRFLOW | 35


                                 Proprietary – See Copyright Page       1-35
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


                          Initializing some PWRFLOW data

     X Enter the study time in the appropriate field


   X Click on the
     “Input
     Setup”
     button to
     call up the
     Input Setup
     popup


     Network Analysis | Evaluating a Network State using PWRFLOW | 36


Notes:


                                      Proprietary – See Copyright Page       1-36
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


      PWRFLOW : Updating input data

                                                             Initialize the time dependent data to values in schedules
                                                                  applying at the specified Time of Study

                                                                   −   Set time scheduled switching devices to their scheduled
                                                                       positions
                                                                   −   Initialize load for each load area
                                                                   −   Initialize voltages for units and transformers with regulation
                                                                       schedules

                                                                   −   Initialize MW flows for phase shifter with regulation
                                                                       schedules
                                                             Solve the topology / connectivity for the specified switch
                                                                 positions

                                                             Copy MPNETGEN data into NETMOM
                                                                   −    Base generations
                                                                   −    Participation factors
                                                                   −    Interchange schedules


Network Analysis | Evaluating a Network State using PWRFLOW | 37


                                 Proprietary – See Copyright Page                                                          1-37
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


                            Modeling connectivity elements

    Nodes and switching devices
       Node = set of rigidly connected links and bus-bars
“yellow” node


“blue” node


  “green” node


    “red” node


     Network Analysis | Evaluating a Network State using PWRFLOW | 38


                                      Proprietary – See Copyright Page       1-38
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


Substation structure

    BUS = set of nodes connected by closed switches


   “Red”
    bus


                                                                        : external node
Network Analysis | Evaluating a Network State using PWRFLOW | 39


                                 Proprietary – See Copyright Page               1-39
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


               Bus load model

  Specifies where, when, and how much power is
    extracted from the network
  Distributes system MW load onto bus loads
                                                                                              PL + j QL
          − Bus load = baseload + fraction of (system
            load)
          − “fraction” parameters (distribution factors) are
            updated by an adaptive algorithm using “observation
            points” provided by each run of the state estimator

  A more complex hierarchical model of bus loads can
    be setup. For example :
          − System load
                  • Geographical area load (East, West, ...)
                          − Sectoral subdivision (residential, industrial, commercial, ...)
                                   • Bus loads

Network Analysis | Evaluating a Network State using PWRFLOW | 40


                                 Proprietary – See Copyright Page                                  1-40
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


                  Example of a load tree
                                                    Top level load area
                                                                   Base : 1000
                                                                   Fraction : 0.88


            Load area A                                                                    Load area B
                       Base : 80                                                                   Base : 200
                       Fraction : 100                                                              Fraction : 300


                                                                   Load area C
                                                                         Base : 100
                                                                         Fraction : 200


                Load a                                Load c                   Load d                   Load b
             Base : 0                               Base : 0                  Base : 60              Base : 10
             Fraction : 50                          Fraction : 100            Fraction : 300         Fraction : 0
             Base MVAR : 0                          Base MVAR : 0             Base MVAR : 0          Base MVAR : 0
             Power factor : 1.0                     Power factor : 0.8        Power factor : 0.7     Power factor : -0.8
Network Analysis | Evaluating a Network State using PWRFLOW | 41


                                 Proprietary – See Copyright Page                                                1-41
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


                       Load distribution mechanism in a load tree

                                                     Top level load area
                                                                    Base : 1000
                                             280 + 600 = 880        Fraction : 0.88

                         80 + 150 = 230                                                                   200 + 450 = 650

             Load area A                                                                        Load area B
                        Base : 80                                                                      Base : 200
                                                                                     110 + 540 = 650
                        Fraction : 100                                                                 Fraction : 300

                                                                              100 + 540 = 640

                                                                    Load area C
                                                                              Base : 100
                                                        60 + 580 = 640
                                                                              Fraction : 200
                        0 + 230 = 230                         0 + 145 = 145              60 + 435 = 495            10 + 0 = 10

                 Load a                                Load c                      Load d                     Load b
               Base : 0                              Base : 0                      Base : 60                Base : 10
               Fraction : 50                         Fraction : 100                Fraction : 300           Fraction : 0

Network Analysis | Evaluating a Network State using PWRFLOW | 42


                                 Proprietary – See Copyright Page                                                     1-42
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


                 Summary of MW load model characteristics


     Time dependence only at LDAREA level
            − Thus, load profiles can only be defined at this level
            − Avoid too many hierarchical levels (multiplying profiles)
   Magnitude of base portions are not proportional to the parent area
    load
   Base portion of loads can corrupt the load distribution mechanism if
     not consistent upwards
            − Group all bases of similar behavior together in a loadarea with the
              desired profile (schedule)
   Base portions of loads are not updated by RTNET


Network Analysis | Evaluating a Network State using PWRFLOW | 43


                                 Proprietary – See Copyright Page             1-43
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


                   Example of load tree structure

      NOT proportional                                                               Proportional
                                                  Top level load area             to total load and
       to total load ;                              ( forecast area )
     NOT updated by SE                                                              tracked by SE


Load-area            Load-area                     Load-                  Load-         Load-          Load-      Load-
   Bo                 Load-area
                        B1                        area R                 area C       area I1         area I2    area I3
(all fixed                  B
                     (all time                   RESIDEN                COMMER        INDUS           INDUS      INDUS
  bases)               (all time
                    dependentb                     TIAL                   CIAL         1 shift        2 shifts   3 shifts
                     dependentb
                       ases)
                         ases)


     Network Analysis | Evaluating a Network State using PWRFLOW | 44


                                      Proprietary – See Copyright Page                                             1-44
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


                         Time dependence of loads

              Week subdivision into WEEK SEGMENTS
                     − From SUN                00:00               to   MON   12:00   Day seg : WE
                     −    From MON             12:00               to   FRI   12:00   Day seg : WRK
                     −    From FRI             12:00               to   FRI   24:00   Day seg : FRI
                     −    From SAT             00:00               to   SAT   24:00   Day seg : WE

              Day subdivision into a set of DAY SEGMENTS
                     − WE day segments :
                           • 00:00 - 08:00 - 09:00 - 11:00 - 17:00 - 19:00 - 23:00
              A set of day segments is assigned to each week segment
              Day segments repeat themselves within the same week
                segment
              Load characteristics are constant within a day segment


Network Analysis | Evaluating a Network State using PWRFLOW | 45


                                 Proprietary – See Copyright Page                                     1-45
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


                                     Running a PWRFLOW solution

                                                                                     Process topology


            PWRFLOW_STUDY, PWRFLOW                                                  Initialize variables
               "Powerflow Study"

                                                                                   Single "DC" iteration


                      Run Powerflow Solution
                                                                                     Newton solution


                                                                            Check unit MVAr and MW constraints


                                                                                  Move transformer taps
                                                                                   Switch capacitors


         SELECT                                                                       Calculate state


                                                                                  Process solution output


                                                                        Steady state network solution

     Network Analysis | Evaluating a Network State using PWRFLOW | 46


Notes:


                                      Proprietary – See Copyright Page                                           1-46
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


PWRFLOW : Iterations


Network Analysis | Evaluating a Network State using PWRFLOW | 47


                                 Proprietary – See Copyright Page       1-47
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


     Viewing the Network State

          Network one-line diagrams


     Network Analysis | Evaluating a Network State using PWRFLOW | 48


Notes:


                                      Proprietary – See Copyright Page       1-48
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


                               Viewing the Network State

            Network Overview


     Network Analysis | Evaluating a Network State using PWRFLOW | 49


Notes:


                                      Proprietary – See Copyright Page       1-49
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


                                    Viewing the Network State
               “Component Summaries” category of displays

               Network Common Utility to show data and results associated with the various components
               types


     Network Analysis | Evaluating a Network State using PWRFLOW | 50


Notes:


                                      Proprietary – See Copyright Page                             1-50
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


                                           Viewing the Network State

            BUSES display : Bus Symbolic View


     Network Analysis | Evaluating a Network State using PWRFLOW | 51


Notes:


                                      Proprietary – See Copyright Page       1-51
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


PWRFLOW : Island / Area / Company summaries


Network Analysis | Evaluating a Network State using PWRFLOW | 52


                                 Proprietary – See Copyright Page       1-52
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                         Network Analysis


Interchanges in Company / Division Summary display


         Area Summary
                 − shows “interchanges” as unsigned balance of OPA interchanges at
                   metering points
                 − S for sales
                 − P for purchases
         Area Tie Point
                 − shows “interchanges” as unsigned flows on OPA tie-lines at
                   metering points
         Company Summary
                 − shows “interchanges” as unsigned balance of CO/DV interchanges
                   using flows at the “TO” end of CO or DV tie-lines


    Network Analysis | Evaluating a Network State using PWRFLOW | 53


                                     Proprietary – See Copyright Page           1-53
                                Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


PWRFLOW : Unit MW summary


Network Analysis | Evaluating a Network State using PWRFLOW | 54


                                 Proprietary – See Copyright Page       1-54
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


       PWRFLOW : Unit MVAr and voltage regulation
       summary


Network Analysis | Evaluating a Network State using PWRFLOW | 55


                                 Proprietary – See Copyright Page       1-55
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


PWRFLOW : Loadarea schedules


Network Analysis | Evaluating a Network State using PWRFLOW | 56


                                 Proprietary – See Copyright Page       1-56
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                     Network Analysis


                    PWRFLOW : Loadarea schedules


Network Analysis | Evaluating a Network State using PWRFLOW | 57


                                 Proprietary – See Copyright Page       1-57
                            Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


         Running a PWRFLOW solution
         on a modified network
             Specify study time
             Reset time dependent data
             Modify the network operating
               conditions
                    (see next slide )                                                                             G


                      − switch positions
                      − target voltages
                      − demand loads
                      − generations                                                         Basecase violations
                      − etc                                                                    Bus Summary

             Run powerflow                                    "Powerflow Study"
                                                                                                        G
                                                                   Run Powerflow Solution

             View results

     Network Analysis | Evaluating a Network State using PWRFLOW | 58


Notes:


                                      Proprietary – See Copyright Page                                                1-58
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                           Network Analysis


      Displays to modify the network operating conditions
                                Network Components category of displays
     Open / close switches :                         Breaker Summary
     Loadarea load values :                          Network Load Summary (Load Areas
                                                     view)
     Load values :                                   Network Load Summary (Loads view)
     Unit outputs, on/off AGC : Unit Summary (MW Data view)
                    on/off AVR :                     Unit Summary (MVAR and voltage
                                                             regulation data view)
     Transformer on/off AVR :                        Line and Transformer Summary
                                                              (Transformer Regulation view)
     Capacitor on/off AVR :                          Capacitor/Reactor Summary
                                                              (Voltage Regulation Data view)
     Area on/off interchange control : Area and Company Summary (Area
                                Summary view)
        Area Interchange target :          Area Transactions view
      Network Analysis | Evaluating a Network State using PWRFLOW | 59


Notes :


                                       Proprietary – See Copyright Page                        1-59
                                  Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


                             Saving PWRFLOW data and results

                                                                             "Powerflow Study"
    1) Click on the “Data
                                                                             Data Retrieval . . .
       Retrieval” button to call
       up the Data Retrieval
       popup


    2) In the popup,
       enter the savecase title

          click on the button of the
          savecase type to be saved


     Network Analysis | Evaluating a Network State using PWRFLOW | 60


Notes:


                                      Proprietary – See Copyright Page                              1-60
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                          Network Analysis


     Evaluating a network state using
           PWRFLOW
     Summary
             One difference between the way PWRFLOW models network behavior and
               the way a real network behaves is s…………… s………………..

             The …………... savecase specifies the problem set-up parameters.

             In the generation reference frame, the ……………. is fixed.

             You must reset time dependent data whenever you c……………. t… T…………
               of S………...


     Network Analysis | Evaluating a Network State using PWRFLOW | 61


Notes:


                                      Proprietary – See Copyright Page       1-61
                                 Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                 Network Analysis


            Lab: Evaluating a Network State Using
                                      PWRFLOW
Objectives
     This module discusses the features and uses of PWRFLOW, and reviews
     how PWRFLOW models network behavior.
        •    PWRFLOW overview
        •    Setting up the input data
        •    Running a powerflow solution
        •    Viewing and changing the network state
     In this lab, you will use the PWRFLOW application to evaluate a network
     state before and after a line outage.
     Upon completion of this lab, you will be able to:
        •    Install your PWRFLOW clone
        •    Initialize PWRFLOW with data.
        •    Run a powerflow study and view the results.
        •    Create a savecase of the powerflow results.


Task 1: Initialize PWRFLOW with Data
     You can retrieve data into pwrflow in several ways :
        •    Via the Data Retrieval popup when importing data from another
             application
        •    Via the Savecase Directory display when retrieving PWRFLOW
             savecases.
     You will use this last method to retrieve this PWRFLOW savecase :
        •    the TRAIN_NET_FEATURES savecase of the NETMOM type
     Proceed as follows :
     1. Call up the Powerflow Study display ; this is the master display of the
        PWRFLOW application in study mode.
     2. Select the     Data Retrieval       button.


                          Proprietary – See Copyright Page                 1-62
                     Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                 Network Analysis


     3. Notice that buttons with black text lead you to another display and that
        buttons with red text command a task to execute.
     4. Select the     Savecase Directory           button
     5. Look in the list of PWRFLOW savecases for the desired type with the
        desired title.
     6. Retrieve the desired savecases using the provided facility (Right click
        on the savecase name and select “Retrieve”).
     7. Use the Previous Display command to get back to the PWRFLOW
        master display.
     Note: Examine the Network Copy Uti lity that supports the second
     method        of initializing      PWRFLOW             with data :
     click on th e     Data Retrieval…   button. This will popup a dialog box
     (Network Copy Utility) that allows you to command network data to be
     copied to y our PWRFLOW clone, eit her by direct database copy (Copy
     Clone …) or by savecase retrieval (Retrieve Case…).


Task 2: Run a power flow study ( = solve the power flow)
     1. Call up the Powerflow Study display.
     2. Select the Start Process button to activate PWRFLOW. Note that the
        Process Status changes from DOWN to ACTIVE.
     3. What is the load of the ESKOM area ? ………………… MW
     4. Select the    Run Powerflow Solution         button to solve the power
        flow.


Task 3: Review the Network State
     1. Use the Island Summary display to see the general balance of the
        network :
        Generation           = …………….. MW
        Load         =         …………….. MW
        Loss         =         …………….. MW
     2. Use the Area and Company Summary display, Company Summary
        view, to examine the generation, load, and losses for the internal
        company and divisions.


                          Proprietary – See Copyright Page                       1-63
                     Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                               Network Analysis


AREA, Company &      GENERATION                   LOAD         LOSSES
 Divisions Names
                    MW        MVAr        MW         MVAr     MW      MVAr


     3. Use the Bus Summary display, Bus Symbolic view, to examine the
        generation and load data for a selected station (say KARIBA SOUTH
        – KAR11013).
     4. Station Name: …………………………………..
        Generation : ………………… MW and ……………… MVAr
        Load data : ………………… MW and ……………….. MVAr.
     5. Use the Bus Summary display, Bus Symbolic view, to examine the
        line flows for a selected line (Say one of the line from ALA11023 to
        KAR11013)
     6. Line name: ……………………….
        Line flows : …………………… MW and ………………..MVAr.
     7. Use the To Station … button to navigate to the other end of the
        line;
        Note the flow values : ……………… MW and …………..MVAr.
     8. Calculate the line losses : …………… MW and …………..MVAr.
     9. Use the To Station … button to come back.
     10. Call up the Line and Transformer Summary display, Line Summary
         view, to see more data for the line
         Note the flow value : ……………… MW and …………..MVAr,
         corresponding to      : …....…....... AMP and ...…..….... MVA,
         Line losses : …………… MW.

                        Proprietary – See Copyright Page                  1-64
                   Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                Network Analysis


Task 4: Save power flow results (optional)
     1. Call up the Powerflow Study display.
     2. Enter a description in the Network Data Description field ( this is
        usually to identify your modifications…)
     3. Select the Data Retrieval button.
     4. Select the Savecase Directory button.
     5. Enter a NETMOM savecase title (TRAIN_BASE_your initials) in the
        entry box above on the right of the window. Select the
         Save button next to NETMOM. test
     6. Observe the list of savecase now includes your savecase.
     7. Delete this savecase. (Right click on the savecase name and select
        delete).


Task 5: Modify the network topology and run PWRFLOW
     In this lab, you will disconnect a line, and observe the effect on power
     flows.
        •   Line name (say one of the line between ALA11023 and KAR11013
            but not the previous one):……………………….
     You can disconnect a line by using the “Remove/Restore” features of
     lines.
     1. Call up the Bus Summary Display.
     2. Disconnect the chosen line by using the “REMOVE” facility in the Bus
        Symbolic display from either one of the 2 substations.
     3. Notice the R at the line connection point in each substation.
     4. Solve the power flow.
        Notice that a symbolic switch opens when solving the power flow in the
        Bus Symbolic display, but the switch position on the Breaker
        Summary display is not modified. Notice also that line flows are zero.
     5. Repeat the line reconnection by using the “RESTORE” facility for the
        line in the Network bus summary display .
     6. Solve the power flow.
     Note: You also can remove the line from the Network Line/Transformer
     Summary Display by ticking the remove flag.


                         Proprietary – See Copyright Page                       1-65
                    Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                Network Analysis


Summary
     In this lab, you ran the powerflow application (PWRFLOW) to obtain a
     basecase network solution. You also modified the basecase to re-run
     powerflow with a branch outage.
     If time permits, you can further familiarize yourself with some more
     PWRFLOW displays as suggested in the next optional task.


Task 6 (optional): Examine other Network Components displays
     In the above tasks, you have examined and used a number of network
     displays for the PWRFLOW application. Examine in the set of Network
     Component displays those Summary displays that you have not used
     yet:
        •   Unit Summary ; set a unit off-AVR
        •   Network Summary. Observe in this display the list of generation
            components by company (capacitors, reactors, generating units).
        •   Identify which ones are de-energized (green),
        •   Identify which ones are removed (black cross),
        •   Identify which generators are on AGC (blue) or not (red)
        •   Identify which generators regulate voltage (V in the circle)
        •   Click on the information symbol near the station name to see
            station details.
        •   Etc.
     Many of these displays are also used for the other network applications.


                         Proprietary – See Copyright Page                   1-66
                    Evaluating a Network State using PWRFLOW


<!-- salto de página -->

                                                             Network Analysis


           Monitoring Limit Violations using
                                    PWRFLOW
           Topics


                           Specifying components to be monitored
                           Specifying what limits to monitor
                           System state monitoring with PWRFLOW
                           Viewing network state violations


     Network Analysis | Monitoring Limit Violations using PWRFLOW | 67


Notes:


                                        Proprietary – See Copyright Page        1-67
                                   Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                                             Network Analysis


     What is system state monitoring ?
                                       G       805 MW                                            G     400 MW
                              14 kV            130 MVAr                                  14 kV         100 MVAr
                                                                                AUBURN
                       KENT
                              347 kV                                                  346 kV

                     105 MW                                                                                   100 MW
                                                        700 MW             300 MW
                     30 MVAr                                               70 MVAr                            30 MVAr
                                                        100 MVAr


                                                                                                 DIVISION N
                                                                                                 DIVISION S


                                                                                343 kV

                                                          RENTON

                                                                   13 kV

                                                          550 MW           450 MW
                                                           70 MVAr         100 MVAr

                                                                                            COMPANY ESCA

                State monitoring reports violations of user-specified limits on designated components (or
                    other more general operating constraint).

                Monitored elements are components with user-specified limits.

     Network Analysis | Monitoring Limit Violations using PWRFLOW | 68


Notes:


                                        Proprietary – See Copyright Page                                                1-68
                                   Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                                           Network Analysis


   What can be monitored ?
Voltage                              G       805 MW                                                         400 MW
                                                                                                      G
(at                         14 kV            130 MVAr                                        14 kV          100 MVAr
nodes)                                                                             AUBURN
                                            KENT                                           346 kV
                            347 kV

                    105 MW                                                                                         100 MW
                                                      700 MW                300 MW
                   30 MVAr                                                  70 MVAr                                30 MVAr
                                                      100 MVAr


  Branch                                                                                              DIVISION N
                                                                                                                                 Node pair
  (LN,                                                                                                DIVISION S
  ZBR,                                                                                                                       (voltage angle
  XF)                                                                             343 kV                                     separation)
  (MVA or                                                                RENTON
  AMP)
                                                                 13 kV

                                                        550 MW              450 MW
                                                         70 MVAr            100 MVAr

                                                                                                     COMPANY ESCA


                 Interface           Specify NDLIM records for nodes that must have special limits
(Net MW and / or MVAr)
                                     Specify LNLIM, XFLIM, ZBRLIM records for branches that you wish to mon


   Network Analysis | Monitoring Limit Violations using PWRFLOW | 69


                                      Proprietary – See Copyright Page                                                              1-69
                                 Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                                             Network Analysis


     Specifying that
               a component is to be monitored

     1) Make sure that limits assigned to components are eligible
           ( Network Limits display )

     2) Assign components to monitored groups
                    ( Monitored Element Definition display )

     3) Activate the component for monitoring
                     ( Monitored Element Definition display )
                              − individually
                                                        ( Element Definition view )
                              − by group
                                                        ( Group Activation & Parameters view )


     Network Analysis | Monitoring Limit Violations using PWRFLOW | 70


Notes:


                                        Proprietary – See Copyright Page                         1-70
                                   Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                                             Network Analysis


     Grouping monitored elements

                            14 KV     G                                             G   14 KV


                                                   KENT                    AUBURN
                                                   345 KV                  345 KV


                                                                                    DIVISION N
                                                                                    DIVISION S

                                                  345.0 KV

                                                                         RENTON

                                                             14 KV
                                                                                     COMPANY ESCA


               You can group together equipment with similar ‘monitoring’
                 characteristics
                        − Default assignment is the same as for voltage monitoring
                        − Non-default assignment remains possible for each monitored
                          element
     Network Analysis | Monitoring Limit Violations using PWRFLOW | 71


Notes:


                                         Proprietary – See Copyright Page                           1-71
                                    Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                                       Network Analysis


     Assigning voltage limits
                                14 kV   G                                                        14 kV
                                                                                                         G


                                                    KENT                                AUBURN
                                                    345 kV                                345 kV


                                                                                                         DIVISION N
                                                                                                         DIVISION S

                                                       345 kV
                                                                                    RENTON


                                                                14 kV


                                                                                                      COMPANY ESCA
           Components belonging
           to the same voltage                          G                      G
                                                                                             14 kV
           level                               14 kV                    14 kV
           in a CO / DV
                                                 ST = KENT              ST = AUBURN
           are assigned to a
           Voltage Limit Set                                                                     ST = RENTON


                                                             VLIM = SK14
     Network Analysis | Monitoring Limit Violations using PWRFLOW
                                                      Default     | 72 and emergency voltage limits
                                                               normal


Notes:


                                    Proprietary – See Copyright Page                                                  1-72
                               Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                                        Network Analysis


      Violation reporting in case of multiple limits

           Multiple voltage limits can apply at a bus if it contains nodes
             for which separate limits have been defined (NDLIM
             records have been inserted for some of these nodes)
           NON-default assigned limits will be reported separately
                   − For defined NDLIM limits where they exist
                   − For VLIM limits at other nodes
           Default assigned limits will be reported separately except if
             limits are the same


Network Analysis | Monitoring Limit Violations using PWRFLOW | 73


                                   Proprietary – See Copyright Page        1-73
                              Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                                             Network Analysis


     State monitoring with PWRFLOW
                                                                                                POWERFLOW_STUDY, PWRFLOW
                                                                                                "Powerflow Study"

             1) Click on the “Start Process”                                                            Start Process
                button to start the PWRFLOW
                process                                                                      NETMOM                 OPTIONS


             2) Initialize PWRFLOW with data
                                                                                               MONGRP, PWRFLOW
                                                                                                "Network Monitored Group"

                                                                                                        Start Process
             3) Specify monitoring characteristics
                (next slide)

             4) Specify a study time
                                                                                               POWERFLOW_STUDY, PWRFLOW


                                                                                                 Run Powerflow Solution
             5) Click on the “Run Powerflow
                Solution” button
                                                                                               VOVIOL, PWRFLOW


                                                                                nwc031.cvs
                                                                                                  BRVIOL, PWRFLOW


             6) Review violations
                                                                                                      BCVIOL, PWRFLOW

                                                                                                      "Network Basecase Violations"

     Network Analysis | Monitoring Limit Violations using PWRFLOW | 74


Notes:


                                        Proprietary – See Copyright Page                                                         1-74
                                   Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                                Network Analysis


                               Select to
PWRFLOW : Monitored element group
                               activate /
                               deactivate
                               group


ENTER
tolerances
for each
monitoring
type


                                                                      Specify limit
   Select to                                                          level :
   activate                                                             - NORM
   monitoring
   by type                                                              - EMER
                                                                        - LDSH or PBI

                               SELECT to enable
                                      reporting
Network Analysis | Monitoring Limit Violations          mechanism
                                               using PWRFLOW | 75


                               Proprietary – See Copyright Page                  1-75
                          Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                                         Network Analysis


                         Alarm and warning tolerances

                                                                                      Alarm exists


                           Alarm limit RV * AT                                                         Violation exists
Rated value = RV
(Nominal limit)                                                         RV * AT* DT
Warning limit RV * WT
                                                                                 Return from violation limit
                                                                                 RV * DT

                                                            Warning exists                           RV * WT * D

          AT = alarming tolerance                                    = 1.08
          WT = warning tolerance                                     = 0.96
          DT = deadband tolerance                                    = 0.90 ( applies to each effective limit )

          Voltage drop = V0-Vi ( ignored if negative ; treated just as any other upper limit )

 Network Analysis | Monitoring Limit Violations using PWRFLOW | 76


                                    Proprietary – See Copyright Page                                              1-76
                               Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                                             Network Analysis


     Viewing reported violations


     Network Analysis | Monitoring Limit Violations using PWRFLOW | 77


Notes:


                                        Proprietary – See Copyright Page        1-77
                                   Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                                             Network Analysis


     Viewing violations on Bus summary view


     Network Analysis | Monitoring Limit Violations using PWRFLOW | 78


Notes:


                                        Proprietary – See Copyright Page        1-78
                                   Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                                             Network Analysis


                               Monitoring limit violations using
                                                         PWRFLOW
         Summary


              What are the four types of monitoring?
                       1) …………………………………………...
                       2) …………………………………………...
                       3) …………………………………………...
                       4) …………………………………………...
              System monitoring affects only those monitoring groups which
                have been a……………………d


     Network Analysis | Monitoring Limit Violations using PWRFLOW | 79


Notes:


                                        Proprietary – See Copyright Page        1-79
                                   Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                 Network Analysis


       Lab 1: Monitoring Limit Violations using
                                    PWRFLOW
Objectives
     This module reviews EMP facilities to monitor variables of the power
     flow solution (the network state) and compare these variables to their
     limits using PWRFLOW. This includes :
        •    Specify the monitored elements (that is : the components and the
             types of limit to be monitored)
        •    Get familiar with the concept of monitored group and observe how
             monitored elements are assigned to monitored groups
        •    Modify monitored group parameters
        •    View network state violations
     Students will also observe how voltage limits are specified globally for
     each voltage level in a company/division (by Voltage Limit Sets) and gain
     an understanding as to how components are assigned to Voltage Limit
     Sets.
     In this lab, you will use the PWRFLOW application to monitor limit
     violations in the network state.
     Upon completion of this lab, you will be able to :
        •    Control system monitoring from the monitored group level
        •    Use PWRFLOW to perform system state monitoring


Task 1: Initialize PWRFLOW with Data
     Someone else might have used your clone to bring other data. In this case
     you would need to retrieve the savecase that you made in the previous
     lab. This is how you would proceed if necessary:
     1. Call up the Powerflow Study display.
     2. If not done yet, start the PWRFLOW process.
     3. Select the Data Retrieval       button.
     4. Use the retrieval option part of the popup to retrieve directly the
        training savecase (retrieve case from application “ PWRFLOW” ,
        casetype “ NETMOM” , title “ TRAIN_NET_FEATURES)


                          Proprietary – See Copyright Page                    1-80
                     Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                Network Analysis


     5. Retrieve it thanks to the directory button.
        When finished, select OK.
        Alternatively, you might have gone to the Savecase Directory to
        locate and retrieve the desired savecase.


Task 2: Activate Monitored Elements
     You would like the components in the 2 divisions (ZESA and ZESC) of
     your company to be monitored only for branch and voltage violations, and
     no monitoring in the other companies. You will activate the appropriate
     monitored groups so that this system monitoring occurs.
     1. Call up the Network Monitored Elements Definition display, Group
        Activation and Parameters view.
     2. Use the Monitored Group Directory button to see the parameters of
        the desired monitored group
     3. Select the desired activation field for the desired monitored groups in
        order to activate monitoring for these 2 groups. If necessary,
        deactivate all monitoring for the other 2 types of constraints
        (INTERFACE and NODEPAIR) and any monitoring in the other
        Companies.
     4. Check that the basecase Monitored Rating is NORM for all
        constraint types (Only Monitored Rating)
     5. If not already done, set all tolerances and dead bands to 1.000
     6. Click on the Validation button.
     7. Check in the Network Message Log that the validation was successful.


Task 3: Run a Power Flow Study
     Run a power flow study for Tuesday, the first of September 2010 at 14:00.
     1. Call up the Powerflow Study display.
     2. If not done yet, select the Start Process button to activate
        PWRFLOW.
     3. Select the Run Powerflow Solution button.


Task 4: Review the Network State
     1. Use the Study Results … button in the PWRFLOW master display
        to access the basecase violations display.


                         Proprietary – See Copyright Page                    1-81
                    Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                              Network Analysis


     2. Examine the Violation Summary view , and then the specific views for
        each constraint type :
        Branch view
        Voltage view
     3. Note the main violations:
        ................................................…………………………..
        ................................................…………………………..
        ................................................…………………………..
        ................................................…………………………..


Task 5: Modify the Branch Monitoring Tolerances
     1. Call up the Network Monitored Elements Definition display, Group
        Activation and Parameters view.
     2. Deactivate the voltage monitoring in all monitored groups.
     3. Solve the power flow while watching the Network Basecase Violations
        Summary display; notice that the voltage violations disappear.
     4. Change Branch tolerance from 1.0 to 0.85 for the ZESC monitored
        group.
     5. Solve the power flow while watching the Network Basecase Violations
        display; notice the new branch violations.
     6. Write down the new branch violation(s) in the space provided:
        .....................................................................................................
        .....................................................................................................
        .....................................................................................................
     7. Notice that the new violations appear as warning violations, because
        the limit is not actually violated, but the branch flow is in the warning
        zone near the limit.


Task 6: Modify the Voltage Monitoring Tolerances
     1. Deactivate the branch monitoring in all monitored groups.
     2. Solve the power flow while watching the Network Basecase Violations
        display; notice that all the branch violations disappear.
     3. Activate the ZESC and ZESA monitored groups for voltage violations
     4. Solve the power flow
     5. Use the Network Basecase Violations display to examine the voltage
        violations.
        Write down the main voltage violations in the space provided.
        Station : ............. , ....... kV, Node(s) : .............HV or LV ..............%


                                 Proprietary – See Copyright Page                                               1-82
                            Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                     Network Analysis


         Station : ............. , ....... kV, Node(s) : .............HV or LV ..............%
         Station : ............. , ....... kV, Node(s) : .............HV or LV ..............%
     6. For area ZESA, change the Low Voltage tolerance from 1.0 to 1.05.
        Also change the High Voltage tolerance from 1.0 to 0.80.
     7. Solve the power flow.
     8. Compare the number of violations with the previous case. You should
        see more warning violations. Page down if necessary.
     9. Write down the new voltage violations in the space provided.
        Station : ............. , ....... kV, Node(s) : .............HV or LV ..............%
        Station : ............. , ....... kV, Node(s) : .............HV or LV ..............%
        Station : ............. , ....... kV, Node(s) : .............HV or LV ..............%
     10. In the PWRFLOW master display, stop the PWRFLOW process by
         clicking on the Stop Process button ; notice that the process status
         turns to DOWN.


Task 7: Modify the Voltage Limits Set
     1. Retrieve the TRAIN_NET_FEATURES savecase.
     2. Run PWRFLOW
     3. Using the Network Limits display, Voltage view, change the normal
        voltage upper limit to 1.01 and the lower limit to 0.90 for the voltage
        level 400kV
     4. Solve the power flow while watching the Network Basecase Violations
        display Voltage Violations view; observe the voltage violations
        detected.


Task 8 (Optional): Modify the Value of Individual Flow Limits
     1. Retrieve the TRAIN_NET_FEATURES savecase.
     2. Using the Line / Transformer Summary display (Line view), read the
        flow on line 11013_11023_1 on the KARIBA SOUTH side:
        MVA : ………………..
        AMP : ………………..
     3. Using the Network Limits display, Line Branch view, check what is
        the nature of the flow limit for lines : MVA or AMP
     4. Locate line 11013_11023_1
     5. Set the 2 line limits to “enterable”
     6. Enter a normal limit value less than the actual flow value


                            Proprietary – See Copyright Page                                1-83
                       Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                              Network Analysis


   7. Solve the power flow while watching the Network Basecase Violations
      display; notice that a new branch violation is detected.


Summary
   In this lab, you have learned how to monitor power flow results for limit
   violations of branch flows and voltages.
   If time permits, you can continue exploring the PWRFLOW features with
   the following optional lab.
   Otherwise, proceed with the final lab to clean up memory and disk.


                       Proprietary – See Copyright Page                        1-84
                  Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                Network Analysis


 Lab 2: Controlling Voltage using PWRFLOW
                                   (Optional)
Objectives
     This optional module reviews the PWRFLOW capabilities of controlling
     voltages using generating units or transformer taps.
     Students will learn how voltage targets can be specified.
     They will observe how PWRFLOW recognizes the impossibility to continue
     regulating the voltage when the controller reaches a limit.


     In this lab, you will use the voltage regulation features of PWRFLOW to
     modify the voltage profile in the network.
     You will also understand that PWRFLOW abandons regulation when the
     regulating variable is pushed to one of its limits.


Task 1: Modify the Voltage Regulated by a Unit
     1. Using the Unit Summary display, MVAr and Voltage Regulation Data
        view, locate a generating unit
     2. Check whether this unit regulates voltage ; YES or NO
     3. If not, set the unit on AVR
     4. Note the target voltage = …….…. perunit,
        and the actual voltage = …….…. perunit
        and the reactive power generation = ………… MVAr
     5. Set the voltage target to manual / enterable
     6. Enter a higher voltage set-point : 1.040 perunit
     7. Set the regulation tolerance (acceptable deviation) to 0.002 perunit
     8. Solve the power flow
     9. Check whether the unit still regulates voltage : YES or NO
     10. Note the MVAr generation value : ………………. MVAr, and the upper
         limit : ……………. MVAr
     11. Enter an even higher voltage set-point : 1.050 perunit
     12. Solve the power flow


                         Proprietary – See Copyright Page                      1-85
                    Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                  Network Analysis


     13. Check again the AVR status and the MVAr generation value ; what do
         you notice ?
         ………………………………………………………………………..
         because …………………………………………………………….. .
     14. Cleanup : reset the voltage target to the scheduled value (it is enough
         to reset the enterable flag to false for the PWRFLOW to use again the
         scheduled value at the next execution).
     15. Solve the PWRFLOW


Task 2: Modify the Voltage Regulated by a Transformer
     1. Using the Line / Transformer Summary display, Voltage Regulation
        view, locate the transformer at a station
     2. Check whether this transformer regulates voltage : YES or NO
     3. If not, set the transformer on AVR
     4. Set the voltage target to manual ( = enterable )
     5. Set the deviation to 0.006 (reducing the deviation to less than the tap
        step may result in convergence difficulties)
     6. Solve the power flow
     7. Note the target voltage = …….…. perunit,
        and the actual voltage = …….…. perunit
        and the actual TAP = …………
     8. Enter a higher voltage set-point : 1.05 perunit
     9. Solve the power flow
     10. Check whether the transformer still regulates voltage : YES or NO
     11. Note the TAP position value : …………;
         Note also the TAP upper limit : ……... .
     12. Enter an even higher voltage set-point : 1.15 perunit
     13. Solve the power flow
     14. Check again the transformer AVR status and the TAP position; what
         do you notice ?
         ………………………………………………………………………..
         because ……………………………………………………………..
     15. Cleanup : reset the voltage target to its initial value
     16. Run PWRFLOW


                          Proprietary – See Copyright Page                   1-86
                     Monitoring Limit Violations using PWRFLOW


<!-- salto de página -->

                                                            Network Analysis


           PWRFLOW Miscellaneous Topics

           Topics


                          Powerflow Options
                          PF Case Comparison tool


     Network Analysis | PWRFLOW Miscellaneous Topics | 87


Notes:


                                            Proprietary – See Copyright Page   1-87
                                            PWRFLOW Miscellaneous Topics


<!-- salto de página -->

                                                       Network Analysis


      Powerflow Options –
      Problem Definition Options (1)


          Load Dist:
                   − NORMAL: The load calculation will use the base and parent
                     fraction values specified in the network load model.

                   − RTNET: The load calculation will be initialized with load data from
                     the latest successful RTNET solution. This usually generates new
                     parent fractions, internal loadarea scaling factors, and load
                     schedule adjustments.


Network Analysis | PWRFLOW Miscellaneous Topics | 88


                                       Proprietary – See Copyright Page                1-88
                                       PWRFLOW Miscellaneous Topics


<!-- salto de página -->

                                                       Network Analysis


      Powerflow Options –
      Problem Definition Options (2)


          Limit Expansion:
                   − Unit maximum/minimum MW Limit
                   − Unit maximum/minimum MVAR limit


Network Analysis | PWRFLOW Miscellaneous Topics | 89


                                       Proprietary – See Copyright Page   1-89
                                       PWRFLOW Miscellaneous Topics


<!-- salto de página -->

                                                       Network Analysis


      PF Case Comparison Tool


          • Performing case comparison between two powerflow cases


Network Analysis | PWRFLOW Miscellaneous Topics | 90


                                       Proprietary – See Copyright Page   1-90
                                       PWRFLOW Miscellaneous Topics


<!-- salto de página -->

                                                  Network Analysis


                        AC                    Power         Flow Equations


Network Analysis | AC Power Flow Equations | 91


                                         Proprietary – See Copyright Page    1-91
                                            AC Power Flow Equations


<!-- salto de página -->

                                                  Network Analysis


                       Basic network model ASSUMPTIONS

      3-phase balanced system ( implies transposed lines)
      mutual admittances are negligible (except in SCT)
      branch equivalent PI model
      shunt conductances neglected (corona effect negligible)
      impedances defined at nominal frequency


Network Analysis | AC Power Flow Equations | 92


                                         Proprietary – See Copyright Page   1-92
                                            AC Power Flow Equations


<!-- salto de página -->

                                                     Network Analysis


                  Line flow equations

            θk ,Vk                                                             θm ,Vm
                                                   Line equivalent PI
Bus k                            Ikm                                                Bus m
                                                       Z=R+jX

                                   BSkm                                 BSkm
            Uk                                                                    Um


          The current in one phase of line km is calculated as :

                                                  Ikm = Uk BSkm + ( Uk − Um ) / Z

          but :              U = V / 93

          Thus,
                                                  93 Ikm = Vk BSkm + ( Vk − Vm ) / Z
Network Analysis | AC Power Flow Equations | 93


                                         Proprietary – See Copyright Page                   1-93
                                            AC Power Flow Equations


<!-- salto de página -->

                                                     Network Analysis


             Line flow equations


          Since                                   93 Ikm = Vk BSkm          + ( Vk − Vm ) / Z

          the total power into branch km is :

                            Skm                   = 3 Uk I*km = 93 Vk I*km

                                                  = V2k BS*km + Vk( Vk − Vm )* / Z*


          This shows that the total 3-phase power is
          calculated with phase-to-phase voltage and the
          admittances of one phase of the line.


Network Analysis | AC Power Flow Equations | 94


                                         Proprietary – See Copyright Page                   1-94
                                            AC Power Flow Equations


<!-- salto de página -->

                                                        Network Analysis


             Line flow equations

            θk ,Vk                                                                  θm ,Vm
                                                  Branch equivalent PI
Bus k                                                                                    Bus m
                                                      G + j B = 1 / (R+jX)

                                   BSkm                                      BSkm


      Pkm =              Vk2 ( G )                -     Vk Vm [ G cos (θk- θm) + B sin (θk- θm) ]

       Qkm =
                   -Vk2 ( B + BSkm) + Vk Vm [ - G sin (θk- θm) + B cos (θk- θm) ]


                 BSkm = 0.5 BCHkm
Network Analysis | AC Power Flow Equations | 95


                                         Proprietary – See Copyright Page                        1-95
                                            AC Power Flow Equations


<!-- salto de página -->

                                                  Network Analysis


               Power flow equations in a network

          Generation : PGk + j QGk


                                             θk ,Vk                                 θm ,Vm
       Bus k
                                                                    Branch km
                                                                                         Bus m
        Load :                                        Pkm + j Qkm
      PLk + j QLk
                                  Shunt
                                reactance
                                    j QSk


                       Pk =             PGk - PLk          =   Summ Pkm

                       Qk = QGk - QLk + QSk                          =   Summ Qkm


                                                      2n equations with
                                                        2n unknowns
Network Analysis | AC Power Flow Equations | 96


                                         Proprietary – See Copyright Page                    1-96
                                            AC Power Flow Equations


<!-- salto de página -->

                                                   Network Analysis


                                       NEWTON - RAPHSON algorithm

                                                          G(x)
NEWTON – RAPHSON :
    − Linearize G by its Jacobian :
                     [ ∂G/∂x ]

    − Vanish current mismatch

            Δx = - [ ∂G/∂x ] -1 G(x)                                               G(x) = mismatch

    − Iterate


                                                                      x3 x2   x1   xo


 Network Analysis | AC Power Flow Equations | 97


                                          Proprietary – See Copyright Page                  1-97
                                             AC Power Flow Equations


<!-- salto de página -->

                                                    Network Analysis


                                        NEWTON - RAPHSON algorithm

NEWTON – RAPHSON :                                        G(x)
    − Linearize G by its Jacobian :

                      [ ∂G/∂x ]

    − Vanish current mismatch


            Δx = - [ ∂G/∂x ] -1 G(x)
                                                                                          G(x) = mismatch
    − Iterate


Acceleration factor :
  do not update Jacobian at
  each iteration                                                       x5x4 x3 x2 x       xo
                                                                                      1


  Network Analysis | AC Power Flow Equations | 98


                                           Proprietary – See Copyright Page                          1-98
                                              AC Power Flow Equations


<!-- salto de página -->

                                                   Network Analysis


Contingency Analysis (CA)

     Topics

               CA overview
               CA features
               CA input and output
               CA processing
               Steps to determine the effect of contingencies with STCA
               Initialize CA with data


Network Analysis | Contingency Analysis (CA) | 1


                                         Proprietary – See Copyright Page   2-1
                                           Contingency Analysis (CA)


<!-- salto de página -->

                                                   Network Analysis


Contingency Analysis overview


What if this
generator                                                      kV


is outaged ?                                                                What if this
                                                                            transformer
                                                                            is outaged ?


                    Contingency Analysis reports which hypothetical
                      contingencies would cause operating limit violations
                    Flexible contingency definition
                    Contingency groups

Network Analysis | Contingency Analysis (CA) | 2


                                         Proprietary – See Copyright Page            2-2
                                           Contingency Analysis (CA)


<!-- salto de página -->

                                                   Network Analysis


Contingency Analysis features

          Flexible contingency definition :
               − defined by selecting components in a software prepared list
               − any combination of component outages and breaker switching is
                  allowed
               − any bus structure allowed
          Very fast solution :
              − Contingency screening
              − Well-developed power flow algorithms for :
                    • ultra-fast approximate solution ( for contingency screening )
                    • full accurate power flow solution (DPF or NPF) for definite
                      assessment
          Accurate modeling of the power system behavior:
              − Automatic controller response modeling
              − Conditional contingencies for simple relay modeling

Network Analysis | Contingency Analysis (CA) | 3


                                         Proprietary – See Copyright Page             2-3
                                           Contingency Analysis (CA)


<!-- salto de página -->

                                                                  Network Analysis


CA : Contingency processing :
         screening, selection and full solution
                      C           C
                          C           C           C                       INITIALIZATION
                  C
                          C
                      C
                                  C C             C
                  C                                                   Solve basecase network
                          C       C               C
                  C                       C
                          C           C
                                                  C                                   Active contingencies
                                              C
                  C                                                         SCREENING
                              C

                                                                 Calculate fast approximate solution
                                                                        for each contingency
                                                                     ( local or widespread )

                              C
                      C               C                                             Potentially harmful contingencies
                           C C                                                      ( contingencies that have screening violations)
                          C

                                                                            SELECTION
      1       2           3           4           5
          C       C           C           C           C         Rank potentially harmful contingencies

                                                                Select highest ranked contingencies
                                                                based on
                                                                       screening violation severity
          1           2               3
                                                                       occurrence probability
              C           C               C
                                                                                         Retained contingencies

                                                                             FULL solution

                                                                       Solve selected contingent
Network Analysis | Contingency Analysis (CA) | 4                               networks


                                                          Proprietary – See Copyright Page                                     2-4
                                                            Contingency Analysis (CA)


<!-- salto de página -->

                                                   Network Analysis


                     CA : Accurate modeling of automatic controller
                     response


         Time frame of response :
                  − specified amount of time to move controllers in response to a contingency
                  − Recognize delays and ramps rate limits in automatic controller response:
                           • Generators : response rates
                           • Transformer taps : delay before first move and time per tap
         Used in conjunction with generator participation factors:
                  − Short
                  − Normal ( AGC )
                  − Long


Network Analysis | Contingency Analysis (CA) | 5


                                         Proprietary – See Copyright Page                   2-5
                                           Contingency Analysis (CA)


<!-- salto de página -->

                                                   Network Analysis


Conditional contingency

              Primary contingency (standard)
              Condition:
                       − specify a component (node or branch)
                       − Specify the condition:
                                • Node voltage > or < some threshold
                                • Branch flow > some threshold
              If condition is true in the result of primary contingency,
                  implement a secondary contingency
              Report violation only if some exists in the result of the
                secondary contingency
              Report if condition was true


Network Analysis | Contingency Analysis (CA) | 6


                                         Proprietary – See Copyright Page   2-6
                                           Contingency Analysis (CA)


<!-- salto de página -->

                                                     Network Analysis


         Contingency Analysis
                                                            Input and Output

         Input:
         •   NETMOM                                                 CTGS
         •   Contingency definitions                       Contingency definitions

                                                                                     Output:
                                                                                     •    Basecase
PWRFLOW or RTNET                                          STCA or RTCA                   violations

                                                                                     •    Effect of
                                                           G                             contingencies:
 G                                                                                        ¾ monitored
                                            BASECASE
 G                                                         G                                element
                                                                                            violations
                                                                                          ¾ loss of load

                                                                                          ¾ loss of

                                                                                            generation
                                                                                          ¾ islanding


  Network Analysis | Contingency Analysis (CA) | 7


                                           Proprietary – See Copyright Page                            2-7
                                             Contingency Analysis (CA)


<!-- salto de página -->

                                                   Network Analysis


  CA : Specifying
         contingency screening parameters


     Violation
     tolerances


     by type of
     monitored
     element

Network Analysis | Contingency Analysis (CA) | 8


                                         Proprietary – See Copyright Page   2-8
                                           Contingency Analysis (CA)


<!-- salto de página -->

                                                   Network Analysis


CA : Specifying
       contingency ranking parameters
   Contingencies are ranked in screening phase based on :
            − The magnitude of violations they cause
            − The level of limit being violated ( 1 2 3 )
   A ranking number is calculated for each type of violation :
                   RANK = (level violated) * WT1 + (percent violation) * WT2
                   user specified


                   • WT1 : Weighting of violated level in contingency ranking
                   • WT2 : Weighting of violated percentage in contingency ranking

                  user specified


Network Analysis | Contingency Analysis (CA) | 9


                                         Proprietary – See Copyright Page            2-9
                                           Contingency Analysis (CA)


<!-- salto de página -->

                                                     Network Analysis


        CA : Contingency selection parameters

Selection uses the contingency severity rank:
       −    User specifies the max number of potentially
            harmful contingencies to be retained for full
            analysis
       −    Separately by constraint violation type : N1
            N2 N3 N4
Selection also uses the contingency occurrence
probability:
       −    Low probability = probability < 0.5
       −    User specifies the maximum number of low
            probability contingencies to be retained for full
            analysis
       −    Separately by constraint violation type : P1
            P2 P3 P4


 Network Analysis | Contingency Analysis (CA) | 10


                                          Proprietary – See Copyright Page   2-10
                                            Contingency Analysis (CA)


<!-- salto de página -->

                                                    Network Analysis


Steps to determine the effect of contingencies
                    with STCA
                                                                             NETMOM
      1) Initialize contingency analysis with                                                                 CTGS

         data                                                                Basecase                       Contingencies

                                                                            OUTSEL, STCA
                                                                            "Contingent Outage Selection"
                                                                               CTG_GRP, STCA


      2) Define or modify contingencies                                           CTG_DEF, STCA
                                                                                   "Contingency Definition"


                                                                              CTRL_SEL, STCA
                                                                               "Contingency Analysis
                                                                                Application Control"

      3) Specify contingency processing                                               GRP_ACT, STCA


         parameters                                                                          CTG_ACT, STCA
                                                                                              "Contingency Activation
                                                                                               Control"


                                                                            CONTINGENCY_ANALYSIS_
                                                                            STUDY, STCA
                                                                              "Contingency Analysis

      4) Run Contingency Analysis                                              Study"


                                                                            xxx_BAR, STCA
                                                                             "Contingency Violation
                                                                              Bar Charts"

                                                                                   xxx_VIOL, STCA


      5) Review contingent state violations                                                CTG_VIOLATION, STCA
                                                                                              "Contingency Violations"
Network Analysis | Contingency Analysis (CA) | 11


                                         Proprietary – See Copyright Page                                                2-11
                                           Contingency Analysis (CA)


<!-- salto de página -->

                                                    Network Analysis


Initializing Contingency Analysis
                                                                   with data
        1) Click the “Data Retrieval”
           button to call up popup
           Data Retrieval


        2) From popup, enter the
           savecase title, click on the
           button for the savecase to
           be retrieved


Network Analysis | Contingency Analysis (CA) | 12


                                         Proprietary – See Copyright Page      2-12
                                           Contingency Analysis (CA)


<!-- salto de página -->

                                                    Network Analysis


CA main features

  Summary

         CA examines how a network state would be modified by c…………….………s

         Contingencies are hypothetical events defined as combination of o…………………s
           and s…………………….s


         Contingencies are stored in the ……... database.


         The effect of some protection relay can be assessed by defining a c……………………
           contingency.


Network Analysis | Contingency Analysis (CA) | 13


                                         Proprietary – See Copyright Page         2-13
                                           Contingency Analysis (CA)


<!-- salto de página -->

                                                          Network Analysis


     CA : Defining Contingencies


         Topics

                      Contingency definition
                      Viewing contingencies
                      Assigning contingencies to a contingency group
                      Validating contingencies


     Network Analysis | CA: Defining Contingencies | 14


Notes:


                                               Proprietary – See Copyright Page   2-14
                                                  CA: Defining Contingencies


<!-- salto de página -->

                                                          Network Analysis


     CA : Defining contingencies

                1) Define individual contingency:
                                                                                   OUTSEL, STCA
                                                                                  "Contingent Outage Selection"
                         - specify components to be outaged
                                                                                      CTG_DEF, STCA
                         - specify contingency details                                  "Contingent Definition"


                                                                                   CTG_GRP, STCA
                2) Assign individual contingencies to                                "Contingency Definition"
                   contingency groups, so you can                                     "Group Definition“ view

                   conveniently control their activation

                                                                                     CTG_ACT, STCA

                                                                                            CTG_GRP, STCA

                                                                                                  GRP_ACT, STCA
                3) Validate the contingencies                                                        "Contingency Activation
                                                                                                      Control"


     Network Analysis | CA: Defining Contingencies | 15


Notes:


                                               Proprietary – See Copyright Page                                          2-15
                                                  CA: Defining Contingencies


<!-- salto de página -->

                                                            Network Analysis


         CA : Defining Contingencies

  1) Enter contingency ID

  2)     Define New Contingency

  3) Make outage selections

  4) Save your selections

  5) If desired, include conditional
     monitored element definition

  6) Enter contingency details

  7) Validate your entries

  8) Save contingency definition


       Network Analysis | CA: Defining Contingencies | 16


Notes:


                                                 Proprietary – See Copyright Page   2-16
                                                    CA: Defining Contingencies


<!-- salto de página -->

                                                     Network Analysis


CA : Example of a conditional contingency
     X Primary contingency : OPEN CB 400401 at DOUGLAS
     X Condition : if voltage at node 10 drops below 0.1
     X Secondary contingency : CLOSE CB 401402


Network Analysis | CA: Defining Contingencies | 17


                                          Proprietary – See Copyright Page   2-17
                                             CA: Defining Contingencies


<!-- salto de página -->

                                                            Network Analysis


     CA : Validating Contingencies


     Click on                                                          <       >
                         CTG_DEF, RTCA                                             CTG_DEF_LOG, RTCA
                                 "Contingency Definition"                             "Contingency Definition Log"
                                                                                    MESSAGE TIME/TEXT

                                    VALIDATE


                      Checks that components in each contingency definition exist
                        in the network model topology
                      Checks that contingencies assigned to groups exist
                      Updates activation status of all contingencies and
                        contingency groups
                      Updates affected displays
     Network Analysis | CA: Defining Contingencies | 18


Notes:


                                               Proprietary – See Copyright Page                                      2-18
                                                  CA: Defining Contingencies


<!-- salto de página -->

                                                           Network Analysis


         CA : Assigning contingencies
                      to contingency groups
                                                                        CONGRP         Contingency group


         1) INSERT contingency group records                                     CTGRP Individual
                                                                                       contingencies
         2) INSERT contingency records                                                 assigned to group


  Individual contingencies
     can belong to more
     than one group


      Network Analysis | CA: Defining Contingencies | 19


Notes:


                                                Proprietary – See Copyright Page                   2-19
                                                   CA: Defining Contingencies


<!-- salto de página -->

                                                          Network Analysis


              CA : Activating contingencies
              by contingency group


                                                                                   Click
                                                                                   to activate all CTG
                                                                                   groups


                                                                              Click
                                                                              to activate CTG group

     Network Analysis | CA: Defining Contingencies | 20


Notes:


                                               Proprietary – See Copyright Page                   2-20
                                                  CA: Defining Contingencies


<!-- salto de página -->

                                                          Network Analysis


     CA : Modifying contingency activation status

                                                                SET to        SET to
                                                                INELIGIBLE    MUSTRUN
                                                                to prevent    to force
                                                                activation    activation


     Network Analysis | CA: Defining Contingencies | 21


Notes:


                                               Proprietary – See Copyright Page            2-21
                                                  CA: Defining Contingencies


<!-- salto de página -->

                                                          Network Analysis


     CA :
     Specifying the contingency processing type


                                                                                         Force wide
                                                                                         screening


                                                                                        Force
                                                                                  full processing


     Network Analysis | CA: Defining Contingencies | 22


Notes:


                                               Proprietary – See Copyright Page                     2-22
                                                  CA: Defining Contingencies


<!-- salto de página -->

                                                          Network Analysis


     CA : Saving contingencies

          1) Enter a description of the
             CTGS database to be saved

          2) Click on the “Data Retrieval”
             button to call up popup Data
             Retrieval

          3) From popup, click on the
             “Savecase Directory” button
             to navigate to the STCA
             savecase directory. Enter
             savecase title and click on the
             “Save” button for the case
             type.


     Network Analysis | CA: Defining Contingencies | 23


Notes:


                                               Proprietary – See Copyright Page   2-23
                                                  CA: Defining Contingencies


<!-- salto de página -->

                                 Network Analysis


                             Lab: Defining Contingencies
CA: Overview and Features
     This module discusses the main features of the Contingency Analysis
     application (CA) :
        •   CA overview and features
        •   CA input and output
        •   CA processing
        •   Steps to determine the effect of contingencies with STCA
        •   Initialize CA with data


CA: Contingency Definition
     This module discusses how contingencies can be defined for the
     Contingency Analysis application (CA) :
        •   Defining, viewing and validating contingencies
        •   Assigning contingencies to contingency groups
        •   Validating contingencies
        •   Saving contingencies


Module Objectives
     In this lab, you will examine the contingencies defined for the network
     state, and you will define your own contingency.
     Upon completion of this lab, you will be able to :
        •   Determine active contingencies
        •   Define contingencies
     For this lab, you will need a clone of the STNET application.


                         Proprietary – See Copyright Page                      2-24
                            CA: Defining Contingencies


<!-- salto de página -->

                                              Network Analysis


Task 1: Determine Active Contingencies
     1. Call up the STNET master display.
     2. Start the process
     3. Call up the Contingency Definition display.
     4. Select the directory symbol.
     5. Based on the color information shown up, which contingencies are not
        active?
        ........................................................................................................
        ........................................................................................................
     6. Select any contingency.
     7. Based on the information on the lower part of the Contingency
        Definition display, what component would be affected by the selected
        contingency ?
        ........................................................................................................
        ........................................................................................................


Task 2: Determine Active Contingency Groups
     1. Call up the Group Definition view of the Contingency Definition display.
     2. Select the directory symbol.
     3. Based on the color information, which contingency groups are
        inactive?
        ........................................................................................................
        ........................................................................................................
     4. Choose one active contingency group such as LINE.
     5. See the list of contingencies that belong to the selected active group:
        ........................................................................................................
        ........................................................................................................
     6. Call up the Contingency Definition display (Definition and Control
        view).
     7. Select the directory symbol
     8. Select a contingency which belongs to one of the inactive groups
        ........................................................................................................
        Based on the information on the Contingency Definition display, what
        component(s) would be outaged due to this contingency?
        ........................................................................................................
        ........................................................................................................


                                   Proprietary – See Copyright Page                                                2-25
                                      CA: Defining Contingencies


<!-- salto de página -->

                                          Network Analysis


Task 3: Define a New Contingency
     1. If necessary, select the Start Process                       button in Contingency
        Analysis Study Main Display.
     2. Call up the Contingency Definition display.
     3. Click on the Reset Work Area button to prepare for a new
        contingency definition
     4. Enter a contingency identifier (for instance LG01) in the Define/Update
        Contingency field provided near the directory symbol.
     5. Select the Define New Contingency button.
     6. Select the Outage Selections button to navigate to the list of
        components that can be part of a CTG definition
     7. Select a primary component to be outaged for this contingency (for
        instance a generator): Click in the Select column on the button next to
        the component that you want to outage in the contingency.
     8. Repeat the above step to select other components if desired (for
        instance a Load).
     9. Select the Return to Definition Work Area button to return to the
        Contingency Definition display.
     10. Select the Save/Update Outage Selections button.
         Observe that your selections of primary components are shown in the
         lower part of the display.
     11. Enter text into the Contingency Description field.
     12. Enter other parameters as appropriate:
         - For instance, you would force the Process Type to be WIDE
         screening for this significant disturbance
         - You can also specify a probability of occurrence (the contingency will
         be declared high probability if the probability that you specify exceeds
         the low probability threshold (0.5)). As an Engineer/Analyst, you
         specify in the CA Analysis Control display how many low probability
         contingencies can be retained for full analysis.
         - You can also specify a maximum amount of load and generation in
         MW that the contingency could disconnect without declaring it harmful
         (if the contingency does not cause any violation, of course).
     13. Validate your entries
     14. Select the Save/Update Outage Selections button.
     Notice that your contingency has been recorded in the directory, but it is
     not active because ....................................……….....................
     ......................................................................................................

                                 Proprietary – See Copyright Page                                        2-26
                                    CA: Defining Contingencies


<!-- salto de página -->

                                Network Analysis


Task 4: Assign the Contingency to a Contingency Group
     1. Call up the Group Definition view of the Contingency Definition
        display.
     2. Select the directory symbol.
     3. Select the contingency group button you want (for instance : LINE).
     4. Right click on the +/- button next to an existing CTGGRP record and
        select Insert Contingencies in Group on the pull-down menu.
     5. Enter the ID of the contingency you want in the contingency group (for
        instance : LG01).
     6. Validate your definitions. This will check your definitions, insert the
        contingency in the selected group, display the contingency description,
        and update its activation status (check it in the contingency directory;
        refresh the display if necessary).


Task 5: Create a New Contingency Group and Assign a
Contingency to that Group
     1. Call up the Group Definition view of the Contingency Definition display.
     2. Click on the directory symbol to see the list of groups and select one of
        them. Your new contingency group will be inserted after the group that
        you have selected.
     3. Right click on the +/- button next to the CONGRP record of the group
        that you have selected and select Insert Contingency Group on the
        pull-down menu. This will insert a new contingency group after the one
        you selected.
     4. Scroll down until you find this new contingency group
     5. Enter the ID of the contingency group you want to create
        (for instance: LAB). Validate.
     6. Insert the contingency you want in the contingency group
        (for instance: LG01).
        Validate; notice the appearance of the CTG name along with the CTG
        description and Process Type.
     7. Activate whatever should be active and validate to make the
        contingency active.
     8. Notice the check mark for this active status.
     9. Verify in the Contingency directory that LG01 is now active.


                         Proprietary – See Copyright Page                     2-27
                            CA: Defining Contingencies


<!-- salto de página -->

                              Network Analysis


Summary
   In this lab, you examined contingency definitions, you identified how to
   activate them, and you added a contingency to an active contingency
   group. In the next lab, you will determine the effect of these
   contingencies.


                       Proprietary – See Copyright Page                       2-28
                          CA: Defining Contingencies


<!-- salto de página -->

                                                              Network Analysis


           Running Study Contingency Analysis


         Topics

               Running STCA
               Viewing contingency violations


     Network Analysis | Running Study Contingency Analysis | 29


Notes:


                                            Proprietary – See Copyright Page     2-29
                                           Running Study Contingency Analysis


<!-- salto de página -->

                                                              Network Analysis


     Running STCA


                                                                  SELECT
                                                                  to run CA
     Network Analysis | Running Study Contingency Analysis | 30


Notes:


                                            Proprietary – See Copyright Page     2-30
                                           Running Study Contingency Analysis


<!-- salto de página -->

                                                              Network Analysis


     Running CA within STNET


                                                                                 SELECT
                                                                                 to enable
                                                                                 CA


                                                                                 Run STNET


     Network Analysis | Running Study Contingency Analysis | 31


Notes:


                                            Proprietary – See Copyright Page             2-31
                                           Running Study Contingency Analysis


<!-- salto de página -->

                                              Network Analysis


     CA : Viewing contingent state violations

          What violations are reported ?
                            G     805 MW                                           G    400 MW
                                 130 MVAR                                               100 MVAR
     Node           14 KV                                                 14 KV

    voltage                          AAA                      BBB
                                     345 KV                   345 KV
              105 MW                                                                           100 MW
                                       700 MW             300 MW
              30 MVAR                  100 MVAR            70 MVAR                             30 MVAR


                                                                                  DIVISION N
                                                                                  DIVISION S             Node pair
                                                                 345 KV

                                                           CCC
         Branch
                                                          14 KV
                                        550 MW            450 MW
                                         70 MVAR          100 MVAR

                   Branch
                  Interface
   CA reports contingencies that would cause monitored element
      violations
     Network                    Study Contingencyvoltage
                          + excessive
             Analysis | Running                   Analysis | 32 drops


Notes:


                                 Proprietary – See Copyright Page                                              2-32
                                Running Study Contingency Analysis


<!-- salto de página -->

                                                         Network Analysis


CA : Results Summary


Network Analysis | Running Study Contingency Analysis | 33


                                       Proprietary – See Copyright Page     2-33
                                      Running Study Contingency Analysis


<!-- salto de página -->

                                                              Network Analysis


         CA : Viewing contingent state violations

                                                                        Monitored                elements
                                                                    C            x       x               x
         Various views of the                                       o    x           x   x                       x
         Contingency Violation                                      n        x                   x
         display report violations
         by :                                                       t                x           x           x
                                                                    i                    x
                − contingency
                − monitored elements                                n        x                       x
                                                                    g    x                               x
                                                                    e                    x       x                    x

         Each display has separate                                  n            x       x                       x    x

         views by violation type                                    c        x   x   x

                                                                    i    x                   x   x

                                                                    e            x                       x   x

                                                                    s


     Network Analysis | Running Study Contingency Analysis | 34


Notes:


                                            Proprietary – See Copyright Page                                         2-34
                                           Running Study Contingency Analysis


<!-- salto de página -->

                                                               Network Analysis


      CA : Viewing contingent state violations

                            How contingencies are sorted
          Contingency sorting                                                Monitored Element sorting
  1)Voltage class of the contingency.                                     1)Voltage class of the monitored element.
  Highest nominal voltage level among                                     Highest nominal kV of the node at which the
  components outaged by the contingency.                                  component is monitored.

  2)Highest monitored rating level that is                                2 )Highest monitored rating level that is violated
  violated

                                                                          3)Highest percent violation.
  3)Highest percent violation.


      Network Analysis | Running Study Contingency Analysis | 35


Notes:


                                             Proprietary – See Copyright Page                                           2-35
                                            Running Study Contingency Analysis


<!-- salto de página -->

                                                         Network Analysis


CA : Bar chart for monitored element violations


Network Analysis | Running Study Contingency Analysis | 36


                                       Proprietary – See Copyright Page     2-36
                                      Running Study Contingency Analysis


<!-- salto de página -->

                                                         Network Analysis


                                                                            PA980707-GCX002-1606-AW
                                           CA Results :
        Automatic controller movement for a contingency


Network Analysis | Running Study Contingency Analysis | 37


                                       Proprietary – See Copyright Page                    2-37
                                      Running Study Contingency Analysis


<!-- salto de página -->

                                                              Network Analysis


     CA main control parameters

         Summary
          The user determines which contingencies are to be analyzed by a……………..
             contingency groups or individual contingencies.

          All defined contingencies are fully processed, true or false ?


          The user specifies w………………. for CA to calculate contingency violation severity for
             ranking in the screening phase.


          The user specifies the maximum number of contingencies to be f………
             p…...………..... for each violation type.


     Network Analysis | Running Study Contingency Analysis | 38


Notes:


                                            Proprietary – See Copyright Page          2-38
                                           Running Study Contingency Analysis


<!-- salto de página -->

                                 Network Analysis


Lab: Determining the Effect of Contingencies
                                   Using CA
Running CA in Study Mode
     This module will teach students how to specify contingency processing
     parameters, how to run Contingency Analysis in study mode (STCA), and
     how to look at the results of Contingency Analysis.


Objectives
     In this lab, you will use Contingency Analysis in study mode to determine
     the effects of contingencies on the network state.
     Upon completion of this lab, you will be able to:
        •    Specify contingency processing parameters
        •    Run a contingency analysis study
        •    View the CA results.
        •    Create a savecase of the contingency list.


Task 1: Run a Contingency Analysis Study
     1. Call up the Contingency Analysis Study display.
     2. If necessary, select the Start Process button.
     3. Select the Run Contingency Analysis button
        Wait until the Process Status returns to Complete, indicating
        completion of Contingency Analysis run.
        Also notice that the Time of Last Execution has been updated.


Task 2: Review Contingency Analysis Results
     1. Call up the Contingency Solution Results display (Result Summary
        view) to see, by the color code, if many contingencies were harmful.
     2. Call up the Contingency Results Tally view of this display.
     3. Note the number of harmful contingencies: …………..


                         Proprietary – See Copyright Page                   2-39
                        Running Study Contingency Analysis


<!-- salto de página -->

                                          Network Analysis


     4. Note the number of violations by harmful contingencies:
        Branch violations: .................................
        Voltage violations: ................................
     5. Call up the Contingency Violations display (Summary view).
         Notice that the display has 2 sets of views that list violations :
                 by contingency
                 by component
     6. Select the Violation Type and Units … button near the directory
        symbol to see the explanation for the violation types.
     7. Look at the violations for some contingencies. Observe that some of
        them would entail an excessive voltage drop (VD type of violation).
     8. In the Contingency Violations Summary view of the Contingency
        Violations display, examine how the violations are listed.
     9. Compare this view of the display with the Component Violations
        Summary view of the same display; state the difference:
        ..............................................................................................
        ..............................................................................................
     10. Notice that the Component Violations displays including a bar chart.
         Examine the bar chart for branch violations.


Task 3 (Optional): Save your Contingency List
     1. Call up the Contingency Analysis Study display. Enter a description of
        the CTGS database in the Contingency Data Description field.
     2. Select the          Data Retrieval… button.
     3. On the pop-up, select the Savecase Directory button.
     4. Enter the title (CTG_yourinitials, for instance) of the CTGS savecase to
        be saved.
     5. Select Save              button next to CTGS.
     6. Select Done when done.


Task 4: Stop the STCA Process

Summary
     In this lab, you determined the effects of contingencies on the network.


                                Proprietary – See Copyright Page                                         2-40
                               Running Study Contingency Analysis


<!-- salto de página -->

                                                              Network Analysis


           Remedial Actions Schemes / Remedial Action Plans


         Topics

               RAS / RAP Overview
               RAS / RAP Definition
               RAS / RAP Triggering Conditions
               RAS / RAP Parameters
               RAS / RAP SCADA Inputs


     Network Analysis | Remedial Actions Schemes / Remedial Action Plans | 41


Notes:


                                    Proprietary – See Copyright Page             2-41
                             Remedial Actions Schemes / Remedial Action Plans


<!-- salto de página -->

                                                         Network Analysis


RAS / RAP Overview

What are RAS/RAP?
       − These are a set of protection schemes to implement in order to
         prevent overloads or loss of equipment.
       − These schemes are either:
                • RAS (Remedial Action Schemes): Automatic actions taken in the field
                • RAP (Remedial Action Plans): Preventative actions executed manually
Why simulate these Schemes in Network Applications?
       − Allows the user to verify the effectiveness of RAS/RAP schemes
         using a study power flow
       − More accurate results from Contingency Analysis, VSAT, and TSAT
         when they model RAS/RAP
       − DTS Events can benefit by importing these schemes
       − Market impacts (SFT & identifying valid constraints)


Network Analysis | Remedial Actions Schemes / Remedial Action Plans | 42


                               Proprietary – See Copyright Page                    2-42
                        Remedial Actions Schemes / Remedial Action Plans


<!-- salto de página -->

                                                         Network Analysis


RAS / RAP Definition


Network Analysis | Remedial Actions Schemes / Remedial Action Plans | 43


                               Proprietary – See Copyright Page             2-43
                        Remedial Actions Schemes / Remedial Action Plans


<!-- salto de página -->

                                                         Network Analysis


RAS / RAP Triggering Conditions


Triggering conditions involve testing boolean combinations of the
   following:
    − Switching device status (open/closed)
    − Branch energization (either end of branch open or both ends
       opened)
    − Path flow (a set of branches defined as an interface in
       NETMOM)
    − Branch flow
    − Node voltage
    − Flow on DC Line
    − SCADA Analog & point (arming status)
    − Reactive Reserve

Network Analysis | Remedial Actions Schemes / Remedial Action Plans | 44


                               Proprietary – See Copyright Page             2-44
                        Remedial Actions Schemes / Remedial Action Plans


<!-- salto de página -->

                                                         Network Analysis


RAS / RAP Triggering Conditions (continued)


Network Analysis | Remedial Actions Schemes / Remedial Action Plans | 45


                               Proprietary – See Copyright Page             2-45
                        Remedial Actions Schemes / Remedial Action Plans


<!-- salto de página -->

                                                         Network Analysis


RAS / RAP Parameters


Network Analysis | Remedial Actions Schemes / Remedial Action Plans | 46


                               Proprietary – See Copyright Page             2-46
                        Remedial Actions Schemes / Remedial Action Plans


<!-- salto de página -->

                                                         Network Analysis


RAS / RAP Parameters


Network Analysis | Remedial Actions Schemes / Remedial Action Plans | 47


                               Proprietary – See Copyright Page             2-47
                        Remedial Actions Schemes / Remedial Action Plans


<!-- salto de página -->

                                                         Network Analysis


RAS / RAP SCADA Inputs


Network Analysis | Remedial Actions Schemes / Remedial Action Plans | 48


                               Proprietary – See Copyright Page             2-48
                        Remedial Actions Schemes / Remedial Action Plans


<!-- salto de página -->

                                               Network Analysis


                                                    Lab: RAS/RAP Definition
Remedial Actions Schemes / Remedial Action Plans
     This module will teach students how to identify RAS/RAP action types and
     trigger condition types.


Objectives
     In this lab, you will examine the RAS/RAP defined with protective actions
     and trigger conditions.
     Upon completion of this lab, you will be able to :
          •    Determine protective actions of a given RAS/RAP
          •    Determine trigger condition of a given RAS/RAP
     For this lab, you will need a clone of the STNET application.


Task 1: Determine RAS/RAP Protective Action
     1. Call up the STNET master display.
     2. Start the process
     3. Call up the RAS Editor display.
     4. Select the RAS Summary symbol.
     5. Select one of the pre-defined RAS/RAP and click Edit. Which
        RAS/RAP did you pick and is it a RAS or RAP?
        ........................................................................................................
        ........................................................................................................
     6. Based on the information of the selected RAS/RAP in the Stage view
        of the RAS Editor display, what are the protective components and
        actions?
          ........................................................................................................
          ........................................................................................................


Task 2: Determine the Trigger Conditions
     1. Call up the RAS Editor display.
     2. Select the RAS Summary symbol.


                              Proprietary – See Copyright Page                                                       2-49
                       Remedial Actions Schemes / Remedial Action Plans


<!-- salto de página -->

                                         Network Analysis


3. Select one of the pre-defined RAS/RAP and click Edit.
4. Navigate to the Trigger Condition view of the RAS Editor display.
5. What is the Trigger Condition and what devices are being used as
   inputs to the trigger condition?
   ........................................................................................................
   ........................................................................................................


                         Proprietary – See Copyright Page                                                     2-50
                  Remedial Actions Schemes / Remedial Action Plans


<!-- salto de página -->

                                                       Network Analysis


          CA Miscellaneous Topics


         Topics
                           • Multithread Contingency Analysis
                           • Contingency Analysis using Newton Powerflow


     Network Analysis | CA Miscellaneous Topics | 51


Notes:


                                               Proprietary – See Copyright Page   2-51
                                                   CA Miscellaneous Topics


<!-- salto de página -->

                                                  Network Analysis


Multithread Contingency Analysis


• CA is resource-consuming application by nature
       − Network models getting larger and larger
       − Number of contingencies growing
       − Power flow computation needed
• Good Candidate for Parallel Processing
       − Distribute contingencies to computational threads
• Multi core CPU widely available
• Multi Thread vs. Multi Process
       − Ease of configuration
       − Optimized overhead distribution cost (no data transfer)
       − Easy support of conventional Hot/Standby configuration


Network Analysis | CA Miscellaneous Topics | 52


                                          Proprietary – See Copyright Page   2-52
                                              CA Miscellaneous Topics


<!-- salto de página -->

                                                  Network Analysis


Multithread Contingency Analysis (continued)


Network Analysis | CA Miscellaneous Topics | 53


                                          Proprietary – See Copyright Page   2-53
                                              CA Miscellaneous Topics


<!-- salto de página -->

                                                  Network Analysis


Multithread CA Performance Tuning


                                                                     User configurable
                                                                        number of
                                                                          threads


Network Analysis | CA Miscellaneous Topics | 54


                                          Proprietary – See Copyright Page               2-54
                                              CA Miscellaneous Topics


<!-- salto de página -->

                                                  Network Analysis


Multithread CA Performance Tuning
                                                                                    Typical Response Curve
                                                                                       on a 24-core server
Performance Benefit
       − Very beneficial to large systems
         with lots of contingencies
Number of Threads


                                                                Elapse Time
       − Configurable without restart
       − Doesn’t have to match
         number of cores
       − Adding too many threads does
         not always help
       − Requires simple tuning                                          1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
                                                                                               Number of Threads
       − Start with 2-4 threads,
         increase if performance gain still observed
Basecase, Ranking & Selection, Results always processed in one thread
       − Execution of these functions not affected by number of threads configured


Network Analysis | CA Miscellaneous Topics | 55


                                          Proprietary – See Copyright Page                                                       2-55
                                              CA Miscellaneous Topics


<!-- salto de página -->

                                                      Network Analysis


Contingency Analysis with Newton Powerflow


•       Features Of CA Newton PF
           − Solves Newton PWRFLOW (NPF) for basecase / contingencies if DPF fails to converge. The
             switch to NPF from DPF is automatic.
           − Ability to force Newton PWRFLOW without attempting DPF first for basecase /
             contingencies.
           − NPF used only for CA full processing. Screening still employs single iteration methods with
             decoupled matrices.
           − Minimal UI changes - software auto converts NPF iterations to DPF iterations for display on
             the standard Contingency Iteration displays.


    Network Analysis | CA Miscellaneous Topics | 56


                                              Proprietary – See Copyright Page                       2-56
                                                  CA Miscellaneous Topics


<!-- salto de página -->

                                                      Network Analysis


    Contingency Analysis with Newton Powerflow


                                                                     Select to enable NPF


Select to force NPF for                                    Select to force NPF for contingencies
basecase
    Network Analysis | CA Miscellaneous Topics | 57


                                              Proprietary – See Copyright Page                     2-57
                                                  CA Miscellaneous Topics


<!-- salto de página -->

                                                  Network Analysis


Contingency Analysis with Newton Powerflow


Network Analysis | CA Miscellaneous Topics | 58


                                          Proprietary – See Copyright Page   2-58
                                              CA Miscellaneous Topics


<!-- salto de página -->

                                                  Network Analysis


Contingency Analysis with Newton Powerflow


Network Analysis | CA Miscellaneous Topics | 59


                                          Proprietary – See Copyright Page   2-59
                                              CA Miscellaneous Topics


<!-- salto de página -->

                                             Network Analysis


            Lab: Multithread Contingency Analysis
CA Miscellaneous Topics
     This module will teach students how to configure multithread contingency
     analysis and CA using Newton Powerflow.


Objectives
     In this lab, you will configure Contingency Analysis in study mode to run in
     single or multiple thread mode
     Upon completion of this lab, you will be able to :
        •    Change configuration of number of threads for CA
     For this lab, you will need a clone of the STCA application.


Task 1: Determine Current Number of Threads
     1. Call up the Contingency Analysis Study display.
     2. Start the process
     3. Call up the Contingency Analysis Control display and navigate to the
        Process Controls tab.
     4. Based on the information of the Number of Worker Threads, is CA
        running with single thread or multiple threads? What is the number of
        threads?
        ........................................................................................................
        ........................................................................................................


Task 2: Configure the Number of Worker Threads
     1. From the Process Controls tab of the Contingency Analysis Control
        display, change the Number of Worker Threads to a number larger
        than 1 (for example, 2)
     2. Call up the Contingency Analysis Study display and run Contingency
        Analysis.
     3. Go back to the Process Controls tab of the Contingency Analysis
        Control display.


                                  Proprietary – See Copyright Page                                                 2-60
                                      CA Miscellaneous Topics


<!-- salto de página -->

                                                  Network Analysis


     4. Examine the Number of Worker Threads.
        ........................................................................................................
        ........................................................................................................


Task 3: Switching from Multithread to Single Thread Mode
     1. From the Process Controls tab of the Contingency Analysis Control
        display, change the Number of Worker Threads to 1.
     2. Call up the Contingency Analysis Study display.
     3. Stop and restart the process.
     4. Run Contingency Analysis.
     5. Go back to the Process Controls tab of the Contingency Analysis
        Control display.
     6. Examine the Number of Worker Threads.
        ........................................................................................................
        ........................................................................................................


                                       Proprietary – See Copyright Page                                            2-61
                                           CA Miscellaneous Topics


<!-- salto de página -->

                                Network Analysis


                    Lab: CA using Newton Powerflow
Objectives
     In this lab, you will configure Contingency Analysis in study mode to run
     using Newton Powerflow
     Upon completion of this lab, you will be able to:
        •    Specify CA to run with Newton Powerflow
        •    Examine CA results to determine contingencies are processed
             using Newton Powerflow.
     For this lab, you will need a clone of the STCA application.


Task 1: Configure CA to Run with Newton Powerflow
     1. Call up the Contingency Analysis Study display.
     2. Start the process
     3. Call up the Decoupled Powerflow Analyst Parameters display and
        navigate to the DPF Solution Flags tab.
     4. Check the options to Enable Newton PF and Force Newton PF for
        CTG.
     5. Go back to the Contingency Analysis Study display and run CA.


Task 2: Review Contingency Analysis Results
     1. Call up the Contingency Solution Results display (Result Summary
        view) to see, by the # symbol, which contingencies were solved with
        Newton Powerflow.
     2. Go back to the Contingency Solution Iterations display to verify the
        iterations are marked with “N” for the contingencies.


                         Proprietary – See Copyright Page                      2-62
                             CA Miscellaneous Topics


<!-- salto de página -->

                                                        Network Analysis


Real Time Network (RTNET) - Features

 Topics
                              RTNET functions
                              State estimator variables and equations
                              Weighted least squares (WLS)
                              Measurement weights - accuracy classes
                              Observability
                              Pseudo-measurements
                              Unified estimation approach
                              Estimation procedures

Network Analysis | Real Time Network (RTNET) - Features | 1


                                     Proprietary – See Copyright Page      3-1
                                   Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                        Network Analysis


                  State estimation


       Purpose
                − Use real-time measurements (analog & status) to maintain a comprehensive and
                      consistent description of the current state of the network:
                         • topological state (connectivity / energization)
                         • electrical state (voltages, taps -> power flows)
                − Warn about constraint violations:
                         • voltage limits
                         • branch limits
                         • interface limits
                         • node-pair limits
                − Monitor the reactive reserve by zone and by company
                − Help to:
                                  •    maintain the measurement system
                                  •    detect modeling errors


Network Analysis | Real Time Network (RTNET) - Features | 2


                                        Proprietary – See Copyright Page                         3-2
                                      Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                        Network Analysis


RTNET functions

           Determine the network state given :
                    − the network model (equations and parameters)
                    − the network topology (derived from status measurements)
                    − available analog measurements
                    − models of load and generation bus injections
           Inform about possible violations of operating constraints
           Identify anomalous measurements
           Calculate measurement error statistics
           Identify modeling errors
           Improve modeled information
           Calculate loss sensitivities

Network Analysis | Real Time Network (RTNET) - Features | 3


                                     Proprietary – See Copyright Page           3-3
                                   Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                        Network Analysis


State Estimator variables

    State vector X
             − State variables [X] consist of a subset of the variables
               characterizing the electrical state of the power system.
               They are explicitly solved by the state estimation algorithm.
               Basically, X = complex voltage vector.
             − The remainder of the power system variables are deterministically
               dependent on the state variables :
                           Y = h (X)
               Basically, Y = complex power flows.
    Measurement vector Y
             − Bus voltage magnitudes
             − MW and MVAr flows in lines, transformers, and bus injections
             − Transformer tap positions


Network Analysis | Real Time Network (RTNET) - Features | 4


                                     Proprietary – See Copyright Page         3-4
                                   Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                        Network Analysis


State Estimator variables (Cont.)


             Other variables or parameters in RTNET not related to the
               current electrical state of the system :
                      − Measurement bias and standard deviation
                      − Measurement weights which reflect the level of
                        uncertainty we want to associate with each measurement


Network Analysis | Real Time Network (RTNET) - Features | 5


                                     Proprietary – See Copyright Page            3-5
                                   Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                        Network Analysis


State Estimator equations

     Bus balance equations (First Kirchhoff law):
              − Require the sums of real power flows and reactive power flows
                into a bus to be zero.
              − Zero injection bus equations are associated with relatively high
                levels of confidence (low uncertainty).
     Measurement equations relate a measurement to :
              − either directly a solution variable (voltage magnitude)
              − or an implicit value calculated from solution variables (power
                flows)
     Network parameter equations in which uncertainty is associated
       with a network component parameter rather than a network
       variable
       (example : tap positions as variables instead of parameters).

Network Analysis | Real Time Network (RTNET) - Features | 6


                                     Proprietary – See Copyright Page            3-6
                                   Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                        Network Analysis


Least Squares State Estimation

          zThe measurement equations are :

                                            Y = h(X) + V
                   where                    X = column-vector of state variables
                                            Y = column-vector of measurements
                                            V = column-vector of measurement errors
                                                (zero mean, uncorrelated, gaussian)

          z This is an over-determined powerflow problem
                   Î using the information from M independent measurements
                           Y = { yj }
                   Î to solve for N unknowns (state X or solution variables),

                   Î where M is greater than N ( M-N = degree of freedom )


Network Analysis | Real Time Network (RTNET) - Features | 7


                                     Proprietary – See Copyright Page                 3-7
                                   Real Time Network (RTNET) - Features


<!-- salto de página -->

                             Network Analysis


Weighted Least Squares (WLS )

The best estimate of the state variables X is obtained by the Weighted
   Least Squares (WLS) method. The objective is to minimize the sum of the
   squares of the weighted deviations of the estimated measurements from
   the actual measurements:

        Min J(X) = Sumj { [ yj - hj(X) ] / σj }2

   σ reflects the measurement uncertainty
    The value of J is called the “cost” of the solution.
In matrix notation,
                  J(X) = [y-h(X)]T W-1 [y-h(X)]
     W is the covariance matrix of measurement errors, which reflects
     the measurement confidence. In the case of independent
     measurement errors, W-1 is diagonal with
                                                    w|jj8 = 1/σj2
Network Analysis | Real Time Network (RTNET) - Features


                    Proprietary – See Copyright Page                     3-8
                  Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                        Network Analysis


                                      Weighted Least Squares (WLS )

                                 J(X) = [y-h(X)]T W-1 [y-h(X)]
Minimization of the cost is achieved by solving:
                  ∂J(X) / ∂X = 0
Since J(X) is non-linear, the solution is obtained iteratively.
The method uses the Taylor’s series expansion for the function h:
                                   h(Xk+1) = h(Xk) + H(Xk) ΔX
     with H : Jacobian matrix of partial derivatives of h wrt X,
        Xk : estimate of X at iteration k,
At each iteration k:
                                 [ HT W-1 H ] ΔXk = HT W-1 [Y- h(Xk)]

                 ΔX = Xk+1 - Xk = [ HT W-1 H ]-1 HT W-1 [ Y - h(Xk) ]
Network Analysis | Real Time Network (RTNET) - Features | 9


                                     Proprietary – See Copyright Page      3-9
                                   Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                        Network Analysis


                                       WLS iteration types

                                                               Normal
                                                                           RHS
                                                               matrix
                       Xk+1 - Xk = [ HT W-1 H ]-1 HT W-1 [ Y-h(Xk) ]

            X FACTOR :
              Full rebuild of all matrices and factorization of the normal matrix
              with optimal reordering ( in case of topology change or change
              in the set of available measurements )
            X REFACTOR :
              Same without revising the factorization order
            X REPEAT :
              Recalculate only the RHS and use the same normal matrix
              inverse to update X
            X RHS :
              Repeat with updated W for de/re-weightings


Network Analysis | Real Time Network (RTNET) - Features | 10


                                     Proprietary – See Copyright Page            3-10
                                   Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                        Network Analysis


RTNET
State Estimator solution convergence cycles
                        Get measurements from SCADA
                        Filter gross errors


                                Solve
                                                                           Implement chosen weight changes
                                linearized WLS problem


                                             Voltage                          Choose weights for change
                                             converged
                                             ?

                                                                               Postulate weight changes

                                                Solution
                                                valid
                                                ?


                     Update measurement error statistics

Network Analysis | Real Time Network (RTNET) - Features | 11


                                     Proprietary – See Copyright Page                                     3-11
                                   Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                        Network Analysis


Estimating injection components

                                                                           Gmeas=100 ; sigma2=0.3


                                                               Est =38
                                                                                      Est =53
Branch flow estimates yield net injection estimate
     − NIest = 38 + 53 = 91
                                                                           Dmeas=12 ; sigma2=1
Measured net injection = 100 – 12 = 88

Measurement error = 91 – 88 = +3 Î injection component estimates must be further apart than
  measured values

Allocate correction to injection component in proportion of their variances :
      − Gest = Gmeas + 3 * (0.3 / 0.3 + 1) = 100 + 0.69 = 100.69
      − Dest = Dmeas - 3 * (1 / 0.3 + 1) = 12 – 2.31 = 9.69
In this process, pseudo-measurements and their variances are used in case of lacking measurement(s)


Network Analysis | Real Time Network (RTNET) - Features | 12


                                     Proprietary – See Copyright Page                            3-12
                                   Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                        Network Analysis


          Measurement weights : accuracy classes


       The sigma value is based upon :
                − engineering judgment, or
                − any other available information on the possible values of the
                  errors [v] under normal conditions (for instance : instrument
                  precision ratings and branch parameters accuracy).
       RTNET uses uncertainty models to determine the relative accuracy of the
          measurements:
                − An accuracy class is assigned to every measurement
                − Accuracy classes contain parameters that allow RTNET to
                  calculate the standard deviation “sigma” for each
                  measurement
       RTNET uses the measurement standard deviation SIGMAj to calculate the
          measurement weight wjj.


Network Analysis | Real Time Network (RTNET) - Features | 13


                                     Proprietary – See Copyright Page            3-13
                                   Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                        Network Analysis


RTNET : Observability


                                                                                             S
                                                                                                 MW
                                                                                      kV


                                                                                             δ
                                                                               MW                MVAr
                                                                               MVAr

                                                                                δ


                                                                                           δ
                                                                                      MW                TAP
                                                                                      MVAr


                                                                           δ
                                                                      MW                             MW


                                                                                                 δ
                                                                      MVAr                           MVAr


                                                                           S
     Measurement-Observable (or strictly speaking : “observable”)
            Portions of the network where RTNET can estimate the state using only actual
            measurements.
     Observable (or strictly speaking : “solvable”)
            Portions of the network where RTNET can calculate the state using available
            measurements, complemented by pseudo-measurements (based on modeled
            information).
            = set of “non-measurement observable” buses


Network Analysis | Real Time Network (RTNET) - Features | 14


                                     Proprietary – See Copyright Page                                         3-14
                                   Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                        Network Analysis


RTNET : Network observability

       The network observability function determines which state variables, and
          which measurements (and the associated equations) will constitute the
          state estimation problem formulation.
       The availability of usable measurement from SCADA and model injection
          information determines which equations can be used.
       The determination of the extent of “measurement observability” itself is
          based directly on two basic rules which are repetitively applied:
           − A branch flow is “known” if the buses at each end are in the same
              observability island.
           − If all “unknown” branches incident to a measured injection bus
              terminate in observability island X, then the injection bus is also in
              observability island X.
           − In addition, there must be a least one known voltage magnitude in
              an observability island in order for it to be observable.


Network Analysis | Real Time Network (RTNET) - Features | 15


                                     Proprietary – See Copyright Page                  3-15
                                   Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                        Network Analysis


        RTNET : unified solution
                for observable and unobservable

           Pseudo-measurements are used to complement actual measurements in
              order to allow full network solution
           Pseudo-measurements are generated from :
              − MW generation from economic dispatch / commitment
              − MVAr generation from voltage regulation schedules
              − MW / MVAr load models and schedules (updated from past
                records)
           Above information translates into a single type of pseudo-
              measurement: unit and load injections
           Measurement vector Y is extended to include minimal number of
             pseudo-measurements
           Pseudo-measurements are given greater uncertainty than actual
              measurements


Network Analysis | Real Time Network (RTNET) - Features | 16


                                     Proprietary – See Copyright Page      3-16
                                   Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                        Network Analysis


          Power Flow                                   versus        State Estimation
         User specified values of :                                             Measured values of :
                                               Generations                           Voltages
      Topology                                                       Topology
                                                                                     Injections (G-L)   Tap pos.
      (switch pos.)             Loads          Regulations           (switch pos.)
                                                                                     Branch flows


       POWER FLOW                                                    STATE ESTIMATOR
       Solve the power flow equations                                Solve the normal WLS equations
       ( 2 n injection equations )                                   (derived from the m measurement eq. )
       for a hypothetical network                                    for the actual network
       under postulated conditions                                   under current conditions

                Calculated values of :                                       Estimate of :
                * voltage angles Θ                                           * voltage angles Θ
                * voltage magnitudes V                                       * voltage magnitudes V


                  Branch flow equations                                       Branch flow equations


                  Calculated values of :                                        Estimate of :
                  * Branch flows                                                * Branch flows
                  * Injections                                                  * Injections


Network Analysis | Real Time Network (RTNET) - Features | 17


                                     Proprietary – See Copyright Page                                       3-17
                                   Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                        Network Analysis


RTNET main features - summary

                       Measurements you define as more accurate have
                         more influence on the result than other
                         measurements
                       Uses the WLS approach to find a network state that is
                         most consistent with:
                                − all the measured data
                                − the modeled data (pseudo-measurements)
                       Estimates tap positions
                       Unified solution for measured and non-measured
                         portions of the network


Network Analysis | Real Time Network (RTNET) - Features | 18


                                     Proprietary – See Copyright Page          3-18
                                   Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                        Network Analysis


RTNET main features


           Summary
                    RTNET calculates a complete real-time network state solution based on
                       m………………       and     p………- m………………


                    Portions of the network where RTNET can estimate the state using only
                        measured data are called m…………………...     o……………………


                    Pseudo-measurements used by RTNET to estimate the state for
                       unobservable portions of the network are based on m……………...


                    Weights used by RTNET to estimate the state are determined by
                       a………………... c……………


Network Analysis | Real Time Network (RTNET) - Features | 19


                                     Proprietary – See Copyright Page                       3-19
                                   Real Time Network (RTNET) - Features


<!-- salto de página -->

                                                             Network Analysis


     Obtaining a Network Solution with RTNET

         Topics
                          RTNET inputs and outputs
                          Setting up the input data
                          Obtaining a state estimate
                          Viewing the network state


     Network Analysis | Obtaining a Network Solution with RTNET | 20


Notes:


                                         Proprietary – See Copyright Page       3-20
                                      Obtaining a Network Solution with RTNET


<!-- salto de página -->

                                                                Network Analysis


       RTNET Inputs and Outputs

              SCADA                                                                RTGEN
                 • Network component MW, MVAR and current                           • Unit MW base-points and MW limits
                    magnitude measurements.                                         • Unit participation factors
                • Bus voltage mag. & angle meas.                                    • Unit ramp rates
                • Transformer and phase shifter tap positions                       • Unit control status and on/off-line status
                • Data quality information                                          • Scheduled area transactions
                • Summed Measurements


  NETMODEL

           NETMOM
                                                        RTNET
                                                                                                Output :
   G
                                                                         NETMOM
                                                                                                • Bus voltages and angles
   G                                                                                            • MW / MVAr flows
                                                            G                                   • Limit violations
                                                                                                • Generations and loads
                                                            G                                   • LTC tap positions
                                                                                                • Anomalous input data
                                                                                                • Loss sensitivities
       Network Analysis | Obtaining a Network Solution with RTNET | 21


Notes:


                                           Proprietary – See Copyright Page                                                3-21
                                        Obtaining a Network Solution with RTNET


<!-- salto de página -->

                                                             Network Analysis


     RTNET’s checks on input data

                 SCADA performs a quality check before passing data to
                   RTNET
                 RTNET uses SCADA’s quality evaluation to determine
                   whether or not to use the data
                 RTNET performs elementary coherency checks to ignore
                   measurements in gross error :
                         − voltage on de-energized nodes
                         − flows across open switches
                         − Flows exceeding a multiple of the branch limit
                         − MW or MVAr generator flows exceeding the MVA rating of
                           the unit
                         − MW or MVAr loads exceeding the load limits
                         − Measurements outside reasonability limits

     Network Analysis | Obtaining a Network Solution with RTNET | 22


Notes:


                                         Proprietary – See Copyright Page           3-22
                                      Obtaining a Network Solution with RTNET


<!-- salto de página -->

                                                        Network Analysis


Telemetered Network Data display


Network Analysis | Obtaining a Network Solution with RTNET | 23


                                    Proprietary – See Copyright Page       3-23
                                 Obtaining a Network Solution with RTNET


<!-- salto de página -->

                                                             Network Analysis


     Accuracy classes

         An accuracy class specifies the magnitude of possible errors in a
           given type of input data :
                 − Acquisition system accuracy = errors in measurement equipment
                   chain :
                          • Potential transformer (PT)
                          • Current transformer (CT)
                          • Transducer
                          • Analog to digital converter
                 − Modeled data accuracy (for pseudo-measurements):
                          • uncertainty on load model
                          • uncertainty on regulation targets, cost functions, limits
         Accuracy must reflect indirect uncertainty:
                 − line, and transformer parameters
                 − switch positions ( topology )
                 − non-coincidence of the measurements
     Network Analysis | Obtaining a Network Solution with RTNET | 24


Notes:


                                         Proprietary – See Copyright Page               3-24
                                      Obtaining a Network Solution with RTNET


<!-- salto de página -->

                                                        Network Analysis


Accuracy classes : parameters

 SIGMA is derived from :
     − Maximum error (in percent of BASE) for :
                            − potential transformer
                            − current transformer
                            − transducer
                            − analog-to-digital converter
                   • Total max error percentage = sum of the above
          − User specifies for each class the number “n’ of SIGMAs corresponding to
            the maximum error ( usually : n = 3 )
          − SIGMA = [ max_error_percentage * BASE / 100 ] / n
          − BASE =
                   • MVA capacity of branch / unit for MW and MVAr measurements
                   • 100 for zero injection buses and the bus balance equation (KCL)
                   • (Base + Fraction) for load measurements
                   • Voltage base for voltage measurements
 User can specify an additional STDV to be added to SIGMA
Network Analysis | Obtaining a Network Solution with RTNET | 25


                                    Proprietary – See Copyright Page                   3-25
                                 Obtaining a Network Solution with RTNET


<!-- salto de página -->

                                                             Network Analysis


     Setting up input data
                    Activating Monitored Elements


  Activate monitored
    elements by :
      - group
      - type


  Specify tolerances


  Specify disposition
    options

  Specify monitoring
    level
     Network Analysis | Obtaining a Network Solution with RTNET | 26


Notes:


                                         Proprietary – See Copyright Page       3-26
                                      Obtaining a Network Solution with RTNET


<!-- salto de página -->

                                                             Network Analysis


     Monitoring RTNET results


     Network Analysis | Obtaining a Network Solution with RTNET | 27


Notes:


                                         Proprietary – See Copyright Page       3-27
                                      Obtaining a Network Solution with RTNET


<!-- salto de página -->

                               Network Analysis


              Viewing the network state

         RTNET provides a complete real-time network solution
         Use the one line diagrams to see estimated values
            − Network
            − SCADA (with current measured values)


                                                                                 S
                                                                                   MW


                                                                            δ δ
                                                                     MW     kV
                                                                                   MVAr

                                                                     δ
                                                                     MVAr
                                                                            MW       TAP
                                                                            MVAr


                                                              δ
                                                                                     MW


                                                                                 δ
                                                              MW
                                                              MVAr                   MVAr


                                                                S
         Use the BUSES display to see estimated and coincident
           measured values


          Use the component displays to see details by component
                 type
     Network Analysis | Obtaining a Network Solution with RTNET | 28


Notes:


                       Proprietary – See Copyright Page                               3-28
                    Obtaining a Network Solution with RTNET


<!-- salto de página -->

                                                             Network Analysis


     Viewing the network state

   Network substation diagram


     Network Analysis | Obtaining a Network Solution with RTNET | 29


Notes:


                                         Proprietary – See Copyright Page       3-29
                                      Obtaining a Network Solution with RTNET


<!-- salto de página -->

                                                             Network Analysis


         Viewing the network state
         Other displays in the Network Components group of displays (as in all
           network applications)


            •     Network topology
            •     Bus voltages
            •     LTC tap positions
            •     Flows through components
                     ¾   Branches
                     ¾   Generations
                     ¾   Loads
            •     Interchanges
            •     Losses


           X Basecase violations


     Network Analysis | Obtaining a Network Solution with RTNET | 30


Notes:


                                         Proprietary – See Copyright Page        3-30
                                      Obtaining a Network Solution with RTNET


<!-- salto de página -->

                                                             Network Analysis


         Saving the RTNET results


          Select


         A savecase titled
           NETSEQ_SAVE
           will be created.
         4 seasonal savecases
            can be created
            automatically for
            min and max loads
            in each season


     Network Analysis | Obtaining a Network Solution with RTNET | 31


Notes:


                                         Proprietary – See Copyright Page       3-31
                                      Obtaining a Network Solution with RTNET


<!-- salto de página -->

                                                             Network Analysis


     Viewing the state estimator basic results

         Summary
                     RTNET uses input data from three sources :
                             1) ............................................
                             2) ............................................
                             3) ............................................

                     Name 2 displays in which you can view the state estimate :
                             1) ..............................................................................................
                             2) ..............................................................................................
                     You can view other RTNET basic results on several displays. Name two of
                        them :
                             1) ..............................................................................................
                             2) ..............................................................................................


     Network Analysis | Obtaining a Network Solution with RTNET | 32


Notes:


                                         Proprietary – See Copyright Page                                                        3-32
                                      Obtaining a Network Solution with RTNET


<!-- salto de página -->

                                 Network Analysis


         Lab: Obtaining a Network Solution with
                                        RTNET
Objectives
     In this lab, you will practice using RTNET to obtain a state solution.
     The real-time environment is emulated using the Dispatcher Training
     Simulator (DTS).
     Upon completion of this lab, you will be able to:
        •    Run RTNET
        •    View RTNET’s results.
Lab preparation work (if not done yet by the instructor)
     For this lab, you will need to have the DTS loaded with proper data :
        •    In a server environment, this will have been done by your instructor.
        •    In a standalone environment, from the DTS master display (DTS
             Control), use the Savecase Management facilities to retrieve the
             TRAIN_NET_FEATURES savecase of the DTS.
     Then,
        •    Start the DTS using the appropriate symbol σ in the Simulation
             Control box of the DTS Control display
        •    Wait for the DTS to be PAUSED, and then run the DTS using the
             appropriate symbol X in the DTS Control display.
     You will also need to have RTNET ready for execution within the online
     network sequence (OLNETSEQ application).


Task 1: Initiate the Real-Time Network Sequence
     1. Call up the Network Online Sequence display (alternatively, you can
        create your own room to be able to see the Network Online Sequence
        display and one or two display(s) showing RTNET data).
     2. Use the Network Online Sequence display to disable all tasks except
        RTNET’s ESTIMATE task.
     3. If not done yet, disable all triggers except the manual trigger. This is
        done to disable periodic and event triggers that may interfere with the
        lab.

                         Proprietary – See Copyright Page                     3-33
                      Obtaining a Network Solution with RTNET


<!-- salto de página -->

                                Network Analysis


        This can be done from the Disable Triggers popup that you can
        access from the Network Online Sequence display.
        Note : You can do this too in the Engineer/Analyst set of displays :
        call up the Network On-line Sequence Definition display, then bring
        in the Triggers view and disable all triggers except MANTRIG1
        which triggers the RTS4 sequence.
     4. When RTNET is ready, start the network sequence by selecting the
        Run Sequence button in the display.
     5. Notice the tasks activation, completion status and completion times.
     6. Check in the Network Message Log for RTNET that a valid solution
        was obtained. You can access the RTNET log (State Estimator
        Network Message Log) through the Related Displays in any of the
        RTNET displays. (Do not confuse with the Real Time Network
        Messages display which contains more detailed logs of RTNET
        execution).


Task 2: View the State Estimator Basic Results
     To see RTNET basic results, use various views of the following
     RTNET displays :
        •   Island Summary
        •   Breaker Summary
            -   Abnormal Breaker Summary view
            -   Open Breakers view with voltage on both sides
        •   Equipment Outages (to be activated by component type ; freeze,
            unfreeze the display as necessary to allow detailed examination of
            the lists at a given time)
        •   Basecase violations
        •   Area and Company Summary (Company Summary view) ; note the
            elements of the power balance for NEPOOL :
                                               MW         MVAr
            Generation               ............   ..... ...............
            Load           ..............             ... ...............
            Auxiliaries              ............   ..... ...............
            Interchange              ..............   ... ...............
            Loss           ..............             ... ...............
            Capacitors               .......0...    ..... ...............
            Reactors                 .......0...    ..... ...............
        •   Bus Summary (in particular, the Bus Symbolic view, for instance
            at the CHENAUX substation ; check the navigation buttons to get
            at the other extremity of a line ; PICTON for instance).

                        Proprietary – See Copyright Page                   3-34
                     Obtaining a Network Solution with RTNET


<!-- salto de página -->

                                Network Analysis


           Notice the presence of the measured values wherever
           measurements are available.
     If available, also see the NET60_OVERVIEW display for the RTNET
     results on the network one-line diagram.
     You can also ask for showing the estimated values on a SCADA display.
     1. Callup a SCADA substation diagram for instance for station JVILLE in
        area WEST, division SOUTH.
     2. From the SCADA Substation Information menu, select to see the
        State Estimator Data
     3. Select to see SCADA Data Only.


Task 3 (Optional): View other State Estimator Results
     More characteristics of the state estimate can be seen in other displays.
     1. In the Related displays, call up the Network State Guidelines display.
     2. Use the “i” symbol to see the conditions to make the guideline active
     3. Click on the “paper and pencil” symbol to see the text of the guideline
     4. In the Related displays, notice the Optimization Constraint Definition
        display. This display is not for use in RTNET. It is intended to specify
        constraints that will be used by subsequent optimization programs in
        the On Line Network Sequence.
     5. In the Analyst Displays, callup the Network Abnormal Voltage
        Summary display.
     6. Notice the low and high voltage thresholds.
     7. Enter a higher value for the low threshold, for instance 0.97, and
        select the Update List button ; observe the list.
     8. Repeat with a lower value for the high threshold, for instance 1.03,
        and observe the effect.
     9. In the Analyst Displays, State Estimator Displays, callup the Reactive
        Power Reserve display. Click on “Show All Devices” to see details.
     10. Page down to observe the various contributors to the reactive reserve.
     11. Notice that for units, the reactive power reserve depends on the
         current MW generation in accordance with the unit MVAr capability
         curve.
     12. Find these Unit MVAr capability curves
         Hint : These curves are defined as Network Component Tables in
         Analyst displays.


                        Proprietary – See Copyright Page                       3-35
                     Obtaining a Network Solution with RTNET


<!-- salto de página -->

                               Network Analysis


Summary
   In this lab, you practiced using RTNET to obtain a state solution and using
   RTNET displays to see basic state variables.
   In the next lab, you will evaluate the quality of the state solution.


                       Proprietary – See Copyright Page                    3-36
                    Obtaining a Network Solution with RTNET


<!-- salto de página -->

                                                                Network Analysis


           RTNET Solution                                         Quality Evaluation
           Error Analysis
         Topics
                           Error identification with RTNET
                           RTNET’s iterative solution cycles
                           RTNET solution control
                                     − Engineering Procedures : Control Parameters:
                                              • Modifying the measurement uncertainty
                                              • Controlling the initial conditions
                                     − Engineering Procedures : Maintenance:
                                              • Monitoring analog measurement errors
                                              • Monitoring analog uncertainty model errors
                                              • Monitoring transformer tap model errors


     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 37


Notes:


                                      Proprietary – See Copyright Page                       3-37
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


     RTNET’s state estimate is not the true state

                 RTNET estimates the network state based on the following :
                    − field data from SCADA (measurements)
                    − injections pseudo-measurements derived from the network
                       model for those portions of the network where measurements
                       are not available
                    − bus constraints (Kirchhoff’s power balance equation)

                 RTNET’s state solution is an estimate of the network state, not the actual
                   true state (always unknown)
                    − the network model is not an exact reproduction of the actual
                       system
                    − measurements provide redundant but possibly inconsistent
                       values
                    − measurements are collected for only parts of the modeled
                       network


     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 38


Notes:


                                      Proprietary – See Copyright Page                    3-38
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                           Network Analysis


State estimation ASSUMPTIONS (1)


     Basic network model assumptions
         − 3-phase balanced system
         − mutual admittances are negligible (except in SCT)
         − branch equivalent PI model
         − shunt conductances neglected (corona effect negligible )
         − impedances defined at nominal frequency
     Specific assumptions for the state estimator : correct impedances
         − correct topology
         − correct line parameters R, X, BCH
         − correct transformer models:
               • Losses (iron, copper)
               • Magnetization susceptance
               • Saturation
               • Tap:
                   − position
                   − model (sign, step, impedance effect)
Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 39


                                 Proprietary – See Copyright Page             3-39
                           RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                           Network Analysis


State estimation ASSUMPTIONS (2)

            Special assumptions for measurements:
                − correct measurement location (point-to-point tests)
                − no bias
                − correct weight ( = correct measurement error variance)
                − uncorrelated ( = no covariances)
            Special assumptions for pseudo-measurements:
                − Adequate load model
                − Adequate model of MW generation:
                     • generation cost
                     • generation limits
                     • interchanges
                − Adequate model of voltage regulation:
                     • voltage targets
                     • limits to voltage regulation device
                − Adequate weight ( = uncertainty)
Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 40


                                 Proprietary – See Copyright Page             3-40
                           RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


     Error detection


     Error detection
         − Based on CHI-square test:
              • the solution cost “J” follows a CHI-square distribution with M-N
                 degrees of freedom
                 ( M-N = number of measurements – number of state variables).
              • J will be larger than expected in the presence of bad measurement
                 data
     Error identification
         − Based on equation residuals evaluated at the calculated network state:
               • Residual = estimated value - measured value
               • Large residuals generally indicate that the associated measurement
                 (or bus equation) is grossly in error or anomalous


     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 41


Notes:


                                      Proprietary – See Copyright Page              3-41
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                           Network Analysis


Error processing with weight changes


            Error processing
                      − Analyze individual equation residual whose value is larger than
                        expected and propose weight adjustment to reduce the influence of
                        those measurements upon the solution
                      − Perform sensitivity analysis of equation residuals to the proposed
                        weight adjustments
                      − Select and implement weight changes
                      − Re-solve WLS to obtain new state solution
                      − Check total cost and equation residuals again:
                          • If acceptable, solution is valid
                          • If not, repeat error processing and weight change steps


Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 42


                                 Proprietary – See Copyright Page                      3-42
                           RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


     Solution convergence cycle
           with inner voltage convergence loop


                    Solve the
                    linearized                                                    Implement
                   WLS problem                                                      chosen
                                                                                weight changes
                                                                                                 Those that will
                                                                                                 reduce the cost by
                                                                                                 more than a
                                                                                   Choose        percentage of the
                          Voltage                  no
                                                                                   subset        maximum
                         converged
                             ?                                                                   reduction


                                     yes                                                         To reduce
                                                                                   Postulate
                                                                                weight changes   normalized residual
                                                                                                 to 3
                          Solution            no
                           valid
                             ?

                                     yes
     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 43


Notes:


                                      Proprietary – See Copyright Page                                           3-43
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


            Evaluating the quality of the RTNET solution

                  “Good” solution =
                         − high consistency between measured and estimated
                           values
                The “cost” of the solution is a metric for the fit quality
                         − Cost = J(X,Y) = Sum { [ yj - hj(X) ] / sigmaj }2
                         − Cost < freedom ===> high level of consistency
                         − Freedom = M - N : mean value of the cost

         Pr( J > x )                                                   Cumulative distribution χ2M-N
                           1                                                         α : confidence threshold
                                                                                     α = Pr ( J > Jα )
                         0.5


                            α
                                 0                                    E[J]=M-N
                                                                      E[J]=M-           Jα                  x
     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 44


Notes:


                                      Proprietary – See Copyright Page                                          3-44
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


         Evaluating the quality of the RTNET solution
            The “cost” and the “degree of freedom” can be seen in
              the Real-Time Network Solution Analysis display
              Solution Record view


     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 45


Notes:


                                      Proprietary – See Copyright Page             3-45
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


            Evaluating the quality of the RTNET solution

         Cost details can be seen in the Cost Summary view


     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 46


Notes:


                                      Proprietary – See Copyright Page             3-46
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


    RTNET : Solution Quality Report

                “error” = sum of absolute residuals of units generation
                                   measurements


Unavailable
measurements
are those
rejected by
plausibility
checks and
those declared
anomalous


                                                                                Standard deviation of injections
                                                                                    measurement residuals


     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 47


                                      Proprietary – See Copyright Page                                         3-47
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


         Maintenance Procedures

         RTNET provides the list of currently anomalous or suspect analog measurements


           Suspect :
            residual exceeds n*SIGMA
            ( normalized residual exceeds n )
           Anomalous :
               ● fully de-weighted
               ● rejected by coherency check
                 (autodisable)

           Telemetered Network Data
            display
            ( Anomalous view )


           Real-Time Network Solution
            Analysis display
            ( Suspect Equations view )


     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 48


Notes:


                                      Proprietary – See Copyright Page                   3-48
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


            Maintenance Procedures


                 More subtle inconsistencies show up over time :
                          − Accuracy classes
                          − Load model
                          − Tap model
                          − Regulation schedules
                          − Unit MVAr capability curves
                          − Network branch parameters


     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 49


Notes:


                                      Proprietary – See Copyright Page             3-49
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


     Maintenance Procedures

               Monitoring measurement uncertainty model errors

                        − RTNET provides statistical feedback about the uncertainty
                          model of each analog measurement:
                               • Long-term average standard deviation and bias of measurement
                                 residuals
                               • “Long-term” averages are weighted averages smoothed over
                                 multiple solutions


     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 50


Notes:


                                      Proprietary – See Copyright Page                     3-50
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


    Maintenance Procedures :
    Viewing error in measurement accuracy model


                                                        Click the (i) symbol
                                                        to see historical bias and stdv


     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 51


Notes:


                                      Proprietary – See Copyright Page                    3-51
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


         Maintenance Procedures :
         Viewing error in transformer tap model

     Monitoring transformer tap model errors

             − RTNET allows transformer tap positions to be estimated.
               The user selects specific transformer voltage or phase tap to be solution variables :
               PREF flag in the Network Line/Transformer Summary display
               ( Transformer Summary view )
             − The observability algorithm determines if there is enough information available to
               perform tap estimation (OBED flag)
             − Discrepancies between measured, estimated and modeled tap position help in model
               maintenance


     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 52


Notes:


                                      Proprietary – See Copyright Page                                 3-52
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                           Network Analysis


                                                  Network Analyst transformer data


Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 53


                                 Proprietary – See Copyright Page                    3-53
                           RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                            Network Analysis


Viewing historical modeling inconsistencies : Transformers

 Use 2 views of the Network Transformer Summary display :
        − Transformer Summary : estimated tap + observability flag when PREF true
        − Transformer Regulation Data : estimated and modeled tap positions
 and the “Analyst” Transformer Data display : for BIAS and STDEV


 Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 54


                                       Proprietary – See Copyright Page               3-54
                                   RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


         Viewing historical modeling inconsistencies : Units


                 Use the MW and MVAr views of the Network Unit Summary display to
                   compare estimated, measured and model values


     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 55


Notes:


                                      Proprietary – See Copyright Page              3-55
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                           Network Analysis


                                               Network Analyst Unit data : Expert User


                                                                                          pseudo-measurement
                                                   If set on, modeled value will serve as pseudo-
                                                   values for the unit, if unmeasured.


Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 56


                                 Proprietary – See Copyright Page                                        3-56
                           RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


         Viewing historical modeling inconsistencies : Loads

     Use 2 views of the
          Network Load
          Summary display:
              − Load Area Summary :
                to see estimated and
                modeled load values


              − RTNET Load Area Data :
                to see BIAS and STDEV,
                and measured value when
                available


     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 57


Notes:


                                      Proprietary – See Copyright Page             3-57
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


     Viewing historical modeling inconsistencies


     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 58


Notes:


                                      Proprietary – See Copyright Page             3-58
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


     Causes of poor estimate quality

                   Topology / model errors in the vicinity of the problem :
                            −     Switching devices in wrong status, particularly non-telemetered
                            −     New construction
                            −     Bad equivalents
                            −     Branch parameters incorrect
                            −     Capacitors or reactors in a wrong state
                   Unsuitable pseudo-measurements :
                            −     AGC with invalid transactions or unrealistic unit limits
                            −     Unrealistic load model
                            −     Incorrect target values for regulation schedules
                            −     Incorrect tap positions:
                                      • Should it be on AVR ?
                                      • Should it be estimated ?

                   Error smearing from analog errors


     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 59


Notes:


                                      Proprietary – See Copyright Page                              3-59
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


             Controlling
                     the RTNET solution process

         Summary (1)

                       How do you prevent a SCADA measurement from being used
                         by the state estimator ?
                         ……………………………………………………………………..
                       What display (or button) do you use to change the RTNET
                        initialization parameters ?
                        ……………………………………….……………………………..
                       What display do you use to change the measurement
                        accuracy parameters ?
                        …………………………………...


     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 60


Notes:


                                      Proprietary – See Copyright Page             3-60
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                                Network Analysis


            Evaluating the quality
                                of the state solution

         Summary (2)
         What display do you use to check the quality of the state estimate ?
           ……………………………………………………….
         Name 2 displays that list analog measurement errors ?
            −    1) ……………………………………………………………...
            −    2) ……………………………………………………………...
         You can view historical modeling inconsistencies on several displays.
            Name two of them :
             −   1) ……………………………………………………………...
             −   2) ……………………………………………………………...


     Network Analysis | RTNET Solution Quality Evaluation Error Analysis | 61


Notes:


                                      Proprietary – See Copyright Page             3-61
                                RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                  Network Analysis


                    Lab: Evaluating the Quality of the
                                       State Estimate
Objectives
     In this lab, you evaluate the quality of the state estimate (the network
     solution determined by the state estimator in the RTNET application). The
     real-time environment is emulated using the DTS.
     Upon completion of this lab, you will be able to:
        •    Evaluate the quality of the RTNET results
        •    Perform bad data detection and replacement
        •    Perform transformer tap estimation
     If you work in a server environment, see your instructor for
     coordination of student’s actions. All the tasks in bold text should
     be executed from only one student console !


Task 1: View the State Estimation Execution Trace
     1. If not done yet, Pause and Stop the DTS ; then, retrieve the
        TRAIN_NET_FEATURES savecase set.
     2. When complete, restart and run the DTS.
     3. Call up the Network Online Sequence display.
     4. When RTNET is ready (sleeping), start the network sequence by
        selecting the Run Sequence    button.
     5. From the Related Displays in the Menu Bar of the Network Online
        Sequence display, go to the State Estimator Displays and call up
        the Real-Time Network Solution Analysis display.
     6. Determine when the solution was completed :
        Ending Time = .....-............-20.... at .... : .… and : …… seconds
     7. Note the total execution time : CPU = ……… ms
     8. Determine if there was any error processing performed (some
        deweighting or reweighting took place) YES or NO .
        Note the solution “cost” : .....................
     9. The solution cost should be significantly less than the degree of
        freedom for a good solution.
        The degree of freedom was calculated in the last RTNET execution in

                         Proprietary – See Copyright Page                   3-62
                   RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                 Network Analysis


        which error processing occurred or when the number of available
        measurements changed or when the topology changed ; page down or
        scroll down until you find an RTNET execution involving the OBNET
        task. Note the degree of freedom : ………………..


Task 2: View the Telemetered Values Statistics and Anomalies
     1. Call up the Telemetered Network Data display, -- By Station -- view
     2. From the display, determine the estimated value of the flows on a line
        (e.g. line 34560) in a station (e.g. HEARN). This is done by
        selecting the Directory symbol, and then selecting the station.
        Scroll down or page forward if necessary until you find the line.
        MW          from RTNET ................. from SCADA ..................
        MVAr        from RTNET ................. from SCADA ..................
     3. Select the second “I” symbol to see more details for these
        measurements. Note the empirical standard deviation and bias values
        on the pop-up
        MW      : Bias = .................. StdDev = ................
        MVAr : Bias = ..................    StdDev = ................

        Notice the accuracy class [MEAS] assigned to these measurements.

        Notice the BASE value used to convert the percent max error into a
        max error in physical units. Verify that this base value is well calculated
        from the normal AMP limit specified for the line segment. Hint : S =
        SQRT(3) V I*
     4. Select OK when done.
     5. Call up the Anomalous Analogs view of the Telemetered Network
        Data display. Use the directory symbol to see the list of substations
        with suspect or anomalous measurements.


Task 3: View State Estimator Residuals and Mismatches
     Reminder and terminology clarification :
        •   Mismatch = violation of the first Kirchhoff law when calculating the
            network flows from the considered voltage vector = balance of the
            power flows at a bus. This balance is zero for an exact network
            solution (satisfying exactly the 2 Kirchhoff laws). Any network
            solution in which the maximum mismatch is less than a user-
            specified tolerance is considered valid. The mismatch is a power
            flow concept.


                        Proprietary – See Copyright Page                       3-63
                  RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                             Network Analysis


   •   Residual = difference between a measured value and the
       corresponding estimated value. The residual is a state estimation
       concept.
   •   In principle, the state estimator does not know the concept of
       mismatch. Indeed :
       -   The primary result of the state estimator algorithm is the
           estimate of the voltage vector.
       -   This voltage estimate is used to calculate the estimate of line
           flows.
       -   These line flow estimates allow to calculate the net injection
           estimate at each bus as the balance of line flows.
       -   The difference between the net injection estimate and the
           measured net injection is distributed over the injection
           components (generation and load) in proportion of their
           variances by pushing them further away from each other or
           closer to each other until obtaining a net injection equal to the
           estimated net injection (note that in this process, the model
           value is used in absence of measured value)
       -   With this procedure, the state estimator solution never shows
           any bus mismatch.
       -   There are however 2 exceptions :
            In case this procedure yields a generation estimate outside
              the generation limits, the estimated generation is moved to
              the violated limit
            In case this procedure yields a load estimate outside the
              load limits, the estimated load is moved to the violated limit
       -   Both corrections will generate a mismatch that will be listed to
           draw the user attention on the problem.
1. Call up the Bus Mismatch view of the Real Time Network Solution
   Analysis display. Observe the tolerance. Note whether there are bus
   mismatches exceeding the tolerance :
   ……………………………………………………………………
   ……………………..…………………………………………....
   The existence of excessive mismatch is an indication that some of the
   input data still show some inconsistency.
2. Look at the Measurement Mismatch display to see Measurement
   Mismatches in excess of some threshold. Measurement mismatch
   can be calculated when all injection components are measured. Note
   that for the measurement mismatch calculation , if a branch
   measurement is not available at the near end of the branch, the far
   end measurement (if available) will be used. Observe the mismatch
   tolerances. Reduce the mismatch tolerances to 1.0 and run the online

                    Proprietary – See Copyright Page                        3-64
              RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                 Network Analysis


        network sequence. Observe the list of excessive measurement
        mismatches.
     3. Look at the Solution Quality view of the Solution Quality Report
        display in order to see global quality indices by company.
        In this display, “error” designates the sum of absolute residuals.
        In this display, “deviation” designates the standard deviation of
        injection residuals at non-zero injection buses.
     4. Look at the Company Injection Standard Deviation view of the
        Solution Quality Report display in order to see the standard deviation
        of all the injection residuals by company.
     5. Look at the RTNET version of the Bus List View of the Bus
        Summary display for voltage estimates (calculated values) and the
        observability island containing each bus.
        Notice the η symbol that yields a popup with the various observability
        flags. Use the online help for their definition.
        Notice the possibility of navigating to the “row” of the normal matrix
        corresponding to the measurement. This displays shows the same
        information as the Suspect equations view of the Real Time Network
        Solution Analysis display, but for all measurements.


Task 4: Bad Data Detection
     In this part of the lab, you will introduce analog measurement errors and
