     run RTNET to detect bad data.
     1. Check that the DTS is running to simulate real time data.
     2. In one viewport, bring up the Network Online Sequence display.
     3. In a second viewport, bring up a SCADA one-line display where
        redundant measurements are available (for instance the CEYLON
        substation in the NORTH area). Go to the Substation Tabular
        display, and Select the Analogs/Limits view to see the analog
        measurements. Note the MW measurement for transformer T1 :
        MW flow = …………..
     4. In the role of a training instructor, create a new viewport and select
        the Local Control & Measurement set. Then, call up the DTS/SCADA
        Measurements display (-- Analogs view --).
     5. You will manually enter a bad value for an analog measurement used
        by RTNET. This is done by entering a bias on the selected
        measurement. For instance, enter a bias (= offset) of 200 in the MW
        value for transformer T1 at CEYLON ; note that, after a while, the
        SCADA value is updated to reflect the offset that you specified (the
        value is reduced if you entered a positive offset). However, from the


                        Proprietary – See Copyright Page                     3-65
                  RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                Network Analysis


       SCADA standpoint, it remains GOOD (see in the CEYLON tabular
       display).
    6. Observe in the CEYLON tabular display that the SCADA value is the
       same as on the Power System Analogs view of the DTS/SCADA
       Measurements display.
    7. Use the SE Initial Conditions button of the Network Online Sequence
       display to call up the SE Controls view of the Real-Time Network
       Parameters display and toggle the iteration type to FACTOR.
    8. Run the state estimator.
    9. Using the appropriate button of the Alarm & Violation box of the
       Network Online Sequence display, call up the Anomalous Analogs
       view of the Telemetered Network Data display.
       Click on the directory symbol and verify that the CEYLON station is in
       the list. Click on CEYLON. The biased analog value should appear on
       the display, with the Suspect indicator. Notice the discrepancy
       between the measured value and the estimated value.
    10. The Engineer/Analyst will also look at the Suspect Equations view of
        the Real-Time Network Solution Analysis display to see the weighted
        residuals and the weight multipliers for the biased measurement.
    11. Run again the state estimator with the FACTOR option ; the
        "Suspect" indication should be changed into "Anomaly", and an alarm
        should appear ; refresh displays if necessary.
        Notice the measurement weight is now zero.
        Also, since the number of available measurements has been reduced,
        the observability function did execute and the degree of freedom has
        been updated to : Deg.Freedom = …………
    12. Call the CEYLON substation oneline diagram for SCADA , select the
        Substation Information item in the menu bar and select "State
        Estimator Data" in the pull-down menu. Notice the appearance of the
        estimated values. Check the biased measurement values.


Bad data replacement
    In this part of the lab, you will take a measurement off- service and
    request replacement of its SCADA value by the estimated value from
    RTNET. This can be done in 2 ways :
       •   by using the substation tabular displays
       •   by using the dedicated commands and buttons in the popup
           associated with the analogs in the substation diagrams


                       Proprietary – See Copyright Page                     3-66
                 RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                 Network Analysis


Task 5: Replace Bad Data with the Estimated Value
     1. Go to the CEYLON Substation Tabular display (Analogs / Limits
        view)
     2. Select the information circle for the biased measurement (MW flow) to
        get the Quality Flags popup : Notice the Anomalous check mark ;
        select OK.
     3. Set the biased measurement out-of-service. This is done by
        selecting the   button for “Not in Service” . Notice that the
        measurement and the derived MVA value (after a while) become
        “Suspect”.
     4. Click on the “i” symbol and verify in the Analyst Quality Flags popup
        : the Old and Not In Service check marks, and the “Anomalous”
        flag.
     5. In the same popup, click on the             button for “Request State
        Estimator Replacement”.
     6. Run the State Estimator.
     7. Observe in the Analyst Quality Flags popup for the MW measurement
        that the Estimator Replaced flag is set. Select OK when done.
     8. Notice the “Estimated” mark in the SCADA Substation Tabular
        display
     9. Run again the State Estimator.
     10. Note that the measurement no longer shows up as an error on the
         Telemetered Network Data display (since the value provided by
         SCADA has been replaced by the state estimator value which is
         normally good).
     11. As a cleanup, using the substation diagram, click on the biased
         analog value. In the popup, restore the measurement to service by
         canceling the "Remove". This should cancel the estimator
         replacement and reset the SCADA value to the acquired (biased)
         value ; this should also show SCADA Data Quality as Good
         (because SCADA is not aware of the bias).
     12. Run RTNET ; notice the analog error is detected again.
     13. To finish the cleanup, remove the bias in the Power System Analogs
         view of the DTS/SCADA Measurements display. Notice the
         SCADA value gets back to its normal unbiased value. Wait a few
         seconds and then run again RTNET with the FACTOR option.
         The measurement that was biased should disappear from the
         anomalous or suspect list. Repeat the RTNET run with factor if
         necessary.


                        Proprietary – See Copyright Page                        3-67
                  RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                 Network Analysis


Task 6: Tap Estimation
     In this part of the lab you will run RTNET to perform transformer tap
     estimation. You will first disable a tap measurement from being used by
     the state estimator. You will then change the tap position in the simulator,
     and ask the state estimator to estimate the new tap position.
     1. Bring up the Network Online Sequence display in one viewport.
     2. Find a transformer that can be tap estimated and with tap
        measurements. For being able to be tap estimated, a transformer
        should have its 2 terminals in the same observability island and
        redundant flow measurements, or voltage measurements on both the
        high and low sides of the transformer. Use for instance transformer
        T1 at the CEYLON substation which meets these conditions.
     3. Call up the Telemetered Network Data display at CEYLON. Note
        that the SCADA tap and the estimated tap are the same (i.e. tap Xo
        = 3.). The measured value is used as long as it is valid and enabled,
        and tap estimation is not requested.
     4. Disable the SCADA tap measurement for transformer T1 from being
        used in RTNET.
     5. Taking the position of the training instructor playing the role of the
        CEYLON substation operator, you will change the tap position for
        T1 as follows : call up of the Line/Transformer Summary display
        (Transformers view) in the simulation subsystem. Find station
        CEYLON and change transformer T1 from tap Xo to tap X’ = Xo+2
        = 3 + 2 = 5. Notice the change in transformer MVAr flows.
        Notice also on the SCADA substation oneline or tabular displays that
        the new tap position and the correspondingly modified voltages and
        flows have been received in SCADA from the simulator. An alarm is
        issued because the transformer was moved to its maximum tap
        position.
        Notice on the RTNET Telemetered Network Data display that the tap
        measurement (disabled) still has the old value Xo=3. The SCADA
        value will only be updated when running RTNET.
     6. Run the on-line network sequence.
        Notice the increased number of suspect measurements.
        Notice in the Telemetered Network Data display, that the (unused)
        tap measurement now shows as X’=5 but the estimated value still
        shows equal to Xo=3 because the tap position was not estimated in
        the last RTNET run. It also shows as disabled.
     7. In absence of valid tap measurement, and if the tap estimation has not
        been requested, the modeled tap position shown under MDL in the
        Transformers view of RTNET Line/Transformer Summary display is
        used as a substitute for the missing measurement (disabled).


                        Proprietary – See Copyright Page                     3-68
                  RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                  Network Analysis


     8. Change the tap model value from Xo = 3            to Xo -1 = 2.
     9. Run the state estimator
     10. Notice a few more suspect measurements.
     11. In the Transformers view of the Network Line/Transformer
         Summary display of RTNET at station CEYLON, notice the new tap
         position adopted by the state estimator (the modeled value)
     12. Select the LTC PREF flag for transformer T1 to indicate you prefer
         the tap to be estimated. Remember that the SCADA measurement is
         still disabled.
     13. Call up the SE Initial Conditions popup and toggle the iteration
         type to FACTOR.
     14. Run RTNET
     15. Notice in the same Transformers view that the estimated tap is now
         X’ =5 , which is consistent with the SCADA flow measurements
         (although the tap measurement, being disabled, is not used).
         Notice also that the OBED flag was set to true (check mark) to
         indicate that the transformer tap can be estimated given the available
         measurements.
     16. The estimated tap can also be seen on the Telemetered Network
         Data display ( By Station view).


Task 7: Clean Up
     Reset progressively all data to their initial value.
     1. In the Transformers view of the Network Line/Transformer
        Summary display, disable tap estimation at station CEYLON
        transformer T1 LTC by selecting the PREF flag.
     2. In the Telemetered Network Data display, enable SCADA tap
        measurement for transformer T1. The Estimated Quality turns to
        Unavailable.
     3. Run the state estimator
     4. Notice the Estimated Quality turns to Available.
     5. Note that the SCADA tap measurement (i.e. tap X’ =5 ) is now used
        effectively , and that RTNET does not try to estimate its position.
        Verify in the SCADA substation diagram that estimated flows now
        agree with the measured flows.
     6. As the substation operator, restore the original tap to Xo = 3 at
        station CEYLON transformer T1 using the appropriate display.
        Notice, after a few seconds, the drastic change in the MVAr flows.


                         Proprietary – See Copyright Page                    3-69
                   RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                 Network Analysis


     7. Toggle the iteration type to FACTOR.
     8. Run RTNET.
     9. Notice in the Telemetered Network Data display and Transformers
        display that the changed tap is restored to its original value, and that
        the estimated flows now correspond to the tap positions.


Task 8 (Optional): Tap Estimation with biased tap measurement
     If you have been fast completing the above lab, continue with a more
     difficult situation where the tap is measured with a bias and estimation is
     requested, with the tap measurement enabled.
     You should be able to define the steps yourself based on the experience
     gained from the labs already performed.
     Hints :
     1. In the simulator, set tap for transformer T1 at CEYLON on position
        Xo + 1 = 3 + 1 = 4
     2. Bias the tap position by 3 in the Power System Analogs View of the
        DTS/SCADA Measurements display of the DTSPSM application.
        This will tell SCADA that the transformer is on tap 4 – 3 = 1.
        This is also the information that will be provided to RTNET.
     3. Set the PREF flag on for transformer T1 at CEYLON (use the
        Transformers view of the Line/Transformer Summary display of
        RTNET[DTS] )
     4. Run RTNET with the FACTOR option
     5. Note that, even though the SCADA measurement says tap position is
        1, RTNET correctly estimates the tap position = 4.


Summary
     In this lab you have learned how to basically evaluate the quality of a
     State Estimator solution. You have also learned how to use State
     Estimator to detect and replace bad data and to perform transformer tap
     estimation.


                        Proprietary – See Copyright Page                       3-70
                  RTNET Solution Quality Evaluation Error Analysis


<!-- salto de página -->

                                                          Network Analysis


          RTNET Miscellaneous Topics


         Topics
                           • Equation Weight Calculation and Accuracy Class
                           • Error Processing and Identification Logic
                           • Assessing RTNET Solution Status
                           • Assessing RTNET solution Quality
                           • Basic RTNET Troubleshooting


     Network Analysis | RTNET Miscellaneous Topics | 71


Notes:


                                              Proprietary – See Copyright Page   3-71
                                                RTNET Miscellaneous Topics


<!-- salto de página -->

                                                         Network Analysis


Weight Calculation and Accuracy Class - Measurement
Weights (1)

     Measurement Weights
     KV measurement weights are calculated differently from the weights of
         MW, MX and TAP measurements so that KV measurements end up
         having higher weights in order to minimize the residual.

     1. KV measurements use the assigned accuracy class:

                                           (PT + Xducer + A )
                   manually
               orpuStdDev =      entered standard
                                             D
                            100 * MAXIMUMRRSIGMAS
                                                  deviation value


                  StdDev = puStdDev * Base
                                                     2
                           ⎛ NomKV ⎞
                  Weight = ⎜        ⎟
                           ⎝ StdDev ⎠

Network Analysis | RTNET Miscellaneous Topics | 72


                                         Proprietary – See Copyright Page    3-72
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


 Weight Calculation and Accuracy Class – Measurement
 Weights (2)


2.     MW, MX, and TAP measurements also use the assigned accuracy class:


        puStdDev =
                                 (PT + CT + Xducer + A D )
                              100 * MAXIMUMRRSIGMAS
or the manually entered standard deviation value


         StdDev = puStdDev * Base
                                  1
          Weight =
                              (StdDev )2


Network Analysis | RTNET Miscellaneous Topics | 73


                                         Proprietary – See Copyright Page   3-73
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                      Network Analysis


     Weight Calculation and Accuracy Class –
     Bus Weights (1)
Bus Weights
Bus Weights are calculated independent of Measurement Weights.
1.     Zero-Injection Buses (buses with no loads, units, or capacitors) use KCL
       accuracy class:
      puStdDev is always manually entered under the KCL accuracy class record


          StdDev = puStdDev * Base

                                    1
          Weight =
                                (StdDev )2


 Network Analysis | RTNET Miscellaneous Topics | 74


                                          Proprietary – See Copyright Page        3-74
                                            RTNET Miscellaneous Topics


<!-- salto de página -->

                                                      Network Analysis


     Weight Calculation and Accuracy Class –
     Bus Weights (2)

2.    Injection Bus weights are a function of the shunt component (CP, LD, UN,
      SVS, DCCCNV, and AUX) weights:

                                    1
            Weight = n
                                        1
                                ∑w
                                 i =1    i


where          n is the number of injections on the bus
      wi is the injection weight (the lesser of the MW and MX measurement
      weights for each respective injection)
               one for each measured load and unit respectively
               one for each unmeasured load and unit respectively


 Network Analysis | RTNET Miscellaneous Topics | 75


                                            Proprietary – See Copyright Page     3-75
                                              RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Weight Calculation and Accuracy Class –
Source of Base Values (1)
Source of Base Values
Line, Transformer, and ZBR flow measurements
     1. Base = Base value on assigned Accuracy Class (BASE_ACURCY)
     2. Base = Normal MVA limit
     3. Base = Nominal KV of branch
KV magnitude measurements
    1. Base = Base value on assigned Accuracy Class
    2. Base = Nominal KV of bus
TAP position measurements
    1. Base = Base value on assigned Accuracy Class
    2. Base = Largest tap position (MX/MN_TAPTY)


Network Analysis | RTNET Miscellaneous Topics | 76


                                         Proprietary – See Copyright Page   3-76
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Weight Calculation and Accuracy Class-
Source of Base Values (2)
Source of Base Values
Unit Injections
    1. Base = Base value on assigned Accuracy Class (BASE_ACURCY)
    2. Base = Rated MVA
Load Injections
    1. Base = Base value on assigned Accuracy Class
    2. Base = Nominal MW load
                             (PARFRACW_LD + BASEW_LD)
                              If calculated Base <= 1, then
                              Base = 100


Network Analysis | RTNET Miscellaneous Topics | 77


                                         Proprietary – See Copyright Page   3-77
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                         Network Analysis


 Weight Calculation and Accuracy Class-
 Voltage Regulation Equation Weight
The weight of a Unit Voltage Regulation equation is determined by NSIGMAS and
DEVIAT_UN
                                                     2
               ⎛ Nigmas ⎞
     Weight = ⎜⎜             ⎟⎟ * VREGDMHI
               ⎝ Deviat _ un ⎠


DEVIAT_UN value is used if it is greater than TOLSIG2, otherwise 0.05 is the
hard-coded default deviation resulting in a default weight of
(NSIGMAS/0.05)(NSIGMAS/0.05)*VREGDMHI. With the typical values
NSIGMAS=3 and VREGDMHI=10, the default weight is 36000.
When voltage regulation for a bus is activated, the bus equation for the regulated
bus is deweighted by multiplying by the Process Parameter VREGDMLO whose
typical value is 0.1.


Network Analysis | RTNET Miscellaneous Topics | 78


                                         Proprietary – See Copyright Page       3-78
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Error Processing and Identification Logic (1)
Solution Flow Chart


              Solve the
              linearized                                           Implement
             WLS problem                                             chosen
                                                                 weight changes   Those that will
                                                                                  reduce the cost by
                                                                                  more than a
                                                                        Choose    percentage of the
                    Voltage                 no
                                                                        subset    maximum
                   converged
                       ?                                                          reduction


                               yes                                                To reduce
                                                                    Postulate
                                                                 weight changes   normalized residual
                                                                                  to 3

                     Solution          no
                      valid
                        ?

                               yes
Network Analysis | RTNET Miscellaneous Topics | 79


                                         Proprietary – See Copyright Page                         3-79
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Error Processing and Identification Logic (2)

        Processing Steps and Process Parameters
       1. Solve WLS problem.
       2. Calculate quadratic cost = the sum of the squared and weighted
          residuals.
       3. Calculate Probability Confidence, shown on record display if the “Enable
          Error Processing” option is set.
               Select the “Enable Error Processing” option
       4. If Probability Confidence < CONFDES, then the Solution is Valid.
               “Error-Detection Confidence” (CONFDES), typical value 0.90 P.U.
       5. Determine Suspect Equations. If Weighted Residual > Breakpoint,
          equation is Suspect.


Network Analysis | RTNET Miscellaneous Topics | 80


                                         Proprietary – See Copyright Page        3-80
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Error Processing and Identification Logic (3)

         Processing Steps and Process Parameters
       6. For each equation, calculate possible Proposed Weight Multiplier,
          Prop = (Breakpoint)**2/(Weighted Residual)**2
       7. Conditionally update Proposed Weight Multipliers:
          If (abs(Weighted Residual) > Breakpoint and
          and Current Weight Multiplier > ANOMLIM
          and (Prop >= (1+REWTDB)*Current Weight Multiplier
          or Prop <= (1-DEWTDB)*Current Weight Multiplier)
          Then
          Proposed Weight Multiplier = Prop
          Else
               Proposed Weight Multiplier = Current Weight Multiplier


Network Analysis | RTNET Miscellaneous Topics | 81


                                         Proprietary – See Copyright Page     3-81
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Error Processing and Identification Logic (4)

        Processing Steps and Process Parameters
       7. Conditionally update Proposed Weight Multipliers:
               “Anomaly Wt Multiplier Threshold” (ANOMLIM), typical value 0.03 P.U.
               “Reweight deadband” (REWTDB), typical value 0.50 P.U.
               “Deweight deadband” (DEWTDB), typical value 0.50 P.U.
       8. Calculate the effect of Proposed Weight Multipliers on Cost, the "Cost
           Change Prediction Function", an analysis of the sensitivity of equation
           residuals to the proposed weight adjustments.
       9. Add up all cost changes for deweights, displayed as Reweight Cost High
           on Solution Record display.
       10. Add up all cost changes for reweights, displayed as Reweight Cost Low
           on Solution Record display.


Network Analysis | RTNET Miscellaneous Topics | 82


                                         Proprietary – See Copyright Page        3-82
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Error Processing and Identification Logic (5)

        Processing Steps and Process Parameters
       11. If Reweight Cost High < DWTHRESH
            and Reweight Cost Low < RWTHRESH, the Solution is Valid.
            (i.e. the effect of the proposed weight multipliers would not be
                 significant)
               Deweighting: “Weight change convergence requirement”
                  (DWTHRESH), typical value is 2.50.
               Reweighting: weight change convergence requirement (RWTHRESH),
                  typical value is 2.50.
       12. If every predicted cost change > DJPRMN then the Solution is Valid.
           DJPRMN is a negative number (i.e., if all negative predicted cost
           changes are smaller in magnitude than this limit, the solution is valid).


Network Analysis | RTNET Miscellaneous Topics | 83


                                         Proprietary – See Copyright Page              3-83
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Error Processing and Identification Logic (6)

        Processing Steps and Process Parameters
       12. If every predicted cost change > DJPRMN then the Solution is Valid.
               “Solution valid limit” (DJPRMN), typical value -100.0 (or -50 to -500)
       13. Select Subset of Suspect Equations.
               Selection Criteria:
               If Proposed and Current Weight multipliers are not equal and the Proposed
                    Weight Multiplier = 1.0, then include suspect equation in the selected
                    subset.
               OR
               If Proposed and Current Weight multipliers are not equal and the Predicted Cost
                    Change is in the selection range between the Largest Negative Cost Change
                    and DJWTFRAC*Largest Negative Cost Change, then include suspect
                    equation in the selected subset.


Network Analysis | RTNET Miscellaneous Topics | 84


                                         Proprietary – See Copyright Page                  3-84
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Error Processing and Identification Logic (7)

        Processing Steps and Process Parameters
       13. Select Subset of Suspect Equations.
               “Fraction of Largest Weight Change Prediction” (DJWTFRAC), typical
                   value is 0.40 P.U.
       14. If the selected subset is empty and the inner bound of the selection
           range is currently a larger negative number than DJPRMN, then change
           inner bound to DJPRMN and re-evaluate selection criteria.
               “Solution valid limit” (DJPRMN), typical value -100.0 (or -50 to -500).
       15. If the selected subset is still empty, then the Solution is Valid.
       16. If largest cost change does not exceed DJPRMN, then the
           Solution is Valid.


Network Analysis | RTNET Miscellaneous Topics | 85


                                         Proprietary – See Copyright Page            3-85
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Error Processing and Identification Logic (8)

        Processing Steps and Process Parameters
       17. Implement selected subset of Proposed Weight Multipliers (i.e. make
           them the Current Weight Multipliers) and re-solve the WLS problem.

       18. Repeat until the Solution is Valid.
           Once a Valid solution is obtained, update each suspect equation's
              counter as follows:
               If both Weighted Residuals < Breakpoint, then increment counter
               Else if (either Weighted Residual > Breakpoint
                    and equation is not already Anomalous
               and either Proposed Weight Multiplier < ANOMLIM), then decrement counter
               Else if     either Weighted Residual > Breakpoint, then zero counter


Network Analysis | RTNET Miscellaneous Topics | 86


                                         Proprietary – See Copyright Page                 3-86
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Assessing RTNET Solution Status

     • INVALID SOLUTION
              − Did not converge, i.e. Voltage difference at least one bus > tolerance
              − Voltage Magnitude and Angle Converged, but Error could not be
                reduced below threshold
     • SOLVED WITH EXCESS MISMATCH
              − Solved but a validity check failed
                 • Bus Mismatch > acceptable mismatch
                 • Solution quality check failed
     • VALID SOLUTION
              − All convergence, error processing, and validity criteria are met


Network Analysis | RTNET Miscellaneous Topics | 87


                                         Proprietary – See Copyright Page                3-87
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Assessing RTNET Solution Quality


    • Obtaining a VALID SOLUTION from RTNET’s perspective does
      not always mean that the solution is operationally useful.
    • Criteria for an operationally acceptable solution
             − RTCA runs to completion
             − STNET case initialized from RTNET solves
             − The flows and voltages in and near the area that you want to study
               are reasonable.
             − Largest bus mismatch < 20
             − Voltage magnitudes are reasonable (look on Abnormal Voltage
               Summary display)


Network Analysis | RTNET Miscellaneous Topics | 88


                                         Proprietary – See Copyright Page   3-88
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Basic RTNET Troubleshooting

• Check that ICCP data links are up
• For INVALID SOLUTION, look at the Real-Time Network Solution Analysis
  display
   − If ERRORMX
                  • Try running RTNET again or few times in sequence
         − If ITERMX
                  • Look at the listed worst bus angle and magnitude updates and then navigate
                    to the related buses on the Buses display for possible issues like switch in
                    wrong state
                  • Look on Log display for external units repeatedly placed on then off AVR
                    control (disable AVR for unit)
• For SOLVED WITH EXCESS MISMATCH, look at the Bus Mismatch display
   − Look on the Buses display at and near the worst mismatch stations for
                  • Bad topology status or unreasonable unit/load MW and MVAR


Network Analysis | RTNET Miscellaneous Topics | 89


                                         Proprietary – See Copyright Page                    3-89
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                          Network Analysis


          RTNET Miscellaneous Topics


         Topics
                           • RTNET Solution Quality Tracking
                           • Unit Limit Expansion During Post-Processing
                           • Automatic Savecase Creation
                           • Transmission Losses Within Voltage Level, By Area
                           • DC Estimator Iterations
                           • List of Critical Measurements


     Network Analysis | RTNET Miscellaneous Topics | 90


Notes:


                                              Proprietary – See Copyright Page   3-90
                                                RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


RTNET Solution Quality Tracking


• Tracks measures of solution quality through time, geographically
  by station and company
• Also tracks significant changes in input to the SE, through time
  and geographically, so they can be correlated with changes in
  solution quality
• Quality Summary view summarizes solution quality for latest SE,
  and includes links from each problem area to more detailed
  views.


Network Analysis | RTNET Miscellaneous Topics | 91


                                         Proprietary – See Copyright Page   3-91
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


RTNET Solution Quality Tracking (continued)


Network Analysis | RTNET Miscellaneous Topics | 92


                                         Proprietary – See Copyright Page   3-92
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Unit Limit Expansion


       − Both MW & MVAR limits can be expanded
       − Units can optionally be solved outside their limits
       − A solved value outside its limit becomes the new, expanded
         limit
       − Other Applications can optionally use the expanded limits


Network Analysis | RTNET Miscellaneous Topics | 93


                                         Proprietary – See Copyright Page   3-93
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Unit Limit Expansion (continued )


Network Analysis | RTNET Miscellaneous Topics | 94


                                         Proprietary – See Copyright Page   3-94
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Automatic Savecase Creation


Automatic savecase creation

    A savecase of the SE solution can be automatically created based
    on these criteria:
       • Periodically (every XX minutes)
       • Daily, at up to four specified times each day
       • At daily peak and low load


Network Analysis | RTNET Miscellaneous Topics | 95


                                         Proprietary – See Copyright Page   3-95
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Automatic Savecase Creation (continued)


Network Analysis | RTNET Miscellaneous Topics | 96


                                         Proprietary – See Copyright Page   3-96
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


Transmission Losses Within Voltage Level, By Area


Network Analysis | RTNET Miscellaneous Topics | 97


                                         Proprietary – See Copyright Page   3-97
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


DC Estimator Iterations

Support for DC estimator iterations
       − Primary use is as a pre-solver following a flat start, before the full
         ‘AC’ iterations
       − ‘DC’ iterations are essential to solving models with large phase-
         shifter angles


Network Analysis | RTNET Miscellaneous Topics | 98


                                         Proprietary – See Copyright Page     3-98
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                                     Network Analysis


List of Critical Measurements


List of Critical Measurements
       • Measurements whose loss would cause the observability boundary
         to move


Network Analysis | RTNET Miscellaneous Topics | 99


                                         Proprietary – See Copyright Page   3-99
                                           RTNET Miscellaneous Topics


<!-- salto de página -->

                                 Network Analysis


   Lab: Load Data Parameter Adaption - Load
                          Schedule Update
Objectives
     The following section tests RTNET's capability to update the schedule
     values associated with load areas that are measurement observable.


Setup
     The test in the previous section is the setup for this test.


Procedure
     1. Call up the process parameters tab in Real-Time Network Parameters
        display and set the Terms Constant/Load Schedule Error Filter value to
        a small number such as two. Also make sure the Load Model
        Observability Factor is close to one, for example 0.95.
     2. Call up the RTNET Load Area view of the Network Load Summary
        display, and Set the Enable LDAREA Update flag. This flag enables or
        disables the updating of load area schedules. There is a flag in
        schedule/loss details tab in network parameters display, what's the
        relationship?
     3. Call up the RTNET Load Area view of the Network Load Summary
        display and locate a non-top load area that has its MOBED
        (measurement observable) flag set. This indicates that the
        measurement observable percentage of the total load within that load
        area is at least equal to the Load Model Observability Factor. If there
        are no such non-top load areas that are measurement observable, skip
        the remainder of this section.
     4. Select the schedule update field (Update SKED) so that a check
        appears for the chosen MOBED load area.
     5. Call up the Load Areas view (the first tab), and note the schedule that
        is assigned to the selected load area. Also note the current PARENT
        FRAC MW value and the ACTUAL MW value for the chosen load area.
     6. Call up the Load Area view of the Network Schedules display, and find
        the load area schedule noted in the previous step. Locate the
        PARENT FRAC MW values in the schedule corresponding to the
        current study time.

                          Proprietary – See Copyright Page                   3-100
                            RTNET Miscellaneous Topics


<!-- salto de página -->

                               Network Analysis


     7. Significantly modify the related PARENT FRAC MW values to
        introduce a discrepancy between the evaluated model loads and the
        existing measurement based estimate for the chosen load area. If the
        chosen load area has a step schedule (STEP flag is set), raise the
        PARENT FRAC MW value by 10% for the time point at or just ahead of
        the current time. If it has a non-step schedule (STEP flag is blank),
        raise the PARENT FRAC MW value by 10% for the nearest time point,
        which is just ahead of or behind the current time, with respect to the
        current time.
     8. Call up Real-Time Network Debug display; select the EVALUATE
        SCHEDULES poke point to evaluate the time-dependent schedules,
        then run the state estimator.
Verification
     1. Go to Load Area Summary view of the Network Load Summary display
        and confirm that the new PARENT FRAC MW and the resulting
        MODELED MW values reflect the altered schedule value. Also confirm
        that the ACTUAL MW values are still essentially the same as before
        the schedule change. The difference between the two will be the basis
        for the schedule value update.
     2. Observe the altered schedule value on Load Area view of the Network
        Schedules display and confirm that it is being moved back towards its
        original value.
     3. Select the RUN STATE ESTIMATOR poke point on Real-Time
        Network Debug display few times.
     4. Observe that the altered schedule value on Load Area view of the
        Network Schedules display continues to approach the original value.
        Note that this updated schedule value may not equal the original value,
        but it should become a constant value after several State Estimator
        executions.
     5. Updates of individual load point model data will be tested in the
        following steps. On the Loads view of the Network Load Summary
        display, locate a load point which is measured and belongs to a load
        area that currently has schedule updating enabled. Make a note of
        Fraction MW value for this load point. The global schedule update flag
        for load area schedules must also still be set on Load Area view of the
        Network Load Summary display.
     6. Locate the selected load point's measurement on the All Analog
        Measurements view of the Telemetered Network Data display and add
        a bias of 10% to the MW value.
     7. Run the state estimator a few times.
     8. Observe that the Fraction MW value of the selected measured load
        point on Loads view of the Network Load Summary display has been

                        Proprietary – See Copyright Page                  3-101
                          RTNET Miscellaneous Topics


<!-- salto de página -->

                               Network Analysis


      changed such that the Model MW value is approaching the Estimated
      value.
Cleanup
          None, as this test is the setup for the next section.


                       Proprietary – See Copyright Page             3-102
                         RTNET Miscellaneous Topics


<!-- salto de página -->

                                 Network Analysis


                         Outage Scheduler (OS)


                              Network Analysis | Module 4


                                                    GRID


This module discusses the features and functionality of Outage Scheduler.


                          Proprietary – See Copyright Page                  4-1
                                   Outage Scheduler


<!-- salto de página -->

                                                       Network Analysis


      Topics


      OS Features
      OS I/O
      Initializing OS with data
      Definition and Scheduling
      Quick Outage Builder
      Modifying Outage
      Purging & Stopping OS


      Network Analysis | Outage Scheduler | 2


This module discusses the features and functionality of Outage Scheduler.


                                                Proprietary – See Copyright Page   4-2
                                                         Outage Scheduler


<!-- salto de página -->

                                                 Network Analysis


OS Features


Provides equipment outage scheduling for Network Analysis studies
   and short-term operators planning
Determines which elements are to be taken out-of-service and/or
   derated for a specific study date and time
Manually triggered and activates various tasks within
List of outages and/or derations provided by OS is used as one of
   the inputs for Study Applications like PWRFLOW.


Network Analysis | Outage Scheduler | 3


                                          Proprietary – See Copyright Page   4-3
                                                   Outage Scheduler


<!-- salto de página -->

                                                 Network Analysis


OS Inputs and Outputs


                                                            OUTSCHED
                                                            Outage Schedules


                                                       OS                      Output
GENESYS
                                                                               List of
                NETMOM                                         NETMOM
                                                                               outages
       G                                                G                      and
       G
                                                                               derations
                                                        G


                                           Network
                                           Model
Network Analysis | Outage Scheduler | 4


                                          Proprietary – See Copyright Page             4-4
                                                   Outage Scheduler


<!-- salto de página -->

                                                 Network Analysis


Initializing OS with Data
(1 of 3)


In the OS clone, following databases need initialization.
       − NETMOM: contains network model
       − NETAPP: contains definitions of application characteristics
       − OUTSCHED: contains outage schedules for various elements


Network Analysis | Outage Scheduler | 5


                                          Proprietary – See Copyright Page   4-5
                                                   Outage Scheduler


<!-- salto de página -->

                                                  Network Analysis


Initializing OS with Data
(2 of 3)
Select “Data Retrieval” button to call up the Data Retrieval popup.
Enter the savecase title to retrieve case from “Outage Scheduling”.
To retrieve real-time generation and network data, select the “Capture/Retrieve Real
    Time Data” button.

Select OK when complete.


 Network Analysis | Outage Scheduler | 6


                                           Proprietary – See Copyright Page            4-6
                                                    Outage Scheduler


<!-- salto de página -->

                                                 Network Analysis


Initializing OS with Data
(3 of 3)

Enter the source family name and select the appropriate poke point
Select ‘OK”.


Network Analysis | Outage Scheduler | 7


                                          Proprietary – See Copyright Page   4-7
                                                   Outage Scheduler


<!-- salto de página -->

                                                 Network Analysis


Starting OS

Select to start OS
Specify the From/To time for Gantt chart
Specify the date and time for purging outages


Network Analysis | Outage Scheduler | 8


                                          Proprietary – See Copyright Page   4-8
                                                   Outage Scheduler


<!-- salto de página -->

                                                 Network Analysis


Outage Definition

New outages can be defined and scheduled using the display
  “Definition of Scheduled Outages”.
The display provides a work area for defining and scheduling new
  outages.
Outages can be defined for breakers/line switches, lines,
  transformers, loads, shunt devices and units.


Network Analysis | Outage Scheduler | 9


                                          Proprietary – See Copyright Page   4-9
                                                  Outage Scheduler


<!-- salto de página -->

                                                  Network Analysis


Defining and Scheduling
an Outage (1 of 2)


Select “New Outage” in the work area.
Enter outage ID, starting time, ending time and outage description
Select “+/-” beside “Outage” to insert a record for the equipment
   type that is desired to be outaged


Network Analysis | Outage Scheduler | 10


                                           Proprietary – See Copyright Page   4-10
                                                   Outage Scheduler


<!-- salto de página -->

                                                  Network Analysis


Defining and Scheduling
an Outage (2 of 2)

Enter data related to the record inserted in the previous step.


Select “Replace” to save the definition.

Network Analysis | Outage Scheduler | 11


                                           Proprietary – See Copyright Page   4-11
                                                   Outage Scheduler


<!-- salto de página -->

                                                  Network Analysis


Quick Outage Builder


A QOB (Quick Outage Builder) key can be defined and used to
   schedule outages by point and select method.
The following command can be used to define QO
                MAIL /USER = OS_%DISFAM% QUICK


Network Analysis | Outage Scheduler | 12


                                           Proprietary – See Copyright Page   4-12
                                                   Outage Scheduler


<!-- salto de página -->

                                                  Network Analysis


Using QOB to Define
Outages


Bring up any Network or Generation related display that lists
   equipments like units, transformers, lines, breakers, shunt
   devices or loads.
Place the cursor on the desired equipment entry
Select the QOB key
Bring up the work area where an entry for the selected item has
   been made
Enter time and description


Network Analysis | Outage Scheduler | 13


                                           Proprietary – See Copyright Page   4-13
                                                   Outage Scheduler


<!-- salto de página -->

                                                  Network Analysis


Modifying a Defined Outage

Call up the “List of Outages and Derations” display


Select “Bring to Workarea” for the outage that will be modified
Make necessary changes
Select “Replace” to save changes
Network Analysis | Outage Scheduler | 14


                                           Proprietary – See Copyright Page   4-14
                                                   Outage Scheduler


<!-- salto de página -->

                                                  Network Analysis


Deleting an Outage


Call up “List of Outages and Derations” display
Select “+/-” beside “Outage” and delete outage record


Network Analysis | Outage Scheduler | 15


                                           Proprietary – See Copyright Page   4-15
                                                   Outage Scheduler


<!-- salto de página -->

                                                  Network Analysis


Purging and Stopping OS

Call up “ Outage Scheduler Master Control”
To purge defined outages for current time, select “Purge OS”
Select “Stop OS process” to stop Outage Scheduler.


Network Analysis | Outage Scheduler | 16


                                           Proprietary – See Copyright Page   4-16
                                                   Outage Scheduler


<!-- salto de página -->

                                                        Network Analysis


     Summary (1 of 2)


     1. The Outage Scheduler can be initialized with data from a
        ____________or from the ___________.
     2. Outages can be defined for breakers/line switches, lines,
        transformers, loads, ________ ___________ and
        _______.
     3. ___________ can also be defined.


      Network Analysis | Outage Scheduler | 17


1. The Outage Scheduler can be initialized with data from a savecase or from the
real-time.
2. Outages can be defined for breakers/line switches, lines, transformers, loads,
shunt devices and units.
3. Derates can also be defined.


                                                 Proprietary – See Copyright Page   4-17
                                                         Outage Scheduler


<!-- salto de página -->

                                                        Network Analysis


     Summary (2 of 2)


     4. Outages can be defined using a specified _______
        _______ _______ key. This allows the user to chose a
        device for outage via point and select.
     5. Outages can be ________, ________, and purged.
     6. The defined outages/derates can be used by study applications
        such as _______/_________.


      Network Analysis | Outage Scheduler | 18


4. Outages can be defined using a specified QOB (quick outage builder) key. This
allows the user to chose a device for outage via point and select.
5. Outages can be modified, deleted, and purged.
6. The defined outages/derates can be used by study applications such as
STNET/PWRFLOW.


                                                 Proprietary – See Copyright Page   4-18
                                                         Outage Scheduler


<!-- salto de página -->

                                   Network Analysis


                     Lab: Defining Outages
      In this lab, you will use the OS application to define and schedule new
      outages for various equipment types.


Lab Objectives
      Upon completion of this lab, you will be able to:
          •   Initialize OS with data.
          •   Define new outages.


Task 1: Initialize OS with Data
Your Action                                  System Response

1. Call up the Outage Scheduler
   Master Control Display (EMP
   Applications -> Network Study
   Applications -> Outage Scheduler)
   – MENU,OS.
2. Select the Data Retrieval button.
3. Select the Savecase Directory
   button.
4. Choose a savecase of type
   OUTSCHED for retrieval.


Task 2: Start OS
Your Action                                  System Response

1. Call up the Outage Scheduler
   Master Control Display –
   MENU,OS.
2. Select the Start OS Process button.
3. Enter the From and To times for
   Gantt Chart.

                            Proprietary – See Copyright Page                    4-19
                                    Outage Scheduler


<!-- salto de página -->

                                  Network Analysis


Task 3: Schedule a New Outage
Your Action                                System Response

1. Call up the Definition of Scheduled
   Outages display (Related Displays
   -> Definition of Scheduled
   Outages) –
   OUTAGES_WORKAREA,OS.
2. Ensure that the work area is clear.
3. Select the New Outage button.
4. Enter the ID, Starting time, Ending
   time and Description for the
   outage.
5. Select the Save As button.


Task 4: Define Outage Type
Your Action                                System Response

1. Call up the List of Outages and
   Derations display (Related Displays
   -> List of Outages and Derations) –
   OUTAGES,OS.
2. Identify the newly entered outage.
3. Select the Bring to Workarea
   button.
4. Select the +/- symbol and add a
   record for the desired outage type.
5. Enter required data for the outage.
6. Select the Save As button.


                          Proprietary – See Copyright Page   4-20
                                  Outage Scheduler


<!-- salto de página -->

                                 Network Analysis


Task 5: Updating Gantt Chart
Your Action                                System Response

1. Call up the Gantt of
   Outaged/Derated Equipment
   display (Related Displays -> Gantt
   of Outaged/Derated Equipment) –
   OUTGANT,OS.
2. Select the Update Chart button.
3. Ensure that the Gantt Chart is
   shown for all the new outages.


Summary
      In this lab, you have learned how to enter outages into the outage
      scheduler to be used by the network applications.


                          Proprietary – See Copyright Page                 4-21
                                  Outage Scheduler


<!-- salto de página -->

       Network Analysis


Proprietary – See Copyright Page   4-22
        Outage Scheduler


<!-- salto de página -->

                                                   Network Analysis


                                Short Circuit Analysis                    ( SCT )

                             Topics

                             SCT Overview:
                                      − Objectives
                                      − Definition
                                      − Brief theoretical reminder
                                      − Activation
                                      − Main Features
                                      − Input and Output


Network Analysis | Short Circuit Analysis | 1


                                            Proprietary – See Copyright Page        5-1
                                                  Short Circuit Analysis


<!-- salto de página -->

                                                   Network Analysis


             Short Circuit Analysis (SCT)


                     LABs
                              − Defining Faults
                              − Defining Fault groups
                              − Assigning Faults to Faults Groups
                              − Options
                              − Executing a SCT analysis
                              − Controlling the SCT output


Network Analysis | Short Circuit Analysis | 2


                                            Proprietary – See Copyright Page   5-2
                                                  Short Circuit Analysis


<!-- salto de página -->

                                                   Network Analysis


SCT Objectives

        Objectives of the SHORT-CIRCUIT application :
                  − Determine the short-circuit currents and voltages which arise due to
                    faults on a power system
                  − Find where fault levels would exceed the breaker ratings


                                                                               KV


         What if a short circuit
         ( = fault ) occurs on
         this busbar ?


Network Analysis | Short Circuit Analysis | 3


                                            Proprietary – See Copyright Page           5-3
                                                  Short Circuit Analysis


<!-- salto de página -->

                                                   Network Analysis


  SCT - Fault definition

   Fault types :

            − 3-phase fault                           z    z   z


            − single phase to ground fault
                                                                   z

            − phase-to-phase fault
                                                                               z

            − two-phase-to-ground fault                                            z   z


Network Analysis | Short Circuit Analysis | 4


                                            Proprietary – See Copyright Page               5-4
                                                  Short Circuit Analysis


<!-- salto de página -->

                                                   Network Analysis


       SCT Overview - Activation

                  Short circuit analysis program is activated in :
                            − Real-time: RTSCT application
                                     • (as part of the real-time network sequence)

                            − Study environment: STSCT application
                                     • on operator request


                  In real-time, an alarm is issued if any violation is detected (a
                     fault current exceeds breaker rating)


Network Analysis | Short Circuit Analysis | 5


                                            Proprietary – See Copyright Page         5-5
                                                  Short Circuit Analysis


<!-- salto de página -->

                                                   Network Analysis


       SCT Inputs and Outputs

        Input ( NETMOM ):
        • topology                                                       FAULTS
        • network state
        • component information                                     Fault definitions

                                                                                        Output
                                                                                        • Breaker
        PWRFLOW or RTNET                                                                  violations,
                                                              SCT
                                                                                          warnings
                          NETMOM                                      NETMOM
                                                                                        • Breaker
               G                                                G                         maximum
                                                  Basecase                                violations
               G                                                G
                                                                                        • Postfault
                                                                                          voltages,
                                                                                          currents
                                                                                          and MVA


Network Analysis | Short Circuit Analysis | 6


                                            Proprietary – See Copyright Page                   5-6
                                                  Short Circuit Analysis


<!-- salto de página -->

                                                   Network Analysis


                                 SCT Main Features


        Flexible fault definition :
                 −     selection of any live node of the network as fault location
                 −     fault type : three phase, double phase (grounded or not), single phase
                 −     possibility to define the fault impedance
                 −     possibility to associate with a fault simultaneous component outage(s)
                 −     possibility to perform sequential line outages around the fault location
                 −     filtered output : neighborhood, minimum current level, tolerance
        Use of efficient methods :
                 − compensation = THEVENIN = WOODBURY
                 − sparse matrix techniques
        Only user-selected faults are processed
        Broad set of result reporting displays
        Result filtering to limit / expand output


Network Analysis | Short Circuit Analysis | 7


                                            Proprietary – See Copyright Page                      5-7
                                                  Short Circuit Analysis


<!-- salto de página -->

                                                    Network Analysis


         Two components of the fault current
         from a generator
           ia(t)
                                Non-Periodic component of fault current
                                      ( also called “asymmetrical” )


                                                                                       t


                                          Periodic ( = AC) component of fault current
                                                ( also called “symmetrical” )


                        Subtransient                          Transient         Steady state
        Only the periodic component can be calculated by classical metho
Network Analysis | Short Circuit Analysis | 8


                                            Proprietary – See Copyright Page               5-8
                                                  Short Circuit Analysis


<!-- salto de página -->

                                                     Network Analysis


                  SCT - Solution methods

THEVENIN theorem :                                             Energized
  When adding an impedance Zf between any 2 points              network
  of a linear electrical network,
  the current through this impedance is equal to the               Uo
  initial voltage between the 2 points divided by the sum   if           if
  of Zf and the network equivalent impedance seen from             Z f
  the 2 points                                            U                                     o
                                                                           if        =   ---------------             Uf = if ∗ Zf
                                                                                           Znetw + Zf
   X Based on superposition of states
             Also known as “compensation” method

                             I                                    Ia                                                 I
                  Energized
                       a                                    Passive  Network                           Energized
                                                                                                            a

                   network                       =          (impedance Znetw)              +            network

                           U                                     U1                                             U0
             if                            if          if                       if             i0                             I0 = 0
                           Zf                                  U0     Zf                                   U0        Zf

 Network Analysis | Short Circuit Analysis | 9


                                             Proprietary – See Copyright Page                                                  5-9
                                                   Short Circuit Analysis


<!-- salto de página -->

                                                       Network Analysis


       SCT - Solution method for asymmetrical faults :
       FORTESCUE symmetrical components

Transformation of the 3-phase unbalanced system into 3
    balanced 3-phase systems:
                                                                                                c+          a+
        − Positive-sequence :
          3 vectors equal in magnitude                                                                b+
          symmetrically spaced, at 120 degrees intervals
        − Negative-sequence:
                                                                                                 b-         a-
        − Zero-sequence :
          3 vectors equal in both magnitude and phase                                                  c-

         ⎧ a3 = 1 ⎫                                    j 32 π
                                                                ⎡G+ ⎤   ⎡1 a     a2 ⎤ ⎡Ga ⎤
         ⎨        2   ⎬                          a=e            ⎢ ⎥ 1⎢
                                                                 G    =
                                                                ⎢ − ⎥ 3 ⎢1 a
                                                                             2      ⎥ ⎢ ⎥
                                                                                 a ⎥ × ⎢Gb ⎥
         ⎩1+ a + a = 0⎭                                         ⎢G0 ⎥
                                                                ⎣ ⎦
                                                                        ⎢1 1
                                                                        ⎣        1 ⎥⎦ ⎢⎣Gc ⎥⎦
                                                                                                ao    bo co
               These 3 systems are totally independent
         and can be represented by a single equivalent schema
Network Analysis | Short Circuit Analysis | 10


                                           Proprietary – See Copyright Page                                      5-10
                                                 Short Circuit Analysis


<!-- salto de página -->

                                                  Network Analysis


Determining the effect of faults with STSCT
                                                                        NETMOM                                      FAULTS


             1) Initialize STSCT with data
                                                                                                                    Fault list
                                                                        Basecase


             2) Define or modify faults
                                                                       SC_FAULT_DEFINITION_ACTIVATION,
                                                                        ”Fault definition and activation"


                                                                         SC_FAULT_DEFINITION _GRP,
                                                                            ”Fault definition and activation”


                                                                       SC_FAULT_DEFINITION_ACTIVATION,
                                                                         ”Fault definition and activation"

             3) Specify fault processing                                    SC_FAULT_DEFINITION _GRP


                parameters
                                                                              ”Fault definition and activation”


                                                                                SC_SOLUTION_OPTIONS,
                                                                                  ”Solution Options"


                                                                                SHORT_CIRCUT_ANALYSIS_STUDY
                                                                                   "Short Circuit Analysis Study”


             4) Run SCT analysis                                                       SC_BREAKER_VIOLATIONS
                                                                                          "Breaker violations


                                                                                      SC_SOLUTION_RESULTS
                                                                                          "Solution

             5) Review violations and results
                                                                                          Results
                                                                                       SC_BREAKER_MAX_VIOLATION
Network Analysis | Short Circuit Analysis | 11                                             “Breaker max violations”


                                           Proprietary – See Copyright Page                                                  5-11
                                                 Short Circuit Analysis


<!-- salto de página -->

                                                   Network Analysis


                        SCT : Starting a SCT analysis

1)     Click on the
       Start Process
       button

2) Click on the
   “Data Retrieval”
   button to call up
   the Data
   Retrieval popup

3)     From popup,
       enter the
       savecase title
       and click on
       the button for
       the savecase to
       be retrieved


 Network Analysis | Short Circuit Analysis | 12


                                            Proprietary – See Copyright Page   5-12
                                                  Short Circuit Analysis


<!-- salto de página -->

                                                  Network Analysis


                  SCT : Defining Faults

      Define individual fault :
               − Specify location node of the fault
               − Specify the analysis type :
                        • Regular
                        • Lineout
               − Specify fault details :
                        • type (three phase, single phase to ground, ...),
                        • impedance
                        • outaged devices
                        • filters, etc.
      Assign individual faults to fault groups, so you can
         conveniently control them
      Validate the fault definition

Network Analysis | Short Circuit Analysis | 13


                                           Proprietary – See Copyright Page   5-13
                                                 Short Circuit Analysis


<!-- salto de página -->

                                                   Network Analysis


                                              SCT : Defining Faults
                                                                               Main display
ENTER fault identifier


    Click on
Define New Fault
                                                                               Click on
                                                                               Validate


        Click on
     Select Outage
        Devices
  to choose the fault
 location (next slide)
                                                                                          ENTER
                                                                                           fault
                                                                                          details
       Click on
  Save Selection and
 Changes to save fault
 Network Analysis | Short Circuit Analysis | 14


                                            Proprietary – See Copyright Page                    5-14
                                                  Short Circuit Analysis


<!-- salto de página -->

                                                  Network Analysis


                                                                  SCT : Neighborhood Option


Network Analysis | Short Circuit Analysis | 15


                                           Proprietary – See Copyright Page           5-15
                                                 Short Circuit Analysis


<!-- salto de página -->

                                                   Network Analysis


 SCT : Defining faults
           Specifying fault location and fault details
 Select to
specify fault
  location


 Enter fault
  details

 Select to
  specify
component
   to be
 outaged
 with the
   fault
 Network Analysis | Short Circuit Analysis | 16


                                            Proprietary – See Copyright Page   5-16
                                                  Short Circuit Analysis


<!-- salto de página -->

                                                  Network Analysis


                       SCT : Short-circuit analysis with
                       line-out option

   Maximum fault current through a line breaker is when fault is on the
    line side with opposite breaker open:
                                         5             7                      5   7


     If = 16                                           4                      A   4
                               A
                                                                  If = 16


                               B


               Bus fault current with line AB open =
                               line-side fault current through breaker A
Network Analysis | Short Circuit Analysis | 17


                                           Proprietary – See Copyright Page           5-17
                                                 Short Circuit Analysis


<!-- salto de página -->

                                                   Network Analysis


     SCT User Interface - Assigning Faults to Faults Groups

1) INSERT fault group records
                                                              FLTGRP             Fault Group
2) INSERT fault records
                                                                         FLTGP   Individual fault
                                                                                 assigned to group


       Individual faults can belong to more than one group
 Network Analysis | Short Circuit Analysis | 18


                                            Proprietary – See Copyright Page                   5-18
                                                  Short Circuit Analysis


<!-- salto de página -->

                                                  Network Analysis


SCT : Validating Faults

  SELECT
                                                              <      >
                            "Fault Definition"                                   "Log"

                                                                              MESSAGE TIME/TEXT

                                VALIDATE


                   Checks that faults assigned to groups exist

                   Updates activation status of all faults and fault groups

                   Updates affected displays

Network Analysis | Short Circuit Analysis | 19


                                           Proprietary – See Copyright Page                       5-19
                                                 Short Circuit Analysis


<!-- salto de página -->

                                                      Network Analysis


 SCT : Options
Pre-fault state selection
        −     Magnitude (in p.u.) of the pre-fault voltage to be used
              during the solution. 1.0 means nominal voltages

Generator modeling
        −     Define the generator reactance (transient / sub-
              transient) to be used when building the positive
              sequence matrix

Load modeling
        −     Indicate whether loads are to be modeled in the fault
              study
        −     Note that only a solved voltage solution should be used
              when load modeling is done

Detailed output selection
        −     ID of a fault for which an entire network solution will
              be output on the Network Bus Summary display

CB rating threshold:
        −     Factor in % for CB rating violation report
        −     90% indicates that the flows exceeding 0.9*rating will
              be reported as warning


Network Analysis | Short Circuit Analysis | 20


                                           Proprietary – See Copyright Page   5-20
                                                 Short Circuit Analysis


<!-- salto de página -->

                                                  Network Analysis


 SCT User Interface - Options


    Busbar Group definition :
    The mode “automatic” allows to
    automatically create three-phase &
    single-phase faults at each busbar of
    the selected company in the network.

    All the created faults are put in a
    single group.

Network Analysis | Short Circuit Analysis | 21


                                           Proprietary – See Copyright Page   5-21
                                                 Short Circuit Analysis


<!-- salto de página -->

                                                  Network Analysis


                                                                              PA980707-GCX002-1606-AW

SCT : Master display


Network Analysis | Short Circuit Analysis | 22


                                           Proprietary – See Copyright Page                  5-22
                                                 Short Circuit Analysis


<!-- salto de página -->

                                                  Network Analysis


                                                                    SCT -PA980707-GCX002-1606-AW
                                                                            Viewing the results :
                                                                  Short Circuit Results Summary
                                                            ( Related Displays dropdown menu )


Network Analysis | Short Circuit Analysis | 23


                                           Proprietary – See Copyright Page              5-23
                                                 Short Circuit Analysis


<!-- salto de página -->

                                                  Network Analysis


        SCT - Viewing the results :
                               Fault Violations directory
    Selecting the Fault Violations
       item in the
       Fault Results popup yields
       the directory of faults
    Selecting a fault yields a display
       that shows
       - for that fault - the list of
       breakers with a fault level
       exceeding a breaker limit
     ( next slide )


Network Analysis | Short Circuit Analysis | 24


                                           Proprietary – See Copyright Page   5-24
                                                 Short Circuit Analysis


<!-- salto de página -->

                                                      Network Analysis


                SCT - Viewing the results :
                               Short Circuit Violations display
The Breaker Violations
  view lists the breaker
  violations in decreasing
  severity (with reference
  to the causing fault)
Violation : fault current
   exceeds CB rating


    Network Analysis | Short Circuit Analysis | 25


                                               Proprietary – See Copyright Page   5-25
                                                     Short Circuit Analysis


<!-- salto de página -->

                                                  Network Analysis


                                                                         PA980707-GCX002-1606-AW
                                                               SCT - Viewing     the results :
                                                              Short Circuit Warnings display

X The Breaker Warnings
  view lists the breaker
  warnings in
  decreasing severity
X WARNING : fault
  current exceeds
  “ponderation”
  percentage of rating


Network Analysis | Short Circuit Analysis | 26


                                           Proprietary – See Copyright Page              5-26
                                                 Short Circuit Analysis


<!-- salto de página -->

                                                      Network Analysis


 SCT - Viewing the detailed results :
         Short Circuit Contributions in Study Results popup menu


Selecting the Short Circuit
   Contributions item in the Results
   popup menu from the SCT master
   display yields the list of faults
Select a fault to go to the display
   showing detailed results at the
   faulted bus and its selected
   neighborhood :
     − voltages
     − fault currents
     − fault MVA
( Next slide )


    Network Analysis | Short Circuit Analysis | 27


                                               Proprietary – See Copyright Page   5-27
                                                     Short Circuit Analysis


<!-- salto de página -->

                                                     Network Analysis


                     SCT - Viewing the detailed results for a fault

The display shows detailed
  results:
     − voltages
     − fault currents
     − fault MVA
at the faulted bus
and at the components
  ( buses and branches )
  in the selected neighborhood


   Network Analysis | Short Circuit Analysis | 28


                                              Proprietary – See Copyright Page   5-28
                                                    Short Circuit Analysis


<!-- salto de página -->

                                                  Network Analysis


                                                                              PA980707-GCX002-1606-AW
      SCT : Detailed results for a selected fault ( line-out case )


Network Analysis | Short Circuit Analysis | 29


                                           Proprietary – See Copyright Page                  5-29
                                                 Short Circuit Analysis


<!-- salto de página -->

                                                     Network Analysis


             SCT User Interface - Viewing the results :
                                    Bus Summary display
For ONE selected
   fault (OPTIONS
   display) :
   graphic view
   of the flows and
   voltage after the
   fault at each bus
Access from the SCT
   display directory


   Network Analysis | Short Circuit Analysis | 30


                                              Proprietary – See Copyright Page   5-30
                                                    Short Circuit Analysis


<!-- salto de página -->

                                                     Network Analysis


                 User Interface - Viewing the results :
                                  Breaker Maximum Violations display

The Breaker Maximum Violations
  display lists the breakers with
  their worst violations
  ( among all studied faults )
Access from the SCT Analyst
   Displays dropdown menu


   Network Analysis | Short Circuit Analysis | 31


                                              Proprietary – See Copyright Page   5-31
                                                    Short Circuit Analysis


<!-- salto de página -->

                                                  Network Analysis


                            Short Circuit Analysis ( SCT ) : Summary


         What elements are part of a fault definition ?
                  − Fault l……………………
                  − Fault t……………………
                  − Fault i……………………
                  − Fault a………………….… status
                  − Output f……………ing parameters :
                           • ………………………………………
                           • ………………………………………
                           • ………………………………………

         Which display allows you to create automatically faults on each network bus ?
                  − ………………………………………………………………
         Which display shows the worst breaker violations ?
                  − ………………………………………………………………


Network Analysis | Short Circuit Analysis | 32


                                           Proprietary – See Copyright Page              5-32
                                                 Short Circuit Analysis


<!-- salto de página -->

                                 Network Analysis


        Lab 1: Starting Short Circuit Analysis in
                                     Study Mode
Objectives
     Upon completion of this lab, you will be able to:
        •    Initialize STSCT with data
        •    Start the process
        •    Request a short circuit analysis execution
        •    Examine the basic short-circuit results


Task 1: Initialize STSCT with Data
     1. Call up the Short Circuit Analysis Study display. Start Process.
        Use the Data Retrieval, Savecase Directory buttons to see the
        application savecases.
     2. Retrieve the following savecases into STSCT:
        NETAPP : ESCA_EMP_DEFAULTS
        ENTIRE : TRAIN_NET_FEATURES


Task 2: Determine Active Faults and Examine Fault Definitions
     1. Call up the Short circuit Fault Definition and Activation display
     2. Click on the Directory symbol
     3. Observe that most faults are active
        (active faults are shown in red color)
     4. Click on any fault identifier, for instance GOLDEN619
     5. Examine the fault definition in the lower part of the display
        Notice the fault type : Phase to Ground with “regular” analysis (no
        lineout)
        Notice the AUTO in the fault descriptive text to remind you that this
        fault was created by the automatic option
     6. Examine also the fault GOLDEN619Y
        Notice the “Y” referring to a symmetrical fault.


                          Proprietary – See Copyright Page                      5-33
                                Short Circuit Analysis


<!-- salto de página -->

                                Network Analysis


Task 3: Execute a Short Circuit Analysis
     1. Call up the Short Circuit Analysis Study display
     2. Run Short Circuit Analysis.


Task 4: Observe the Results
     1. Verify that the Process status box changes from Sleep to Active during
        solution processing and goes back to Sleep status after completion.
     2. Observe that the Time of Last Execution is updated (to the DTS time in
        the DTS environment)
     3. Observe the text written in the Last Result box :
        “Normal” indicates that there is no breaker violation.
        “CB rating violations” indicates that at least one violation exists.
        “Abnormal” indicates abnormal conditions (for example that no active
        fault exists).
     4. Review the Network Message Log display
     5. Use the Related Displays to access various SCT result displays.
        Call up the Directory sub-view of the Solution Results Details display
        and click on the appropriate buttons to review the results at the faulted
        bus and adjacent components.


                         Proprietary – See Copyright Page                    5-34
                               Short Circuit Analysis


<!-- salto de página -->

                                   Network Analysis


Lab 2: Defining Faults to be Analyzed by SCT
     In this lab, you will define your own faults. You will update and delete
     existing faults and you will create a savecase of the faults.


Objectives
     Upon completion of this lab, you will be able to:
        •    Define faults, with the capability to specify :
             − The type of fault
             − The fault location
             − The fault impedance
             − Whether some branch(es) should be simultaneously outaged
               with the fault.
             − Whether the fault analysis should be repeated with each of the
               branches connected to the faulted node sequentially outaged.
             − The extent of the fault neighborhood in which bus and branch
               output should be produced
             − The minimum fault current level to be included in the output
        •    Update an existing fault
        •    Delete an existing fault
        •    Create a savecase of the STSCT fault list.


Task 1: Define a New Fault
     You will define a 3-phase fault at some node in the KINCARD station.
     Proceed as follows :
     1. Call up the Fault Definition and Activation display.
     2. Enter a fault identifier ( LAB_F3 for example) in the ID field provided in
        the Fault Definition Update Area box.
     3. Select the     Define New Fault       button.
     4. Wait until you see the Process Status turn to “DEF FLTS DONE”
     5. Click on the Select Outage Devices button to select the node to be
        faulted.

                           Proprietary – See Copyright Page                     5-35
                                 Short Circuit Analysis


<!-- salto de página -->

                                           Network Analysis


     6. Select the node you want to be faulted (for instance, node 26 at
        KINCARD).
     7. Enter the fault parameters in the rectangle shown on top of the display.
     8. Select OK to return to the Fault Definition and Activation display.
     9.    Validate your definitions
     10. Select the         Save Selections and Changes button.
     11. The fault definition is brought up in the lower part of the display.
         Enter data into the Description field.
     12. Ensure that the fault activation status is DEFAULT.
     13. Validate again your definitions
          Notice that your fault has been recorded in the directory, but it is not
          active because ........................................................................................
          ......................................................................................................


Task 2: Define a New Fault with Line-Out Option
     1. Call up the Fault Definition and Activation display.
     2. Enter another fault identifier ( SEQ_OUTAGE for example) in the ID
        field provided.
     3. Define the fault as before (same location) but also click the Line_Out
        radio button.
     4. Validate / save the new fault.
     5. The fault definition is brought up.
        The branches directly connected to bus containing the faulted node are
        listed under the fault location for sequential outage.


Task 3: Define a New Fault with Simultaneous Outages
     1. Enter another fault identifier ( SIM_OUTAGES for example) in the ID
        field provided.
     2. Define the fault as before (no line out option), but when going to the
        Outage Selection view, set the Select flag of some branches that you
        want to be simultaneously outaged with the fault.
        Click on the Done button.
     3. Validate / save the new fault.
     4. The fault definition is brought up.
        The branches selected to be simultaneously outaged are listed under
        the fault location.


                                 Proprietary – See Copyright Page                                          5-36
                                       Short Circuit Analysis


<!-- salto de página -->

                                 Network Analysis


Task 4: Execute a Short Circuit Analysis, Observe the Results
     1. Call up the Short Circuit Analysis Study display
     2. Run Short Circuit Analysis.
     3. Use the Related Displays to access various SCT result displays.
        Call up the Directory sub-view of the Solution Results Details display
        and click on the appropriate buttons to review for each previously
        defined faults the results at the faulted bus and adjacent components.


Task 5: Create a Savecase with Your Fault Definitions
     1. Call up the Short Circuit Analysis Study display.
     2. Enter a complementary descriptive text for your faults in the Fault
        Definition Description field.
     3. Select the Data Retrieval button
     4. Go to the savecase directory display thanks to the shortcut button and
        save your faults savecase (faults case type).
     5. Check in the savecase directory that your savecase has been properly
        created.


Task 6: Update an Existing Fault Definition
     1. Call up the Fault Definition and Activation view
     2. View the current definition of the LAB_F3 fault by clicking its ID on the
        Directory view.
     3. To modify this fault definition, use the Fault Definition Update Area
        box to enter the ID (LAB_F3) of the fault to be updated, and click on
        the Modify Existing Fault button.
        (You could also have used the Load Into Update Area          button in
        the fault description.)
     4. A Delete button appears on the left of the fault location at the
        bottom of the display. To modify the fault location, click on this button
        and use the Blue navigation “Select Outage devices” to select
        another node (for instance, node 19 at HEARN).
     5. Change the fault type from 3-phase to double-phase-to-ground.
     6. Change the fault impedance to 2 + j 1
     7. Click the Save Selection and Changes          button. Verify that the fault
        description is well updated.

                         Proprietary – See Copyright Page                        5-37
                               Short Circuit Analysis


<!-- salto de página -->

                                 Network Analysis


     8. Validate your definitions.


Task 7: Delete an Existing Fault Definition
     1. Call up the Fault Definition and Activation display
     2. Create a TEST fault (for instance, a 3-phase fault at HEARN 18)
     3. Check its proper creation in the fault directory
     4. Enter its id (TEST) in the field provided
     5. Click on the Delete Fault button.
     6. A pop-up appears on screen to confirm the deletion.
        Click to confirm.
     7. Verify in the directory that the fault has been deleted.


Summary
     In this lab, you learned how to define / modify / delete faults and how to
     set the fault activation status for analysis. In the next lab, you will build
     faults groups.


                          Proprietary – See Copyright Page                       5-38
                                Short Circuit Analysis


<!-- salto de página -->

                                   Network Analysis


                           Lab 3: Building Faults Groups
     In this lab, you will build fault groups and you will assign fault to fault group
     so as to control their activation status by group.
     You will also use the facility to create at once a set of faults at all
     energized buses in a company.


Objectives
     Upon completion of this lab, you will be able to:
        •    Build fault groups
        •    Validate the faults
        •    Request an automatic creation of faults


Task 1: Building Fault Groups
     1. Call up the Fault Definition and Activation display
     2. Define 3 more faults (named 2PH1, 2PH2, 2PH3), all involving phase-
        to-phase faults at different locations. Set their fault activation status to
        Default.
     3. Check in the directory that the 3 faults are well created.
     4. Call up the Group view of the Fault Definition and Activation display.
     5. To insert a group, click the [+/-] button on the left of any group
        record. A pulldown menu appears. Choose the Insert Group Record
        item.
     6. Enter the following ID for this new group : 2PHS and a group
        description : “two phase to ground faults”.
     7. Insert the 3 faults records under this group and enter the fault IDs :
        2PH1, 2PH2, 2PH3
     8. Click on the Active radio button for the 2PHS group to be active.
     9. Click on the Validate button.
     10. Verify in the fault directory that the fault activation status for the 3
         faults is now Active.
     11. Set the activation flag of the 2PH2 fault to Ineligible. Validate.
     12. Verify that fault 2PH2 is now inactive.

                          Proprietary – See Copyright Page                          5-39
                                Short Circuit Analysis


<!-- salto de página -->

                                  Network Analysis


     13. Notice the group 2PHS is declared Partially Active and shows green
         in the directory.


Task 2: Create Faults at Each Bus Automatically
     1. Retrieve the fault savecase titled “EMPTY”.
     2. Observe that the fault list is empty.
     3. Call up the Short Circuit Solution Options analyst display.
     4. In the Busbar Group Definition box, specify the mode as “Automatic”.
     5. Enter the characteristics that will be attributed to each fault : fault level
        threshold = 0 and neighborhood = 0.
     6. Enter the ID of the company in which all buses will be fault location in
        turn (for instance : ECAR).
     7. Enter the name of the fault group in which you want the automatic
        faults to be inserted (for instance : ZZZZ).
     8. The fault type identifier is not used : the worst case will be examined
        at all buses : 3-phase and single phase-to-ground faults.
     9. Run a short circuit analysis while watching the fault list. Notice the fault
        list is being created, initially inactive, but will become active on
        completion.
     10. Also, have a look at the fault group list. Notice that the ZZZZ group is
         created containing the desired faults : 3-phase to grounds followed by
         1 phase to ground at all the buses.
     11. Look at the SCT results.


Summary
     In this lab, you learned how to build faults groups and how to use them for
     controlling the fault activation.
     You also learned how to automatically place faults at all energized buses
     of a company.
     In the next lab, you will study how to filter the fault analysis results.


                          Proprietary – See Copyright Page                        5-40
                                Short Circuit Analysis


<!-- salto de página -->

                                 Network Analysis


             Lab 4: Filtering Short Circuit Analysis
                                             Results

Objectives
     Upon completion of this lab, you will be able to obtain the desired level of
     output information from the short circuit analysis results.


Task 1: Filter by the Neighborhood Output Selection
     1. Stop the STSCT process
     2. Retrieve the TRAIN_NET_FEATURES savecase
     3. Start STSCT
     4. Set all fault groups to inactive
     5. Define a single-phase-to-ground fault at DOUGLAS, node 11. Identify
        this fault as “DISTANCE”.
     6. Set neighborhood = 1 to specify the electrical distance from the
        faulted bus in which you want to see the detailed bus and branch
        results.
     7. Set the fault activation status to “Must Run”
     8. Validate / save this fault definition.
     9. Create a second fault with the same definition and call it “TWIN”.
     10. Run Short Circuit Analysis.
     11. View the results for the fault DISTANCE. One neighborhood of buses
         and the branches connected to them should be displayed.
     12. Update fault DISTANCE so that the neighborhood level is now 3,
         validate and save.
     13. Run the short circuit analysis and verify that now 3 neighborhoods of
         buses are displayed for the fault DISTANCE.
     14. Notice that many fault currents are below 1.0 kA.


                          Proprietary – See Copyright Page                    5-41
                                Short Circuit Analysis


<!-- salto de página -->

                                  Network Analysis


Task 2: Filter by the Minimum Fault Current
     1. Modify fault DISTANCE by entering a minimum fault current level =
        1.0 kA to filter the output.
     2. Validate / save.
     3. Run Short Circuit Analysis
     4. Check that the output is much shorter and that all the listed flows
        exceed the minimum fault level specified.


Task 3: Request a Detailed Output for a Given Fault
     1. Call up the Short Circuit Solution Options display
     2. Enter the ID of an active fault for which a detailed fault output is
        desired (DISTANCE for example)
     3. Enable the detailed output option by clicking the button.
     4. Run Short Circuit Analysis
     5. Call up the Network Bus Summary display (in the SC_BUSES
        display) and locate the bus where the fault occurred.
     6. In another viewport, look at the results for fault TWIN. The flows
        should agree with those shown on the Bus Summary display.
     7. Notice that the fault DISTANCE is not listed anymore in the directory
        of the Results Details display.


Task 4 (Optional): Filter the List of Breaker Violations
     Among the SCT Solution Options, the CB rating threshold ( referred to as
     Ponderation Factor for CB rating violation [%] ) represents a multiplier of
     the CB rating below which the violation will not appear in the list.
     1. Stop the STSCT process.
     2. Retrieve the NETMOM savecase titled HIGH_CB_RATING
     3. Retrieve your fault savecase
     4. Start STSCT
     5. Set the ponderation factor to 100 and run the analysis
     6. Observe that there is no short circuit warnings
     7. Observe that a number of violation percentages are below 200%
     8. Change the value of the CB rating threshold to 200%
     9. Run the short circuit analysis
     10. Verify that only the short circuit violations exceeding 200% are listed.

                           Proprietary – See Copyright Page                    5-42
                                 Short Circuit Analysis


<!-- salto de página -->

                                  Network Analysis


     11. Now, set the ponderation factor to 60 and run the analysis.
     12. Verify that all fault currents between 60 and 100% of the CB ratings
         are listed as warnings.


Task 5 (Optional): Analyze a Fault with Sequential Line Outages
     1. Define a fault with line out option set.
     2. Set it to MUSTRUN
     3. Run a short circuit analysis
     4. Call up the short Circuit Results Summary display or the Directory
        view of the Solution Results display. The fault appears several times.
        For a bus connected to n branches, (n+1) solutions are determined :
        one for the fault without outage, and one for each branch outage.


Summary
     In this lab, you learned how to filter the output results of a short-circuit
     analysis.


                          Proprietary – See Copyright Page                          5-43
                                Short Circuit Analysis


<!-- salto de página -->


<!-- salto de página -->

                                                      Network Analysis


QKNET : Fast Network Analysis

                  Scan rate Network application
                  Introduced with e-terraplatform 2.5
                  Functionalities
                           − Topological Analysis based on SCADA data
                                    •   Bus and island formation data at scan rate
                                    •   Topology history as it happens
                                    •   Energization and in/out service status identification
                                    •   Unplanned outage detection
                           − Measurement based Monitoring Functionalities
                                    •   Branch flow and voltage monitoring
                                    •   Reactive monitoring
                                    •   Delta Voltage monitoring
                                    •   Delta Flow monitoring tool
                                    •   Delta Generation monitoring tool


Network Analysis | QKNET: Fast Network Analysis | 1


                                         Proprietary – See Copyright Page                       6-1
                                          QKNET: Fast Network Analysis


<!-- salto de página -->

                                                      Network Analysis


Topology Functionalities


                  Retrieves status and analog measurements
                  Bus and island formation data at scan rate
                  SCADATOP replacement ?
                           − Energization and in/out service status
                             identification & alarming
                           − Writes back to SCADA devices – one lines
                           − Optional based intended usage
                  Unplanned outage alarming
                  Drives e-terraVision in RTM mode

Network Analysis | QKNET: Fast Network Analysis | 2


                                         Proprietary – See Copyright Page   6-2
                                          QKNET: Fast Network Analysis


<!-- salto de página -->

                                                      Network Analysis


Monitoring Functionalities

                 Measurement based Monitoring Functionalities
                          − Branch flow monitoring
                          − Bus/Node Voltage monitoring
                          − Interface monitoring
                          − Node pair monitoring ( PMU measurements)
                          − Delta voltage monitoring
                          − Delta Flow monitoring tool
                          − Delta Generation monitoring tool
                          − Voltage contors in e-terraVision


Network Analysis | QKNET: Fast Network Analysis | 3


                                         Proprietary – See Copyright Page   6-3
                                          QKNET: Fast Network Analysis


<!-- salto de página -->

                                                      Network Analysis


QKNET Configurational aspects

                 Executed at scan rate at specified periodicity –
                 procman
                 Alarm dependencies ( Topology & Monitoring)
                 Configuration Manager – MRS
                 e-terraVision
                 Scadatop by QKNET?
                 Partial Network models


Network Analysis | QKNET: Fast Network Analysis | 4


                                         Proprietary – See Copyright Page   6-4
                                          QKNET: Fast Network Analysis


<!-- salto de página -->

                                                      Network Analysis


QKNET Main Display


Network Analysis | QKNET: Fast Network Analysis | 5


                                         Proprietary – See Copyright Page   6-5
                                          QKNET: Fast Network Analysis


<!-- salto de página -->

                                                      Network Analysis


QKNET Equipment Outage Display


Network Analysis | QKNET: Fast Network Analysis | 6


                                         Proprietary – See Copyright Page   6-6
                                          QKNET: Fast Network Analysis


<!-- salto de página -->

                                                      Network Analysis


QKNET Bus Summary view


Network Analysis | QKNET: Fast Network Analysis | 7


                                         Proprietary – See Copyright Page   6-7
                                          QKNET: Fast Network Analysis


<!-- salto de página -->

                                                      Network Analysis


QKNET : Delta Flow Monitoring


Network Analysis | QKNET: Fast Network Analysis | 8


                                         Proprietary – See Copyright Page   6-8
                                          QKNET: Fast Network Analysis


<!-- salto de página -->

                                                      Network Analysis


QKNET Delta Voltage Monitoring


Network Analysis | QKNET: Fast Network Analysis | 9


                                         Proprietary – See Copyright Page   6-9
                                          QKNET: Fast Network Analysis


<!-- salto de página -->

                                                       Network Analysis


QKNET: Generation Monitoring


Network Analysis | QKNET: Fast Network Analysis | 10


                                         Proprietary – See Copyright Page   6-10
                                          QKNET: Fast Network Analysis


<!-- salto de página -->

                                                       Network Analysis


QKNET: Reactive Reserve Monitoring


Network Analysis | QKNET: Fast Network Analysis | 11


                                         Proprietary – See Copyright Page   6-11
                                          QKNET: Fast Network Analysis


<!-- salto de página -->

                                                       Network Analysis


QKNET: Alarm Setup


Network Analysis | QKNET: Fast Network Analysis | 12


                                         Proprietary – See Copyright Page   6-12
                                          QKNET: Fast Network Analysis


<!-- salto de página -->

       Network Analysis


                 Conclusion

               Network Analysis


                           GRID


Proprietary – See Copyright Page   7-1
           Conclusion


<!-- salto de página -->

                                            Network Analysis


Topics


Summary of Network Analysis
Summary of Real-Time Network Analysis (RTNET)
Summary of Study Network Analysis (PWRFLOW)
Summary of Contingency Analysis (RTCA, STCA)
Conclusion


Network Analysis | Conclusion | P2


                                     Proprietary – See Copyright Page   7-2
                                                Conclusion


<!-- salto de página -->

                                            Network Analysis


Summary of Network Analysis (1 of 3)

The network analysis applications are used to simulate the electric
  power grid for given times and conditions.
Network Analysis can be performed in the real-time or study
  environment.
The output from these applications provides:
       − an assessment of the current network state, including:
                • Flows and Voltages
                • Device Outages
                • Split Buses
                • Islanding
       − an indication of overloads
       − an indication of high/low voltage
       − the likely effect of pre-defined contingencies on the given network

Network Analysis | Conclusion | P3


                                     Proprietary – See Copyright Page          7-3
                                                Conclusion


<!-- salto de página -->

                                            Network Analysis


Summary of Network Analysis (2 of 3)


The network database, NETMOM, contains all of the information
  necessary for the applications to calculate a power flow as best
  they can and to report anomalies to the user.
Included in the database is the definition data as well as all output
   data from the system analysis:
       − Topology – how each device is connected into the system
       − Device Parameters – impedances, MW/MVAr limits, tap data, etc.
       − Limits – Operating limits for branches, interfaces, node voltage
       − Schedules – CB Status, Voltage Regulation, Load Area
       − Monitoring Criteria – what is an overload and when should it be
         reported
       − All output data – Bus Voltages, MW/MVAR flows, loads,
         generation, tap positions, violations, etc.
Network Analysis | Conclusion | P4


                                     Proprietary – See Copyright Page   7-4
                                                Conclusion


<!-- salto de página -->

                                            Network Analysis


Summary of Network Analysis (3 of 3)


The contingency database, CTGS, contains all of the information
  necessary to define a contingent network for use during analysis.
The CTGS database also contains all of the processing parameters
  for the contingency analysis software.
Included in the database are:
       − The contingency definitions – component outages, processing type,
         activation, processing flags, etc.
       − Conditional Components – a monitored element and its associated
         component outages
       − Processing Tolerances and Parameters – values specifying solution
         tolerances and processing parameters. These are used in
         determining how many contingencies are processed during full
         processing and what should be reported as a violation.

Network Analysis | Conclusion | P5


                                     Proprietary – See Copyright Page   7-5
                                                Conclusion


<!-- salto de página -->

                                            Network Analysis


Summary of Real-Time Network Analysis
(1 of 3)

The most commonly executed Real-Time Network Analysis Tasks
  include:
       − RTNET: A State Estimator which calculates the real-time network
         state for the given set of input (both real-time SCADA and model
         data).
       − RTCA: Real-Time Contingency Analysis calculates the contingent
         network state for selected contingencies using real-time data from
         RTNET.
Online Network Sequence (OLNETSEQ) coordinates the execution
  of the real-time network analysis tasks.
In the real-time environment, there is only one instance of each
   application (clone), which means that all users are viewing the
   same set of data.
Network Analysis | Conclusion | P6


                                     Proprietary – See Copyright Page     7-6
                                                Conclusion


<!-- salto de página -->

                                                 Network Analysis


     Summary of Real-Time Network Analysis
     (2 of 3)


     RTNET simulates the current state of the system using
            − Real-time data from SCADA
            − Model data
     RTNET uses pseudo- measurements to fill in areas where SCADA
       data is not available in order to increase observability.
     The RTNET solution satisfies, as best it can, Kirchoff’s Law – the
       sum of the flows at each bus must be zero.


     Network Analysis | Conclusion | P7


To determine the quality of SCADA measurements, i.e. bad data detection,
you must have redundant measurements.


                                          Proprietary – See Copyright Page   7-7
                                                     Conclusion


<!-- salto de página -->

                                                 Network Analysis


     Summary of Real-Time Network Analysis
     (3 of 3)


     The RTNET solution matches, as best it can, the SCADA values for
       all flows and voltages.
     RTNET processing uses only ‘good’ data from SCADA and is able to
       identify anomalous or “bad” measurement data.
     A valid RTNET solution can be used as a basecase by downstream
        applications.


     Network Analysis | Conclusion | P8


To determine the quality of SCADA measurements, i.e. bad data detection,
you must have redundant measurements.


                                          Proprietary – See Copyright Page   7-8
                                                     Conclusion


<!-- salto de página -->

                                            Network Analysis


Summary of Study Network Analysis
(1 of 2)

The most commonly executed Study Network Analysis Tasks
  include:
       − PWRFOW: Study Power Flow simulation calculates the network
         state for a specific time and set of conditions as defined by the
         user.
       − STCA: Study Contingency Analysis calculates the contingent
         network state for selected contingencies for a specific time and set
         of conditions as defined by the user.
The Study Network Analysis application (STNET) can include any or
  all of the study tasks and is used to coordinate their execution.
In the study environment, there can be multiple instances (clones)
   of the same application (i.e.: STNET), so each user can work
   independently without impacting anyone else.

Network Analysis | Conclusion | P9


                                     Proprietary – See Copyright Page       7-9
                                                Conclusion


<!-- salto de página -->

                                             Network Analysis


Summary of Study Network Analysis
(2 of 2)


PWRFLOW simulates the state of the system for a specific time and
  set of conditions as defined by the user.
PWRFLOW’s solution depends on the basecase from which it was
  initialized and model data.
A basecase can be retrieved from:
       − RTNET (real-time data initialization).
       − a savecase (savecase directory).
       − another user’s study (network copy)
PWRFLOW is typically used to study:
       − Outages (Planned and Unplanned)
       − Peak and Low Load Periods
       − Change in Transactions
Network Analysis | Conclusion | P10


                                      Proprietary – See Copyright Page   7-10
                                                 Conclusion


<!-- salto de página -->

                                                  Network Analysis


     Summary of Contingency Analysis
     (1 of 2)

     Contingency Analysis can be executed within the real-time and
       study environments:
            − RTCA: Real-Time Contingency Analysis is executed in sequence
              with RTNET by OLNETSEQ.
            − STCA: Study Contingency Analysis is executed in sequence with
              PWRFLOW by STNET.
     Contingency Analysis assesses the impact of user defined
       contingencies upon the basecase network.
     The basecase for RTCA is copied automatically from RTNET during
       the real-time sequence.
     The basecase for STCA is contained within STNET. Once STNET
       has been initialized, no further initialization is needed for STCA.

     Network Analysis | Conclusion | P11


You design and define contingencies for CA.


                                           Proprietary – See Copyright Page   7-11
                                                      Conclusion


<!-- salto de página -->

                                             Network Analysis


Summary of Contingency Analysis
(2 of 2)

Contingency Analysis processing consists of several steps:
       − DPF – A decoupled powerflow is run on the initial basecase
       − Screening – A quick analysis is run on all active contingencies
         looking for potential violations
       − Selection – The screening results are ranked and the worst are
         selected for full processing.
       − Full Processing – A complete powerflow analysis is done on each
         of the selected contingencies.
Contingency Analysis reports violations based on the defined
  monitoring criteria. Violations include:
       − Branch overloads
       − High/Low voltage
       − Interface Flow
       − Phase Angle Difference
       − Loss of Load/Loss of Generation
Network Analysis | Conclusion | P12


                                      Proprietary – See Copyright Page   7-12
                                                 Conclusion


<!-- salto de página -->

                                             Network Analysis


Conclusion


The network analysis applications provide the tools necessary for
  operators to evaluate the current state of the system.
The network analysis applications also allow the user to study
  various scenarios like upcoming outages or peak load periods.
These tools can be used to assist in the planning of outages as well
  as scheduling generation and/or interchange.
The network analysis applications can alert the user of current or
  potential overloads.
The applications can also be used to track down problems with
  SCADA data.


Network Analysis | Conclusion | P13


                                      Proprietary – See Copyright Page   7-13
                                                 Conclusion


<!-- salto de página -->


<!-- salto de página -->

                                            Network Analysis


Network Analysis Acronyms

AGC: Automatic Generation Control
AVR: Automatic Voltage Regulation
AWR: Automatic Watt Regulation
CA: Contingency Analysis
COLDINIT: Cold Initialization (RTNET)
CTGS: Contingency Database
DPF: Decoupled Powerflow
ED: Economic Dispatch
ELN: Elementary Newton powerflow iteration
ICCP: Intercompany Communication Protocol
ISD:     Intersite Data
 Network Analysis | Appendix A | P1


                                   Proprietary – See Copyright Page           8-1
                              Appendix A: Glossary of Terms and Definitions


<!-- salto de página -->

                                            Network Analysis


Network Analysis Acronyms

LF: Load Forecast
NETAPP: Network Application Configuration and Definition
NETMOM: Network Model Database
OAG: Open Access Gateway
OLNETSEQ: Online Network Sequence
OPF: Optimal Powerflow
OS: Outage Scheduler
PFOPT: Powerflow Options
PREF: Preference flag used for tap estimation (RTNET)
PROCMAN: Process Manager
PWRFLOW: Powerflow
Network Analysis | Appendix A | P2


                                   Proprietary – See Copyright Page           8-2
                              Appendix A: Glossary of Terms and Definitions


<!-- salto de página -->

                                            Network Analysis


Network Analysis Acronyms

RAS: Remedial Action Schemes
RTCA: Real-time Contingency Analysis
RTNET: Real-time Network Analysis (State Estimation)
RTGEN: Real-time Generation
RTSCT: Real-time Short Circuit Analysis
RTSENH: Real-time Security Enhancement
SCADA: Supervisory Control and Data Acquisition
STCA: Study Contingency Analysis
STGEN: Study Generation Analysis
STNET: Study Network Analysis
STSCT: Study Short Circuit Analysis
Network Analysis | Appendix A | P3


                                   Proprietary – See Copyright Page           8-3
                              Appendix A: Glossary of Terms and Definitions


<!-- salto de página -->

                                            Network Analysis


Network Analysis Acronyms


STSENH: Study Security Enhancement
VVD: Voltage Var Dispatch
WLS: Weighted Least Squares
XFERMGR: Transfer Manager


Network Analysis | Appendix A | P4


                                   Proprietary – See Copyright Page           8-4
                              Appendix A: Glossary of Terms and Definitions


<!-- salto de página -->

                                            Network Analysis


Network Analysis Terms

Basecase: Any valid and solved model of the power system.
Mismatch: The difference between the amount of flow into a bus and the
   amount of flow out of a bus.
Contingent Network: Networks resulting from user-specified component outages
   and switching operations
Cost: A metric for the fit or level of consistency between the measured or
   modeled value and the estimated value.
Degree of Freedom: The difference between the number of equations and the
   number of variables.
Factor: Type of RTNET iteration. A factor iteration does a complete rebuild of
   the Jacobian matrix.
Flatstart: Processing initialization. It sets all bus voltages that are not regulated
    to 1.0 pu and 0 degrees. Those that are regulated will be set to their
    scheduled target regulation value.
Network Analysis | Appendix A | P5


                                   Proprietary – See Copyright Page                 8-5
                              Appendix A: Glossary of Terms and Definitions


<!-- salto de página -->

                                            Network Analysis


Network Analysis Terms


Full Processing: Part of contingency analysis, full processing runs a full
    powerflow solution on the selected contingencies.
Measurement-Observable: Portions of the network where RTNET can estimate
  the state using measured data.
Observable: Portions of the network where RTNET estimates the state using
   available measurements, but primarily modeled data.
Preferred Tap: A tap that is estimated by RTNET based on voltage and flow
   measurements.
Pseudo-measurement: Value generated from model data or ICCP data to fill in
   gaps where measurement (SCADA) data is not available.
Refactor: Type of RTNET iteration. A refactor will update the matrix with any
   changes that have occurred since the last iteration.

Network Analysis | Appendix A | P6


                                   Proprietary – See Copyright Page             8-6
                              Appendix A: Glossary of Terms and Definitions


<!-- salto de página -->

                                            Network Analysis


Network Analysis Terms


Repeat: Type of RTNET iteration. A repeat iteration uses the matrix as it was in
   the last iteration.
Savecase: A database or set of databases saved for future study.
Screening: Part of contingency analysis processing, screening does a quick
   evaluation of the contingent network, looking for potential violations.
Selection: Part of the contingency analysis processing, selection occurs after
   screening. It ranks the contingencies found by screening and sends the
   highest ranked contingencies to full processing. The number of contingencies
   sent to full processing by the selection process is based on the contingency
   selection parameters.


Network Analysis | Appendix A | P7


                                   Proprietary – See Copyright Page            8-7
                              Appendix A: Glossary of Terms and Definitions


<!-- salto de página -->
```

---

## EMS020_Network_Optimization_2.6_Student_Book.pdf

```text
GRID
Network Management Solutions


                                          Network Optimization
                                            Student Workbook

       This document is the student workbook for the Network Optimization
       course. It is designed for customers who have e-terrahabitat 5.8 and
       e-terraplatform 2.6.


       Software Version:                e-terrahabitat 5.8
                                        e-terraplatform 2.6

       Software Release Date:           November 2010

       Revision Date:                   July 2012


       Alstom Grid Inc.

       Redmond, Washington USA


<!-- salto de página -->

Copyright and Proprietary Information


Copyright © 2013 ALSTOM Grid Inc. or Affiliate. All Rights Reserved.


NOTE: CONTAINS PROPRIETARY INFORMATION OWNED BY ALSTOM GRID INC. AND/OR
ITS AFFILIATES. DO NOT COPY, STORE IN A RETRIEVAL SYSTEM, TRANSMIT OR
DISCLOSE TO ANY THIRD PARTY WITHOUT PRIOR WRITTEN PERMISSION FROM
ALSTOM GRID INC.
__________________________________________________________________


Trademarks


“ESCA” and “HABITAT” are registered trademarks of ALSTOM Grid Inc. “eterra” is a registered
trademark and/or service mark of E-Terra, LLC, licensed for use by ALSTOM Grid Inc. in
connection with its e-terra family of products and services.


Other product and company names in these materials may be trademarks or registered
trademarks of other companies, and are the property of their respective owners. They are used
only for explanation and to the respective owners’ benefit, without intent to infringe.


<!-- salto de página -->

                                                                                                                       Contents

Module 1: Security Enhancement
Security Enhancement......................................................................................................            1-1

Security Enhancement overview.......................................................................................                  1-2

Terminology : Limits and constraints................................................................................                  1-3

Linear Programming (LP) - Didactic example...................................................................                         1-4

Security Enhancement Inputs and Outputs..................................................................                             1-5

Initializing Security Enhancement with data....................................................................                       1-6

SENH (Security Enhancement) Control features..............................................................                            1-7

SENH (Security Enhancement) Dedicated control group types........................................                                     1-8

SENH : Control groups types and control groups.............................................................                           1-9

Activating controls.............................................................................................................     1-10

Control Group activation...................................................................................................          1-11

Activating / enforcing constraints......................................................................................             1-12

Monitored Group Enforcement..........................................................................................                1-13

Individual Limits data definition.........................................................................................           1-14

SENH : Summary of the optimization problem definition..................................................                              1-15

Security Enhancement solution process...........................................................................                     1-16

Functions in the online network sequence........................................................................                     1-17

Using Security Enhancement to perform Constrained Dispatch (base case) ..................                                            1-18

Using Security Enhancement to perform Constrained Dispatch.......................................                                    1-19

Using Security Enhancement to perform Constrained Dispatch ......................................                                    1-20

Viewing Security Enhancement results.............................................................................                    1-21

Security Enhancement......................................................................................................           1-22

Lab: Enhancing Network Security Using STSENH...........................................................                              1-23

     Objectives...................................................................................................................   1-23

     Task 1: Initialize STSENH with Data..........................................................................                   1-23


<!-- salto de página -->

                                                                                                                       Contents

      Task 2: Create a Room Convenient for STSENH Use...............................................                                 1-24

      Task 3: Perform Constrained Dispatch (Find Feasible Basecase Solution)...............                                          1-24

      Task 4: Disable Constraints from Enforcement..........................................................                         1-25

      Task 5: Disable a Group of Controls..........................................................................                  1-27

      Task 6: Restrict one Control Variable.........................................................................                 1-28

      Task 7: Use Security Enhancement for Contingency Planning..................................                                    1-28

      Summary....................................................................................................................    1-29

Module 2: Basic Features of OPF and VVD
Basic Features of OPF and VVD......................................................................................                   2-1

Terminology : Limits and constraints................................................................................                  2-2

Definition of OPF...............................................................................................................      2-3

Example of a cost curve....................................................................................................           2-4

Initializing OPF..................................................................................................................    2-5

Optimal Power Flow master display..................................................................................                   2-6

Optimal Power Flow in STNET application.......................................................................                        2-7

Volatge-Var Dispatch master display................................................................................                   2-8

Activating an Objective Function.......................................................................................               2-9

Activating controls.............................................................................................................     2-10

OPF : Changing control limits...........................................................................................             2-11

OPF initial and final generations.......................................................................................             2-12

OPF : Activating / Enforcing constraints...........................................................................                  2-13

OPF : Changing individual limits.......................................................................................              2-14

OPF options: global enforcement flags.............................................................................                   2-15

OPF options: global regulation flags.................................................................................                2-16

Optimization versus regulation in OPF ...........................................................................                    2-17

Running an Optimal Power Flow Solution.......................................................................                        2-18


<!-- salto de página -->

                                                                                                                           Contents

Running an Optimal Power Flow Solution with STNET....................................................                                    2-19

OPF : Analyzing control recommendations.......................................................................                           2-20

Optimal Power Flow (OPF)...............................................................................................                  2-21

Lab 1: Initialize OPF..........................................................................................................          2-22

      Task............................................................................................................................   2-22

Lab 2: Optimal Power Flow Background...........................................................................                          2-23

      1.1 Optimization Problems.........................................................................................                 2-23

      1.2 The Optimal Power Flow (OPF) Problem.............................................................                              2-23

            1.2.1 OPF Objective Function..............................................................................                   2-23

            1.2.2 OPF Controls..............................................................................................             2-24

            1.2.3 OPF Constraints.........................................................................................               2-24

                  1.2.3.1 Equality Constraints and Regulations................................................                           2-24

                  1.2.3.2 Inequality Constraints........................................................................                 2-25

                        1.2.3.2.1 Monitored Constraints..............................................................                    2-25

                        1.2.3.2.2 Enforced Constraints................................................................                   2-25

            1.2.4 Summary of OPF Controls and Constraints................................................                                2-26

Lab 3: Using Optimal Power Flow.....................................................................................                     2-27

      Task 1: Solve a Simple Powerflow Problem Using OPF............................................                                     2-27

      Task 2: Solve a MW Loss Minimization Problem.......................................................                                2-28

      Task 3: A Feasible Solution with Minimal Control Change.........................................                                   2-29

      Task 4: Reduce a Branch Flow..................................................................................                     2-29

      Summary....................................................................................................................        2-30

Lab 4: Using Voltage-Var Dispatch...................................................................................                     2-31

Module 3: OPF Advanced Features
OPF Advanced Features..................................................................................................                   3-1

OPF features.....................................................................................................................         3-2


<!-- salto de página -->

                                                                                                                        Contents

Defining Available Controls...............................................................................................             3-3

Defining Control Groups in Control Group Types.............................................................                            3-4

Assigning a Control to a Control Group (1).......................................................................                      3-5

Assigning a Control to a Control Group (2).......................................................................                      3-6

Defining Control Cost Curves and Cost Curve Groups.....................................................                                3-7

Defining Control Cost Curves...........................................................................................                3-8

Absolute and Relative Cost Curves..................................................................................                    3-9

Assign a Cost Curve to a Control (1)................................................................................                  3-10

Assign a Cost Curve to a Control (2)................................................................................                  3-11

Defining an Objective Function Overview.........................................................................                      3-12

Objective Function Definition (1).......................................................................................              3-13

Objective Function Definition (2).......................................................................................              3-14

Optimal Power Flow (OPF)...............................................................................................               3-15

Lab 1: OPF Problem Summary.........................................................................................                   3-16

     Objective.....................................................................................................................   3-16

     Task: Retrieve the OPF savecase titled TRAIN_OPF_PROBLEM_DEFINITION......                                                        3-16

     1.1 OPF Problem Definition Logic..............................................................................                   3-16

           1.1.1 Controls.......................................................................................................      3-17

                 1.1.1.1 Control Availability.............................................................................            3-17

                 1.1.1.2 Control assignment to Control Group(s)............................................                           3-17

           1.1.2 Cost Curves................................................................................................          3-17

                 1.1.2.1 Defining Cost Curves in Cost Curve Groups.....................................                               3-17

                 1.1.2.2 Assigning Cost Curves to Controls....................................................                        3-18

           1.1.3 Objective Functions....................................................................................              3-18

     1.2 Summary of the OPF Problem Definition Elements.............................................                                  3-19

     1.3 OPF: Mapping Problem Definition Elements........................................................                             3-19


<!-- salto de página -->

                                                                                                                      Contents

Lab 2: Modifying the Problem Definition...........................................................................                 3-21

     Task 1: Define New Controls......................................................................................             3-21

     Task 2: Define New Control Groups...........................................................................                  3-22

     Task 3: Define New Cost Curves for the New Controls..............................................                             3-22

     Task 4: Define a New Objective Function..................................................................                     3-23

     Summary....................................................................................................................   3-24


<!-- salto de página -->

                           Introduction to e-terrahabitat


Document Conventions
      The following conventions are used throughout this document.


 Pull-down menu       A greater-than symbol ( > ) and italics are used to
                      indicate pull-down menu paths.
                      For example:
                         Analyst Displays>Mode Modeling>Mode Directory


 Soft keys or         Bold formatting is applied to indicate a selectable point.
 buttons on a         For example:
 display
                         Apply


 Physical key on      A box is placed around the text that appears on the
 the keyboard         actual key on the keyboard.
                      For example:
                         Enter


 Text to be entered   The code example style is used, which applies the
 verbatim by the      monospaced font “Courier New.”
 student, or          For example:
 examples of code
                         Host: PC1392
                         Account: Student1
                         Password: escatrain


 <>                   Text enclosed in angle brackets ( < > ) indicates
                      information you must supply.


 []                   Square brackets ( [ ] ) indicate optional qualifiers,
                      arguments, or data.


                         Proprietary – See Copyright Page
Student                                  Workbook


<!-- salto de página -->

                                                  Network Optimization


Security Enhancement

     Topics
                       Security Enhancement overview
                       Security Enhancement input and output
                       Security Enhancement solution process
                       Using Security Enhancement to perform network
                          constrained dispatch
                       Initialize Security Enhancement with data
                       Running Security Enhancement study
                       LAB : Running Security Enhancement study:
                                − For constrained dispatch
                                − To plan for contingencies
Network Optimization | Security Enhancement | 1


                                         Proprietary – See Copyright Page   1-1
                                              Security Enhancement


<!-- salto de página -->

                                                     Network Optimization


Security Enhancement overview

                                                         MW
                                                    G    MVAr

                                          kV

                            MW                                     Can network security be improved?
                            MVAr                          TAP
                                                         MW
                                                         MVAr      Can operating costs be reduced?
                        MW
                        MVAr
          G
                                                  Load


              Security Enhancement looks for control changes in order to improve the security
                 and the economics of the power system:
                       − For the basecase network state (current or postulated)
                       − For contingent network states.
              A feasible state is a network solution in which all components operate within their
                 limits
              An optimal state is a feasible state for which the operating cost has been reduced to
                  a minimum

Network Optimization | Security Enhancement | 2


                                         Proprietary – See Copyright Page                         1-2
                                              Security Enhancement


<!-- salto de página -->

                                                  Network Optimization


       Terminology : Limits and constraints


 Minimize J = J ( x, u )                                           J = cost-objective function
          − u = control variable ( decision variable )
          − x = resulting vector of state variables
 Subject to the following constraints:
          − h(x,u) = 0                                                      equality constraints
          − y_min < y = y (x)                              <   y_max        inequality constraints


          − Constraints define the ‘‘ feasible operating subspace ‘‘
          − A solution which violates some constraint(s) is ‘‘ not feasible ‘‘
            ( the solution shows constraint violations )
          − Binding constraints :     y = y_min      or    y = y_max


Network Optimization | Security Enhancement | 3


                                         Proprietary – See Copyright Page                        1-3
                                              Security Enhancement


<!-- salto de página -->

                                                  Network Optimization


     Linear Programming (LP) - Didactic example

        x2
                                                                   Max J(x1, x2) = p1 x1 + p2 x2
                                                                   Subject to :
                                                                           a11 x1 + a12 x2 < d1
  x2max                                                                    a21 x1 + a22 x2 < d2
                                                                             0 < x1 < x1max
                                                                             0 < x2 < x2max


                               Feasible subspace
                                                                               a11 x1 + a12 x2    = d1
                                                                            J = Jmax


                                                                                a21 x1 + a22 x2   = d2

                                                                                        x1
                                                                 x1max
                                            J = p1 x1 + p2 x2 = 0

Network Optimization | Security Enhancement | 4


                                         Proprietary – See Copyright Page                         1-4
                                              Security Enhancement


<!-- salto de página -->

                                                  Network Optimization


Security Enhancement
                    Inputs and Outputs
                                                          CTLMOM                     CTGS

  Input:                                            Control definitions     Contingency definitions
  • NETMOM copy                                                             Harmful contingencies
  • CTGS copy
  • CTLMOM copy

       Basecase                                          STSENH                                Output:
                  NETMOM
                                                                   NETMOM
                                                                                               • Recommended
                                                                                                 control actions
       G                                                    G
       G                                                    G
                                                                                               • Rescheduled
                                                                                                 basecase


             Enforced Elements : monitored elements whose limits must be enforced
             Controls : components with adjustable settings (control variables)
             Cost Curves : relationship between a control position and its cost

Network Optimization | Security Enhancement | 5


                                         Proprietary – See Copyright Page                                   1-5
                                              Security Enhancement


<!-- salto de página -->

                                                  Network Optimization


Initializing Security Enhancement
                                                                         with data


Network Optimization | Security Enhancement | 6


                                         Proprietary – See Copyright Page            1-6
                                              Security Enhancement


<!-- salto de página -->

                                                   Network Optimization


SENH (Security Enhancement)
                                                                     Control features
     Control variables:
             − Generator :
                      • MW output
                      • MVAr output (or kV set-point if regulated)
             − Connection status of shunt reactive devices (capacitor or reactor)
             − Transformer and phase shifter tap position
     Special control variables:
             − HVDC
             − Area interchange
             − Load shedding at designated nodes


 Network Optimization | Security Enhancement | 7


                                          Proprietary – See Copyright Page              1-7
                                               Security Enhancement


<!-- salto de página -->

                                                  Network Optimization


                 SENH (Security Enhancement)
                            Dedicated control group types
        Specific control group types for basecase processing:
                − RPREVIOL                            : reactive controls to eliminate violations
                − WPREVIOL                            : real power controls to eliminate violations
                − WPRECOST                            : real power controls to reduce cost


        Specific control group types for contingency processing:
                − RPSTVIOL: reactive controls to eliminate contingency violations
                − WPSTVIOL: real power controls to eliminate contingency
                  violations

        These control group types contain control groups that you define as
          appropriate for your system


Network Optimization | Security Enhancement | 8


                                         Proprietary – See Copyright Page                         1-8
                                              Security Enhancement


<!-- salto de página -->

                                                       Network Optimization


   SENH : Control groups types and control groups


Specific control
groups for SENH


     Network Optimization | Security Enhancement | 9


                                              Proprietary – See Copyright Page   1-9
                                                   Security Enhancement


<!-- salto de página -->

                                                    Network Optimization


   Activating controls
A control is “active” :
       − if it is enabled
       − and if it is a member of an active control group
To enable controls, use:


 Network Optimization | Security Enhancement | 10


                                         Proprietary – See Copyright Page   1-10
                                              Security Enhancement


<!-- salto de página -->

                                                   Network Optimization


      Control Group activation


 Select to activate or deactivate a control group
Network Optimization | Security Enhancement | 11


                                        Proprietary – See Copyright Page   1-11
                                             Security Enhancement


<!-- salto de página -->

                                                      Network Optimization


         Activating / enforcing constraints
A constraint is to be enforced :
     − if it is individually designated
       as “to-be-enforced”
     − and if it is a member of a
       monitored group
       activated for enforcement
       for the considered constraint
       type

To enable individual constraints
   for enforcement, use :


   Network Optimization | Security Enhancement | 12


                                           Proprietary – See Copyright Page   1-12
                                                Security Enhancement


<!-- salto de página -->

                                                   Network Optimization


        Monitored Group Enforcement
 Enforce globally by group                                    Specify enforcement priority for the group


                                                               Enforce by constraint type

Network Optimization | Security Enhancement | 13


                                        Proprietary – See Copyright Page                            1-13
                                             Security Enhancement


<!-- salto de página -->

                                                   Network Optimization


Individual Limits data definition

    Enable for
   enforcement

                                                                           Change limits


Network Optimization | Security Enhancement | 14


                                        Proprietary – See Copyright Page                   1-14
                                             Security Enhancement


<!-- salto de página -->

                                                      Network Optimization


                                                                              PA980707-GCX002-1606-AW
SENH : Summary of the optimization
problem definition


   Network Optimization | Security Enhancement | 15


                                           Proprietary – See Copyright Page                  1-15
                                                Security Enhancement


<!-- salto de página -->

                                                   Network Optimization


Security Enhancement
                                                               solution process
      Basecase
                                                                     Determine if there are violations
  Security                               Security Assessment
                                                                     of any enforcement limit
 Constrained
  Dispatch                                                           Reschedule controls to enforce any
                                      Optimal Corrective Action      violated limits while reducing cost
     SCD


     Basecase & Contingencies
   Contingency                                                       Create a control rescheduling plan
    Planning                            Contingency Planning
                                                                     for each contingency
       CP
                                   Gather Unmanageable CTGs
      Preventive                                                     Reschedule basecase controls to
       Actions                                                       make all contingencies manageable
                                                                     while reducing cost
         PA                         Optimal Preventive Actions


Network Optimization | Security Enhancement | 16


                                        Proprietary – See Copyright Page                                 1-16
                                             Security Enhancement


<!-- salto de página -->

                                                   Network Optimization


         Functions in the online network sequence
                                                     State
                                                   Estimation
                                       Network state
                                       ( base case )
                                                                       yes
                                                    Base-case                    Security Enhancement
                                                    violations?               ( Security Constrained Dispatch )
                             List of
                          contingencies                   no                                    Base case
                                                                                                corrective        RTGEN
                                                   Contingency                                 actions (MW)
                                                    Analysis                 Rescheduled
                                                                              base-case
                                      List of harmful
                                      contingencies

                                          Security Enhancement
                                            ( Contingency Planning )


                                          List of
                                       unmanageable
                                       contingencies


                                          Security Enhancement                         Base-case reschedule
                                               ( Preventive Action )


Network Optimization | Security Enhancement | 17


                                        Proprietary – See Copyright Page                                                  1-17
                                             Security Enhancement


<!-- salto de página -->

                                                   Network Optimization


Using Security Enhancement to perform Constrained
Dispatch (base case)
 1) Initialize Security Enhancement                                             NETMOM             CTLMOM            CTGS


    with data

                                                                                      Control Group Assignments
 2) Adjust the security model to                                                               Control Activation
    redefine the optimization
    problem:                                                                                           Monitored Groups
                                                                                                       Enforcement Data


         - Available controls
         - Constraints to be enforced
                                                              "Security Enhancement
                                                              Study

 3) Run the study

                                                               Security Enhancement

 4) Review the results                                         Base Case Actions


    and take action
Network Optimization | Security Enhancement | 18


                                        Proprietary – See Copyright Page                                             1-18
                                             Security Enhancement


<!-- salto de página -->

                                                        Network Optimization


     Using Security Enhancement to perform Constrained
     Dispatch


1)       Start the process

2)      SELECT the “Input Setup” button
        to call up the Input Setup popup

3)      SELECT the “Security
        Enhancement Summary” button
        to define run control parameters:


     Network Optimization | Security Enhancement | 19


                                             Proprietary – See Copyright Page   1-19
                                                  Security Enhancement


<!-- salto de página -->

                                                   Network Optimization


  Using Security Enhancement to perform                                                Constrained
  Dispatch
                                                                            Click to run the study for
                                                                                base case actions


                                                    Summary


                                                      Basecas
                                                              e   actions


                                                                                                  Details (next slide)


Network Optimization | Security Enhancement | 20


                                        Proprietary – See Copyright Page                                       1-20
                                             Security Enhancement


<!-- salto de página -->

                                                   Network Optimization


       Viewing Security Enhancement results
      Constrained Dispatch (base case corrective actions)


Network Optimization | Security Enhancement | 21


                                        Proprietary – See Copyright Page   1-21
                                             Security Enhancement


<!-- salto de página -->

                                                   Network Optimization


                         Security Enhancement

         Summary
         A f……………….. state is a network state in which all components operate within their limits.

         An o……………... state is a feasible state in which cost has been reduced to a minimum.

         Security Enhancement recommends specific control adjustments to make the basecase
            f…………… and o…………… .

         Security Enhancement recommends specific control adjustments to make the contingent
            networks …………………able and o…………… .

         Components with adjustable settings are …………………..s

         An enforced element is a m………….d e….……….t whose limits must be enforced.


Network Optimization | Security Enhancement | 22


                                        Proprietary – See Copyright Page                       1-22
                                             Security Enhancement


<!-- salto de página -->

                                 Network Optimization


                      Lab: Enhancing Network Security
                                       Using STSENH
       In this lab, you will use the STSENH application to evaluate/ improve a
       network state before contingencies (basecase) and after contingencies.


Objectives
       Upon completion of this lab, you will be able to :
          •   Initialize STSENH with data
          •   Run a network security enhancement study and view the results
          •   Use Security Enhancement to determine control actions to relieve
              violations in the basecase and in contingency cases
          •   Modify the SENH optimization problem definition
          •   Create a savecase of the STSENH results.
       Except when otherwise stated, all the displays used in this lab belong to
       the STSENH application.


Task 1: Initialize STSENH with Data
       You have to retrieve savecases of the following databases : NETAPP,
       SENHAPP, NETMOM, CTLMOM, CTGS, DPF.
          •   First, retrieve the NETAPP and SENHAPP savecases containing
              default application characteristics.
          •   For this lab, an ENTIRE savecase has been prepared which
              contains all the other databases.
          •   Retrieve the ENTIRE savecase titled TRAIN_NET_FEATURES.
       Note: You can also navigate to the savecase list via the Menu Bar :
       HABITAT Applications / Savecase Manager / Savecase Manager master
       and there, select the desired application.


                           Proprietary – See Copyright Page                    1-23
Secu                                  rity Enhancement


<!-- salto de página -->

                                     Network Optimization


Task 2: Create a Room Convenient for STSENH Use
       Optionally, you can create a room that will be convenient for STSENH
       studies. Hints : create a room with 3 viewports containing the following
       displays :
          •   Security Enhancement Study
          •   Security Enhancement Summary
          •   One of the views of the Define Controls            display.


Task 3: Perform Constrained Dispatch (Find Feasible Basecase
Solution)
       In this part of the lab, you will ask STSENH to move the controls
       available in the base case so as to find a feasible solution (the base case
       solution contains some violations). A feasible solution is a solution that
       does not violate any of the specified operating constraints.
       You can control the set of operating constraints to be enforced with the 2
       views of the Optimization Constraint Definition display. You will practice
       with constraint enforcement later in this lab.
       You can also select the set of controls that can be used to search for a
       solution. You will practice with changing this set later in this lab.
       For this first lab you will use only the base case controls to enforce the
       constraints as they are specified in the savecase.
       1. Call up the Security Enhancement Study display.
          Select the Start Process button.
       2. Select the      Input Setup       button.
       3. On the pop-up, select the Security Enhancement Summary button
          to bring up the Security Enhancement Summary display.
       4. Call up the Security Enhancement Study display again, and click on
          the Run Base Case Actions button.
          Notice the “Basecase done” status for the last result and the
          corresponding execution time.
          Look at the results in the Security Enhancement Summary display,
          and note the following :
          Number of remaining violations: ...................
          Number of controls moved: ...................
          Original Cost: ............................ $/Hour
          Final Optimal Cost: .................... $/Hour
          Cost change: .............................. $/Hour

                              Proprietary – See Copyright Page                    1-24
Secu                                     rity Enhancement


<!-- salto de página -->

                                    Network Optimization


          Original Prod Cost: ..................... $/Hour
          Final Prod Cost: .......................... $/Hour
          Prod Cost change : .................... $/Hour

          To see the last 2 pieces of information, select the button More
               This will also show the recommended corrective actions.


Task 4: Disable Constraints from Enforcement
       In this part of the lab, you will disable some of the operating constraints.
       You will first disable a specific voltage constraint, then a specific branch
       constraint, and then an entire set of constraints.
       This part of the lab only applies if there is a voltage violation.
       1. Call up the Network Basecase Violations display.
       2. Note if there is a voltage violation :
          Station ………..…………                KV level ……….         Bus ……..
          Violation type : LV or HV by …… %
       3. Call up the Optimization Constraint Definition display, Equipment
          view.
       4. Deactivate from enforcement the voltage constraints at a node where
          the voltage is in violation. Hint : Voltage constraints apply by default to
          all the nodes at the same voltage level in a CO/DV. Deactivate only
          the proper voltage level.
       5. Note the voltage limit set to which that constraint is assigned :
          ………………
       6. Note the monitored / enforcement group to which that constraint is
          assigned : ………………
       7. Run STSENH (base case).
          Look at the results in the Security Enhancement Summary display.
       8. Select the More button to see the recommended corrective actions.
       9. Notice that the voltage violation is not reported anymore.
          Refresh the display if necessary.
       10. Notice however that the violation is reported in the Basecase
           Violations display since the constraint is still monitored even if it is not
           enforced.
       11. Restore the initial condition (re-enable the constraint and run STSENH
           base case).


                              Proprietary – See Copyright Page                     1-25
Secu                                     rity Enhancement


<!-- salto de página -->

                                 Network Optimization


       This part of the lab only applies if there is a branch (line or
       transformer) violation
       1. Call up the Basecase Violations display.
       2. Note if there is a branch violation ( BR ) :
          Line ………..…………
       3. Call up the Optimization Constraint Definition display, Equipment
          view.
       4. Deactivate from enforcement the branch constraint for a branch in
          violation. Note that a branch can have 2 sets of constraints ; deactivate
          both if applicable.
       5. Note the monitored / enforcement group to which that constraint is
          assigned :
          ………………
       6. Run STSENH (base case).
          Look at the results in the Security Enhancement Summary display.
          Select the More button to see the recommended corrective actions.
          Notice that the branch violation is not reported anymore.
       7. Restore the initial condition (re-enable the constraint for enforcement
          and run STSENH base case).
       In this part of the lab you will deactivate globally all constraints in a
       constraint enforcement group (does not apply if there is no
       violation)
       1. Choose one of the violated constraint types, for instance the voltage
          violation ( 22 kV in EAST )
       2. Identify the enforcement group containing that violated constraint :
          …………….
       3. Call up the Optimization Constraint Definition display, Group view.
       4. In the proper enforcement group, deactivate from enforcement the type
          of constraint that you selected ; this will disable all constraints of this
          type in the corresponding monitored group (Note that you should not
          deactivate the entire group, because this would also deactivate from
          enforcement the other constraint types).
       5. Run STSENH (base case).
          Look at the results in the Security Enhancement Summary display.
       6. Select the More button to see the recommended corrective actions.
          Notice that any violations that may have existed of the selected type in
          the monitored group are not reported anymore.
       7. Retrieve the TRAIN_NET_FEATURES savecase to restore the initial
          condition.


                           Proprietary – See Copyright Page                      1-26
Secu                                  rity Enhancement


<!-- salto de página -->

                                  Network Optimization


Task 5: Disable a Group of Controls
       In this part of the lab, you will disable globally all controls belonging to the
       same group. You will first disable the reactive controls, and then the real-
       power controls.
       1. Disable reactive controls
          a. Call up the Define Controls display, Define Groups view.
          b. Deactivate the 3 control groups RxxPREV (of type RPREVIOL) ;
             this will disable the reactive controls from being used as corrective
             actions for the base case solution search.
          c. Run STSENH (base case).
             Look at the results in the Security Enhancement Summary
             display.
          d. Select the More button to see the recommended corrective
             actions. Notice that the reactive controls are no longer used
             because they have been disabled.
             Notice that the voltage violations have not been eliminated.
          e. Call up the Define Groups view of the Define Controls display.
          f. Reactivate the reactive control groups.
          g. Run STSENH base case actions
       2. Disable real power controls
          a. Deactivate the control group WUNPREV (of type WPREVIOL) ;
             this will disable the real power controls from being used as
             corrective actions for the base case solution search.
          b. Run STSENH (base case).
             Look at the results in the Security Enhancement Summary
             display.
          c. Select the More button to see the recommended corrective
             actions. Notice that the real-power controls are no longer used.
             Notice that the branch violations have not been eliminated
          d. Re-enable the control group.
          e. Run STSENH (base case) ; notice that you returned to a former
             solution without violations for the base case.


                            Proprietary – See Copyright Page                        1-27
Secu                                   rity Enhancement


<!-- salto de página -->

                                 Network Optimization


Task 6: Restrict one Control Variable
       In this part of the lab, you will reduce the move magnitude available to one
       of the control variables. The result should be a more expensive solution.
       1. Find a generator that was significantly moved by the cost minimization
          run, for instance the generator at WVILLE.
          Note the initial generation: …….….……….. MW
          and the generation recommendation: ………………… MW
       2. Call up the View Controls tab of the Define Controls display.
       3. You will reduce the magnitude of the allowable move in the direction
          the MW generation was initially moved (make the limit enterable and
          modify the adequate limit, so as to prevent the unit to move as far as
          it moved in the previous run).
          For instance, change the max generation at WVILLE from 1000 to 400 MW.
          (Do not change a limit to a value that would make the current
          generation unfeasible. In this case, SENH would not attempt to move
          that control anymore).
       4. Run STSENH (base case).
       5. Notice that the unit was moved just to the new limit.
       6. Note the cost C3 of this new solution ............... $/h.
          Notice that normally C3 > C2 because the problem’s degree of
          freedom has also been reduced (one variable can not be moved as
          much to improve the solution).
       7. Restore the full range of MW generation for the selected unit. It is
          enough to reset the limits to not enterable : SENH will restore the initial
          limit at the next execution.
       8. Run STSENH (base case) to restore the full range solution.
       9. Check that the cost is back to C2.


Task 7: Use Security Enhancement for Contingency Planning
       Contingency planning (CP) consists of identifying sets of remedial actions
       for each of the harmful contingencies. Should one of these contingencies
       occur, the corresponding remedial actions set would have to be
       implemented.
       Specific controls groups are meant to deal with contingency cases. You
       will need to activate these groups first.
       1. Call up the Define Controls display (Define Groups view) and
          activate the 4 control groups of the WPSTVIOL and RPSTVIOL types
          which are specifically designed to deal with contingency cases.


                           Proprietary – See Copyright Page                      1-28
Secu                                  rity Enhancement


<!-- salto de página -->

                               Network Optimization


       2. Call up the Security Enhancement Study display again, and click on
          the    Run Basecase & Contingency Actions button.
       3. Look at the contingency planning results in the Security Enhancement
          Summary display (box on the right hand side, upper part :
          CONTINGENCY PLAN).
       4. Select the More button and click on the directory symbol to see the
          list of contingencies which were examined for contingency planning
          (CP).
       5. Note if some contingencies are declared UNMANAGEABLE :
          Contingency : …………………………………….……
          Contingency : …………………………………….……
          Contingency : …………………………………….……
       6. Select the button of a particular manageable contingency to see the
          corresponding recommended post-contingency remedial actions.
          You can also page down or up to see the same results for other
          contingencies.


Summary
       In this lab, you used Security Enhancement to relieve violations caused
       by line overload and high voltage in the basecase.
       You also used Security Enhancement to prepare for possible
       contingencies.


                          Proprietary – See Copyright Page                  1-29
Secu                                 rity Enhancement


<!-- salto de página -->

            Network Optimization


       Proprietary – See Copyright Page   1-30
Secu              rity Enhancement


<!-- salto de página -->

                                                    Network Optimization


        Basic Features of OPF and VVD

Topics
         VVD is real-time version of study OPF
         Definition of OPF
         Initializing OPF with data
         Basic OPF inputs:
                  − Activating an Objective
                  − Activating Controls
                  − Activating Constraints
                  − OPF Options
         Running OPF
         OPF basic output: control recommendations
Network Optimization | Basic Features of OPF and VVD | 1


                                         Proprietary – See Copyright Page   2-1
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


        Terminology : Limits and constraints


      Minimize J = J ( x, u )                                       J = cost-objective function
               − u = control variable ( decision variable )
               − x = resulting vector of state variables
      Subject to the following constraints:
               − h(x,u) = 0                                           equality constraints
               − y_min < y = y (x)                             <   y_max       inequality constraints


               − Constraints define the ‘‘feasible operating subspace”
               − A solution which violates some constraint(s) is ‘‘ not feasible‘‘
                 ( the solution shows constraint violations )
               − Binding constraints : y = y_min or            y = y_max


Network Optimization | Basic Features of OPF and VVD | 2


                                         Proprietary – See Copyright Page                         2-2
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


   Definition of OPF

        OPF scope: any problem that involves the determination of the
          optimal steady-state operation of an Electric Power Generation-
          Transmission system
        Optimal Power Flow (OPF) = Power Flow
                                                           + Objective
                                                           + Controls
                                                           + Constraints

        Objective : value to be minimized, such as fuel cost or MW losses
        Controls : unit MW, unit MVAR, capacitors and reactors, LTC and
              phase shifter taps, and area interchanges
        Constraints : high and low voltage limits, branch flows, interface
              flow limits, and node pair limits
Network Optimization | Basic Features of OPF and VVD | 3


                                         Proprietary – See Copyright Page   2-3
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


  Example of a cost curve


Network Optimization | Basic Features of OPF and VVD | 4


                                         Proprietary – See Copyright Page   2-4
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


     Initializing OPF

                In an OPF or VVD clone, 4 databases require initialization :

                        − NETMOM
                               contains network model

                        − CTLMOM
                                   contains definition of OPF controls and objective
                          function

                        − OPFMOM
                               contains OPF options

                        − NETAPP
                                                 contains definition of application characteristics


Network Optimization | Basic Features of OPF and VVD | 5


                                         Proprietary – See Copyright Page                             2-5
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


      Optimal Power Flow master display


Network Optimization | Basic Features of OPF and VVD | 6


                                         Proprietary – See Copyright Page   2-6
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


      Optimal Power Flow in STNET application


Network Optimization | Basic Features of OPF and VVD | 7


                                         Proprietary – See Copyright Page   2-7
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                      Network Optimization


Volatge-Var Dispatch master display


  Network Optimization | Basic Features of OPF and VVD | 8


                                           Proprietary – See Copyright Page   2-8
                                           Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


  Activating an Objective Function


                                                            Select to activate one
                                                            of the defined objective functions


Network Optimization | Basic Features of OPF and VVD | 9


                                         Proprietary – See Copyright Page                        2-9
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


      Activating controls

   A control is “active” in OPF:
           − if it is enabled
           − and if it is a member of an active control
             group
   To activate control groups, use:


Network Optimization | Basic Features of OPF and VVD | 10


                                         Proprietary – See Copyright Page   2-10
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


      OPF : Changing control limits

                                                                                  Select to make
                                                                                  limits enterable


                                                                            Change control limits
Network Optimization | Basic Features of OPF and VVD | 11


                                         Proprietary – See Copyright Page                       2-11
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


    OPF initial and final generations


                              NETMOM                                                           CTLMOM


                                                                                            BASE_CTL = 310
                   BASE_UN = 200                                                                       220

                                                                                     se
                                                                            t r ol Ba
                     Power flow solution
                                                                    et   Con                       optimization
                                                              Res


                        W_UN = 220
                               270                                                        PRESENT_CTL = 270


Network Optimization | Basic Features of OPF and VVD | 12


                                         Proprietary – See Copyright Page                                         2-12
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


      OPF : Activating / Enforcing constraints


   A constraint is to be enforced in OPF:
           − if it is individually designated as “to-be-
             enforced”, and,
           − if it is a member of a monitored group
             activated for enforcement
             for the considered constraint type


Network Optimization | Basic Features of OPF and VVD | 13


                                         Proprietary – See Copyright Page   2-13
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


       OPF : Changing individual limits
                                    Select to make
                                    limit enterable


                                                                           Change constraint limits
Network Optimization | Basic Features of OPF and VVD | 14


                                         Proprietary – See Copyright Page                             2-14
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


     OPF options: global enforcement flags
   Note: In VVD, some of these options are                          OPF also has general control
     not enterable.                                                 parameters to specify types of
                                                                    constraint to be enforced


Network Optimization | Basic Features of OPF and VVD | 15


                                         Proprietary – See Copyright Page                        2-15
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


     OPF options: global regulation flags
                                                            OPF also has general control
                                                            parameters to allow / prohibit
                                                            Regulation by device type (XF, CP)


Network Optimization | Basic Features of OPF and VVD | 16


                                         Proprietary – See Copyright Page                        2-16
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


     Optimization versus regulation in OPF

   • LTC taps of a transformer will be moved by OPF to
     optimize the objective if the device is selected as a
     control variable.
   • Otherwise, LTC taps of a transformer will be moved by
     OPF to locally regulate a bus voltage, if the device is
     specified as on AVR, and XF tap regulation is globally
     enabled.


Network Optimization | Basic Features of OPF and VVD | 17


                                         Proprietary – See Copyright Page   2-17
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


Running an Optimal Power Flow Solution

   For running study OPF in an OPF clone:


Network Optimization | Basic Features of OPF and VVD | 18


                                         Proprietary – See Copyright Page   2-18
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


       Running an Optimal Power Flow Solution with
       STNET
  For running study OPF in an STNET
     clone:


                                                     1


                                                            2
                            3


                                                                           4
                                                                   See next slide


Network Optimization | Basic Features of OPF and VVD | 19


                                         Proprietary – See Copyright Page           2-19
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


OPF : Analyzing control recommendations
                                                            OPF Control Summary display
  VVD also uses this display, but has
    additional columns dealing with the
    issuing of controls to SCADA.


Network Optimization | Basic Features of OPF and VVD | 20


                                         Proprietary – See Copyright Page             2-20
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                                                    Network Optimization


Optimal Power Flow (OPF)
     Summary
    You define your OPF problem by specifying:
             − …………………...
             − …………………...
             − …………………...
    Basic OPF controls include : M.. & M... generations, t………..…. &
      p…….. S……. taps , c…….…….. & r………….. switchings
    OPF recommends control movement by considering the security
      constraints and the operating ………..
    OPF supports two common objective functions:
             −       minimize ……….……… L…………. , and
             −       minimize ……………… C…………..
Network Optimization | Basic Features of OPF and VVD | 21


                                         Proprietary – See Copyright Page   2-21
                                         Basic Features of OPF and VVD


<!-- salto de página -->

                               Network Optimization


                                               Lab 1: Initialize OPF

Task
       1. From the Menu bar, call up the Optimal Power Flow Study display.
       2. Select the   Data Retrieval     button.
       3. On the pop-up window, go to the savecase directory. Retrieve the
          OPF savecase type titled TRAIN_NET_FEATURES (OPF type of
          savecase includes savecases of the following databases : NETAPP,
          NETMOM, CTLMOM, OPFMOM, MPNETGEN).
          Note: If there were no such global OPF savecase, you would first have
          to retrieve the NETAPP savecase titled ESCA_EMP_STUDY, and
          the OPFMOM savecase titled ESCA_EMP_DEFAULT (this is only
          required when the OPF clone has been newly installed). Then, you
          would return to the Data Retrieval popup and use the Network Copy
          facility to bring adequate copies of the NETMOM and CTLMOM
          databases into your clone. Should you need data from the generation
          database --- cost curves for instance --- you would retrieve the
          MPNETGEN savecase from the STGEN application.
       4. Go back to the OPF master display
       5. Select the START OPF button to start the OPF process. When it is
          ready, the OPF Status field will show “SLEEP”.
       Optionally, you can create a room that you deem convenient to use the
       OPF.


                          Proprietary – See Copyright Page                   2-22
                          Basic Features of OPF and VVD


<!-- salto de página -->

                              Network Optimization


        Lab 2: Optimal Power Flow Background
     This section contains a short text that summarizes the basic concepts
     involved in optimization problems, and how these concepts apply to the
     optimal power flow problem. This text will also drive you to some of the
     OPF displays to show where the concepts apply.
     Students who are not familiar with optimization problems will benefit from
     reading this text before proceeding to the subsequent lab.
     Students who are already familiar with these concepts can jump directly to
     the next lab (using OPF).

1.1 Optimization Problems
     Any optimization problem is defined in terms of :
        • An   objective function to optimize (usually a cost to minimize).
        •   Control variables that are allowed to be moved by OPF to correct
            constraint violations and/or improve the objective function.
        •   Constraints that put high and low limits on the feasible range for
            state variables and control variables - these are known as
            inequality constraints. OPF also enforces equality constraints,
            which impose relationships (such as Kirchoff’s laws) between the
            variables.
     The Engineer/Analyst sets up these various elements of the problem in
     the OPF databases. The procedure to setup these problem elements will
     be the object of a subsequent module. In the present module the user
     only activates or deactivates these elements to modify the problem
     definition.

1.2 The Optimal Power Flow (OPF) Problem

1.2.1 OPF Objective Function
     OPF allows you to select an objective function from a defined set, using
     the Objective view of the Define Controls display .
     Your task: Have a look at this view of this display. Do not modify any
     data. Typically there would be an objective function defined with unit
     incremental cost curves (ICCs).


                         Proprietary – See Copyright Page                     2-23
                         Basic Features of OPF and VVD


<!-- salto de página -->

                               Network Optimization


1.2.2 OPF Controls
     OPF allows you to activate / deactivate control variables by group or
     individually using 2 views of the Define Controls display :
        •    “View Controls“ allows you to enable / disable individual controls
            and modify their limits
        •   “Define Groups” allows you to activate / deactivate control groups
     Your task: Have a look at these 2 views. Do not modify any data.
        1. Notice in the “Define Groups” view the names of the control group
           types, and their association with either OPF or the various control
           groups dedicated to SENH (xPREVIOL, WPRECOST, xPSTVIOL)
            -   x = W for real power
            -   x = R for reactive power
        2. Notice also that the corresponding control groups further identify
           the control type : UN, XF, CP.
        3. Page down in the “View Controls“ tab and observe that most
           controls are enabled.

1.2.3 OPF Constraints

1.2.3.1 Equality Constraints and Regulations
     In the OPF problem, the equality constraints are the power flow equations,
     including area MW interchange constraints (if applicable).
     The powerflow equations can also include more complex relations to
     represent regulations that can exist in the power system. For instance,
     voltage regulation can exist at various places by various network
     components (generating units, transformers, shunt reactances). These
     constraints model the physical or operational characteristics of the power
     system behavior.
     For controls that are activated to participate in optimization, the local
     regulation is disabled, because the goal is to determine the optimal target
     for regulation. Thus, their existing regulation target is ignored by OPF in
     order to determine the optimal regulation target.
     For controls not activated to participate in optimization, local regulation (if
     defined) will be maintained during the optimization. This applies to devices
     that are physically located in the external model, or that are not needed or
     not available for optimization.
     OPF will impose the local regulation target if:
        •   the regulating device is not activated as a control


                          Proprietary – See Copyright Page                      2-24
                          Basic Features of OPF and VVD


<!-- salto de página -->

                               Network Optimization


        •   and the regulating variable is specified as ON-regulation (ON-AVR
            or ON-AWR) in the corresponding network component summary
            display,
        •   and if the global regulation flag is enabled
     Your task : See these global regulation mode flags on the OPF Options
     display. Do not modify any data.

1.2.3.2 Inequality Constraints
     Inequality constraints represent high and low operating limits on the power
     system elements.

1.2.3.2.1 Monitored Constraints
     EMP network applications can monitor the following inequality
     constraints:
        •   Voltage : Upper and lower limits on the voltage magnitude
        •   Branch : Upper limits on the flow across lines and transformers
        •   Interface : Upper and lower limits on the total net MW and/or MVAr
            flow across specified sets of branches
        •   Node pair : Upper limits on the difference in the voltage angle
            between the 2 specified nodes
        •   Reserve Group : Min MW reserve
     In OPF, you activate/deactivate the monitoring of constraints individually,
     or by group, or by constraint type.

1.2.3.2.2 Enforced Constraints
     When solving with OPF, you may wish that OPF enforces only a subset of
     the monitored constraints.
     Two views of the Optimization Constraint Definition display --- similar to
     those used to specify the monitored elements --- allow you to specify the
     constraints to be enforced by OPF.
     Your task : Find these 2 views (Equipment and Group). Do not modify
     any data.
     The enforcement definition is the same as the logic used to control the
     monitored elements. Thus, in the Group view of the display, you can
     enforce constraints by enforcement group, and in each enforcement group
     by constraint type, but you can also disable individual constraint from
     being enforced ( Equipment view ).
     In addition to this facility, the OPF options also allow you to globally
     activate or deactivate the constraint enforcement by type.


                          Proprietary – See Copyright Page                      2-25
                          Basic Features of OPF and VVD


<!-- salto de página -->

                               Network Optimization


     Your task : See these global enforcement flags on the OPF Options
     display. Do not modify any data.

1.2.4 Summary of OPF Controls and Constraints
     A specific display is provided to see the list of active control groups and
     constraints to be enforced.
     Your task :
     1. From the OPF related Displays dropdown menu, select the Problem
        Definition Summary

     2. Check that the control summary (Active Control Groups) corresponds
        to what is specified in the Control Definition display.
     3. Check that the constraint summary (Active Enforcement Groups)
        corresponds to what is specified in the Optimization Constraint
        Definition display.
     4. Disable enforcement of the voltage constraints in the area WEST
     5. Check the result in the Problem Definition Summary
     6. Restore the voltage constraint for enforcement; check again.


                         Proprietary – See Copyright Page                     2-26
                         Basic Features of OPF and VVD


<!-- salto de página -->

                             Network Optimization


                   Lab 3: Using Optimal Power Flow
    In this lab, you will gain experience with OPF by solving a few common
    problems.
    Upon completion of this lab, you will be able to:
       •   Run a simple power flow using OPF
       •   Solve a MW loss minimization problem
       •   Solve an economic dispatch problem


Task 1: Solve a Simple Powerflow Problem Using OPF
    1. Call up the Define Controls display, Define Groups view.
    2. Deactivate all OPF controls by making sure that all Active buttons are
       off.
       Without controls, OPF defaults to a standard powerflow solution.
       Since no controls are active, the objective function setup is ignored by
       OPF; without controls, there cannot be any optimization.
    3. From the Optimal Power Flow Study display, call up the Options
       display and check the options. Review the option settings, to see if
       they make sense for a simple powerflow solution. You can turn options
       on/off by clicking on the appropriate buttons.
       •   Select the Flat Start option to provide reasonable starting values for
           all variables to be solved.
       •   When no controls are available, OPF is unable to enforce
           constraints, so do not expect OPF to eliminate violations in this
           case. There is no need to turn off enforcement of constraints,
           because in this mode OPF will ignore them.
    4. Select OK when done (or use the Previous Display arrow).
    5. Select the Run Optimal Power Flow button.
    6. Check the Last Result to see if a valid (= converged) solution was
       obtained
    7. If OPF did not converge, see the convergence trace on the analyst
       displays : Optimal Power Flow Performance display :
       •   Bus Mismatch view, for the largest bus mismatches present on
           each iteration of the solution process.


                        Proprietary – See Copyright Page                       2-27
                        Basic Features of OPF and VVD


<!-- salto de página -->

                               Network Optimization


        •   Statistics view for the evolution of the objective function. In this
            case, no objective function was specified, and by default the
            objective function shows the network MW loss.
     8. If OPF converged, you can see its state solution on the various
        displays of the Network Components group of displays.
     9. Note if there are any violations listed on the Basecase Violations
        display. If there are, it can cause “Converged with Unenforced
        Violations” to be reported.
     10. Note the base case violations. (If there are many, just note the worst
         ones):
         ………………………………………………………………………
         ………………………………………………………………………
         ………………………………………………………………………
     11. Also check the Island Summary display ;
         Note the MW loss value : ……… MW.


Task 2: Solve a MW Loss Minimization Problem
     1. Call up the Objective view of the Define Controls display.
     2. Observe that there is an objective function, called LOSS_MIN.
        Observe that no cost curves are linked to this objective function. The
        absence of any cost curve in the objective function causes OPF to
        default to its loss minimization objective. Activate the loss
        minimization objective function on the display by clicking over the
        Active button next to LOSS_MIN.
     3. Check the OPF options on the Options popup display. Enforce only
        voltage constraints. (Loss minimization tends to push voltages up, so
        voltage upper limits are needed to provide a “ceiling”. Otherwise, OPF
        may not be able to converge.)
     4. Voltage regulation by capacitors and transformers should be disabled.
        (This will only impact devices that are not active controls.)
     5. Run OPF
     6. Check convergence on the OPF Performance display.
     7. If OPF converged, check the loss values in the Study Result popup :
        Real power losses = ……………. MW
     8. See the recommended control movements in the Optimal Power Flow
        Control Summary display.
     You can also see the network state solution on the various Network
     Components displays.


                         Proprietary – See Copyright Page                          2-28
                         Basic Features of OPF and VVD


<!-- salto de página -->

                               Network Optimization


Task 3: A Feasible Solution with Minimal Control Change
     1. As in the previous section, activate the loss minimization objective.
     2. Go to the OPF options display, and set the option to “Enable Control
        Selection Logic”. This enables OPF’s logic to select only controls with
        the greatest sensitivity to the problem being solved, and internally
        disable other controls.
     3. For this lab, enforce only branch flow constraints.
     4. Also on the options display, under Optimization Options, disable
        voltage regulation by transformers and capacitors/reactors.
     5. Call up the Define Groups view of the Define Controls display.
        Activate the real power controls --- those in the WUNOPF group ---
        and the transformer tap controls --- those in the XFOPF group --- by
        clicking on the Active button next to these 2 groups.
     6. Call up the Network Basecase Violations display.
        Select the Run button, and observe the violation list.
     7. If OPF converged, check the loss values in the Island Summary
        display : Real power losses = ……………. MW
     The Optimal Power Flow Control Summary display shows recommended
     changes to active controls.
     You can also see the network state solution by component type on the
     various Network Components displays.


Task 4: Reduce a Branch Flow
     1. The setup for this section is the solution to the previous section.
     2. Look for line T538 in the Network Line / Transformer summary
        display.
     3. Note the flow value : ………… A
     4. Look for line T538 in the Network Limits display
     5. Note the normal flow limit: ………… A.
     6. Reduce the limit to about 80 % of the solved flow.
     7. Make sure that the flow limit is enforced for this line :
        The line limits are monitored :
        ⎭ eligible : YES / NO
        ⎭ assigned to a monitored group active for branch monitoring : Y / N


                          Proprietary – See Copyright Page                      2-29
                          Basic Features of OPF and VVD


<!-- salto de página -->

                              Network Optimization


      The line limits are to be enforced by OPF :
      ⎭ individually flagged as to be enforced Y / N
      ⎭ assigned to an enforcement group active for branch enforcement :
        Y/N
      ⎭ OPF flag is true for line limits enforcement : YES / NO
   8. Run OPF ; check that you obtain a valid solution
   9. Note the control changes that were recommended to reduce the flow
      on line T538.


Summary
   In this lab, after installing your OPF clone and initializing it with data, you
   ran OPF to solve a simple powerflow problem, then a minimum MW loss
   problem, and finally a minimum cost problem.


                        Proprietary – See Copyright Page                        2-30
                        Basic Features of OPF and VVD


<!-- salto de página -->

                         Network Optimization


              Lab 4: Using Voltage-Var Dispatch
Note: Objective Function Verification VVD's software design is such that it
is a shell around OPF software. VVD relies on OPF software to calculate
a solution that optimizes the active objective function, while meeting
constraints. Strict verification of VVD's supported objective functions is
considered beyond the scope of this lab.
Setup: The proper data initialization (NETAPP case, OPFMOM case,
and CTLMOM case) of VVD clone should be done. VVD should be
running properly as part of online network sequence.
Procedure: Student will perform the following steps in sequence:
1. On the Network Online Sequence (Real-Time Network Analysis)
   display, bring up the triggers popup, and DISABLE all triggers except
   MANUAL triggers.
2. Voltage violations in the SE solution will be required. If no appropriate
   violations are already present, change voltage limits in RTNET to get
   voltage violations. If possible, locate the violation(s) where VVD's
   controls can have an impact. In other words, pick voltage violations
   that VVD should be able to correct given its active controls. All voltage
   violations that you cause should be confined to one operating area.
3. Manually trigger the network sequence.
4. Check the Network Basecase Violations under application VVD to see
   if VVD was able to correct the violation. Check the Optimal Power
   Flow Control Summary display to see what controls VVD recommends
   moving.
   Results:
   •   VVD should have recommended control movements to correct or
       improve the voltage violation(s). VVD should have corrected the
       violation if possible.
   •   VVD should have recommended control movements only in the
       operating area where the voltage violation(s) occurred.
5. Change voltage limits if necessary in RTNET to avoid any voltage
   violations in the state estimator.
6. Manually trigger the network sequence.
7. Check the Network Basecase Violations under application VVD to
   make sure that VVD did not create any new violations.


                    Proprietary – See Copyright Page                    2-31
                    Basic Features of OPF and VVD


<!-- salto de página -->

                        Network Optimization


8. Check the Optimal Power Flow Control Summary display to see what
   controls VVD recommends moving. Check the losses in the RTNET
   solution on the Network Area and Company Summary display in
   RTNET. Compare with the losses in the VVD solution on the Network
   Area and Company Summary display in VVD.
   Results: If VVD had sufficient controls to reduce losses, then total
   system losses should be reduced in the VVD solution as compared
   with the RTNET solution. Normally, loss reduction occurs primarily in
   the operating areas where the active controls are located.


                   Proprietary – See Copyright Page                   2-32
                   Basic Features of OPF and VVD


<!-- salto de página -->

                                                   Network Optimization


                                        OPF Advanced Features

Topics
        Defining optimization problem elements:
              − Defining Controls, Control Groups, and Control Group Types
              − Assigning Controls to Control Groups
              − Defining Control Cost Curves and Curve groups
              − Linking Controls to Cost Curves
              − Defining Objective Functions
              − Linking Objective Functions with Cost Curve Groups


Network Optimization | OPF Advanced Features | 1


                                        Proprietary – See Copyright Page     3-1
                                            OPF Advanced Features


<!-- salto de página -->

                                                   Network Optimization


                   OPF features


Control                    Control                    Control             Cost       Cost     Objective
group                      group                                          curve      curve    function
type                                                                                 group

          Ownership                      Mapping                Mapping      Ownership   Mapping


Network Optimization | OPF Advanced Features | 2


                                        Proprietary – See Copyright Page                           3-2
                                            OPF Advanced Features


<!-- salto de página -->

                                                   Network Optimization


      Defining Available Controls

                  Use the Insert Controls “analyst” display (Station Components view)
                    to select controls from a list prepared automatically by software


Network Optimization | OPF Advanced Features | 3


                                        Proprietary – See Copyright Page                3-3
                                            OPF Advanced Features


<!-- salto de página -->

                                                     Network Optimization


Defining Control Groups
                                                        in Control Group Types

   Use the Define Groups view of the Define Controls display to :
           − Define Control Group Types by inserting them with the [+/-] button
           − Define Control Groups by inserting them with the [+/-] button under the
                                     appropriate Control Group Type


  Network Optimization | OPF Advanced Features | 4


                                          Proprietary – See Copyright Page             3-4
                                              OPF Advanced Features


<!-- salto de página -->

                                                     Network Optimization


Assigning a Control to a Control Group (1)

                         Use the Define Controls display, Assign Groups view to specify the Group
                                                   by clicking on the proper
                                                 Map Controls to GP button


  Network Optimization | OPF Advanced Features | 5


                                          Proprietary – See Copyright Page                          3-5
                                              OPF Advanced Features


<!-- salto de página -->

                                                   Network Optimization


Assigning a Control to a Control Group (2)
                     In the Assign Controls view of the Define Controls display, designate the
                            Control that you wish to link with the selected Control Group


Network Optimization | OPF Advanced Features | 6


                                        Proprietary – See Copyright Page                         3-6
                                            OPF Advanced Features


<!-- salto de página -->

                                                    Network Optimization


      Defining Control Cost Curves and
                        Cost Curve Groups
X Control Cost Curves and Cost Curves are defined in the Cost
  view of the Define Controls display
X Both are inserted hierarchically


  Insert Cost Curve Group


Insert Cost Curve


 Insert Cost Curve points


 Network Optimization | OPF Advanced Features | 7


                                         Proprietary – See Copyright Page   3-7
                                             OPF Advanced Features


<!-- salto de página -->

                                                   Network Optimization


                    Defining Control Cost Curves
                                                                           Incremental cost

                                                                 $ / MWh


                                                                      9         9

                                                                      7         7

                                                                      6         6


                                                                                                        MW
                                                                              X Base=10       54   65
                                                                                    0         44   55   X


                                                                $/h
          X value         Slope
                                          X Base= 10
               0               6          Y Base = 300
              44               7
                                                        Hourly cost
              55               9
                                                             Y Base=300

                      Scale = 1                                                                         MW
Network Optimization | OPF Advanced Features | 8                              X Base=10       54   65


                                        Proprietary – See Copyright Page                                3-8
                                            OPF Advanced Features


<!-- salto de página -->

                                                   Network Optimization


       Absolute and Relative Cost Curves

                  2 types of cost curve: Absolute and Relative


Network Optimization | OPF Advanced Features | 9


                                        Proprietary – See Copyright Page   3-9
                                            OPF Advanced Features


<!-- salto de página -->

                                                    Network Optimization


                       Assign a Cost Curve to a Control (1)

         Select the Cost Curve that you want to assign to a Control


 Select Cost Curve


Network Optimization | OPF Advanced Features | 10


                                        Proprietary – See Copyright Page   3-10
                                            OPF Advanced Features


<!-- salto de página -->

                                                    Network Optimization


                    Assign a Cost Curve to a Control (2)

          Use the Define Controls display (View Controls view) to specify
            which control(s) should use the selected cost curve

        Select control


Network Optimization | OPF Advanced Features | 11


                                        Proprietary – See Copyright Page   3-11
                                            OPF Advanced Features


<!-- salto de página -->

                                                    Network Optimization


                 Defining an Objective Function
                 Overview
         Insert Objective Functions on Objective view of the Define Controls display


         Link Objective Function with Cost Curve Groups (next slide)


Network Optimization | OPF Advanced Features | 12


                                        Proprietary – See Copyright Page               3-12
                                            OPF Advanced Features


<!-- salto de página -->

                                                    Network Optimization


                Objective Function Definition (1)

        Select to initiate mapping this Curve Group
        to an objective function


Network Optimization | OPF Advanced Features | 13


                                        Proprietary – See Copyright Page   3-13
                                            OPF Advanced Features


<!-- salto de página -->

                                                    Network Optimization


                 Objective Function Definition (2)


                                                           Select to include the selected curve group
Network Optimization | OPF Advanced Features | 14          into this objective function


                                        Proprietary – See Copyright Page                                3-14
                                            OPF Advanced Features


<!-- salto de página -->

                                                    Network Optimization


Optimal Power Flow (OPF)

      Summary
               OPF objective function is a linear combination of
                 all ………….. curves included in a curve ……………...
               There are two types of cost curves in OPF:
                        −       A………………….. , and
                        −       R…………………..
               Cost curves are attached to ………………...


Network Optimization | OPF Advanced Features | 15


                                        Proprietary – See Copyright Page   3-15
                                            OPF Advanced Features


<!-- salto de página -->

                              Network Optimization


                          Lab 1: OPF Problem Summary

Objective
     Upon completion of these labs, you will be able to define and activate:
        • Controls
        • Control    Groups
     This lab contains a short summary on how to define the elements of the
     OPF problem. It introduces the multi-purpose mapping facility which is
     used in the problem definition. It also drives you to the main displays used
     to define the OPF problem elements.
     This lab is followed by a second lab to familiarize the student with how to
     create or modify the OPF problem definition.
     For these labs, you will use a specific savecase of the OPF application
     titled TRAIN_OPF_PROBLEM_DEFINITION.


Task: Retrieve the OPF savecase titled
TRAIN_OPF_PROBLEM_DEFINITION


1.1 OPF Problem Definition Logic
     Defining the OPF problem means defining:
        • an   objective function
        •   controls that can be adjusted to reach the objective
        •   constraints to be observed by the solution
     OPF provides a lot of flexibility in defining these elements of the OPF
     problem. Flexibility involves some complexity. The following is a
     summary of the logic and displays provided in EMP’s OPF to define these
     3 elements and their links. Two main displays are used :
        •   Optimization Constraint Definition
        •   Define Controls
     These two displays each have several views which allow you to perform
     specific tasks related to the optimization problem definition.
                         Proprietary – See Copyright Page                      3-16
                             OPF Advanced Features


<!-- salto de página -->

                              Network Optimization


1.1.1 Controls

1.1.1.1 Control Availability
     You define available controls by selecting them from the Insert Controls
     analyst display (available from the Analyst menu). This display shows, by
     station, a list of all devices in the network model (NETMOM database) that
     are potential OPF controls. You make a control available to OPF by
     clicking on the [+/-] button on the left of each control, which causes a
     control record to be inserted into the OPF control database (CTLMOM) for
     that device. (If you select the same device multiple times, the logic is
     smart enough to avoid duplicate controls.)
     You see the result of that selection in three views of the Define Controls
     display (which show data in the CTLMOM database):
        •   Controls are listed by station in the View Controls tab
        •   Controls are also listed by station in the Assign Controls tab, but
            with their group and cost curve assignments
        •   Controls assigned to one or more control groups are listed under
            their assigned group(s) on the Assign Groups tab

1.1.1.2 Control assignment to Control Group(s)
     Controls can be assigned to Control Groups. Control Groups belong
     hierarchically to Control Group Types. See the summary figure in section
     1.2.
     You define Control Group Types and Control Groups by inserting them
     [+/-] in the Define Groups view of the Define Controls display.
     You assign controls to control groups using the multi-purpose mapping
     facility (introduced later).
     Note: Any control can be assigned to multiple control groups.

1.1.2 Cost Curves

1.1.2.1 Defining Cost Curves in Cost Curve Groups
     Cost curves are defined independently so as to allow several controls to
     use the same cost curve, if needed. However, only control variables can
     be assigned to have a cost curve, not the state variables.
     Cost curves belong hierarchically to cost curve groups. See again the
     summary figure in section 1.2.
     You create cost curve groups by inserting them [+/-] in the Cost view of
     the Define Controls display.


                         Proprietary – See Copyright Page                     3-17
                             OPF Advanced Features


<!-- salto de página -->

                              Network Optimization


     You create cost curves by inserting them [+/-] under the desired cost
     curve group.
     You create incremental cost curve points (x, slope(x)) by inserting them
     [+/-] under the desired cost curve in the same Cost view of the of the
     Define Controls display.
     It should be mentioned that the use of cost curves is being de-emphasized
     in the latest version of OPF. The selection of minimum control changes to
     correct violations, previously handled using cost curves, is now done using
     the latest Control Selection logic. If is very easy to use cost curves to
     define problems that are difficult or impossible to solve, so cost curves
     should be used only when necessary to accurately model the problem
     definition.

1.1.2.2 Assigning Cost Curves to Controls
     You associate cost curves and controls by using the multi-purpose
     mapping facility.
     Note 1 : Several cost curves can be assigned to a control.
     Note 2 : A multiplier (SCALE) can be specified for each curve when
     assigning it to a control
     Note 3 : If a control has more than one cost curve assigned to it, the cost
     of moving that control will be defined by the composite sum of all assigned
     cost curves.

1.1.3 Objective Functions
     You create objective functions by inserting them [+/-] in the Objective
     view of the Define Controls display.
     You define a particular objective function by assigning to it a curve group
     using the multi-purpose mapping facility.
     Note 1: Several cost curve groups can be assigned to an objective
     function.
     Note 2: The resulting objective function will be the sum of all the costs
     derived from all the cost curves contained in the curve group(s).


                         Proprietary – See Copyright Page                        3-18
                             OPF Advanced Features


<!-- salto de página -->

                            Network Optimization


1.2 Summary of the OPF Problem Definition
       Elements
   The figure below summarizes how the various elements of the OPF
   problem definition are related:


1.3 OPF: Mapping Problem Definition Elements
   Mapping associates one of the elements of the problem definition (control,
   cost curve, objective) to one of the others.
   There are 3 possible bi-directional associations between mapping
   partners:
      •   Objective Function           ÅÆ             Cost Curve Group
      • Control                        ÅÆ             Control Group
      • Control                        ÅÆ             Cost Curve
   In the displays that show these mappable entities, a specific mapping
   button is provided. Clicking on that button initiates a mapping operation
   and shows --- in the mapping line on top of the display --- the possible
   partner(s) of that mapping operation. Direct navigation to the display(s)
                       Proprietary – See Copyright Page                    3-19
                           OPF Advanced Features


<!-- salto de página -->

                          Network Optimization


listing the possible partners is provided. After finding the desired partner,
the user can click on the partner’s mapping button to create the
association.
Note 1 : When referring to a control, the control parent (station) is shown
as a reminder and for unique identification (controls in different stations
can have the same name). The control type is also shown for
convenience.
Note 2 : When referring to a curve, the owning curve group is also shown
as a reminder and for unique identification.


                     Proprietary – See Copyright Page                      3-20
                         OPF Advanced Features


<!-- salto de página -->

                               Network Optimization


        Lab 2: Modifying the Problem Definition
     This module reviews how the Engineer/Analyst can modify or extend the
     OPF optimization problem definition.
     Students will learn how to add controls, cost curves, objective functions
     and how to link these elements in the problem definition.
     Look at the Assign Groups view of the Define Controls display.
     Notice that the WUNOPF control group includes (among others) the MW
     generation controls at LAKEVIEW and HEARN, but not at the third plant
     (DOUGLAS) in the area EAST.
     Notice that the control group is inactive.
     Notice that the generator at LAKEVIEW is not enabled as a control.
     Use the View Controls view of the Define Controls display to
     enable it.
     In this lab, you will create a new control group (in a new control group
     type) to store the generation controls at DOUGLAS. You will also define
     new cost curves for these controls and a new objective function.


Task 1: Define New Controls
     Reminder : Controls are made available to OPF by selection from a
     NETMOM-based list of possible controls by station.
     1. Use the View Controls tab of the Define Controls display; go to the
        DOUGLAS station.
     2. Verify that the generating units G1 and G2 have not been made
         available to OPF yet.
     3. Call up the Insert Controls analyst display.
     4. Locate the DOUGLAS station, and select the Real and Reactive
        controls for unit G1 at DOUGLAS. This is done by clicking the [+/-]
        button, causing control records for those devices to be inserted in the
        View Controls tab of the Define Controls display
     5. Repeat for unit G2.
     6. In the View Controls and then in the Assign Controls view of the
        Define Controls display, make sure the 4 controls are there.
     7. Notice that no assignment has been done yet for these 4 controls.

                          Proprietary – See Copyright Page                    3-21
                              OPF Advanced Features


<!-- salto de página -->

                                 Network Optimization


Task 2: Define New Control Groups
     Reminder : Control groups belong to a control group type.
     1. Call up the Define Groups view of the Define Controls display
     2. Select one of the leftmost [+/-] button and select Insert Group Type to
        insert a new group type. Refresh if necessary. Give it the name
        PG_DOUG.
     3. Select the [+/-] button of the new group type and select Insert Group to
         insert a new control group. Give it the name DOUG_MW.
     4. Toggle the group to ACTIVE.
     5. Enter a priority of 1.
     Now, you will assign the two MW controls at DOUGLAS to this new control
     group. Reminder : Controls are mapped to control groups.
     1. Call up the Assign Groups view of the Define Controls display.
     2. Locate the control group name (DOUG_MW) you want the controls to
        be mapped to.
        Select the corresponding Map Controls to GP button. The desired
        control group name should appear in the mapping window, and a blue
        navigation text to the Controls. Click on Controls to go to the list of
        controls.
     3. On the Assign Controls view, locate the DOUGLAS station, and
        select the Map CTL button for each of the two MW controls in turn.
        A [+/-] button with the assigned control group will be inserted under
        each control in the Control Assignment Definition view.
     4. Also, the 2 controls should appear under the control group on the
        Assign Groups view of the Define Controls display.
     5. If not done by default, enable the two controls.
     6. Validate your definitions.
     Similarly, define a new control group type QG_DOUGLAS, and a new
     control group DOUG_MR; then, map the 2 MVAr controls at DOUGLAS to
     this new control group. Validate again.


Task 3: Define New Cost Curves for the New Controls
     Reminder : Cost curves belong to cost curve groups.
     1. Call up the Costs view of the Define Controls display.
     2. INSERT a curve group by selecting a [+/-] button and choosing the
        Insert Curve Group option. The new curve group you just inserted is


                          Proprietary – See Copyright Page                  3-22
                              OPF Advanced Features


<!-- salto de página -->

                               Network Optimization


        presented for entry of its parameters. Give it the name DOUG_PG.
        Toggle the curve group type to “Absolute”.
     3. At the curve group, select the [+/-] button to insert a curve record.
        Give the curve the name DOUGLAS_MW_GENERATION.
     4. At the curve, select the [+/-] button to insert three curve points. Use the
        TAB to access quickly each entry field successively, and enter X
        values of 0, 200, and 600 MW, with slope values of 8, 12, and 16
        respectively.
     5. Click on the Map Curve button corresponding to the curve you just
        entered in order to initiate its mapping to the 2 MW controls at
        DOUGLAS.
     6. Use the automatic navigation to Controls, and select the      Map CTL
        button for each of the 2 MW controls. This tells OPF that each of these
        controls will use the cost curve you inserted. Notice the insertions
        caused by your actions.
     7. Validate your definitions.
     8. Call up the Costs view.
     9. Check the display. All the controls you linked to the curve should be
        listed under it. Ignore the Reference value which is only used for
        relative cost curves.
     The slopes that you have just defined are incremental costs ( =
     derivatives of the hourly cost curve). They will be interpolated linearly
     between the specified values. Thus, the cost curve obtained by
     integrating these slopes starting from Y_Base as y-intercept (no-load
     cost)--- will be a piecewise quadratic cost function.


Task 4: Define a New Objective Function
     Reminder : Objective functions are made up of control cost curve groups.
     1. Call up the Objective view of the Define Controls display, and select a
        [+/-] button. On the pop-up, select to Insert OBJF to insert a new
        objective function. Give it the name DOUGCOST.
     2. Click on the Map Function button next to the new objective function.
        This will prepare navigation to the curve groups in the COSTS view of
        the Define Controls display.
     3. Locate your cost curve group (DOUG_PG),
        click on the Map Object Function button next to the curve group so
        as to establish the link with the new objective function.
     4. Verify in the Objective view that the selected curve group is now
        associated with the new objective function.
                         Proprietary – See Copyright Page                        3-23
                             OPF Advanced Features


<!-- salto de página -->

                            Network Optimization


   5. If applicable, repeat this mapping operation with the reactive
      generation cost curve group
   6. Notice the 2 curve groups associated with the new objective function.
   7. Click on the Active button to activate the new objective function.
   8. Go back to the appropriate views of the Define Controls display, to
      ensure that the MW and MVAr generation controls at DOUGLAS will
      be active.
   9. Validate your problem definition.
   10. Run OPF
   11. If OPF converged, check the cost values in the Result popup
      Initial cost : ………………………
      Final cost: ………………………
      Cost change : ………………………
      Also note the losses : …………………….. MW
   Look at the OPF Control Summary display to see the recommended
   controls.
   Notice also that the solution may not be feasible because it is not possible
   to eliminate the violations with just the allowed controls.
   Stop the OPF process


Summary
   In this lab, you learned how to define and activate OPF Controls, Cost
   Curves, and Objective Functions.


                       Proprietary – See Copyright Page                     3-24
                           OPF Advanced Features


<!-- salto de página -->
```

---

## EMSModelingGuide_3.1.3.pdf

```text
EMS Schema Modeling Guide

This document provides information about the e-terraplatform Energy
Management System (EMS) schema modeling strategy and the topology
building, table building, and validation procedures that make up a
substantial part of the EMS modeling effort.


Software Version:    e-terramodeler 3.1.3

Release Date:        July 2008


<!-- salto de página -->

Copyright and Proprietary Information


Copyright © 2008 AREVA T&D Inc. All Rights Reserved.


NOTE: CONTAINS AREVA T&D INC. PROPRIETARY INFORMATION. DO NOT COPY,
STORE IN A RETRIEVAL SYSTEM, TRANSMIT OR DISCLOSE TO ANY THIRD
PARTY WITHOUT THE PRIOR WRITTEN PERMISSION FROM AN OFFICER OF
AREVA T&D INC.
__________________________________________________________________


Trademarks


“ESCA” and “HABITAT” are registered trademarks of AREVA T&D Inc. “e-terra” is a
registered trademark and/or service mark of E-Terra, LLC, licensed for use by AREVA
T&D Inc. in connection with its e-terra family of products and services.


Other product and company names in these materials may be trademarks or registered
trademarks of other companies, and are the property of their respective owners. They are
used only for explanation and to the respective owners’ benefit, without intent to infringe.


<!-- salto de página -->

Contents

About This Document............................................................................. xiii
 Structure of This Document ........................................................................................ xiii
 Conventions ................................................................................................................ xiv
 Change Summary ....................................................................................................... xiv

1. Introduction to EMS Schema Modeling ............................................... 1
 1.1 Modeling Environment ............................................................................................ 1
 1.2 Data Entry Guidelines ............................................................................................. 2
  1.2.1 Record Creation and Maintenance Rules .......................................................... 2
  1.2.2 Data Transfer Check Box Usage ....................................................................... 3
  1.2.3 Data Entry Quick Keys ....................................................................................... 4
 1.3 Data Synchronization: SCADA with the Network Subsystem.................................. 5
 1.4 EMS Schema Dataset Validation ............................................................................ 6
 1.5 Concurrent Record Access Restrictions.................................................................. 7
 1.6 Validation Parameters Window ............................................................................... 9
 1.7 Print Validation Messages Window ....................................................................... 11
 1.8 Capturing Session-Specific Validation Messages ................................................. 12

2. Database Mapping ............................................................................... 13
 2.1 Records................................................................................................................. 13
 2.2 Record Composition.............................................................................................. 13
 2.3 Name Format ........................................................................................................ 13
  2.3.1 Sample Database Structure ............................................................................. 14
  2.3.2 Composite ID Usage ........................................................................................ 15
 2.4 Mapping Generation Subsystem Components...................................................... 16
  2.4.1 Special Measurement Mappings to the Generation Schema ........................... 16
  2.4.2 Mapping e-terratransmission Subsystem Components.................................... 17
  2.4.3 Validation Table Definitions.............................................................................. 17
  2.4.4 SCADA Parameters ......................................................................................... 19
    2.4.4.1 Miscellaneous ............................................................................................. 20
    2.4.4.2 Data Processing.......................................................................................... 22
    2.4.4.3 Communications Equipment ....................................................................... 24
    2.4.4.4 Communications ......................................................................................... 24
    2.4.4.5 Intersite Data .............................................................................................. 26
    2.4.4.6 Topology ..................................................................................................... 27
    2.4.4.7 Priorities...................................................................................................... 29
    2.4.4.8 Sequence of Events.................................................................................... 30
    2.4.4.9 Historical Data Recording ........................................................................... 30
    2.4.4.10 SCADA API............................................................................................... 31


Proprietary – See Copyright Page                              iii


<!-- salto de página -->

    2.4.4.11 Tagging/Notes........................................................................................... 33
    2.4.4.12 Control Defaults ........................................................................................ 36
    2.4.4.13 Accumulator History.................................................................................. 36
    2.4.4.14 Global Inhibit Definition ............................................................................. 36
    2.4.4.15 Specifying SCADA Model Parameters...................................................... 37
    2.4.4.16 Specifying Site Permissions...................................................................... 37
    2.4.4.17 Defining Alternate Limit Types .................................................................. 39
   2.4.5 Defining Display Groups .................................................................................. 39
   2.4.6 SCADA Alarm Information ............................................................................... 40

3. Substation Topology ........................................................................... 42
 3.1 Defining Substations ............................................................................................. 42
 3.2 Duplicating a Substation ....................................................................................... 43
 3.3 Defining Equipment Groups .................................................................................. 43
 3.4 Defining Operating Divisions ................................................................................. 44
 3.5 Plant Controllers.................................................................................................... 45
 3.6 Defining Plant Controllers ..................................................................................... 45
 3.7 Duplicating a Plant Controller (PLC) ..................................................................... 46
    3.7.1.1 Identifying the Plant Controller .................................................................... 46
    3.7.1.2 Specifying Operating Parameters ............................................................... 47
    3.7.1.3 Specifying Control Parameters ................................................................... 48
 3.8 Generating Units ................................................................................................... 49
    3.8.1.1 Steady-State Unit Model ............................................................................. 50
    3.8.1.2 Dynamic Unit Model.................................................................................... 50
    3.8.1.3 Incremental Heat Rate Curves.................................................................... 51
    3.8.1.4 Forbidden Zones......................................................................................... 51
 3.9 Defining Generating Units ..................................................................................... 53
 3.10 Duplicating a Generating Unit ............................................................................. 54
    3.10.1.1 Identifying the Generating Unit.................................................................. 54
    3.10.1.2 Specifying Commitment Data.................................................................... 55
    3.10.1.3 Specifying MW Limits................................................................................ 56
    3.10.1.4 Specifying Ramp Rate Settings ................................................................ 60
    3.10.1.5 Specifying Unit Characteristics ................................................................. 62
    3.10.1.6 Specifying Unit Network Connectivity ....................................................... 63
    3.10.1.7 Specifying Network-Specific Parameters .................................................. 65
    3.10.1.8 Specifying Alternate Capability Curves ..................................................... 67
    3.10.1.9 Specifying Forbidden Zones of Operation................................................. 69
    3.10.1.10 Specifying Unit Fuel Usage Factors........................................................ 70
    3.10.1.11 Specifying Short Circuit Parameters ....................................................... 71
    3.10.1.12 Specifying Joint Ownership Details......................................................... 72
    3.10.1.13 Specifying Incremental Heat Rate Curves .............................................. 75
    3.10.1.14 Specifying Simulation (e-terrasimulator) Details ..................................... 77
    3.10.1.15 Specifying Constrained Dispatch Parameters......................................... 78
    3.10.1.16 Specifying Unit Participation Sets ........................................................... 79
 3.11 Configuring Nodes and Connecting Terminals.................................................... 80


Proprietary – See Copyright Page                            iv


<!-- salto de página -->

 3.12 Specifying the Equipment Type of a Winding End .............................................. 81
 3.13 Load Model Components .................................................................................... 82
 3.14 Defining Loads .................................................................................................... 83
 3.15 Duplicating a Load Definition............................................................................... 84
 3.16 Defining Circuit Breakers..................................................................................... 85
 3.17 Duplicating a Switching Device ........................................................................... 86
 3.18 Defining Transformers......................................................................................... 86
 3.19 Duplicating a Transformer ................................................................................... 88
    3.19.1.1 Specifying Winding Parameters ................................................................ 89
    3.19.1.2 Specifying Connectivity............................................................................. 91
    3.19.1.3 Specifying Winding Limits ......................................................................... 91
    3.19.1.4 Specifying Short Circuit Parameters ......................................................... 92
    3.19.1.5 Transformer Tap Ratio Tables .................................................................. 93
    3.19.1.6 Phase Shifter Correction Tables ............................................................... 95
 3.20 Defining AC Transmission Lines ......................................................................... 96
 3.21 Duplicating an AC Transmission Line ................................................................. 99
 3.22 Defining the Line Ends ...................................................................................... 100
 3.23 Specifying the Equipment Type of AC Line Ends and ZBRs ............................. 101
 3.24 Defining Shunt Reactive Devices ...................................................................... 102
 3.25 Duplicating a Shunt Definition ........................................................................... 103
 3.26 Assigning a Capacitor/Reactor Regulation Schedule........................................ 103
 3.27 Defining Auxiliary Loads.................................................................................... 104
 3.28 Defining Generic Station Equipment ................................................................. 105

4. Power Equipment Monitoring and Control ...................................... 107
 4.1 Defining Measurement Groups ........................................................................... 107
 4.2 Defining Data Points for Device Monitoring and Control ..................................... 110
 4.3 Defining Count Accumulator Inputs..................................................................... 110
 4.4 Defining Analog Inputs ........................................................................................ 111
    4.4.1.1 Defining Analog Limits .............................................................................. 115
    4.4.1.2 Defining Setpoint Controls (Analog Outputs) ............................................ 115
 4.5 Defining Status Inputs ......................................................................................... 117
    4.5.1.1 Defining Digital Controls ........................................................................... 121
    4.5.1.2 Digital Control CARD Association ............................................................. 123
 4.6 Defining SCADA Constants................................................................................. 124
 4.7 Specifying SCADA Calculation Function Usage.................................................. 125
 4.8 Defining SCADA Calculation Argument References ........................................... 126
 4.9 Defining Control Sequences................................................................................ 127
    4.9.1.1 Simultaneous Control Function ................................................................. 127
    4.9.1.2 Simultaneous Processing of Transformer Taps ........................................ 129
    4.9.1.3 Simultaneous Processing of Turbine Status Points .................................. 130
    4.9.1.4 Multiple Breaker Operation ....................................................................... 131
    4.9.1.5 Defining a Simultaneous Control Sequence ............................................. 132
    4.9.1.6 Defining a Multiple Control Sequence....................................................... 133


Proprietary – See Copyright Page                            v


<!-- salto de página -->

5. Remote Terminal Unit (RTU) Definition............................................ 134
 5.1 Data Structure of the SCADA Telemetry Model .................................................. 134
 5.2 Defining an RTU.................................................................................................. 134
 5.3 Duplicating an RTU Definition ............................................................................. 136
 5.4 Standard Modeling Rules for All Supported Protocols ........................................ 136
 5.5 Protocol-Specific Modeling Rules........................................................................ 137
  5.5.1 Conitel Protocol.............................................................................................. 138
  5.5.2 Landis & Gyr 12-Bit Protocol.......................................................................... 138
  5.5.3 Vancomm Protocol......................................................................................... 139
  5.5.4 GETAC Protocol ............................................................................................ 139
  5.5.5 CDC Protocol ................................................................................................. 140
  5.5.6 Protocol Records ........................................................................................... 141
 5.6 Defining a Scan Group........................................................................................ 141
 5.7 Modeling Requirements for CARD Record Structures ........................................ 143
 5.8 Defining a Card in a Scan Group ........................................................................ 147
 5.9 SCADA Conversion Records .............................................................................. 148
 5.10 Defining Conversion Tables .............................................................................. 149

6. SCADA Communications Definition................................................. 151
 6.1 Defining TFEs ..................................................................................................... 151
 6.2 Defining CFEs ..................................................................................................... 152
 6.3 Defining Communication Paths ........................................................................... 154
 6.4 Defining the RTU Connection.............................................................................. 155
 6.5 Defining Communication Error Buckets .............................................................. 156

7. SCADA Calculation Functions.......................................................... 158
 7.1 Calculation Functions.......................................................................................... 158
  7.1.1 General Analog Calculations.......................................................................... 158
  7.1.2 General Health Calculations .......................................................................... 166
  7.1.3 General Status Calculations........................................................................... 168
  7.1.4 Gas and Electric Calculations ........................................................................ 172
 7.2 Defining SCADA Calculation Functions .............................................................. 175
 7.3 Defining SCADA Calculation Argument References ........................................... 176
 7.4 Assigning Calculation Function Arguments ......................................................... 178

8. SCADA Mapping................................................................................. 181
 8.1 Shared Components ........................................................................................... 181
 8.2 Mapping Rules for the e-terrageneration Subsystem .......................................... 182
  8.2.1 SCADAMOM Map Names.............................................................................. 182
  8.2.2 PLC Control Mapping..................................................................................... 183
  8.2.3 JOU Control and Measurement Mapping....................................................... 184


Proprietary – See Copyright Page                            vi


<!-- salto de página -->

  8.2.4 AREA Measurement Mapping........................................................................ 188
  8.2.5 PLC Analog and Status Measurements Mapping .......................................... 188
  8.2.6 PL Measurement Mapping ............................................................................. 189
  8.2.7 UNIT Analog and Status Measurements Mapping ......................................... 189
  8.2.8 TIE Measurement Mapping............................................................................ 189
  8.2.9 TYLN Measurement Mapping ........................................................................ 190
  8.2.10 AREA Load Mapping.................................................................................... 190
 8.3 Mapping Rules for the Network Subsystem ........................................................ 191
  8.3.1 Mapping Breakers and Switches.................................................................... 191
  8.3.2 Mapping Shunt Devices (Units, SVS, Loads, Capacitors, and Reactors) ...... 192
  8.3.3 Mapping Branches (Transformers, Lines, and Zero-Impedance Branches)... 194
  8.3.4 Mapping Node/Bus Voltage Measurements................................................... 195
  8.3.5 Mapping Node/Bus Frequency Measurements (e-terrasimulator Only) ......... 196
  8.3.6 Mapping DC Converters................................................................................. 196
  8.3.7 Mapping DC Poles ......................................................................................... 197
  8.3.8 Mapping Synchronizing Data ......................................................................... 198

9. e-terratransmission Modeling Tasks................................................ 199
 9.1 Building Operating Schedules for Network Entities ............................................. 199
 9.2 Defining and Building a Station Group Load Schedule ....................................... 203
 9.3 DC Circuits .......................................................................................................... 205
    9.3.1.1 Definitions ................................................................................................. 206
    9.3.1.2 DC Topology ............................................................................................. 206
    9.3.1.3 DC Controllers .......................................................................................... 207
    9.3.1.4 DC Poles................................................................................................... 207
    9.3.1.5 Rules for the Selection of Pole Regulation Modes .................................... 207
    9.3.1.6 DC Converters .......................................................................................... 208
    9.3.1.7 Distributing Solution Values from Pole to Converter ................................. 209
    9.3.1.8 Defining DC Converters ............................................................................ 209
    9.3.1.9 DC Lines ................................................................................................... 210
    9.3.1.10 Defining DC Lines ................................................................................... 210
    9.3.1.11 Defining Other DC Components ............................................................. 211
 9.4 Specifying Network Subsystem Parameters ....................................................... 212
 9.5 Installation Information ........................................................................................ 212
 9.6 Outage Monitoring Options ................................................................................. 214
 9.7 VAr Violation Monitoring Tab............................................................................... 216
 9.8 Debug Parameters .............................................................................................. 216
 9.9 PSSE, IEEE, and CIM/XML Data Sets................................................................ 216

10. Network Data Import ........................................................................ 218
 10.1 PSSE-26™ Data Blocks.................................................................................... 218
 10.2 IEEE Data Blocks.............................................................................................. 218
 10.3 PSSE Mappings ................................................................................................ 219
 10.4 IEEE Mappings ................................................................................................. 227


Proprietary – See Copyright Page                             vii


<!-- salto de página -->

 10.5 CIM XML Import ................................................................................................ 234
 10.6 CIM/XML Export................................................................................................ 235

11. e-terrageneration Modeling Tasks.................................................. 237
 11.1 Modeling an Automatic Generation Control (AGC) Area................................... 237
  11.1.1 ACE Deadband and Control Regions .......................................................... 238
  11.1.2 Variable Frequency Bias Calculation ........................................................... 241
 11.2 e-terrageneration Alarms .................................................................................. 242
  11.2.1 Modeling Generation Alarms........................................................................ 243
 11.3 e-terrageneration Alarm Default Inhibits............................................................ 244
  11.3.1 Defining e-terrageneration Alarm Default Inhibits ........................................ 244
 11.4 Combined Cycle Unit Definition......................................................................... 244
 11.5 Defining a Combined Cycle Group.................................................................... 244
 11.6 Defining the Steam Turbine Incremental Heat Rate Curve ............................... 245
 11.7 Defining the Steam Turbine Control Scheme .................................................... 246
 11.8 Role of the Telemetered Status of the Heat Recovery Valve (HRV) ................. 247
 11.9 Connecting Area Tie Corridors and Tie-Lines ................................................... 247
  11.9.1 OPA and AREA Record Synchronization..................................................... 249
  11.9.2 Defining the Connecting Area Utilities.......................................................... 249
  11.9.3 Defining the Tie Corridors ............................................................................ 250
  11.9.4 Modeling Transmission Lines That Are Tie-Lines ........................................ 250
 11.10 Jointly Owned Units ........................................................................................ 253
  11.10.1 JOU Topology ............................................................................................ 254
  11.10.2 JOU Measurement Topology ..................................................................... 256
 11.11 Modeling Jointly Owned Units (JOUs)............................................................. 256
 11.12 Generating Unit Parameters Checklist ............................................................ 259
 11.13 Specifying e-terrageneration Subsystem Parameters ..................................... 261
  11.13.1 e-terrageneration Interfaces....................................................................... 261
  11.13.2 Variable Frequency Bias ............................................................................ 262
  11.13.3 System Settings ......................................................................................... 262
  11.13.4 Alarm Parameters ...................................................................................... 265
  11.13.5 Telemetry ................................................................................................... 265
 11.14 Generation Telemetry Model........................................................................... 265
  11.14.1 Specifying Telemetry Objects .................................................................... 265
  11.14.2 Measurement Templates ........................................................................... 267
     11.14.2.1.1 Specifying Mapping Requirements .................................................. 269
     11.14.2.1.2 Specifying Measurement Processing Requirements ....................... 270
     11.14.2.1.3 Specifying Target Record Fields...................................................... 270
     11.14.2.1.4 Specifying Alarm Processing Details ............................................... 271
     11.14.2.1.5 Specifying Output Processing Requirements................................... 271
     11.14.2.1.6 Specifying Data Display Requirements............................................ 272

12. e-terrasimulator Modeling Tasks.................................................... 273
 12.1 Overcurrent Relay Modeling.............................................................................. 273


Proprietary – See Copyright Page                           viii


<!-- salto de página -->

  12.1.1 Transformer Isolation Schemes ................................................................... 275
  12.1.2 Line Isolation Schemes ................................................................................ 277
  12.1.3 Defining Overcurrent Relays ........................................................................ 278
  12.1.4 Defining Breaker Reclosure Schedules........................................................ 279
   12.1.4.1 Key Modeling Requirements ................................................................... 279
   12.1.4.2 Hypothetical Isolation Scheme................................................................ 280
 12.2 Voltage Relays .................................................................................................. 280
  12.2.1 Defining Voltage Relays............................................................................... 280
 12.3 Frequency Relays ............................................................................................. 282
  12.3.1 Defining Frequency Relays .......................................................................... 282
 12.4 Generic Under-Frequency Relays..................................................................... 284
  12.4.1 Defining Generic Under-Frequency Relays.................................................. 285
 12.5 Synchro-Check Relays...................................................................................... 286
  12.5.1 Defining Synchro-Check Relays .................................................................. 286
 12.6 Static VAr Compensators .................................................................................. 287
  12.6.1 Defining Static VAr Compensators............................................................... 287
 12.7 Specifying Dispatcher Training Simulator Parameters ...................................... 288
  12.7.1 Identifying the DS (AGC-SCADA) Operating Area....................................... 288
  12.7.2 Peaking Unit and Unit CB Definitions........................................................... 288
  12.7.3 Specifying Area Frequency, Load Scaling, and Cold-Load Pickup Parameters289
  12.7.4 Combined Cycle Unit Simulation.................................................................. 290
  12.7.5 Modeling Combined Cycle Units .................................................................. 291


Proprietary – See Copyright Page                          ix


<!-- salto de página -->

Figures
Figure 1: Validation Tool Window.................................................................................... 7
Figure 2: Validation Parameters Window ........................................................................ 9
Figure 3: Print Validation Messages Window ................................................................ 11
Figure 4: Hierarchy for SCADAMOM Measurement Records ....................................... 16
Figure 5: Validation Table Example: Analog Names ..................................................... 18
Figure 6: Validation Table Example: Point Names ........................................................ 19
Figure 7: SCADA Parameters Form .............................................................................. 20
Figure 8: Substation Form............................................................................................. 43
Figure 9: Plant Controller Definition Form ..................................................................... 46
Figure 10: Unit Identification and Commitment Details.................................................. 55
Figure 11: Unit Limits Specification ............................................................................... 60
Figure 12: Unit Ramp Rate Specification ...................................................................... 61
Figure 13: Unit Type Selection ...................................................................................... 63
Figure 14: Unit Terminal Connection............................................................................. 65
Figure 15: Network-Specific Details .............................................................................. 67
Figure 16: Capability Curve Specification...................................................................... 69
Figure 17: Forbidden Zones Specification..................................................................... 70
Figure 18: Unit Fuel Specification ................................................................................. 71
Figure 19: Short Circuit Details ..................................................................................... 72
Figure 20: JOU Specification......................................................................................... 75
Figure 21: Incremental Heat Definition .......................................................................... 76
Figure 22: Unit Simulation (e-terrasimulator) Details..................................................... 78
Figure 23: Energy Constrained Dispatch Details........................................................... 79
Figure 24: MW Participation Factor Specification.......................................................... 80
Figure 25: Terminal Connections .................................................................................. 81
Figure 26: Load Definition Form.................................................................................... 84
Figure 27: Switching Device Form ................................................................................ 86
Figure 28: HABITAT Two-Winding Transformer............................................................ 87
Figure 29: Transformer Winding Definition Form .......................................................... 88
Figure 30: Tap Ratio Definition Table............................................................................ 95
Figure 31: Phase Shifter Impedance Table ................................................................... 96
Figure 32: AC Line Segment Definition Form................................................................ 97
Figure 33: AC Line Segment Definition ......................................................................... 99
Figure 34: Capacitor/Reactor Definition ...................................................................... 103
Figure 35: Shunt Device Voltage Regulation Tab ....................................................... 104
Figure 36: Generic Station Equipment Definition Form ............................................... 106
Figure 37: Standard Measurement Structure .............................................................. 108
Figure 38: Computational Measurement Structure...................................................... 109
Figure 39: Unit Accumulator Definition ........................................................................ 111
Figure 40: Analog Definition ........................................................................................ 112
Figure 41: Unit Analog Definition................................................................................. 113
Figure 42: Analog Input Definition ............................................................................... 114
Figure 43: Analog Limit Definition ............................................................................... 115
Figure 44: PLC Setpoint Control Definition.................................................................. 116


Proprietary – See Copyright Page                           x


<!-- salto de página -->

Figure 45: Unit Setpoint Control Definition .................................................................. 117
Figure 46: Switch Status Input Definition..................................................................... 119
Figure 47: Unit Status Input Definition......................................................................... 120
Figure 48: Status Input Telemetry Definition ............................................................... 121
Figure 49: Switch Digital Control Definition ................................................................. 122
Figure 50: Unit Digital Control Definition ..................................................................... 123
Figure 51: Digital Control CARD Association .............................................................. 124
Figure 52: Calculated Measurement Value Definition ................................................. 126
Figure 53: Analog Reference Definition....................................................................... 127
Figure 54: Simultaneous Breaker Processing ............................................................. 128
Figure 55: Simultaneous Tap Processing.................................................................... 130
Figure 56: Simultaneous Combustion Turbine Processing.......................................... 131
Figure 57: Multiple Breaker Processing....................................................................... 132
Figure 58: Data Linkages in the SCADA Schema ....................................................... 134
Figure 59: RTU Definition Form .................................................................................. 136
Figure 60: Scan Group Definition ................................................................................ 142
Figure 61: Analog Input CARD Definition .................................................................... 148
Figure 62: TFE Definition ............................................................................................ 152
Figure 63: CFE Definition ............................................................................................ 154
Figure 64: PATH Definition.......................................................................................... 155
Figure 65: RTUC Definition ......................................................................................... 156
Figure 66: Error Bucket Definition ............................................................................... 157
Figure 67: SCADA Calculation Function Definition ..................................................... 175
Figure 68: Calculation Argument Definition Form........................................................ 177
Figure 69: Calculation Argument Reference Table ..................................................... 178
Figure 70: Argument Assignment................................................................................ 179
Figure 71: Linkage of Shared Components................................................................. 182
Figure 72: Mapping PLC Controls ............................................................................... 184
Figure 73: Mapping Internally Operated JOU Controls................................................ 186
Figure 74: Mapping Externally Operated JOU Controls .............................................. 187
Figure 75: WKSEG Definition...................................................................................... 200
Figure 76: DAYSEG Definition .................................................................................... 201
Figure 77: Load-Based Regulation Schedule.............................................................. 203
Figure 78: Network Schedules .................................................................................... 205
Figure 79: DC Network................................................................................................ 206
Figure 80: DC Converter Definition ............................................................................. 210
Figure 81: Network Subsystem Parameters................................................................ 212
Figure 82: Operating Area Definition Form.................................................................. 238
Figure 83: ACE Deadband and AGC Control Regions ................................................ 239
Figure 84: ACE Deadbands and ACE Region Limits .................................................. 240
Figure 85: e-terrageneration Alarm Definition ............................................................. 243
Figure 86: TYLN Definition .......................................................................................... 248
Figure 87: Dynamic Load Tie Definition ...................................................................... 249
Figure 88: Transmission Lines and Tie-Lines.............................................................. 250
Figure 89: JOU Definition ............................................................................................ 254
Figure 90: Topology of JOUs ...................................................................................... 255


Proprietary – See Copyright Page                           xi


<!-- salto de página -->

Figure 91: Data Share for Jointly Owned Units ........................................................... 256
Figure 92: e-terrageneration Subsystem Parameters.................................................. 261
Figure 93: Modeling Input from SCADA ...................................................................... 267
Figure 94: Modeling Output to SCADA........................................................................ 268
Figure 95: Data Processing Specification.................................................................... 269
Figure 96: Overcurrent Relay Inverse Time Curve Model ........................................... 274
Figure 97: Hypothetical Transformer Isolation Scheme............................................... 276
Figure 98: Overcurrent Relay Definition ...................................................................... 278
Figure 99: Overcurrent Breaker Association ............................................................... 279
Figure 100: Voltage Relay Definition ........................................................................... 281
Figure 101: Voltage Relay Breaker Definition ............................................................. 282
Figure 102: Frequency Relay Definition ...................................................................... 284
Figure 103: Generic Under-Frequency Relay Definition.............................................. 286
Figure 104: Synchro-Check Relay Definition............................................................... 287
Figure 105: e-terrasimulator Subsystem Parameters.................................................. 288
Figure 106: Relationship of Combined Output to TPSP .............................................. 291
Figure 107: CCYC Definition ....................................................................................... 292


Tables
Table 1: Quick Keys ........................................................................................................ 4
Table 2: Data Synchronization ........................................................................................ 5
Table 3: Database-Specific Requirements .................................................................. 235


Proprietary – See Copyright Page                             xii


<!-- salto de página -->

About This Document
               This document is supplied as a part of AREVA T&D’s e-terramodeler
               product.

Structure of This Document
               This document is structured in the following manner:
               •   Chapter 1 – Introduction to EMS Schema Modeling
               •   Chapter 2 – Database Mapping
               •   Chapter 3 – Substation Topology
               •   Chapter 4 – Power Equipment Monitoring and Control
               •   Chapter 5 – Remote Terminal Unit (RTU) Definition
               •   Chapter 6 – SCADA Communications Definition
               •   Chapter 7 – SCADA Calculation Functions
               •   Chapter 8 – SCADA Mapping
               •   Chapter 9 – e-terratransmission Modeling Tasks
               •   Chapter 10 – Network Data Import
               •   Chapter 11 – e-terrageneration Modeling Tasks
               •   Chapter 12 – e-terrasimulator Modeling Tasks


Proprietary – See Copyright Page            xiii


<!-- salto de página -->

Conventions
               The following conventions are used throughout this document. Commands
               that are particular to an operating system are shown with the
               corresponding prompt symbol.
                                    Command Prompts
   Operating          Prompt         Description
   System
   UNIX               %              All commands preceded by a percent sign prompt
                                     (%) are issued from a UNIX terminal window.
                                     Note that all UNIX commands are case-sensitive.
   Windows            >              All commands preceded by a greater than sign
                                     prompt (>) are issued from the Windows
                                     command-line window.
   All Operating                     The absence of any prompt character before a
   Systems                           command indicates that the command is valid on
                                     all operating systems.


                                    Command Strings
   Operating          Delimiter     Description
   System
   UNIX               Italics    Text in italics indicates information you must
                                 supply. (*)
   UNIX             []           Text enclosed in square brackets “[ ]” indicates
                                 optional qualifiers, arguments, or data. (*)
   All Operating    Select       When used in command strings, the term “Select”
   Systems                       means placing the pointer over the specified item
                                 and pressing the left (default) mouse button.
   (*) Note: All UNIX commands are case-sensitive and must be typed exactly as
   shown.


Change Summary
               The following changes were made to this document for this release:
               •   Minor editorial and formatting corrections.


Proprietary – See Copyright Page             xiv


<!-- salto de página -->

1. Introduction to EMS Schema Modeling
               This chapter provides information about the rationales that are the
               foundation of EMS schema modeling.

1.1 Modeling Environment
               One of the major tasks in building EMS applications is data modeling. It
               involves identifying and defining EMS-related entities, along with their
               attributes and relationships. Based on the defined schema, database
               populations can be built for a specific EMS application.
               In the previous e-terraplatform environment, the power system data model
               was built by subsystem-specific modeling applications, such as
               SCADAMDL. Each subsystem modeling application wrote data to its own
               database schema that served the subsystem applications, such as
               SCADA Scanner. These modeling applications also performed schema
               validation upon request.
               While this approach preserved application and subsystem independence,
               it required greater effort coordinating the development of a valid EMS
               operations model. This approach also caused the duplication of data entry
               when entities were shared across two or more subsystem databases.
               The e-terramodeler approach provides a central mechanism for building,
               maintaining, and validating the subsystem models and synchronizing the
               development of the EMS operations model.
               To keep the existing e-terraplatform functionality stable and unchanged,
               all the model data required by the e-terraplatform applications continues
               to reside in the corresponding e-terrahabitat/Hdb databases. The
               e-terramodeler schema does not replace the existing modeling clone
               schemas (Netmodel, Genmodel, SCADAmodel, and DTSmodel). Instead,
               it adds a common model schema that consolidates the commonality of the
               four e-terraplatform subsystem models and establishes the links between
               them.
               This new common model, referred to as “PowerModel”, resides in an
               object-oriented repository. The classes in the PowerModel provide a
               sound foundation for building an object-oriented power system model, and
               they provide for good alignment with the emerging EPRI Common
               Information Model (CIM) specification.
               The common PowerModel schema is accessible and editable by the
               users. Just like the e-terraplatform database definitions, project
               developers and customers can add or modify the common classes as
               needed with the custom software development. e-terramodeler provides a
               Schema Browser tool that provides direct access to the PowerModel

Proprietary – See Copyright Page             1            Introduction to EMS Schema Modeling
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               schema and read-only access to the e-terraplatform subsystem schema
               (refer to the ModelerUI Programmer’s Guide for usage information).

1.2 Data Entry Guidelines
               The following data entry guidelines apply to fields in ModelerUI general
               edit forms and tables:
               •   Text Entries: All text entries in e-terraplatform database fields must
                   be in uppercase characters. This requirement exists because, although
                   both ModelerUI and e-terrahabitat accept lowercase entries, other
                   application programs expect uppercase entries only.
                   Note: Fields that identify the unique name of a record must not contain
                   embedded spaces or periods. This requirement exists because some
                   applications remove spaces when identifying records between
                   applications.
               •   Free-Form Text Fields (e.g., Description fields or Addendum entries):
                   These are not validated, so they accept both upper- and lowercase
                   alphabetic characters, as well as embedded spaces and periods.
               •   Number of Characters
                   − Alpha and Alphanumeric Fields: Accept as many characters as
                     the field allows you to enter. The number varies depending on the
                     field.
                   − Numeric Fields: All numeric entries are automatically rounded to a
                     specified number of decimal places when saved.
               •   Data Format: An interactive validation error message displays when
                   the wrong data format (alphabetic, alphanumeric, or numeric) is
                   entered in a field.
               •   Field Type
                   − Required fields have a yellow background (common classes) or
                     result in a validation error message if left blank (Hdb fields).
                   − Optional fields are not validated, and may be left blank.
                   − Display-only fields appear grayed out, and do not accept user
                     entries.

1.2.1 Record Creation and Maintenance Rules
               If the model builder complies with the work rules listed below,
               e-terramodeler will create and maintain a federated record as expected.


Proprietary – See Copyright Page             2            Introduction to EMS Schema Modeling
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               •   For record creation, the model builder must enter data in all the
                   required fields.
                   When the modeler has entered data in all the fields with yellow
                   backgrounds, e-terramodeler will create a record in the prescribed
                   subsystem database, provided the required parent records exist (see
                   the next item).
               •   The parent record must already exist in the subsystem database.
                   For example, when the model builder defines a generating unit and
                   saves its definition, e-terramodeler attempts to capture the definition in
                   the PowerModel database, and it creates a corresponding “generating
                   unit” record in each subsystem database. If the parent substation
                   records exist, e-terramodeler creates a UNIT record in GENMOM, a
                   UN record in DTSMOM, a UN record in NETMOM, and a DEVICE
                   record in SCADAMOM.
                   If the parent records do not exist, the data transfer to the insufficient
                   subsystem database(s) will fail, and the associated Data Transfer
                   check boxes will remain unchecked.
                   Note: If some aspect of record creation or data transfer fails during a
                   save, a data transfer bookmark is created.
               •   The modeler must sometimes provide additional data to complete
                   record federation.
                   For example, in order to create a new UNIT record in the GENMOM
                   database, the modeler must also identify the unit’s Plant Controller on
                   the Generating Unit form. Without specifying the Plant Controller, the
                   record creation and data transfer to the GENMOM database will fail,
                   and the Generation data transfer option check box will remain
                   unchecked.
               •   The modeler must use check boxes on Data Transfer tabs to
                   propagate federated records to other databases or delete them from
                   their own databases.
                   e-terramodeler manages the federated EMS model by keeping track of
                   all record relationships. If the model builder must propagate an existing
                   record to another subsystem database, or delete it, a data transfer
                   check box must be toggled and the existing record re-saved.

1.2.2 Data Transfer Check Box Usage
               Data transfer check boxes reside on the Data Transfer Options tab of
               general edit forms of federated records. These check boxes serve the
               following purposes:


Proprietary – See Copyright Page               3             Introduction to EMS Schema Modeling
                                                                     EMS Schema Modeling Guide


<!-- salto de página -->

               •   To confirm whether data transfer operations completed successfully
                   when a definition was saved.
               •   To confirm whether an upload operation achieved its goal of populating
                   the target subsystem databases (clones).
               •   (For an existing federated record) To specify whether a record
                   previously created should be removed from a subsystem database.
               •   (For an existing federated record) In special cases, to further
                   propagate a record.

1.2.3 Data Entry Quick Keys
               “Quick keys” are key combinations that perform the same action as a
               dropdown menu option. For example, “CTRL+S” performs the same action
               as the Save option in the Edit menu.
               In addition to shortcuts for dropdown menu options, ModelerUI also
               supports quick keys for functions that are common to most Microsoft
               Windows–based applications, such as CTRL+C (Copy) and CTRL+V
               (Paste).
               Table 1 lists all of the supported quick keys:


                                    Table 1: Quick Keys
          Quick Key                                  Action
           CTRL+A         Toggles a button or check box setting ON or OFF.
           CTRL+N         Inserts a new record of the same type as the one
                          selected.
           CTRL+B         Inserts a new record before the one currently displayed.
           CTRL+L         Inserts a new record after the one currently displayed.
           CTRL+S         Saves the current record.
           CTRL+Z         Cancels edits to the current record before it is saved, and
                          reverts to the original data.
           CTRL+U         “Undo” the last saved record — i.e., cancels edits to the
                          last record saved, and reverts to the original data.
           CTRL+X         Cuts selected text.
           CTRL+C         Copies selected text.
           CTRL+V         Pastes copied text.


Proprietary – See Copyright Page              4            Introduction to EMS Schema Modeling
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

1.3 Data Synchronization: SCADA with the Network
    Subsystem
               The model builder can synchronize data for SCADA device definitions with
               data in network component definitions by setting a synchronization check
               box on the SCADA Information tab on the Network Component Definition
               form. The synchronization/propagation occurs during the Save.
               The data copied from the network component definition to the SCADA
               device definition are identified in the following table:


                               Table 2: Data Synchronization
              Network            Data Mapped to SCADA Device from Network
             Component                             Definition
               Record
       UN                          Node, Nominal kV, Measurement node value for
                                   ANALOGs
       LD                          Node, Nominal kV
       XF2                         Local Node, Far Node, Far Station, Nominal kV,
                                   Measurement node value for ANALOGs
       LN2                         Local Node, Far Node, Far Station, Nominal kV,
                                   Measurement node value for ANALOGs
       ZBR                         Local Node, Far Node, Far Station, Nominal kV
       CP                          Node, Nominal kV, Measurement node value for
                                   ANALOGs
       DCCNV                       Node, Nominal kV
       CB, LS, MOS, DISC           Nominal kV, Measurement node value for
                                   ANALOGs
       CB, LS, MOS, DISC           Local Node and Far Node values for POINTs


               Note: The ANALOG and POINT attributes of Switching Device records
               (CB, LS, MOS, DISC) are candidates for synchronization if their “names”
               are defined with the synchronization check box set ON. In the name
               definition table, “SCADA Analog Names”, the check box labeled “Include
               in SCADA Topology” (FEDERATE_ALGNAM) must be set ON. In the
               name definition table, “SCADA Point Names”, the check box labeled
               “Include in SCADATOP” (INCTOP_PNTNAM) must be set ON.
               If the ANALOG or POINT synchronization check box is grayed out in the
               name definition, the SCADA Topology Synchronization feature won’t work
               for the named data point. The synchronization check boxes are only
               usable when the GSYSMAP_ANALOG or GSYSMAP_POINT flags exist

Proprietary – See Copyright Page                5          Introduction to EMS Schema Modeling
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

               in the SCADAMOM database definition (SCADAMOM.DBDEF file). If the
               check boxes are not usable, check the DBDEF file to determine whether
               the database definition contains the GSYSMAP fields.
               To specify the synchronization of SCADA DEVICE record attributes with
               network component attributes, complete these steps:
               1. Call up the SCADA Information tab on the component form of interest
                  and locate the SCADA Topology frame.
                   The forms providing synchronization support are as follows:
                   − Generating Unit
                   − Load
                   − Transformer Winding End
                   − AC Line End
                   − Zero Impedance Branch End
                   − Shunt Capacitor/Reactor
                   − DC Converter
               2. Toggle the “Synchronize with Network Topology” check box ON.

1.4 EMS Schema Dataset Validation
               Data entered into the e-terramodeler system is validated in two ways:
               •   “Interactive validation” occurs whenever a record is saved, before the
                   e-terrahabitat databases are updated.
               •   “Bulk validation” incorporates changes, adds or deletes component
                   data structures, and prepares the revised EMS system operations
                   model for online use.
               The e-terramodeler Validation Tool allows you to run a bulk validation
               sequence in one of four modes: minimum, typical, full, or expert. In
               addition, the tool shows the status and date/time of execution, and the
               resulting validation messages. e-terramodeler also provides a print
               function for hard-copy output of messages.
               A bulk validation sequence is run from the Validation Tool window, using
               one of four execution modes: minimum, typical, full, or expert user. After
               bulk validation, records containing invalid or incorrect information (if any)
               will display on the Validation Tool window, followed by an error message.
               For more information about e-terramodeler error messages, select the
               Validation Messages option in the Help menu.
               Bulk validation is a background process. Running it will not prevent other
               users from browsing, but any attempts to save or validate records before a
               bulk validation run has been completed will be blocked by the system, as
               explained in Concurrent Record Access Restrictions below.


Proprietary – See Copyright Page              6            Introduction to EMS Schema Modeling
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

1.5 Concurrent Record Access Restrictions
               The ADE Foundation and the supporting database system provide a
               concurrency control mechanism to allow simultaneous data access and
               entry to multiple users.
               In cases when a single record is being updated concurrently by more than
               one user, the modeling system accepts the first record saved and blocks
               all other updates. In addition, users will get a busy condition when the
               system is performing a Save operation, Archive Retrieval, or a bulk
               validation sequence initiated by another user. These changes will then
               need to be resubmitted.
               Data can be browsed during a bulk validation run, although all Saves are
               blocked until the validation process has been completed. Similarly, no
               changes are accepted while the data models are being archived.
               To run bulk validation, enter details in the fields provided, and click the
               Start button on the toolbar of the Validation Tool window.


                             Figure 1: Validation Tool Window

Proprietary – See Copyright Page              7             Introduction to EMS Schema Modeling
                                                                    EMS Schema Modeling Guide


<!-- salto de página -->

               •   Available Validators
                   − Validation Sequence: Dropdown list of valid execution mode
                     options.
                       ∗   Typical: Includes ALARM, SCADAMDL (General), GENMODEL
                           (General), NETMODEL (General), NETMODEL (Map with
                           SCADA), GENMODEL (AGC), GENMODEL (Map with SCADA),
                           GENMODEL (Map with Network), and Alarm.
                       ∗   Minimum: Includes SCADAMDL (General), GENMODEL
                           (General), NETMODEL (General), and Alarm.
                       ∗   Full: Runs all validators in succession.
                       ∗   Expert User: Allows building a custom list of validators to be
                           run.
                       ∗   Network Forecast Schedules: Validates new or updated
                           network forecast schedules. This is the default selection when
                           using the Build button in any of the Network Schedules.
                   − Parameters: Click the Parameters button to display the Validation
                     Parameters window.
                       Note: The Parameters button will not show relevant data in a
                       SCADA-only system. Disregard this control for a SCADA-only
                       installation.
               •   Validation Information Display Area
                   − Task Description: The name and description of the validation task.
                     Display-only field.
                   − Validator: The name of the validator. For display only.
                   − Sequence: The validation sequence. For display only.
                   − Status: The status of the validation for each validation type. For
                     display only.
                       ∗   VALID: If the validation of the selected data was successful, or
                       ∗   INVALID: If the validation was unsuccessful.
                   − Last Validated: The date and time of the last successful validation
                     run. Display-only field.
               •   Error Messages Display Area
                   Note: For more information about specific e-terramodeler error
                   messages, select the Validation Messages option in the Help menu.

Proprietary – See Copyright Page               8            Introduction to EMS Schema Modeling
                                                                    EMS Schema Modeling Guide


<!-- salto de página -->

                   − Validator: The name of the validator. For display only.
                   − Severity: The error severity level. For display only.
                     ∗ 0: Fatal
                     ∗ 1: Error
                     ∗ 2: Warning
                     ∗ 3: Informative
                   − Error: A brief description of the error. For display only.
                   − Date/Time: The date and time the error message was generated.
                     For display only.

1.6 Validation Parameters Window
               The Validation Parameters window is used to set up validation
               parameters. This window is displayed by clicking the Parameters button in
               the Validation Tool window.
               To set the validation parameters, enter details in the fields and click the
               OK button.


                         Figure 2: Validation Parameters Window

Proprietary – See Copyright Page              9            Introduction to EMS Schema Modeling
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

               •   Network Model Validation Parameters
                   − Level of Validation Message To Be Displayed: Lowest severity
                     level for which validation messages will be displayed. Valid entries
                     and their descriptions are as follows:
                     ∗ 0: Fatal
                     ∗ 1: Error
                     ∗ 2: Warning
                     ∗ 3: Informative
                   − Level of Mapping Message To Be Displayed: Lowest severity
                     level for which mapping messages will be displayed. Valid entries
                     and their descriptions are as follows:
                     ∗ 0: Fatal
                     ∗ 1: Error
                     ∗ 2: Warning
                     ∗ 3: Informative
                   − Enable Automatic Insert of Node Limits: When selected, this
                     check box indicates that node limit records are set based on the
                     limit records defined in SCADA.
               •   Generation Model Validation Parameters
                   − Include Alarms in Validation: A check mark enables verification
                     of the Generation Alarm definitions against the exception definitions
                     modeled in the Alarm application.
                   − Current Alarm Model Valid? A check mark indicates that the
                     current Generation Alarm model may be used for validation
                     purposes. For display only.
                   − Perform Automatic SCADA Mapping: A check mark indicates
                     that modeled SCADA measurements whose parent devices, device
                     types, and substation names match generation equipment named
                     in the Generation operations model will automatically be mapped to
                     the Generation model during validation.
                   − Time of Validation: The date and time the Generation Alarm
                     model was last validated. For display only.
                   − Issue Message for Each/One NULL Value: Radio button selection
                     determines the scope of NULL value logging.
               •   OK: Click OK to save changes and return to the Validation Tool
                   window.


Proprietary – See Copyright Page             10           Introduction to EMS Schema Modeling
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

1.7 Print Validation Messages Window
               The Print Validation Messages window allows users to print all or selected
               messages generated during the e-terramodeler bulk validation process to
               the printer set up as the default printer in Windows.
               To display the Print Validation Messages window (shown below), click the
               Print button in the toolbar of the Validation Tool window (see Figure 1).
               To print validation messages, enter details in the fields and the click the
               OK button.


                       Figure 3: Print Validation Messages Window
               •   Messages
                   − All Messages: Prints all validation messages.
                   − Selected: Prints only the validation messages selected on the
                     Validation Tool window.
               •   Orientation: Select Portrait or Landscape.
               •   Copies: Enter the number of copies to print.
               •   Print Complete Error Message Text, Wrapping to Next Line: When
                   selected, this check box allows error messages to be printed in full.
               •   Print to File: When selected, this check box allows saving validation
                   messages to a file.
               •   Setup: Displays the Windows NT Printer Setup window.
               •   OK: Click OK to print validation messages with the selected options.


Proprietary – See Copyright Page             11            Introduction to EMS Schema Modeling
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

1.8 Capturing Session-Specific Validation Messages
               The ModelerUI application provides an interactive method of importing
               and exporting validation output on demand, and a default method of
               exporting session-specific validation messages. These messages are sent
               in ASCII file format to a shared directory on the server machine. Users can
               then import the messages and work on correcting the errors in parallel.
               The Export and Import buttons in the Validation window toolbar provide
               support for the interactive method. The user is prompted for a
               session-specific file name for both the export and import operations. If the
               user has chosen the Automatic Export option using the Validation window
               Parameters dialog box, the root of the file name will contain session
               identification as follows:
                   <Host>_<Configuration>_<Context>_<SequenceName>.TXT
               To specify the automatic export of session-specific validation messages,
               complete these steps:
               1. Click the Parameters button in the Validation window banner.
               2. Set the Automatic Export when Validation Sequence Completes check
                  box ON. (Default: Automatic Export check box is OFF.)
               3. Click OK.


Proprietary – See Copyright Page             12           Introduction to EMS Schema Modeling
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

2. Database Mapping
               This chapter provides information about the database mapping
               methodologies that allow other EMS applications to extract data from or
               transmit data to the Supervisory Control and Data Acquisition (SCADA)
               database.
               Shareable data reside in “mappable” records. Prior to onlining the
               subsystem databases into the operational system, subsystem validation
               programs strategically “map” these records. These programs explicitly
               look for records and designate the physical addresses the records will
               have in addressable memory in the real-time environment.

2.1 Records
               A “record” is a group of records that uniquely identifies a particular
               measurement or device. This consists of ID fields, and it may also include
               other fields that must contain specific information.
               The transfer of measurements between SCADAMOM, NETMOM, and
               GENMOM can take place only if the entire record for the measurement in
               SCADAMOM corresponds to the record for that component in the other
               databases. In other words, the mapping software must be able to identify
               a component in one database as being the same component identified in
               another database, and it does this by matching the records.

2.2 Record Composition
               The rules for record composition are as follows:
               •   ANALOG or POINT (status) records consist of all the parent records
                   except the MEAS record.
               •   CTRL records consist of all the parent records except the MEAS and
                   POINT records.
               •   SETPNT mappable records consist of all the parent records except the
                   MEAS and ANALOG records.

2.3 Name Format
               Each measurement in the SCADA database has a unique system name.
               In the e-terramodeler modeling system, the name is a composite of four
               identifiers:
               • Substation
               • Device Type
               • Device


Proprietary – See Copyright Page            13                            Database Mapping
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               •   Data Point: Analog (or) Status (or) Accumulator
               Each of these names must begin with a letter or number and can contain
               only uppercase alphanumeric characters (0–9, A–Z), $, and _
               (underscore). Use of the $ character is not recommended. Embedded
               blanks are not allowed.
               The actual field names and sizes are shown below:
               • ID_SUBSTN C*8
               • ID_DEVTYP C*6
               • ID_DEVICE C*14
               • ID_POINT C*4 / ID_ANALOG C*4 / ID_COUNT C*4
               The first line above shows that the substation identifier is the ID field on
               the SUBSTN record, and it is 8 characters long.
               The concatenation of these four fields produces a unique system identifier
               for any measurement, called the “composite identifier” or “composite ID”.
               Note: The Equipment Type (DEVTYP record IDs) Reference Table
               provides the Map to Device field for the user to enter a custom map name.
               This map name will be used to map SCADA devices of this equipment
               type to components in the network and generation models.
               Similarly, the SCADA Analog Names Reference Table and the SCADA
               Point Names Reference Table provide a Map Name field for the user to
               enter a custom map name. The e-terramodeler modeling system then
               uses this custom name to create the composite keys that map the SCADA
               run-time database to the SCADA ANALOG and POINT records assigned
               to components in the network and generation models.

2.3.1 Sample Database Structure
               The databases resident in the e-terramodeler modeling system are
               record-oriented and hierarchical. This implies that all of the measurements
               for a particular field device, such as a circuit breaker or a transformer, are
               all modeled under one device. Thus, a typical portion of the SCADA
               database might look like the following:
               Record type          Value of ID Field in Record Instance
               SUBSTN   ID = GREEN
               DEVTYP   ID = CB
                   DEVICE     ID = 422_EAST
                        ANALOG       ID = MW
                        ANALOG       ID = MVAR
                        POINT        ID = STAT
                        POINT        ID = RECL
               DEVTYP   ID = XFMR
                   DEVICE     ID = T1

Proprietary – See Copyright Page              14                           Database Mapping
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                              POINT        ID = TAP
                              ANALOG       ID = AMP


               The composite IDs for the records in the GREEN substation hierarchy are
               as follows:
               For the Switching Device “CB”, they are:
               GREEN CB 422_EAST MW
               GREEN CB 422_EAST MVAR
               GREEN CB 422_EAST STAT
               GREEN CB 422_EAST RECL


               For the Transformer “XFMR”, they are:
               GREEN XFMR T1 TAP
               GREEN XFMR T1 AMP


               The SCADA database supports many other attributes or fields on each
               record type, and many additional record types.
               Note: In order for composite names to be unique within the mapping
               function, the individual names must be unique under their “parent” record;
               in other words, there can be only one 422_EAST device under the
               GREEN CB. The name “422_EAST” could be used as a device name
               under a different device type record or under another substation.

2.3.2 Composite ID Usage
               The composite ID serves these purposes:
               •   Serves as the default data packet identifier in communications within
                   the e-terramodeler systems.
               •   Links data points in the SCADA database with displays.
               •   Serves as the data point identifier in one-line FG pictures.
               •   Appears as the name on the automatically generated tabular displays.
               •   Appears in Alarm and Event entries.
               Some portions of the name are used to map between the e-terrascada,
               e-terratransmission, e-terrageneration, and e-terrasimulator databases
               (see the following sections for discussions of mapping).


Proprietary – See Copyright Page             15                           Database Mapping
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

2.4 Mapping Generation Subsystem Components
               Corresponding mappable records in SCADAMOM and GENMOM do not
               simply have a correspondence of IDs. They have a correspondence of
               some fields on the records, and they require certain fields in SCADAMOM
               records to have specific hard-coded values.
               For example, for mapping to control records (CTRL) for PLCs, the
               SUBSTN ID (SCADAMOM) must equal the PL ID (GENMOM), and the
               DEVTYP ID must have the value “PLC”.


               Figure 4 illustrates the SCADAMOM hierarchy for analog and status
               measurement records (ANALOGs and POINTs) and control records
               (CTRLs and SETPNTs).


               SUBSTN   (the substation)
                |
                +-DEVTYP   (the device type)
                 |
                 +-DEVICE (the device)
                 |
                 +-MEAS (the measurement group)
                  |
                  +-ANALOG (the analog measurement)
                  | |
                  | +-SETPNT (the setpoint control)
                  |
                  +-POINT (the status measurement)
                  | |
                  | +-CTRL (the raise/lower control)
                  |
                  +-COUNT (the MWH accumulator measurement)


              Figure 4: Hierarchy for SCADAMOM Measurement Records
2.4.1 Special Measurement Mappings to the Generation Schema
               In GENMOM, the mappable record cannot be defined quite so generically.
               There are many very different mapping needs in GENMOM, so the
               records and fields for mappable records vary in each case.
               The following mapping is supported between SCADAMOM and
               GENMOM:
               •   Control records (CTRL, SETPNT) for PLCs.
               •   Analog measurement records for the operating area.
               •   Analog measurement records for the plants.
               •   Analog and status measurement records for the PLCs.

Proprietary – See Copyright Page           16                           Database Mapping
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

               •   Analog and status measurement records for the UNITs.
               •   Analog measurement records for the TIEs.
               •   Analog measurement records for the TYLNs.

2.4.2 Mapping e-terratransmission Subsystem Components
               Records in the network model (NETMOM database) are mapped to
               records in the SCADA model (SCADAMOM database). This mapping is
               done offline, normally in the e-terramodeler environment. The mapping
               program should be executed whenever modeling changes are made to
               either database. The result of the mapping is a list of individual record
               maps to SCADA ANALOG records, stored in the MEAS record list
               (NETMOM), and a list of maps to SCADA POINT records, stored in the
               STAT record list. Each map that is documented in the MEAS and STAT
               record lists includes the “key” of the SCADA record that is mapped to. This
               key can later be presented to the SCADA Applications Programming
               Interface (SCAPI), in preparation for transferring data between the two
               models.
               The purpose of the mapping is so that data transfers between the two
               models can take place. There are two types of data transfers between
               these models:
               •   In an EMS or e-terrasimulator environment, measurement data is
                   transferred from SCADA to the RTNET application upon RTNET
                   request, for use as input to RTNET’s state estimation.
               •   In an e-terrasimulator environment, simulated measurement data is
                   transferred to e-terrascada from the e-terrasimulator power system
                   simulator (DTSPSM).

2.4.3 Validation Table Definitions
               The SCADA Analog Names Reference Table and the SCADA Point
               Names Reference Table mentioned above (see the discussion in Name
               Format) are examples of the tables that SMVERIFY will use to determine
               whether a valid name has been captured for mapping purposes. The
               Equipment Types and other “types specification” tables are also used in
               this manner.


Proprietary – See Copyright Page            17                          Database Mapping
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                   Figure 5: Validation Table Example: Analog Names


Proprietary – See Copyright Page         18                        Database Mapping
                                                           EMS Schema Modeling Guide


<!-- salto de página -->

                    Figure 6: Validation Table Example: Point Names
2.4.4 SCADA Parameters
               The global parameters for operating the EMS e-terrascada system are
               defined on the SCADA Parameters form.


Proprietary – See Copyright Page          19                         Database Mapping
                                                             EMS Schema Modeling Guide


<!-- salto de página -->

                            Figure 7: SCADA Parameters Form
2.4.4.1 Miscellaneous
               The Miscellaneous tab is used to configure general parameters that affect
               the SCADA model.
               •   Site Information
                   − Company: The name or identifier of the company.
                   − Site: The name or identifier of the site.
               •   SCADA Actions
                   − Operator Action Logging Category: The name of the alarm
                     category under which to log operator actions in the system activity
                     log.
                   − Inconsistent Alternates Alarm Category: The name of the
                     exception category under which alarms are signaled for
                     inconsistent alternate analog or accumulator values.
                   − Supervisory Control Multiple Step Timeout: The timeout period,
                     in seconds, between steps in a multiple step sequence for actions
                     performed from e-terrabrowser displays.

Proprietary – See Copyright Page             20                          Database Mapping
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                   − PROCMAN Flag to Trigger Network Sequence on Rate-of-
                     Change Violation: The name of the Process Manager (Procman)
                     flag that triggers the network application sequence when an analog
                     value exceeds a rate-of-change limit.
               •   Limit Replacement
                   − Logging Category: The name of the alarm category under which
                     to signal errors in limit replacement.
                   − Area of Responsibility: The name of the AREA record
                     representing the area of responsibility under which to issue limit
                     replacement alarms.
               •   Setup Statuses
                   − Cold Start? When selected, this check box specifies that the
                     Scanner must do a cold start. In a cold start, all measurements are
                     marked uninitialized, and abnormal and unacknowledged flags are
                     reset.
                   − Dispatcher Training Simulator: When selected, this check box
                     specifies that the database is being constructed for the Dispatcher
                     Training Simulator (DTS).
                   − Enable Historical Data Recording: When selected, this check box
                     enables Scanner Historical Data Recording (HDR) at this site. If this
                     check box is not selected, HDR will not run regardless of the HDR
                     flags on the POINT, ANALOG, and COUNT records.
                   − Operator Must NIS Values Before Entry: When selected, this
                     check box specifies that the records be removed from service
                     before a new value is manually entered. If this check box is not
                     selected, the RUSER interface automatically removes the record
                     from service when a manual entry is attempted, if the record is not
                     already marked as Not-In-Service (NIS).
                   − Count All Status Changes in Point Action Counters: When
                     selected, this check box specifies that all state changes
                     (commanded, uncommanded, and manually entered) will be
                     included in the action counters available on POINT records. If this
                     check box is not selected, then the action counter will only be
                     incremented for commanded changes.
                   − Initialize Manual Points to Their Normal State on Cold Start?
                     When selected, this check box specifies that the Scanner must
                     reset uninitialized, normally manual, points to their normal state. By
                     default, manual points that are not uninitialized are not reset. When
                     attempting to locate the normal state for a point, the order in which

Proprietary – See Copyright Page             21                          Database Mapping
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                       the states are checked is 00, 10, 01, and then 11. The point is set
                       to the first found normal state.
                       Note: Selecting this check box will also cause Dispatcher Training
                       Simulator (DTS) Start-Over initialization to perform the same
                       processing on normally manual points in the e-terrasimulator
                       environment.
                   − Reset Failed Equipment on Start of e-terrasimulator: When
                     selected, this check box specifies that the database is being
                     constructed for e-terrasimulator, resetting failed equipment to a
                     good status in SCADA on startup of the Dispatcher Training
                     Simulator.
                   − Record Analog Limits: When selected, this check box specifies
                     that the Scanner will perform historical data recording of the initial
                     high and low values of LIMIT records, as well as changes to those
                     limits. If the Enable Historical Data Recording field is not selected,
                     the Record Analog Limits field is ignored.
               •   Validation Option
                   − Check Entered Limits: When selected, this check box specifies
                     that the Verify process will check limit values. Verify will not stamp
                     its approval (VFYMOM time stamp) to the database unless the
                     limits are checked.
2.4.4.2 Data Processing
               The Data Processing tab is used to configure data processing parameters
               that affect the SCADA model.
               •   Data Control
                   − Scan Heart Rate (secs): The number of seconds between scan
                     authorizations sent to the SCADA Telemetry Front Ends (TFEs).
                   − Wait Time After Controls to Avoid Rate-of-Change Alarms
                     (secs): The number of seconds to wait after a control action before
                     allowing rate-of-change limit violations to be alarmed.
                   − Log All Limit Violation Transitions: When selected, this check
                     box specifies that Scanner will log all the limits passed in a limit
                     violation, rather than just the most extreme limit.
                   − Alarm Unreasonable/Illegal States: When selected, this check
                     box specifies that Scanner will alarm and log when a status point
                     enters an illegal state, or when an analog violates reasonability
                     limits. If this check box is not selected, the Scanner will still mark
                     the data quality flags UNREAS, but will not actually issue an alarm.

Proprietary – See Copyright Page              22                          Database Mapping
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   − Keep Peak Data on Analog: Enables peak data processing on this
                     analog point. Captures the maximum and minimum analog values
                     received since the last time peak data values were reset, as well as
                     the time the maximum and minimum were captured.
               •   Database Building
                   − Time-Ordered Exception List: When selected, this check box
                     specifies maintaining a time-ordered exception linked list in
                     chronological and reverse chronological order.
                   − Station-Ordered Exception List: When selected, this check box
                     specifies maintaining an exception list in order of substation
                     topology down to the device level.
                   − Database-Ordered Control Exception, Inhibit, and NIS List:
                     When selected, this check box specifies maintaining the control
                     exception, control inhibit, and control not-in-service linked lists in
                     database order.
                   − Database-Ordered Communications Exception, Inhibit, and NIS
                     List: When selected, this check box specifies maintaining the
                     communications exception, communications inhibit, and
                     communications not-in-service linked lists in database order.
                   − Database-Ordered Topology Exception, Inhibit, and NIS List:
                     When selected, this check box specifies maintaining the topology
                     exception, topology inhibit, and topology not-in-service linked lists
                     in database order.
               •   Data Filtering and Logging
                   − Alarm Initial SCADA Values: When selected, this check box
                     specifies alarming ANALOG and POINT transitions from the
                     uninitialized state to an alarmable condition.
                   − Enable Alarm Filtering: When selected, this check box enables
                     persistent alarm filtering.
                       ∗   Analog Records: If this feature is enabled, and if the delay field
                           is greater than zero, then no alarm will be issued for a limit
                           violation on this analog unless a limit violation persists for the
                           number of seconds specified in the delay field.
                       ∗   Point Records: If this feature is enabled, and if the delay is
                           greater than zero, then no alarm will be issued for transition to
                           an abnormal state unless the status point persists in an
                           abnormal state for the number of seconds specified in the delay
                           field.


Proprietary – See Copyright Page              23                           Database Mapping
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                          ∗   Note: If alarm filtering is selected for a Point configured with
                              multiple change detection (MCD), only the initial delay event
                              messages include the MCD information. The final alarm
                              does not include the MCD information.
                   − Save Fractional Accumulator Values: When selected, this check
                     box specifies that fractional parts of accumulators should not be
                     displayed until they add up to a whole number.
                   − Include Inhibited Items in Exception Lists: When selected, this
                     check box specifies including SCADA points on the exception lists
                     when they are in an abnormal state, even if they are alarm
                     inhibited. If this check box is not selected, then SCADA points that
                     are alarm inhibited will not be linked into the exception lists.
                   − Log Message When Alarm Is Delayed: If persistent alarm filtering
                     is enabled, selecting this check box issues an event message (to
                     the system activity log only, not the alarm list) when the analog first
                     goes into limit violation and is placed on the persistent alarm linked
                     list.
2.4.4.3 Communications Equipment
               The Communications Equipment tab provides these fields:
               •   Alarm Category: The name of the alarm category used to signal
                   problems with e-terrascada communication equipment.
               •   Area of Responsibility: The name of the AREA record representing
                   the area of responsibility under which to issue communications
                   equipment alarms.
               •   Issue RTU Availability: A check mark specifies RTU callback
                   configuration. RTU alarms will be issued for all RTU enable-disable
                   events.
               •   Log All Path Switching Between Alternate Communication Lines:
                   A check mark specifies that all switches between communication lines
                   will be logged.
               •   Clear All Alarms on an RTUC When the RTU’s Record Is Removed
                   from Service: A check mark specifies that all alarms will be cleared on
                   an RTUC whose RTUC record is removed from service.
2.4.4.4 Communications
               The Communications tab is used to configure communications parameters
               that affect the SCADA model.
               •   NETIO Objects


Proprietary – See Copyright Page              24                            Database Mapping
                                                                    EMS Schema Modeling Guide


<!-- salto de página -->

                   − TFECOMM: The network object name to be used as the source
                     identifier when communicating from the host TFECOMM task to the
                     SCADA Telemetry Front Ends.
                   − CONTROL: The network object name to be used as the source
                     identifier when communicating from the host CONTROL task to the
                     SCADA Telemetry Front Ends.
                   − SCANNER: The network object name to be used as the source
                     identifier when communicating from the host SCANNER task to the
                     SCADA Telemetry Front Ends.
               •   Scan Group Information
                   − Rate at Which to Attempt Reinstatement of Failed Scan Groups
                     and Communication Channels: The number of seconds between
                     issuing exploratory scans to failed addresses and channels.
                   − Time Model for Reinstatement Attempts: The date the
                     accumulator was last reinstated, in mm/dd/yy format.
                   − Time Model for Gathering Communication Statistics: The time
                     model that specifies at what time, within each hourly
                     communication, statistics will be retrieved from the SCADA
                     Telemetry Front Ends.
                   − Log Scan Group Failures: When selected, this check box enables
                     logging of address reinstatement failures.
                   − Not to Periodically Reinstate Failed Channels: When selected,
                     this check box disables exploratory scans of failed communication
                     channels.
                   − Zero Communication Statistics Daily: When selected, this check
                     box specifies zeroing out communication error statistics on a daily
                     basis, before the data for the first hour (midnight to 1:00 AM) is
                     stored in the database.
               •   Scan Parameters
                   − Number of Scans to Authorize: The number of smart scans that
                     the Telemetry Front Ends are authorized to issue at the base rate
                     without further communication from the host.
                   − Repeating Demand Scan Interval (ms): The number of
                     milliseconds between each successive demand scan from a
                     repeating demand scan request from the operator. This value must
                     be greater than or equal to 1000 milliseconds.


Proprietary – See Copyright Page            25                          Database Mapping
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                   − Repeating Demand Scan Count: The number of times to repeat
                     the demand scan from a repeating demand scan request from the
                     operator.
                   − Decrease Scan Group Error Count When Good Scan Received:
                     When selected, this check box specifies that, whenever a good
                     scan is received for a scan address, the error count will be
                     decreased by one, unless the error count is already at zero.
                     Otherwise, the error count is reset to zero whenever a good scan is
                     received (default).
               •   Count of Scans
                   − Fail Inactive Telemetry Front Ends: When selected, this check
                     box specifies that SCADA should fail TFEs if it fails to receive a
                     confirmation to scan authorization requests.
                   − Scans Without Receiving Confirmation Before Failing
                     Telemetry Front End: Maximum number of scan periods that may
                     elapse without receiving a confirmation from a TFE. If this count is
                     reached and the Fail Inactive Telemetry Front Ends field is
                     selected, SCADA will fail the TFE.
                   − Consecutive Rejected Scans Before Failing Scan Group: The
                     number of consecutive NAKs of smart scans that may received on
                     a communications path before all the addresses on the path are
                     failed. This field applies only to systems using Streams CFEs.
2.4.4.5 Intersite Data
               The Intersite Data tab is used to configure intersite parameters that affect
               the SCADA model.
               •   Intersite Information
                   − Disable Intersite Data Processing: When selected, this check box
                     specifies that intersite data processing is disabled.
                   − Enable Permissions Checking: A check mark specifies that the
                     InterSite Data (ISD) function will perform permission checks on
                     request for site data downloads.
                   − Enable Logging of Attempts to Download a Prohibited
                     Measurement: A check mark specifies that prohibited-access
                     attempts will be logged.
                   − Data Alarm Category: The name of the alarm category under
                     which to signal intersite path problems, such as the path to a site
                     going up or down.


Proprietary – See Copyright Page             26                           Database Mapping
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   − Data Area of Responsibility: The name of the AREA record
                     representing the area of responsibility under which to issue intersite
                     alarms.
                   − Scan Rate (secs): The number of seconds between polls sent to
                     other sites. When zero, no polling takes place to any other site.
                     Must be greater than or equal to the Scan Heart Rate field in the
                     Data Processing.
                   − Status Point Integrity Rate (secs): The number of seconds
                     between initiations of integrity scans of intersite status point data.
                     When zero, no integrity scans occur.
                   − Analog Integrity Rate (secs): The number of seconds between
                     initiations of integrity scans of intersite pulse accumulator data.
                     When zero, no integrity scans occur.
                   − Accumulator Integrity Rate (secs): The number of seconds
                     between initiations of integrity scans of intersite analog data. When
                     zero, no integrity scans occur.
                   − Communications Equipment Integrity Rate (minutes): The
                     number of minutes between initiations of integrity scans of intersite
                     communications data. When zero, no integrity scans occur.
               •   Alarm Usage
                   − Establishment of Intersite Path: When selected, this check box
                     specifies sounding an alarm when an intersite data path is
                     established.
                   − Loss of Intersite Path: When selected, this check box specifies
                     sounding an alarm when an intersite data path is lost.
               •   Maximums Allowed
                   − Site Download Time (secs): Maximum time, in seconds, before
                     failing an intersite path to a remote site because the download has
                     not completed.
                   − Consecutive Lost Polls: Maximum allowed number of consecutive
                     lost polls before failing an intersite path to a remote site.
2.4.4.6 Topology
               The Topology tab is used to configure topology parameters that affect the
               SCADA model.
               •   Processing Information


Proprietary – See Copyright Page              27                           Database Mapping
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                   − Topology Processing Enabled: When selected, this check box
                     specifies that the database should be initialized to allow topology
                     processing.
                   − Substation Topology Processing Only: When selected, this
                     check box indicates that topology processing will be confined to
                     substations.
                   − Substation Voltage Alarm Category: The name of the alarm
                     category for voltage alarms on a substation.
                   − Substation Voltage Area of Responsibility: The name of the
                     AREA record representing the area of responsibility under which to
                     issue substation voltage alarms.
               •   Topology Processing
                   − Minimum Voltage Level for Topology Processing (kV): The
                     minimum kV of an analog to be considered for SCADA topology
                     energization processing. If this field does not match one of the
                     KVNAM entries on the VALTAB,SCADAMDL (KVNAM) display, the
                     value is set to zero.
                   − Percent Agreement for Live State: The percentage of
                     measurements indicating a live state needed before declaring a
                     device live.
                   − Percent Agreement for Dead State: The percentage of
                     measurements indicating a dead state needed before declaring a
                     device dead.
                   − Delay Processing After Status Change (sec): Number of
                     seconds to wait after SCADATOP receives a device status change
                     notification from SCANNER before processing the affected
                     substations.
                   − Rate at Which to Check for Analog Drift (Minutes): The rate, in
                     minutes, at which topology checks for analog drift will be
                     performed.
               •   Alarm Information
                   − Alarm Low Substation Voltage: When selected, this check box
                     triggers an alarm when a substation low-voltage condition is
                     discovered.
                   − Alarm Return from Low Substation Voltage: When selected, this
                     check box triggers an alarm when a substation low-voltage
                     condition has been resolved.


Proprietary – See Copyright Page             28                          Database Mapping
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                   − Alarm Device Terminal Open: When selected, this check box
                     triggers an alarm when a device has its terminal open.
                   − Alarm Device Terminal Grounded: When selected, this check box
                     triggers an alarm when a device has its terminal grounded.
                   − Alarm Device Terminal Connected: When selected, this check
                     box triggers an alarm when a device has its terminal connected.
                   − Alarm Energized Device: When selected, this check box triggers
                     an alarm when a device becomes energized.
                   − Alarm De-energized Device: When selected, this check box
                     triggers an alarm when a device loses its energized state.
                   − Alarm Ambiguous Device Energization: When selected, this
                     check box triggers an alarm when the energization state of a device
                     becomes ambiguous.
                   − Alarm Unknown Device Energization: When selected, this check
                     box triggers an alarm when the energization of a device is not
                     known.
2.4.4.7 Priorities
               The Priorities tab is used to prioritize events that affect the SCADA model.
               Valid priorities range from 1 (lowest) to 16 (highest).
               •   Priority Levels
                   − Demand Scan: The scan priority associated with demand scan
                     requests.
                   − Control: The priority associated with normal control requests.
                   − Accumulator Read: The priority associated with accumulator read
                     requests.
                   − Accumulator Freeze: The priority associated with accumulator
                     freeze requests.
                   − Generating Unit Control: The priority associated with generating
                     unit output control requests.
                   − Exploratory Scan: The scan priority associated with exploratory
                     scans issued to failed ADRSes.
               •   User-Definable Priority


Proprietary – See Copyright Page             29                          Database Mapping
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                   − User-Definable Priority 1: The first scan priority for passthrough
                     scans that are sent to the SCADA Telemetry Front End from a
                     process external to SCADA.
                   − User-Definable Priority 2: The second scan priority for
                     passthrough scans that are sent to the SCADA Telemetry Front
                     End from a process external to SCADA.
2.4.4.8 Sequence of Events
               The Sequence of Events tab is used to configure event sequences that
               affect the SCADA model.
               •   Rates (in Seconds)
                   − RTU Time Synchronization: The number of seconds between
                     communicating with the RTU for the purpose of synchronizing the
                     RTU time.
                   − Sequence of Events Integrity Scan: The number of seconds
                     between integrity scans of the SOE logs in the RTU.
                   − Time Bias Calculation: The number of seconds between RTU
                     time bias processing requests.
                   − Analog Limit Excursions Integrity Rate: Specify, in seconds, the
                     allowable rate of excursion above or below an analog limit before
                     the integrity of the data is compromised.
2.4.4.9 Historical Data Recording
               The Historical Data Recording tab is used to configure historical
               parameters that affect the SCADA model.
               •   Data File Information
                   − Number of Historical Data Recording Files Filled Before Alarm
                     Issued: The allowed number of recording files before a warning
                     alarm is issued to the operator. If a zero is entered, no alarm will be
                     issued when the optimal number of HDR files is reached.
                   − Maximum Number of Historical Data Recording Files: The
                     maximum allowed number of concurrent HDR files.
                   − Maximum Time the Recording File Is Allowed To Be Filled
                     Before Closing the File: As a means of limiting the size and extent
                     of each HDR file, data can be recorded into each recording file for a
                     maximum timer period. After the maximum delay time period
                     entered here (in seconds) has elapsed, the current recording file
                     will be closed and a new recording file will be created and opened.


Proprietary – See Copyright Page             30                           Database Mapping
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               •   Historical Data Recordings
                   − HDR Default State
                       ∗   Record: When selected, this radio button specifies that Scanner
                           HDR should begin automatically at startup, as soon as an empty
                           recording file is available.
                       ∗   Off: When selected, this radio button specifies that Scanner
                           HDR should not begin automatically at startup.
                   − Area of Responsibility: The name of the AREA record
                     representing the area of responsibility under which to issue HDR
                     alarms.
                   − Alarm Category: The name of the exception category for a
                     component’s alarms.
               •   File Maintenance
                   − Rate at Which Recording File Is Flushed to Disk: The maximum
                     time, in seconds, that may elapse before requesting the memory
                     buffers to be flushed to disk. If this parameter is entered as zero,
                     SCADA will not request the buffers to be flushed at a specific rate,
                     although the operating system may still flush the buffers on a
                     periodic basis depending on system loading.
                   − Log Automatic File Deletion: When selected, this check box
                     specifies that you want a message to be logged to the system
                     activity log when HDR deletes an HDR file. This can occur if you
                     choose the option to allow HDR to purge the oldest file to make
                     room for a new one.
                   − Purge Old Files to Make Room for New Files: When selected,
                     this check box specifies that the oldest recording files can be
                     deleted when the number of historical recording files approaches
                     the maximum. This means that the newest recording files will
                     always be available, and HDR will not shut down if there is no
                     available disk space.
                   − Log File Deletion by Operators: When selected, this check box
                     specifies that you want a message to be logged to the system
                     activity log when an operator deletes an HDR file via the HDR
                     master display.
2.4.4.10 SCADA API
               The SCADA API tab is used to configure the SCADA Applications
               Programming Interface (SCAPI) for the SCADA model.


Proprietary – See Copyright Page              31                          Database Mapping
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               Note: Except for the SCAPI Initialize fields, all other fields on the SCADA
               API tab affect system performance. System performance tuning
               parameters should be entered or modified only by system analysts or
               programmers.
               •   SCAPI Initialize
                   − Do Not Assign SCADA Keys During Validation: When selected,
                     this check box specifies that, during validation, no SCADA will be
                     assigned to SUBSTN, DEVICE, SITE, RTU, ADRS, POINT,
                     ANALOG, COUNT, CTRL, LIMIT, SETPNT, TFE, CHANEL, PATH,
                     or RTU records.
                   − Reset SCADA Keys: When selected, this check box specifies that
                     new SCADA keys will be assigned that override any previously
                     assigned keys.
                   − Next SCADA Key Value: The value to be assigned to the next
                     SCADA key. The default is for the first record to be assigned a key
                     of 1, but this can be modified — for instance, to allow multiple sites
                     to assign a unique range of numbers.
                   − Number of History List Entries: The number of history list entries
                     to maintain for each module. This information is used when
                     debugging.
               •   SCADA Server to Buffer Size (Bytes)
                   − SCAPI Buffer Size: The maximum size, in bytes, of the buffer sent
                     from SCSRV to the SCAPI user. This information is used for
                     system performance tuning.
                   − SCANNER Buffer Size: The maximum size, in bytes, of the buffer
                     sent from SCSRV to the Scanner process. This information is used
                     for system performance tuning.
                   − CONTROL Buffer Size: The maximum size, in bytes, of the buffer
                     sent from SCSRV to the Control process. This information is used
                     for system performance tuning.
               •   Handle Table
                   − Initial Size: The initial number of handle table freelist entries. This
                     information is used for system performance tuning.
                   − Increment Size: The number of additional handle table freelist
                     entries to allocate when the current list is full.
                   − Maximum Size: The maximum number of handle table freelist
                     entries to allocate. If zero, there is no limit in the size of the handle

Proprietary – See Copyright Page              32                            Database Mapping
                                                                    EMS Schema Modeling Guide


<!-- salto de página -->

                       table freelist. This information is used for system performance
                       tuning.
               •   Read Table
                   − Initial Size: The initial number of read table freelist entries. This
                     information is used for system performance tuning.
                   − Increment Size: The number of additional read table freelist entries
                     to allocate when the current list is full.
                   − Maximum Size: The maximum number of read table freelist entries
                     to allocate. If zero, there is no limit in the size of the read table
                     freelist. This information is used for system performance tuning.
               •   Limit Table
                   − Initial Size: The initial number of limit table freelist entries. This
                     information is used for system performance tuning.
                   − Increment Size: The number of additional limit table freelist entries
                     to allocate when the current list is full.
                   − Maximum Size: The maximum number of limit table freelist entries
                     to allocate. If zero, there is no limit in the size of the limit table
                     freelist. This information is used for system performance tuning.
2.4.4.11 Tagging/Notes
               The Tagging/Notes tab is used to specify the initial graphical parameters
               for the tagging and display notes functions of the SCADA subsystem. The
               initial state of the Intersite Tagging function is also specified here.
               Note: A display note is associated with a movable picture on an FG
               display. When a display note is created, the user enters the desired
               annotation, and then moves the associated picture to the desired display
               location. Optionally, the user can associate a display note with a tag
               group.
               The fields on the Tagging/Notes tab of the SCADA Parameters form are
               as follows:
               •   General Information
                   − Alarm Category: Alarm category for Tagging/Notes task.
                   − Area of Responsibility: Permission area for Tagging/Notes task.
                   − Fill Mark Display Timeout (Seconds): The timeout value (in
                     seconds) for the Fill Mark display. A value of 0 denotes no timeout.
                     If the user does not make entries before expiration of the timeout,


Proprietary – See Copyright Page              33                            Database Mapping
                                                                    EMS Schema Modeling Guide


<!-- salto de página -->

                       any tag creations or removals that were added during this particular
                       tagging session will be canceled.
                   − Annotate File Backup Timer: The timer value (in seconds) for the
                     amount of time between transferring copies of the annotation files
                     to the backup file server. The SCADA analyst uses the
                     Tagnotes_Datafile utility to specify the backup file server. This
                     specification is stored in the Tagnote.dat file.
                   − Directory for Temporary Files: Path to the Tagging task’s
                     temporary files on the local node.
                   − Enable Tagging/Notes: A check mark specifies that the site-
                     specific Tagging task will be enabled at system startup.
                   − Default Created By Fields to Console Name: A check mark
                     specifies that the Tagging task will fill in the Created By fields with
                     the user’s console name, as a default.
                   − Default Created For Fields to Console Name: A check mark
                     specifies that the Tagging task will fill in the Created For fields with
                     the user’s console name, as a default.
                   − Default Removed By Fields to Console Name: A check mark
                     specifies that the Tagging task will fill in the Removed By fields with
                     the user’s console name, as a default.
                   − Default Removed For Fields to Console Name: A check mark
                     specifies that the Tagging task will fill in the Removed For fields
                     with the user’s console name, as a default.
                   − Allow Annotate Files: A check mark specifies that the annotations
                     entered on display notes will be captured.
               •   Tags
                   − Default Tag Type for Points: Designates the default tag type for
                     status data points.
                   − Default Tag Type for Analogs: Designates the default tag type for
                     analog data points.
                   − Default Alarm Location: Designates the default permission area
                     for tags.
                   − Sticky Tag Type: Designates the default sticky tag type.
                   − Sticky Tag User ID: The user ID to use for all sticky tags. This is
                     pre-filled upon creation.


Proprietary – See Copyright Page              34                           Database Mapping
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                   − Do Not Show Unlinked Tags: A check mark specifies that
                     unlinked tags will not be included in the Tag Display lists. This
                     option is only applicable for configurations that use Intersite
                     Tagging.
               •   Tag Groups
                   − Default Area of Responsibility: Designates the tag group default
                     permission area.
                   − Default Alarm Location: Designates the tag group default alarm
                     location.
                   − Automatically Assign/De-assign Tag Groups: A check mark
                     specifies that the Tagging Task will be enabled to assign and
                     de-assign tag groups in the running system.
                   − Automatically Add a Tag Group Record: A check mark specifies
                     that the Tagging Task will be enabled to insert tag group records in
                     online version of the SCADA database.
                   − For Fields Required: A check mark specifies that the user must fill
                     in the For fields.
                   − User Identifier Field Required: A check mark specifies that the
                     user must fill in the User Identifier fields.
                   − Only Originating Site Can Modify Tags: A check mark specifies
                     that only the originating site can modify, assign/de-assign, or
                     remove Tag Groups. This option is only applicable for
                     configurations that use Intersite Tagging.
               •   Display Notes
                   − Default Display Note Type: Designates the default display note
                     type.
                   − Sticky Display Note Type: Designates the default sticky note type.
                   − Sticky Display Note User ID: The user ID to use for all sticky
                     display notes. This is pre-filled upon creation.
                   − Default Area of Responsibility: Designates the display notes
                     default permission area.
                   − Default Alarm Location: Designates the display notes default
                     alarm location.
               Refer to the Tag Types and Display Notes reference tables for details
               about color, priority, and attribute options.


Proprietary – See Copyright Page             35                           Database Mapping
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

2.4.4.12 Control Defaults
               The Control Defaults tab is used to set default control actions in the
               SCADA model.
               •   Controller Actions
                   − Require Point To Be Selected Before Being Controlled: When
                     selected, this check box specifies that the point must be selected
                     before being controlled.
                   − Allow Point To Be Selected Before Being Controlled: When
                     selected, this check box specifies that the point may be controlled
                     once it is selected.
                   − Require Execute Step After Control Action: When selected, this
                     check box specifies that the execute step must be completed
                     before sending the control.
                   − Allow Multiple Raise/Lower Without Reselecting: When
                     selected, this check box allows multiple tap control actions (raise or
                     lower) without re-selecting the point. If the execute step is required,
                     then the multiple tap actions can only be in one direction, since the
                     execute step is performed repeatedly (i.e., SELECT, RAISE,
                     EXECUTE, EXECUTE, EXECUTE, CANCEL).
2.4.4.13 Accumulator History
               The Accumulator History tab is used to model accumulator history
               information for the SCADA model.
               •   Accumulator Information
                   − Accumulator History Cold Start: When selected, this check box
                     clears all accumulator history data points after a CPU cold start.
                   − Fill Gaps in Accumulator Data: When selected, this check box
                     specifies that missing accumulator history entries will be substituted
                     with a placeholder.
                   − Log Affected Meter Values During Delta Entry: When selected,
                     this check box specifies logging of meter value changes that result
                     from a changed delta value.
2.4.4.14 Global Inhibit Definition
               The Global Inhibit Definition tab defines default SCADA alarm inhibit
               behavior for SCADA entities whose alarming the operator wants
               suppressed. These settings prevail unless the model builder has used the
               Override Inhibit Definition check box for the entity to define “custom”
               suppression behavior for the entity.

Proprietary – See Copyright Page             36                           Database Mapping
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               •   Logging: A check mark indicates that SCADA will issue neither an
                   alarm nor an event. Therefore, entries will appear in neither the alarm
                   list nor the event logs.
               •   Unacknowledged Indication: A check mark indicates that SCADA will
                   issue an event to the event log, but will not issue unacknowledged
                   alarm indications to the alarm list.
               •   Abnormal Count: The effect of this check box is to cause alarm
                   messages for abnormals to have their date/time displayed in black in
                   the Alarm displays instead of in red (assuming the HABITAT FG
                   element set).
               •   Abnormal Indication: Checking this box does not affect Alarm
                   displays, but forces the record to appear Normal on SCADA displays.
               •   Alarm Tone: A check mark indicates that notifications of alarm
                   conditions via audible tones and horns will be suppressed.
2.4.4.15 Specifying SCADA Model Parameters
               To set global parameters for the SCADA model, complete the following
               steps:
               1. Select the Model Parameters option in the View menu.
                   The Model Parameters view displays.
               2. Expand the Model Parameters folder to expose its contents, and select
                  the SCADA Parameters icon.
               3. Specify SCADA model parameters on the SCADA Parameters form.
               4. Save the data.
2.4.4.16 Specifying Site Permissions
               The default operating scheme for restricting intersite control and data
               access is to give all modeled SCADA sites access to all measurements.
               The procedures below explain how to restrict access using site
               permissions.
               A Site Permission specification determines how the SCADA system will
               restrict intersite “Read” and “Control” requests. The overall modeling
               process is as follows:
               •   Enable intersite permission checking on a system-wide basis.
               •   Create a list of grouped sites.
               •   Place a reference on the status point, analog, pulse accumulator to the
                   proper Site Permission group.

Proprietary – See Copyright Page              37                          Database Mapping
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               •   Restrict intersite control to a given controllable point or readable
                   analog or count.
               To enable intersite permission checking on a system-wide basis, complete
               these steps:
               1. Navigate to the SCADA parameters area using the ModelerUI View
                  menu, Model Parameters item.
               2. Expand the Model Parameters tree, and select the SCADA Parameters
                  icon.
               3. From the Intersite Data tab, set the check box labeled “Enable
                  Permissions Checking” ON.
               To create a Site Permission group, complete these steps:
               1. Navigate to the generic SCADA tables using the ModelerUI View
                  menu.
               2. Right-click on the Site Permissions heading and select the Add
                  SITPRM option.
               3. Enter a two-character Site Permission group name, and save this
                  instance of the SITPRM record.
                   Notice that the Site Permission form contains a table for specifying the
                   member sites of this Site Permission group.
               4. In the table on the Site Permission form, right-click in the area labeled
                  “Site Name”.
               5. Select the Add a Row option in the pop-up menu that appears.
               6. Click in the entry box under the Site Name heading, and choose a site
                  from the dropdown menu.
                   Note: Site names are specified in the Sites Reference table.
               7. Add rows to specify other sites for this Site Permission group.
               To specify a Site Permission group reference on a status point, analog, or
               pulse accumulator record, complete these steps:
               1. Navigate to the General Information tab of the status point, analog, or
                  pulse accumulator record in question.
               2. Select the entry box labeled “Site Permissions”.
               3. Choose one of the site permission groups from the dropdown menu.
               To restrict access to the status point controls, complete these steps:


Proprietary – See Copyright Page              38                           Database Mapping
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

               1. Navigate to the General Information tab of the status point of interest.
               2. Set the check box labeled “Allow Control from Foreign Sites” ON.
2.4.4.17 Defining Alternate Limit Types
               Alternate limit types allow specification of multiple limit sets that are used
               at different times. For example, the alternate type “SEASON” could
               include the alternate limit sets “FALL”, “WINTER”, “SPRING”, and
               “SUMMER”. At any given time, exactly one of the child sets would be in
               effect for the alternate type.
               To define alternate limit types, complete the following steps:
               1. Select the Generic SCADA Tables option in the View menu.
                   The Reference Tables view displays.
               2. Expand the Alternate Limit Types folder to expose its contents.
                   a. To add a new alternate limit type record, place the cursor on the
                      Alternate Limit Types folder, click the right mouse button, and
                      select the Add ALTTYP option.
                   b. To update an existing alternate limit type record, select its icon.
               3. Define alternate limit type information using the Alternate Limit Type
                  form.
                   a. For each ALTTYP, add one or more ALTSET records. To add an
                      ALTSET record, place the cursor on the ALTTYP icon, click the
                      right mouse button, and select the Add ALTSET option.
                   b. To update an existing alternate limit set record, select its icon.

2.4.5 Defining Display Groups
               Display group records provide a means of calling up alternate displays
               when an entry is selected from one of the real-time exception displays.
               The default display is one identified with the same name as the ID field of
               the parent SUBSTN of the selected entry. If the DISP field is filled in and
               matches one of the entries in the DISP validation table, then the
               associated display is brought up instead of the default one-line display.
               To define display groups, complete the following steps:
               1. Select the Generic SCADA Tables option in the View menu.
                   The Reference Tables view displays.
               2. Expand the Display Groups folder to expose its contents.
               3. Define display substation information.

Proprietary – See Copyright Page              39                           Database Mapping
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                   a. To add a new display substation record, place the cursor on the
                      Display Groups folder, click the right mouse button, and select the
                      Add DISSUB option.
                   b. To update an existing display substation record, select its icon.
                   c. Define display substation information using the Substation form.
               4. Define display device type information.
                   a. To add a new display device type record, place the cursor on the
                      Substation icon, click the right mouse button, and select the Add
                      DISDTY option.
                   b. To update an existing display device type, select its icon.
                   c. Define display device type information using the Equipment Type
                      form.
               5. Define display group information.
                   a. To add a new display group record, place the cursor on the Display
                      Device Type folder, click the right mouse button, and select the Add
                      DISGRP option.
                   b. To update an existing display group record, select its icon.
                   c. Define display group information using the Display Group form.

2.4.6 SCADA Alarm Information
               The SCADA Alarm Information models alarm indications related to the
               monitored components of the Supervisory Control and Data Acquisition
               system. These definitions appear on the SCADA Alarm Information tab of
               a component or data point definition form.
               To model SCADA alarm information for a component or data point, enter
               details in the fields provided.
               •   Alarm Location: Enter the text to appear on the Alarm location system
                   line if an alarm is issued for equipment in the substation. Maximum 8
                   characters.
               •   Area of Responsibility: Enter the Permission name of the substation.
                   Maximum 8 characters.
               •   Initially Inhibit: A check mark indicates that, when the system first
                   comes online, alarm indications for this SCADA entry will initially be
                   inhibited.


Proprietary – See Copyright Page             40                           Database Mapping
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               •   Override Default Inhibit Definition: A check mark indicates that the
                   Operator Inhibit definition below overrides the Global Default Inhibit
                   definition that appears on the SCADA Parameters form.
               •   Operator Inhibit Definition: When the Override Default Inhibit
                   Definition check box above is checked, the check boxes in this frame
                   become active. The modeler uses them to specify which alarm
                   indications below will be suppressed in the running SCADA system
                   when the operator inhibits alarms pertinent to this SCADA entity.
                   − Logging and Alarm List: A check mark indicates that SCADA will
                     issue neither an alarm nor an event. Therefore, entries will appear
                     in neither the alarm list nor the event logs.
                   − Unacknowledged Alarm List: A check mark indicates that SCADA
                     will issue an event to the event log, but will not issue
                     unacknowledged alarm indications to the alarm list.
                   − Abnormal for Alarm: The effect of this check box is to cause
                     alarm messages for abnormals to have their date/time displayed in
                     black in the Alarm displays instead of in red (assuming the
                     HABITAT FG element set).
                   − Abnormal for SCADA: Checking this box does not affect Alarm
                     displays, but forces the record to appear Normal on SCADA
                     displays.
                   − Audible Tone: A check mark indicates that notifications of alarm
                     conditions via audible tones and horns will be suppressed.
               •   Permanently Inhibit Definition: The effect of the settings (checked
                   boxes) in the Permanently Inhibit frame is to permanently suppress the
                   corresponding alarm conditions regardless of whether the operator
                   ever inhibits alarms for the SCADA entity during real-time operations
                   (see the Operator Inhibit Definition check box explanations above for
                   details about the conditions to which the Permanently Inhibit check
                   boxes apply).


Proprietary – See Copyright Page             41                          Database Mapping
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

3. Substation Topology
               This chapter provides information about the e-terrascada substation and
               monitored equipment topology (SUBTOP) and the procedures for defining
               it. The data structures that store monitored equipment measurements and
               the procedures for defining these structures are also described here.
               The SCADA calculations that read data from monitored equipment
               measurement structures, and write results back to the database, are
               described in another chapter.

3.1 Defining Substations
               A substation is defined within an operating division, and its name must be
               globally unique. Information using substations is used by applications in all
               e-terraplatform subsystems: e-terrascada, e-terrageneration,
               e-terratransmission, and e-terrasimulator.
               To define a substation, complete the following steps:
               1. Click the Equipment toolbar button.
               2. Navigate to the appropriate operating division icon for the substation,
                  and expand it.
                   a. To define a new substation, place the cursor on the Operating
                      Division icon, click the right mouse button, and select the Add
                      Substation option.
                   b. To update an existing substation, select its icon.
               3. Define substation information using the Substation form.
               4. Map the substation to the appropriate SCADA measurements and
                  controls.


Proprietary – See Copyright Page             42                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                                   Figure 8: Substation Form
3.2 Duplicating a Substation
               With the Copy Tree window open next to the Power Equipment window,
               the model builder can duplicate a substation in the power equipment tree
               by dragging the “template” substation into the SCADA topology and
               dropping it on the target parent Operating Division icon.
               Note: The substation copy is one of the most complex of the deep copy
               operations. The model builder should plan for a minor delay during the
               duplication process.

3.3 Defining Equipment Groups
               Power grid components that have the same Voltage Level requirements
               are assigned the same Equipment Group.
               Equipment Groups are part of the Power Equipment hierarchical (tree)
               structure. A group can consist of a set of components of the same type
               (such as grouped generators, grouped RTUs), a set of grouped
               components (as in the case of substations or companies), or a
               combination of both.


Proprietary – See Copyright Page              43                      Substation Topology
                                                               EMS Schema Modeling Guide


<!-- salto de página -->

               Note: GENCO operations have no requirement for Voltage Level
               references in their EMS databases. However, the e-terramodeler
               PowerModel schema installed with e-terraplatform has the Voltage Level
               requirement flag set TRUE in anticipation of transmission modeling
               requirements.
               To turn OFF the Voltage Level requirement flag in the PowerModel
               schema, complete these steps:
               1. Start the Schema Browser application and context to the EMS schema
                  on the e-terramodeler server.
               2. Open the PowerModel node, and navigate to the Equipment Group
                  node as follows:
               • Power Equipment Model node
               • |_
               • Grouped Equipment node
               • |_
               • Equipment Group node
               3. Select the Equipment Group node icon.
               4. Toggle the Required check box to OFF.
               5. Save the PowerModel schema and exit the Schema Browser.
               To define an equipment group, complete the following steps:
               1. Click the Equipment toolbar button.
               2. Navigate to the Equipment Groups folder for the appropriate
                  substation, and expand it.
                   a. To add a new equipment group record, place the cursor on the
                      Equipment Groups folder, click the right mouse button, and select
                      the Add Equipment Group option.
                   b. To update an existing equipment group record, select its icon.
               3. Define equipment group information using the Equipment Group form.

3.4 Defining Operating Divisions
               Operating divisions are physical divisions within a company, i.e., divisions
               are “children” of a company. Therefore, operating division names must be
               unique within a company.
               An “operating division” is defined as a grouping of substations under a
               common operating area. Operating division information is used by the
               e-terratransmission subsystem.


Proprietary – See Copyright Page             44                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               To define operating divisions, complete the following steps:
               1. Click the Equipment toolbar button.
               2. Expand the Operating Areas folder to expose its contents.
               3. Navigate to the appropriate operating area icon, and expand it.
                   a. To add a new operating division record, place the cursor on the
                      Operating Area or an existing Operating Division, click the right
                      mouse button, and select the Add Operating Division option.
                   b. To update an existing operating division record, select its icon.
               4. Define operating division information using the Operating Division
                  form.
               Note: Pre-define the companies in the EMS operations model so that the
               company Network Data Transfer flag is set ON, then assign one of these
               to the network operating division you are defining.

3.5 Plant Controllers
               Each substation has one or more plant controllers, which are signaled by
               AGC to control the output of one or more generating units.

3.6 Defining Plant Controllers
               To model Plant Controllers, complete the following steps:
               1. Click the Equipment toolbar button.
               2. Navigate to the Station Equipment folder for the appropriate
                  substation, and expand it.
               3. Expand the Plant Controllers folder (in the Station Equipment folder) to
                  expose its contents.
               4. Place the cursor on the Plant Controllers folder, click the right mouse
                  button, and select the Add Plant Controller option.
               5. Identify and specify operating and control parameters, as described in
                  the sections below.


Proprietary – See Copyright Page             45                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                        Figure 9: Plant Controller Definition Form
3.7 Duplicating a Plant Controller (PLC)
               With the Copy Tree window open next to the Power Equipment window,
               the model builder can duplicate a PLC in the power equipment tree by
               dragging the “template” PLC into the SCADA topology and dropping it on
               the target parent Plant Controller folder.
3.7.1.1 Identifying the Plant Controller
               To identify the plant controller in the e-terrageneration, e-terrascada, and
               e-terrasimulator systems, describe the Plant Controller using the fields
               provided as follows:
               •   Name: The name or identifier of the plant controller.
               •   Description: A brief description of the plant controller.
               •   Equipment Type: Dropdown list of equipment types. SCADA
                   implementation requires an equipment type. Click the Ellipsis (...)
                   button to access the Equipment Type table.


Proprietary – See Copyright Page              46                          Substation Topology
