                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

3.7.1.2 Specifying Operating Parameters
               The General Information tab of the Plant Controller form is used to model
               general plant controller operating parameters.
               To model Plant Controller parameters, enter data in the fields provided on
               the General Information tab as follows:
               •   PLC Operation
                   − Status: Dropdown list of default statuses for PLC operation.
                   − Basepoint Mode: Dropdown list of default basepoint modes for
                     PLC operation.
                   − Participation Factor: This default value specifies the relative
                     participation of the PLC in overall regulation duty. This must be a
                     number greater than or equal to zero, typically 1.0. For example, if
                     there are three PLCs currently participating in regulation, and you
                     specify their regulation participation factors as 2, 1, and 1,
                     respectively, then the first PLC performs 50% of the regulation duty
                     and the other two each perform 25%.
                   − Manual Participation Factor? When selected, this check box
                     specifies that the value in the Participation Factor field will be used
                     by the online participation factor calculation function.
                   − Regulation Mode: Dropdown list of default regulation modes for
                     PLC operation.
                   − Regulation Preference: Dropdown list of default regulation
                     preferences for the PLC.
                   − Frequency Bias: The PLC regulating frequency bias in MW per 0.1
                     Hertz; for example, 3.3% PLC capacity based on a 5% permanent
                     droop characteristic.
               •   Joint Ownership Information
                   − Data Transfer Interface
                       ∗   Write to SCADA: When selected, this radio button specifies
                           that JOU PLC information is output as data to SCADA.
                       ∗   Send to RTU: When selected, this radio button specifies that
                           JOU PLC information is output as controls to a remote terminal
                           unit.
                   − JOU PLC: When selected, this check box specifies that there is a
                     physical, jointly owned generating unit coupled with this plant


Proprietary – See Copyright Page              47                          Substation Topology
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                       controller. Selecting this check box also enables updates to data on
                       the Joint Ownership tab of the Generating Unit form.
                   − Non-Physical PLC? When selected, this check box specifies that
                     the unit is a non-physical, internally operated, jointly owned unit
                     coupled with a plant controller.
                   − Internal JOU PLC? When selected, this check box specifies that
                     the unit is a physical, internally operated, jointly owned unit coupled
                     with a plant controller.
                   − Treat JOU? When selected, this check box specifies that the plant
                     controller will honor MW requests from joint interest owners even
                     when the physical unit is not operating in a joint unit mode.
                   − Need AUT/MAN Telemetry? When selected, this check box
                     specifies that the plant controller cannot send the auto/manual
                     status to the JOU share owner.
3.7.1.3 Specifying Control Parameters
               The Control Parameters tab of the Plant Controller form is used to model
               plant controller parameters.
               To model Plant Controller control parameters, enter data in the fields
               provided on the Control Parameters tab as follows:
               •   Accept Control? When selected, this check box specifies that PLC
                   can accept AGC control signals.
               •   Setpoint Control? When selected, this check box specifies that MW
                   setpoints are sent to the plant. Otherwise, MW raise/lower pulses are
                   sent to the plant.
               •   Raise/Lower SPFB Control? A check mark specifies that the PLC
                   uses the SPFB value and bias terms in the PLC control error
                   calculation instead of the actual MW.
               •   Use Setpoint Filtering? A check mark specifies that PLC setpoints
                   will be sent after filtering and processing by the PLC controller.
               •   MW Settings
                   − Pulse Calibration (MW/sec): The estimated pulse calibration for
                     the PLC’s controller, in MW per second. This represents the MW
                     value of a raise/lower pulse of one second’s duration. This value
                     will be used to convert the required MW control for the PLC to a
                     millisecond raise/lower pulse. This value must be greater than or
                     equal to 0.0. This field applies only when pulse control commands
                     are issued.


Proprietary – See Copyright Page             48                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   − Setpoint Feedback Bias: Specify a value that represents the
                     difference between the SPFB value and the actual MW.
                   − Setpoint Deadband: The PLC setpoint signal deadband, in MW.
                     The difference between the new setpoint MW control and the last
                     setpoint sent must be equal to or greater than the setpoint
                     deadband before it is issued. This field applies only when setpoint
                     control commands are issued. Enabled when the Setpoint Control
                     toggle is ON.
                   − Pulse Discretization Factor: Specify an integer value. This field is
                     not enterable when the Setpoint Control toggle is ON.
               •   Pulse Length (Seconds)
                   − Maximum: The maximum length of the SCADA control signal pulse
                     to the generating plant PLC, in seconds.
                   − Minimum: The minimum length of the SCADA control signal pulse
                     to the generating plant PLC, in seconds.
               •   PLC Response Times (secs)
                   − Response Time Constant: The PLC response time constant for
                     small changes, in seconds. A typical entry might be 20 seconds.
                   − Min Time Between Forbidden Zone Crossing: The minimum
                     number of seconds that a unit must remain on one side of a
                     forbidden zone before being controlled by the other side. This
                     parameter reduces oscillation across unit forbidden zones.
               •   Boiler Energy Building Time (secs)
                   − After Up Movement: The timer (in multiples of AGC cycles)
                     representing the time needed by a PLC to build the boiler stored
                     energy.
                   − After Down Movement: The timer (in multiples of AGC cycles)
                     representing the time needed by a PLC to build the boiler stored
                     energy, in the down direction.

3.8 Generating Units
               Generating units are substation devices. They are defined as single
               terminal devices and, therefore, they reside at only one node in the
               network and SCADA topologies. The name of the generating unit device
               can be 14 characters long, and it must be unique within a substation.


Proprietary – See Copyright Page            49                         Substation Topology
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

3.8.1.1 Steady-State Unit Model
               Unit input to the network is modeled as a direct contribution of power (W
               and R) at the node the unit is connected to, where W and R are the unit’s
               MW and MVAr outputs, respectively.
               Quantities for both W and R are often variables and have limits. The sign
               convention for both is positive for real and reactive power entering the
               network.
               If a unit does have associated unit VAr capability curves, a name of the
               selected unit VAr capability curve must be entered in the generating unit
               model. Each unit VAr capability curve is defined in a table, which shows a
               unit’s MVAr maximum and minimum limits for a given MW output.
               Units can also regulate voltage at any node in the same station. Such
               regulation is a standard time-dependent model applied to the voltage
               magnitude at the node defined as the unit’s regulation point in the
               generating unit model. A voltage regulation schedule can be assigned to
               the generating unit model if it does have one.
               If a unit is regulating voltage at a node, the solution process makes sure
               that the MVAr limit corresponding to that unit’s MW output is not violated.
               If the MVAr limit is violated, the MVAr output is reduced until the
               appropriate limit boundary is reached. Multiple unit regulation of a single
               node (ganged units) is also allowed.
3.8.1.2 Dynamic Unit Model
               Although most of the static unit model used by the e-terratransmission
               and e-terrageneration applications is common to e-terrasimulator, two
               additions to the unit are required to model unit dynamic response in the
               e-terrasimulator environment:
               •   A basic “swing equation” model of the torques and resulting speed of
                   the unit’s rotating mass was added.
               •   A response time was added to the unit voltage regulation model.
               The rotating mass represents the turbine/generator shaft and its inertia.
               The dynamics of the rotating mass are expressed as follows:
                   2H dF/dt = PM – W – (D x deltaF)
               where:
               • H = The inertia constant in PU MW-sec
               • dF/dt = The time rate of frequency change in PU freq/sec
               • PM = The mechanical power of the turbine in PU MW
               • W = The electrical power output in PU
               • D = The damping coefficient in PU MW/PU freq

Proprietary – See Copyright Page             50                         Substation Topology
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               •   deltaF = The frequency deviation from 60 (or 50) Hz in PU
               All units of an interconnected network are assumed to have the same
               speed and acceleration. Their common speed is the interconnection
               frequency, F (the island’s frequency).
               The synchronous generator is represented dynamically in the same way
               as in steady-state, except that a time constant is introduced: the time
               delay before unit switching from the automatic voltage regulation to
               manual voltage control. If a voltage regulating unit exceeds its limit for this
               amount of time, it becomes a non-regulating unit with reactive power fixed
               at a limit. Similarly, a non-regulating unit begins regulating again if the
               voltage comes back in range for the specified number of seconds.
3.8.1.3 Incremental Heat Rate Curves
               Incremental heat rate curves (IHRCs) are modeled for each unit whose
               generation type defines it as economically dispatchable. You construct the
               curve by entering a series of points that give the incremental fuel units
               (Mega BTU) per MWH at the MW level specified. AGC interpolates the
               points linearly to determine the incremental heat rate at intermediate
               points.
               Incremental heat rate curves must increase monotonically between the
               minimum economic dispatch point and the unit capability. An IHRC is
               never extrapolated, and it must be defined over the complete range of
               generation. The first point of the curve must occur at zero MWs.
               Each IHRC corresponds to a PLANT and UNIT identifier. The unit’s
               incremental heat rate curve is constructed as a series of points, each of
               which specifies the incremental heat in MBTU per MWH required to
               maintain generation at a specified MW level.
3.8.1.4 Forbidden Zones
               Generating units with certain physical characteristics have a region of their
               MW output that is not desirable for operation. For hydroelectric units, it
               may be a region of excessive vibration due to cavitation. For thermal units,
               it may be a region of uneconomical operation due to steam turbine valve
               point loading. These regions are known as “forbidden zones”, “prohibited
               operating zones”, “gray zones”, or “disallowed operating ranges”. All of
               these will be referred to as “forbidden zones” in this document.
               Forbidden zones are defined by their upper and lower bounds. These
               limits are given in gross or net MW, consistent with the other MW values
               for the unit.
               Each Forbidden Zone record represents a separate forbidden zone. Units
               without telemetered forbidden zone limits may contain multiple Forbidden
               Zone records. Units with telemetered forbidden zone limits can only

Proprietary – See Copyright Page              51                          Substation Topology
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

               contain one Forbidden Zone record, a restriction enforced during
               GENMODEL validation.
               When multiple Forbidden Zone records exist, their limits must be in
               ascending order. Forbidden Zone limits are not confined by unit economic
               or LFC limits, but are confined by the unit capacity limit.
               Two values may be checked against the forbidden zone limits: unit
               basepoints and unit desired generation. If flags have been set to enforce
               the forbidden zone limits in the Economic Dispatch (ED), unit basepoints
               are calculated normally and then compared to the zone limits. If unit
               basepoints are found within the forbidden zone, they are adjusted to one
               of the zone limits based upon the current generation, the calculated
               unrestricted limit, and the basepoint zone crossing percentage. The
               basepoint zone crossing percentage is the amount of the zone that must
               be crossed by the basepoint before the adjusted basepoint will be set to
               the zone limit that is opposite the current generation.
               The desired generation for each Plant Controller (PLC) is the PLC’s
               basepoint plus the PLC’s regulation component. The desired generation
               for a PLC with the forbidden zone enforcement flag set is checked against
               the forbidden zones:
               •   The PLC is allowed to control the unit normally if the desired
                   generation is not in or across a forbidden zone.
               •   The PLC is allowed to control the unit across the zone if the desired
                   generation crosses the forbidden zone, does not violate the LFC limit,
                   and the time between crossing is greater than the minimum time
                   setting.
               •   The PLC control is limited to the forbidden zone limit closest to the
                   current generation if:
                   − The desired generation is in the forbidden zone.
                   − The desired generation is across the zone without the minimum
                     time between crossing having expired.
                   − The current generation is too far away from the forbidden zone
                     limit.
               The processing for desired generation related to forbidden zones is
               effective only for those PLCs that have the flag to enforce forbidden zone
               restrictions in unit controls set.
               An alarm is issued if the PLC is controlling a unit across a forbidden zone,
               and the AGC or the PLC is suspended. An alarm is also issued when the
               PLC is controlling a unit across a forbidden zone, the AGC or PLC is


Proprietary – See Copyright Page             52                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               paused, and the time delay for the AGC or PLC to wait before entering the
               “Suspend” state is set to prevent the suspend state.

3.9 Defining Generating Units
               To model generating units, complete the following steps:
               1. Click the Equipment toolbar button.
               2. Model voltage level information:
                   a. Navigate to the Equipment Groups folder for the appropriate
                      substation, and expand it.
                       i. To add a new equipment group record, place the cursor on the
                          Equipment Groups folder, click the right mouse button, and
                          select the Add Equipment Group option.
                       ii. To update an existing equipment group record, select its icon.
                   b. Model voltage level information in the fields provided.
               3. Model generator or generating unit information:
                   a. Navigate to the Power Equipment folder for the appropriate
                      substation, and expand it.
                   b. Expand the Generating Units folder to expose its contents.
                       i. To add a new generator or generating unit record, place the
                          cursor on the Generating Units folder, click the right mouse
                          button, and select the Add Generating Unit option.
                       ii. To update an existing generator or generating unit record, select
                           its icon.
                   c. Model generator or generating unit information in fields provided.
               4. Check the network topology in the Topology view to verify that the
                  Generating Unit device is located at the correct node. Drag the device
                  to the correct node as necessary.
               5. Map the generating unit to the appropriate SCADA measurements and
                  controls using the e-terrageneration telemetry techniques described in
                  this document.
               Note: Sample screens of Generating Unit measurement and control
               definitions exist in the chapter Power Equipment Monitoring and Control.


Proprietary – See Copyright Page             53                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

3.10 Duplicating a Generating Unit
               With the Copy Tree window open next to the Power Equipment window,
               the model builder can duplicate a generating unit in the power equipment
               tree by dragging the “template” generating unit into the SCADA topology
               and dropping it on the target parent Generating Unit folder.
3.10.1.1 Identifying the Generating Unit
               To identify the Generating Unit as a device in the power equipment
               topology, enter details in the fields provided on the Generating Unit form:
               •   Name: The name or identifier of the generating unit. e-terrageneration
                   or e-terrasimulator implementation requires a generating unit.
               •   Description: A brief description of the generating unit.
               •   Plant Controller: Dropdown list of plant controllers. e-terrageneration
                   or e-terrasimulator implementation requires a plant controller.
               •   Equipment Group: Dropdown list of equipment groups. Network
                   implementation requires an equipment group.
               •   Equipment Type: Dropdown list of equipment types. SCADA
                   implementation requires an equipment type. Click the Ellipsis (...)
                   button to access the Equipment Type table.


Proprietary – See Copyright Page             54                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   Figure 10: Unit Identification and Commitment Details
3.10.1.2 Specifying Commitment Data
               To model the Generating Unit commitment information, enter details in the
               fields provided on the Commitment Data tab:
               •    Boiler/Turbine Information
                    − Minimum Online Hours: The minimum time allowed from
                      synchronization to offline, in hours.
                    − Minimum Offline Hours: The minimum time allowed from offline to
                      synchronization, in hours.
                    − Turbine Startup (MBTU): The number of MBTUs required to cold
                      start the turbine. This must be a number greater than or equal to 0.
                    − Boiler Startup (MBTU): The number of MBTUs required to cold
                      start the boiler. This must be a number greater than or equal to 0.
                    − Transition Ramp Rate (MW/Hr): The ramp rate from
                      synchronization to ready-for-control at the economic dispatch
                      minimum. This must be a number greater than or equal to 0. This
                      entry is ignored for peakers.


Proprietary – See Copyright Page             55                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   − Time Decay (Hr): The number of hours it takes the boiler to lose
                     63% of its heat. This must be a number greater than or equal to 0.
                   − Boiler Efficiency (%): The boiler efficiency factor, in percent. This
                     number is divided into the incremental heat rate curve to account
                     for the time since the boiler was last cleaned. A value is required in
                     this field.
                   − Must Run Unit? When selected, this check box specifies that the
                     unit must be committed (when not on maintenance) for the Unit
                     Commitment study. This is valid only for non-peakers.
                   − Peaker Unit? When selected, this check box specifies that, if
                     committed, the unit must be dispatched at its economic maximum.
                     A peaking gas turbine (e.g., a combustion turbine) is a unit that
                     counts toward total reserve even when offline, and that has a
                     minimum up time of one hour or less.
               •   Maintenance Information
                   − Maintenance Cost per Startup ($): The cost of maintenance
                     incurred by the unit each time it is synchronized, in dollars. This
                     value must be greater than or equal to 0.
                   − Maintenance Cost per MWH: The cost of maintenance per MWH
                     of generation, in dollars per MWH. This must be greater than or
                     equal to 0.0. The term “maintenance” refers to a unit’s full duration.
                     This parameter becomes a term in incremental cost curve
                     calculations that are used by RTGEN and STGEN, for example. A
                     value is required in this field.
                   − Maintenance Cost per Hour: The maintenance cost incurred each
                     hour the generating unit is synchronized, in dollars. This must be
                     greater than or equal to 0. A value is required in this field.
                   − Startup Group: Dropdown list of startup groups. If left blank, the
                     unit does not belong to a startup group, and it can be synchronized
                     with any other unit at the plant.
                   − Fuel Amount per Startup (MBTU): The number of MBTUs
                     required to start the generating unit. This must be a number greater
                     than or equal to 0. A value is required in this field for dispatchable
                     units, and it is used in the startup cost model only when using
                     incremental fuel rate curves.
3.10.1.3 Specifying MW Limits
               To model the Generating Unit limits of operation, enter details in the fields
               provided on the MW Limits tab:


Proprietary – See Copyright Page             56                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               •   Reference Limits (MW)
                   Note: Reference limits cannot be changed online.
                   − Current Capacity (MW): The MW reference level of the generating
                     unit capacity.
                   − Advisory ECO Maximum (MW): The maximum MW reference
                     level of the generating unit’s advisory ECO.
                   − Maximum Capacity (MW): The maximum MW level allowed for
                     generating unit operation (operating limit).
                   − Minimum Capacity (MW): The minimum MW level at which the
                     generating unit can operate (operating limit). This must be a
                     number less than or equal to the LFC Minimum, and greater than or
                     equal to 0.
                   − LFC Maximum (MW): The MW reference level of the generating
                     unit’s maximum allowed when under load frequency control. This
                     must be a number greater than or equal to the ECO MAX REF, and
                     less than or equal to the CAP REF. Online changes to the LFC
                     MAX value are limited by this value as well.
                   − LFC Minimum (MW): The MW reference level of the generating
                     unit’s minimum allowed when under load frequency control. This
                     must be a number less than or equal to the ECO Minimum, and
                     greater than or equal to the Minimum Capacity. Online changes to
                     the LFC MIN value are limited by this value as well.
                   − ECO Maximum (MW): The MW reference level of the generating
                     unit’s economic dispatch maximum. This must be a number greater
                     than or equal to the ECO MIN REF, and less than or equal to the
                     LFC MAX REF. Online changes to the ECO MAX value are limited
                     by this value as well.
                   − ECO Minimum (MW): The MW reference level of the generating
                     unit’s economic dispatch minimum. This must be a number greater
                     than or equal to the LFC MIN REF, and less than or equal to the
                     ECO MAX REF. Online changes to the ECO MIN value are limited
                     by this value as well.
               •   Operating Limits (MW)
                   Note: Operating limits can be changed online by the operator.
                   − Current Capacity (MW): The default MW level of the generating
                     unit’s current maximum capacity. This must be a number greater
                     than or equal to the LFC MAX, and less than or equal to the MAX
                     UNIT CAP.

Proprietary – See Copyright Page            57                         Substation Topology
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                   − LFC Maximum (MW): The maximum MW level allowed for the
                     generating unit under load frequency control. This must be a
                     number greater than or equal to the ECO MAX, and less than or
                     equal to the Current Capacity.
                   − LFC Minimum (MW): The minimum MW level allowed for the
                     generating unit under load frequency control. This must be a
                     number greater than or equal to CAP MIN, and less than or equal
                     to the ECO MIN.
                   − ECO Maximum (MW): The economic dispatch maximum MW level
                     for the generating unit. This must be a number greater than or
                     equal to the ECO MIN, and less than or equal to the LFC MAX.
                   − ECO Minimum (MW): The economic dispatch minimum MW level
                     for the generating unit. This must be a number greater than or
                     equal to the LFC MIN, and less than or equal to the ECO MAX.
                   − Advisory ECO Maximum (MW): The MW maximum reference
                     level of the generating unit’s advisory ECO. This must be a number
                     greater than the Advisory ECO Minimum, and less than or equal to
                     the Current Capacity.
                   − Advisory ECO Minimum (MW): The MW minimum reference level
                     of the generating unit’s advisory ECO. This must be a number less
                     than the Advisory ECO Maximum, and greater than or equal to
                     CAP MIN.
                   − Unit Offline Threshold (% Maximum Capacity): Specify the
                     offline threshold as a percent of the unit’s total capacity. Default
                     value: 0.01.
                   − Unit Offline Threshold Deadband (%): Specify the offline
                     deadband as a percent of the offline limit. Default value: 0.1.
               •   General Information
                   − Max Spinning Reserve (MW): The MW level of the maximum
                     allowed spinning reserve from this generating unit. This must be a
                     number greater than or equal to 0.
                   − Raise Wind-Up Limit (MW): The generating unit’s wind-up limit in
                     the up direction. The wind-up limit is the maximum allowed
                     difference between the setpoint for the unit and the current
                     generation.
                       Note: Toggle the Count for Spinning Reserve When Offline check
                       box or the Count for Operating Reserve When Offline check box
                       ON, to activate this field for data entry.


Proprietary – See Copyright Page              58                          Substation Topology
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                   − Lower Wind-Up Limit (MW): The generating unit’s wind-up limit in
                     the down direction. The wind-up limit is the maximum allowed
                     difference between the setpoint for the unit and the current
                     generation.
                       Note: Toggle the Count for Spinning Reserve When Offline check
                       box or the Count for Operating Reserve When Offline check box
                       ON, to activate this field for data entry.
                   − Unit Limit Deadband: The percentage of the alarm limit for the
                     deadband to issue a return-to-normal message after a unit MW
                     change alarm in AGC.
                   − Frequency Deadband: Allowable deviation of the unit frequency,
                     as defined in GENMODEL.
                   − Count for Spinning Reserve When Offline? When selected, this
                     check box specifies that the unit counts toward spinning reserve
                     when offline and not on maintenance. This field is valid only for
                     peaking units.
                   − Count for Operating Reserve When Offline? When selected, this
                     check box specifies that the unit counts toward operating reserve
                     when offline and not on maintenance.


Proprietary – See Copyright Page            59                        Substation Topology
                                                               EMS Schema Modeling Guide


<!-- salto de página -->

                            Figure 11: Unit Limits Specification
3.10.1.4 Specifying Ramp Rate Settings
               To model the Generating Unit ramp rate information, enter details in the
               fields provided on the Ramp Rates tab:
               •   Ramp Rate Settings
                   − Set Short-Term to Nominal Rates? When selected, this check
                     box specifies that the short-term response rates are set equal to the
                     nominal rates.
                   − Set Down Rate to Up Rate? When selected, this check box
                     specifies that the down response rates are set equal to the up
                     rates.
                   − Nominal Up Rate (MW/Min): The unit’s default nominal (MSR)
                     response rate (MW/MIN) in the UP direction. This must be a
                     number greater than or equal to 0.0, and less than or equal to the
                     value entered in the Short-Term Up Rate field.
                   − Nominal Down Rate (MW/Min): The unit’s default nominal (MSR)
                     response rate (MW/MIN) in the DOWN direction. This must be a


Proprietary – See Copyright Page            60                         Substation Topology
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                       number greater than or equal to 0.0, and less than or equal to the
                       value entered in the Short-Term Down Rate field.
                   − Short-Term Up Rate (MW/Min): The number of MWs per minute
                     the unit is capable of producing at faster, short-term up ramp rates.
                     The values indicate the unit’s energy storage capacity for upward
                     ramping.
                   − Short-Term Down Rate (MW/Min): The number of MWs per
                     minute the unit is capable of producing at faster, short-term down
                     ramp rates. The values indicate the unit’s energy absorbing
                     capacity for downward ramping.
               •   Maximum MW Change Using Short-Term Ramp Rate
                   − Up Rate (MW): The maximum permissible change in unit output
                     (MW) at the short-term rate in the UP (raise) direction. This must be
                     a number greater than or equal to 1 (3% of unit capacity).
                   − Down Rate (MW): The maximum permissible change of unit output
                     (MW) at the short-term rate in the DOWN (lower) direction. This
                     must be a number greater than or equal to 1 (3% of unit capacity).


                         Figure 12: Unit Ramp Rate Specification


Proprietary – See Copyright Page             61                         Substation Topology
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

3.10.1.5 Specifying Unit Characteristics
               To model the Generating Unit deployment characteristics, such as turbine
               type, enter details in the fields provided on the Types tab:
               •   Unit Type Information
                   − Pump Storage Unit? When selected, this check box specifies that
                     the generating unit is capable of working as a pump storage unit.
                   − Synchronous Condenser? When selected, this check box
                     specifies that the generating unit is capable of working as a
                     synchronous condenser.
                   − Generating Unit Type: Dropdown list of generating unit types.
                       Note: To add, modify, or browse a generating unit type in the
                       displayed list, use the e-terrageneration Types table. Click the
                       Ellipsis (...) button to access this table.
                   − Turbine Type: Dropdown list of turbine types.
                   − Turbine Name: The name or identifier of the turbine.
                   − Hydro Loading Priority: Unit priority ordering at the plant (integer).
                   − Combined Cycle Unit
                       ∗   Turbine Type, <none> if not a Combined Cycle: Dropdown
                           list of combined cycle turbine types. Select <none> if the
                           generating unit is not a combined cycle unit.
                       ∗   Combined Cycle Group: The number of the combined cycle
                           group that this unit belongs to. Used only when modeling
                           combined cycle units.
                       ∗   Group Controls Radio Buttons: If the Turbine Type specified
                           is Steam Turbine, the user can specify whether the group
                           controls come from the steam or combustion turbine plant
                           controller.
               •   Pumping/Synching of Unit
                   − MW Pumping Threshold: The level at which the unit operates as a
                     pump storage unit. If the unit is capable of both pump storage and
                     synchronous condenser operation, this value must be a larger
                     negative value than the synchronous condenser threshold MW
                     limit.
                   − MW Synch Condenser Threshold: The lower bound of the MW
                     range at which the unit operates as a synchronous condenser. The

Proprietary – See Copyright Page              62                          Substation Topology
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                       upper bound of this MW range is always zero. This value must be
                       negative or equal to zero.
                   − MVAr Synch Condenser Threshold: The minimum MVAr level
                     that will initiate operation of the unit as a synchronous condenser.
                     Termination of the unit operation as a synchronous condenser is
                     based only upon the MW value. This value must be positive.
                   − Max Operating Reserve from Pump (MW): The maximum MW
                     the unit can contribute to operating reserve when operating as a
                     pump storage unit.
                   − Max Spinning Reserve from Synch Condenser: The maximum
                     MW the unit can contribute to spinning reserve when operating as a
                     synchronous condenser.


                               Figure 13: Unit Type Selection
3.10.1.6 Specifying Unit Network Connectivity
               To model the Generating Unit network connectivity, enter details in the
               fields provided on the Connectivity tab:
               •   Enable Manual Removal: When selected, this check box enables
                   manual removal of the generating unit.


Proprietary – See Copyright Page             63                         Substation Topology
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               •   Initially Remove: When selected, this check box specifies initial
                   removal of the generating unit.
               The frames on the Connectivity tab are as follows:
               •   Connect to Frame: Specify the Near and Far Station Nodes to
                   connect the terminal(s) to.
                   − When the model builder selects the Connect to an Existing Node
                     option, the Station Node combo box is enabled and the New Node
                     Name textbox is disabled. The Station Node combo box is
                     populated with all Station Node instances in the Equipment Group
                     this Power Equipment entity is under.
                   − When the model builder selects the Create a New Node option, the
                     combo box is disabled and the New Node Name textbox is enabled
                     so the model builder can enter a new name.
               •   Connected Terminals Window: The icons in this window represent
                   the terminals that share a node with this device in the network topology
                   model. Click the Ellipsis (...) button next to the window to access the
                   Network Topology view. Double-click on any icon in the window to
                   position to the selected device in the Network Topology view.


Proprietary – See Copyright Page             64                         Substation Topology
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                           Figure 14: Unit Terminal Connection
3.10.1.7 Specifying Network-Specific Parameters
               To model the Generating Unit network-related information, enter details in
               the fields provided on the Network Parameters tab:
               •   Rated MVA: The rated MVA.
               •   Initial Power Output (MW): Initial power output of the generating unit,
                   in MW.
               •   Enable Automatic Voltage Regulation: When selected, this check
                   box enables regulation of automatic voltage.
               •   Initially Off AGC Control: When selected, this check box specifies
                   that Automatic Generation Control is initially off, unless an operator
                   overrides it manually. When AGC control is off, the MW output from
                   this generating unit will be fixed in the powerflow solution.
               •   Manually Enter Reactive Limit: When selected, this check box
                   enables manual entry of a reactive limit for the network.
               •   Network – Generation Mapping


Proprietary – See Copyright Page             65                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   − Generation Unit Name: The name or identifier of the map-to
                     generating unit in GENMOM.
               •   Reactive Power Limits
                   − High: The maximum net reactive power flow for the generating unit,
                     in MVAr.
                   − Low: The minimum net reactive power flow for the generating unit,
                     in MVAr.
               •   Time Delay for Switching (Seconds)
                   − Leading VAr Violation: The time delay before switching from AVR
                     to manual voltage control when the generating unit is at the lead
                     limit, in seconds.
                   − Lagging VAr Violation: The time delay before switching from AVR
                     to manual voltage control when the generating unit is at the lag
                     limit, in seconds.
                   − Seconds to Switch from Manual to AVR: The time delay, in
                     seconds, before switching from manual voltage control to AVR.
                   − Reference Priority: A number representing the priority (with 1
                     being the highest) for selection as a slack or reference unit.
               •   Dynamic Model Parameters
                   − Mechanical Inertia (pu MW-sec/MVA): The inertia constant, in
                     MW seconds per MVA.
                   − Damping Coefficient (pu MW/pu Hz): The damping coefficient, in
                     MW per Hz.
               •   Participation Factors
                   − Normal: The normal participation factor for generation rescheduling
                     in the Contingency Analysis application and the Powerflow
                     application.
                   − Long-Term: The long-term participation factor for generation
                     rescheduling in the Contingency Analysis application.
                   − Short-Term: The short-term participation factor for generation
                     rescheduling in the Contingency Analysis application.
                   − Accuracy Class: Dropdown list of accuracy classes. The accuracy
                     class for a generating unit is used in the real-time network (RTNET)
                     application.


Proprietary – See Copyright Page            66                         Substation Topology
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                       Note: To add, modify, or browse an accuracy class in the displayed
                       list, use the Accuracy Class table. Click the Ellipsis (...) button to
                       access this table.


                            Figure 15: Network-Specific Details
3.10.1.8 Specifying Alternate Capability Curves
               To model the Generating Unit capability information, enter details in the
               fields provided on the Alternate Capability Curves tab:
               •   Regulation Information
                   − Regulating Node: Dropdown list of regulating nodes.
                   − Regulating Schedules: Dropdown lists of time-based and
                     load-based regulating schedules. <None> is an acceptable choice.
                       Note: To add, modify, or browse a regulating schedule in the
                       displayed list, click the Ellipsis (...) button to access the table of
                       regulation schedules.
                   − Reactive Capability Curve: Dropdown list of unit VAr capability
                     curve tables. This field can be left blank.


Proprietary – See Copyright Page                67                           Substation Topology
                                                                      EMS Schema Modeling Guide


<!-- salto de página -->

                       Note: To add, modify, or browse a unit VAr capability curve table in
                       the displayed list, click the Ellipsis (...) button to access the table
                       unit capability curves.
                   − Enable Load-Based Voltage Regulation: A check mark indicates
                     that the unit’s voltage output can be regulated using load-based
                     information.
               •   Alternate Unit Capability Curve Points: Place the cursor on a row of
                   the table and click the right mouse button. To insert a record, select
                   Add a Row. To delete the record, select Delete This Row.
                   − Table Name: The name or identifier of the alternate unit VAr
                     capability curve table.
                   − Assigned: When selected, this check box specifies that the
                     alternate unit VAr capability curve table will normally be used for
                     this generating unit. Selecting this option will change the capability
                     curve assignment for a generating unit in the real-time and study
                     network applications.
                   − Description: A brief description of the unit VAr capability curve
                     table. This field is optional.
                   − Alternate Reactive Capability Curve: The name or identifier of
                     the alternate reactive capability curve.


Proprietary – See Copyright Page              68                          Substation Topology
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                         Figure 16: Capability Curve Specification
3.10.1.9 Specifying Forbidden Zones of Operation
               The Forbidden Zones tab is used to set high and low forbidden zone limits
               for a generating unit. “Forbidden zones” are MW output regions
               considered uneconomic or undesirable for operating purposes.
               Each unit can have more than one forbidden zone, provided that the limits
               for the zone are not telemetered. Only one set of forbidden zone limits can
               be telemetered for each unit.
               To model the Generating Unit Forbidden Zone information, enter details in
               the fields provided on the Forbidden Zone tab:
               •   Forbidden Zones of Operation: Place the cursor on a row of the
                   table and click the right mouse button. To insert a record, select either
                   Insert Before or Insert After. To delete the record, select Delete This
                   Row.
                   − High Limit: The forbidden zone high limit, in MW.
                   − Low Limit: The forbidden zone low limit, in MW.


Proprietary – See Copyright Page              69                          Substation Topology
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                        Figure 17: Forbidden Zones Specification
3.10.1.10 Specifying Unit Fuel Usage Factors
               To model the Generating Unit fuel usage information, enter details in the
               fields provided on the Unit Fuels tab:
               •   Emissions Scrubbing Factors: Specify, in percentage, the amount of
                   nitrous oxide, sulfur oxide, and carbon dioxide to be scrubbed out of
                   the emissions.
               •   Unit Fuels: Place the cursor on a row of the table and click the right
                   mouse button. To insert a record, select Add a Row. To delete the
                   record, select Delete This Row.
                   − Name: The name or identifier of the fuel.
                   − Type of Fuel: Dropdown list of unit fuel types.


Proprietary – See Copyright Page             70                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                             Figure 18: Unit Fuel Specification
3.10.1.11 Specifying Short Circuit Parameters
               To model the Generating Unit short-circuit analysis parameters, enter
               details in the fields provided on the Short Circuit Parameters tab:
               •   Zero Sequence Parameters
                   − Transient Reactance: Percent transient reactance for this unit on
                     a 100-MVA base.
                   − Subtransient Reactance: Percent of subtransient reactance for
                     this unit on a 100-MVA base.
                   − Zero Sequence Reactance: Percent of zero sequence reactance
                     for this unit on a 100-MVA base.


Proprietary – See Copyright Page            71                           Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                               Figure 19: Short Circuit Details
3.10.1.12 Specifying Joint Ownership Details
               Jointly Owned Units (JOUs) are generating units that are owned by more
               than one operating area.
               To model Generating Unit JOU information, enter details in the fields
               provided on the Jointly Owned Unit tab:
               •   Jointly Owned Unit – PLC Information
                   − JOU PLC: When selected, this check box specifies that there is a
                     plant controller coupled with this jointly owned generating unit.
                     Selecting the JOU-PLC check box in the General Information tab of
                     the Plant Controller form enables updates to data in this Joint
                     Ownership tab. Otherwise, the JOU information in this tab is display
                     only.
                   − Treat JOU? When selected, this check box specifies that the plant
                     controller will honor MW requests from joint interest owners even
                     when the physical unit is not operating in a joint unit mode.


Proprietary – See Copyright Page             72                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   − Internal JOU PLC? When selected, this check box specifies that
                     the unit is a physical, internally operated, jointly owned unit coupled
                     with a plant controller.
                   − Non-Physical PLC? When selected, this check box specifies that
                     the unit is a non-physical, internally operated, jointly owned unit
                     coupled with a plant controller.
                   − Need AUT/MAN Telemetry? When selected, this check box
                     specifies that the plant controller cannot send the auto/manual
                     status to the JOU share owner.
                   − Data Transfer Interface
                       ∗   Write to SCADA: When selected, this radio button specifies
                           that JOU PLC information is output as data to SCADA.
                       ∗   Send to RTU: When selected, this radio button specifies that
                           JOU PLC information is output as controls to a remote terminal
                           unit.
               •   Jointly Owned Unit Information
                   − Internal JOU? When selected, this check box specifies that the
                     unit is a physical, internally operated, jointly owned unit.
                   − Non-Physical? When selected, this check box specifies that the
                     unit is a non-physical, internally operated, jointly owned unit.
                   − Data Transfer Interface
                       ∗   Write to SCADA: When selected, this radio button specifies
                           that JOU information is output as data to SCADA.
                       ∗   Send to RTU: When selected, this radio button specifies that
                           JOU information is output as controls to a remote terminal unit.
               •   Operating Areas File Folder: When expanded, displays generating
                   units by operating area, substation, and plant controller.
               •   Owner Operating Area: This dropdown list box displays all available
                   Owner Operating Areas. It is visible when the Internal JOU check box
                   is cleared and the Non-Physical check box is checked.
               •   Assign: Click the Assign button to establish the joint ownership
                   relationship of a generating unit. Expand the Operating Areas file folder
                   to locate the appropriate plant controller, and select the generating
                   unit. Then, select the appropriate row in the Shares Details table, and
                   click the Assign button.


Proprietary – See Copyright Page              73                         Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               •   Shares Details: Place the cursor on a row of the table and click the
                   right mouse button. To insert a record, select Add a Row. To delete the
                   record, select Delete This Row.
                   − Share Participation Factor: The default relative participation
                     factor of the share. This value should be greater than or equal to
                     zero.
                   − Owner Operating Area of Share: Dropdown list of operating area
                     share owners.
                   − Plant for Matching Unit in Other: Name or identifier of the
                     external JOU (in another operating area) that matches this internal
                     JOU.
                   − Matching Unit in Other Operating: Name or identifier of the plant
                     (in another operating area) where the external JOU that matches
                     this internal JOU resides.
                   − Penalty Factor from JOU to Tie-Line: The factor used for losses
                     between the tie and the generator when processing the MW
                     request from the share owner. This value is typically slightly greater
                     than 1, so that the value of a request at the generator is greater
                     than the value of a request at the tie-line.
                   − Need High Limit Telemetry? When selected, this check box
                     indicates that the equipment to send the MW high limit to a share
                     owner is untelemetered.
                   − Need Low Limit Telemetry? When selected, this check box
                     indicates that the equipment to send the MW low limit to a share
                     owner is untelemetered.
                   − Need On/Off Status Telemetry? When selected, this check box
                     indicates that the equipment to send the unit on/off status to a
                     share owner is untelemetered.
                   − Need AT HIGH LIMIT Status: When selected, this check box
                     indicates that the equipment to send the unit AT HIGH LIMIT status
                     to a share owner is untelemetered.
                   − Need AT LOW LIMIT Status: When selected, this check box
                     indicates that the equipment to send the unit AT LOW LIMIT status
                     to a share owner is untelemetered.


Proprietary – See Copyright Page             74                         Substation Topology
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                                   Figure 20: JOU Specification
3.10.1.13 Specifying Incremental Heat Rate Curves
               To model the Generating Unit heat rate information, enter details in the
               fields provided on the Incremental Rate Curves tab:
               •   Boiler Efficiency: The boiler efficiency factor, in percent. This number
                   is divided into the incremental fuel rate curve to account for the time
                   since the boiler was last cleaned. A value is required in this field.
               •   Rate Curve to Use: The heat or fuel rate curve (and its corresponding
                   efficiency description) associated with this generating unit. This is a
                   display-only field.
               •   Assign: Click the Assign button to assign the selected incremental
                   rate curve.
               •   Incremental Heat Rate Curves: Place the cursor on a row of the table
                   and click the right mouse button. To insert a record, select Add a Row.
                   To delete the record, select Delete This Row.
                   − Rate Curve ID: The identifier of the incremental heat rate curve.


Proprietary – See Copyright Page               75                        Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   − Description: A brief description of the heat rate curve. This field is
                     optional.
                   − First Point of the Curve: The amount of heat, in MBTU, required
                     to maintain synchronous generation at the first point of the curve
                     (MW = 0).
               •   Incremental Heat Rate Points: Place the cursor on a row of the table
                   and click the right mouse button. To insert a record, select either Insert
                   Before or Insert After. To delete the record, select Delete This Row.
                   − MW Level: The MW value of the heat rate point. This must be a
                     number greater than or equal to 0.0. The MW level on the first
                     RATEPT line must be 0.
                   − Incremental Heat: The incremental heat rate (MBTU/MWH) for a
                     given MW level for each heat rate point in the curve. Incremental
                     heat rates must increase or be equal (flat spot) for successive
                     points between the MW level of the unit economic dispatch
                     minimum (ECO MIN) and the unit’s maximum capacity.


                          Figure 21: Incremental Heat Definition


Proprietary – See Copyright Page              76                          Substation Topology
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

3.10.1.14 Specifying Simulation (e-terrasimulator) Details
               The DTS tab of the Generating Unit form provides the means for assigning
               a unit circuit breaker to a generating unit, and for specifying performance
               parameters for peaking units so that the unit performs as expected in the
               Dispatcher Training simulations.
               To model the Generating Unit simulation information, enter details in the
               fields provided on the e-terrasimulator tab:
               •   Circuit Breaker Assignment Window: Specify the switching device
                   by navigating to the device name and selecting it.
               •   Peaking Unit Parameters
                   − Unit MW Ramp Target Value: MW output DTS units will ramp to
                     when the Simulator starts.
                   − Normal Ramp Rate Factor: Percentage of AGC Ramp Rate. The
                     Simulator uses this value to determine unit ramp rate.
                   − Unit Offline Threshold: Percentage of unit capacity. The Simulator
                     uses this value to determine whether a unit is offline.
               •   Unit Breaker Table: List of switching devices assigned to the unit. Add
                   a UNCB record (line) to the table by using the right mouse button to
                   display the Edit menu. For making assignments: Toggle the box to the
                   left of the row of interest to select the row.
               •   Assign Button: When this button is activated, clicking it associates
                   the unit with the selected switching device. For making assignments:
                   With a row selected in the Unit Breaker table, open the Circuit Breaker
                   assignment window, and select the identifier representing the switch of
                   interest. This activates the Assign button.
               •   Model Unit Circuit Breakers Explicitly? A check mark specifies that
                   the unit circuit breaker maps to an explicit device.


Proprietary – See Copyright Page             77                         Substation Topology
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                   Figure 22: Unit Simulation (e-terrasimulator) Details
3.10.1.15 Specifying Constrained Dispatch Parameters
               To model the Generating Unit constrained dispatch information, enter
               details in the fields provided on the Constrained Dispatch tab:
               •   Energy Constrained Mode Information
                   − Maximum Error Carried Over to Next Hour (MWH): The
                     maximum basepoint carryover from end of hour to the next in
                     MWH. Applicable only for units operating in Energy Constrained
                     Dispatch mode.
                   − Hourly Error Alarm Limit (MWH): The alarm threshold limit at the
                     end of an hour, in MWH. Applicable only for units operating in
                     Energy Constrained Dispatch mode.
                   − MWH Adjustment Recovery Factor (Min): The minimum ECD
                     recovery factor. A recovery factor of 60, for example, would mean
                     that the energy mismatch is made up in the next 60 minutes.
                     Applicable only for units operating in Energy Constrained Dispatch
                     mode.


Proprietary – See Copyright Page            78                        Substation Topology
                                                               EMS Schema Modeling Guide


<!-- salto de página -->

                     Figure 23: Energy Constrained Dispatch Details
3.10.1.16 Specifying Unit Participation Sets
               To model the Generating Unit MW participation factor in a participation
               set, enter details in the fields provided on the Unit Participation Sets tab:
               •   Participation Sets
                   − Set Name: The name of the participation set that this generating
                     unit’s MW participation factor belongs to. Display-only field.
                   − Participation Factor: The MW participation factor assigned to this
                     generating unit as a part of the combined cycle unit. This field is not
                     currently used.


Proprietary – See Copyright Page              79                          Substation Topology
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                    Figure 24: MW Participation Factor Specification
3.11 Configuring Nodes and Connecting Terminals
               Nodes model a junction point between network elements, and identify the
               ends of branches. Each kind of branch has a “double entry” record to
               describe each end. These records are used in network searching
               algorithms, and they are vital to the process of linking flows in branches
               onto one-line diagrams.
               Nodes are modeled after the creation of various components, such as
               circuit breakers, DC converters, generators and generating units, loads,
               and shunt capacitors and reactors.
               The following procedure assumes that you have already created the
               component for which you are modeling nodes. To define nodes for a
               component, complete the following steps:
               1. Click the Topology toolbar button.
               2. Navigate to the Equipment Group for the substation where you want to
                  connect the component, and expand it.
               3. If required, define station node parameters using the Substation form.


Proprietary – See Copyright Page            80                         Substation Topology
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

               4. Drag and drop the component under the appropriate station node in
                  the navigation tree (left pane).
               5. Define connectivity between equipment using the Network Topology
                  tree view.
               6. Select the Remove Unused Topology Nodes option from the Tools
                  menu.
                   This option, enabled only in the Network Topology view, removes any
                   equipment nodes that were automatically generated during component
                   creation, but are not required for connectivity.


                              Figure 25: Terminal Connections
3.12 Specifying the Equipment Type of a Winding End
               The e-terramodeler Topology Helper facility automatically creates terminal
               ends at the time a branch end such as a transformer winding end, an AC
               line end, or a zero impedance branch end is created. However,
               e-terramodeler does not assign an equipment type for these terminal
               ends; thus, it does not create a corresponding SCADA device. Without a
               device record, the database builder cannot define measurements at the
               branch end.
               To create the SCADA device for a transformer winding end, the model
               builder must specify the Equipment Type of the winding end, toggle the
               SCADA check box ON, and save the winding end definition.


Proprietary – See Copyright Page            81                         Substation Topology
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

               e-terramodeler will then create a terminal device corresponding to the
               winding end.
               The database builder can now add a Measurement group and any of the
               data point types offered under the equipment’s Measurement group folder.

3.13 Load Model Components
               The load model has the following components:
               •   Loads: Describe how much real and reactive power is extracted at the
                   nodes (or buses).
               •   Load Types: Determine the effects off-nominal frequency and voltage
                   have on the amount of load extracted. Load types are optional.
               •   Load Areas: Distribute the total power to the individual loads.
                   Functionally, they separate loads into groups and subgroups with
                   similar scheduling patterns.
                   Every load area must belong to a schedule. The schedule can specify
                   a constant value or a different value for every minute of the week. The
                   schedule of a parent load area affects the amount of load assigned to
                   its children and, to a lesser degree, the amount of load assigned to its
                   sibling load areas.
                   RTNET updates the schedules of all load areas that are
                   measurement-observable. Measurement-observable load areas have a
                   user-determined percentage of load that is measured directly from
                   SCADA.
                   − Top-Level (Forecast) Load Areas: Are a parent to other load
                     areas. Consequently, base load and parent fraction information has
                     a different meaning in Forecast Load Areas than in other load
                     areas.
                   − Load Schedules: Are assigned to load areas. They contain
                     time-variable base loads (minimum loads), and an assigned fraction
                     of the parent’s total load.
                   − Load VAr Schedules: Are assigned to individual loads. They
                     contain time-variable base MVAr loads (minimum MVAr loads), as
                     well as the power factor of the load. The power factor is used to
                     determine the MVAr load, in addition to the base, from the MW
                     load. The sum of the two components yields the total MVAr load.
                   − Base Load: The minimum load distributed to that load branch. In
                     top-level load areas (forecast load areas), this is the total load+loss
                     for an entire load tree. Base loads can be entered manually, or
                     updated via RTNET in study mode or real time.

Proprietary – See Copyright Page             82                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   − Parent Fractions: Are fields in the load area schedules.
                   − Load Fractions: Distribution factor assigned to loads. The Load
                     Fraction determines the amount of load above the base load that is
                     distributed to that branch of the load model hierarchy. In top-level
                     load areas, this is the fraction of the total load+loss that represents
                     the total load for the tree. Load fractions can be entered manually,
                     or updated via RTNET in study mode or real time.

3.14 Defining Loads
               The load model enables an accurate representation of the flow of power
               through the network by describing how power is extracted from the
               network.
               The simplest way to model a load is to start with one load record, and then
               use schedules to vary the modeled load over time. This simple method is
               possible only if you assign a top-level load area to every load. By adding a
               few hierarchical layers to the model structure, you can increase the total
               number of schedules that are required. This makes it easier to modify the
               total load, and it expedites load forecasting based on the predicted
               weather and expected load.
               The load model contains a structure that is related to, but separate from,
               the topology hierarchy. The load model is used by all the network
               applications that solve for a network state, but it interacts most strongly
               with RTNET and e-terrasimulator. RTNET updates the load forecast
               schedules by processing raw data from SCADA. e-terrasimulator uses the
               load model, not only to obtain a state solution, but also for modeling
               loadshed.
               To define feeder loads at a substation, complete the following steps:
               1. Click the Equipment toolbar button.
               2. Define voltage level information.
                   a. Navigate to the Equipment Groups folder for the appropriate
                      substation, and expand it.
                       i. To add a new equipment group record, place the cursor on the
                          Equipment Groups folder, click the right mouse button, and
                          select the Add Equipment Group option.
                       ii. To update an existing equipment group record, select its icon.
                   b. Define voltage level information using the Equipment Group form.
               3. Define load information.


Proprietary – See Copyright Page             83                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   a. Navigate to the Power Equipment folder for the appropriate
                      substation, and expand it.
                   b. Expand the Loads folder to expose its contents.
                       i. To add a new load record, place the cursor on the Loads folder,
                          click the right mouse button, and select the Add Load option.
                       ii. To update an existing load record, select its icon.
                   c. Define load information using the Load form.
               4. Define topology as described in Configuring Nodes and Connecting
                  Terminals.
               5. Map the load to the appropriate SCADA measurements and controls.


                              Figure 26: Load Definition Form
3.15 Duplicating a Load Definition
               With the Copy Tree window open next to the Power Equipment window,
               the model builder can duplicate a load in the power equipment tree by
               dragging the “template” load definition into the SCADA topology and
               dropping it on the target parent Load folder.


Proprietary – See Copyright Page              84                          Substation Topology
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

3.16 Defining Circuit Breakers
               Switching devices are typically circuit breakers (CBs), but they can also be
               line switches, motor-operated disconnects, or other circuit-breaking
               devices.
               The common electrical attribute of all such elements is that they are either
               open (infinite impedance) or closed (zero impedance). Each such device
               is a branch whose relationship to network components is identified by its
               two terminal branches.
               Each circuit breaker is defined within a substation. The name of a CB
               must be unique within the same device type in a substation. A breaker
               schedule can be assigned to a circuit breaker if it has a schedule of
               operation that is a function of time.
               To define circuit breakers for a substation, complete the following steps:
               1. Click the Equipment toolbar button.
               2. Define voltage level information.
                   a. Navigate to the Equipment Groups folder for the appropriate
                      substation, and expand it.
                       i. To add a new equipment group record, place the cursor on the
                          Equipment Groups folder, click the right mouse button, and
                          select the Add Equipment Group option.
                       ii. To update an existing equipment group record, select its icon.
                   b. Define voltage level information using the Equipment Group form.
               3. Define circuit breaker information.
                   a. Navigate to the Power Equipment folder for the appropriate
                      substation, and expand it.
                   b. Expand the Switching Devices folder to expose its contents.
                       i.   To add a new circuit breaker record, place the cursor on the
                            Switching Devices folder, click the right mouse button, and
                            select the Add Switching Device option.
                       ii. To update an existing circuit breaker record, select its icon.
                   c. Define circuit breaker information using the Switching Device form.
               4. Define topology as described in Configuring Nodes and Connecting
                  Terminals.


Proprietary – See Copyright Page               85                          Substation Topology
                                                                    EMS Schema Modeling Guide


<!-- salto de página -->

               5. Map the circuit breaker to the appropriate SCADA measurements and
                  controls.


                             Figure 27: Switching Device Form
3.17 Duplicating a Switching Device
               With the Copy Tree window open next to the Power Equipment window,
               the model builder can duplicate a switching device in the power equipment
               tree by dragging the “template” switch icon into the SCADA topology and
               dropping it on the target parent Switching Device folder.

3.18 Defining Transformers
               The transformer model includes the name, the “from and to” AC nodes,
               LTC and FIX taps, tap types, voltage regulation schedule, voltage or flow
               sensitivity, and pi model impedance parameters. Transformers are
               represented as sets of two-winding transformers. Each set of two-winding
               transformers is associated with a physical transformer.
               The tap connected to the first node is allowed to change position under
               load. This tap is called either the “LTC tap” (for “Load Tap Changing”) or
               the “TCUL tap” (for “Tap Changing Under Load”). The remaining tap can

Proprietary – See Copyright Page            86                          Substation Topology
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               only change positions when the transformer is removed from service, and
               it is referred to as the “FIX tap”.
               If the transformer regulates a voltage, the transformer record contains a
               reference to a regulation schedule. The schedule describes when the
               regulation is to take place and the voltage range.
               The tap types referenced by the transformer model specify the tap limits
               and physical time delay characteristics for regulation purposes.
                                   XFMR2


                                                   XF21
                                     XF
                                                   XF2h


                     Figure 28: HABITAT Two-Winding Transformer
               To define a transformer, complete the following steps:
               1. Click the Equipment toolbar button.
               2. Specify voltage level information.
                   a. Navigate to the Equipment Groups folder for the appropriate
                      substation, and expand it.
                       i. To add a new equipment group record, place the cursor on the
                          Equipment Groups folder, click the right mouse button, and
                          select the Add Equipment Group option.
                       ii. To update an existing equipment group record, select its icon.
                   b. Specify voltage level information using the Equipment Group form.
               3. Define each station transformer.
                   a. Navigate to the Power Equipment folder for the appropriate
                      substation, and expand it.
                   b. Expand the Transformers folder to expose its contents.


Proprietary – See Copyright Page             87                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                       i. To add a new transformer record, place the cursor on the
                          Transformers folder, click the right mouse button, and select the
                          Add Transformer option.
                       ii. To update an existing transformer record, select its icon.
                   c. Identify the transformer using the Transformer form, and click Save.
                       Note: The modeling system inserts a Transformer Winding End
                       record in the From and To Transformer End folders using the
                       parent record’s name to identify its children.
               4. Define the transformer’s network connection as described in
                  Configuring Nodes and Connecting Terminals.
               5. Map the transformer to the appropriate SCADA measurements and
                  controls.


                    Figure 29: Transformer Winding Definition Form
3.19 Duplicating a Transformer
               With the Copy Tree window open next to the Power Equipment window,
               the model builder can duplicate a transformer in the power equipment tree

Proprietary – See Copyright Page              88                          Substation Topology
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

               by dragging the “template” transformer into the SCADA topology and
               dropping it on the target parent Transformer folder.
3.19.1.1 Specifying Winding Parameters
               To specify transformer winding terminal nominal voltages, tap settings,
               and other operating information, enter details in the fields provided on the
               General Information tab:
               •   Fixed Tap Equipment Group: Dropdown list of fixed tap equipment
                   groups.
               •   LTC Equipment Group: Dropdown list of LTC equipment groups.
               •   Winding Parameters (% on a 100-MVA base)
                   − Series Resistance: The transformer’s series resistance, in percent
                     on a 100-MVA base. This field requires a value. If left blank, it will
                     result in a validation error.
                   − Series Reactance: The transformer’s series reactance, in percent
                     on a 100-MVA base. This field requires a non-zero value. If left
                     blank, it will result in a validation error.
                   − Knee Point on the Magnetization Curve: The point on the
                     transformer magnetization curve corresponding to flux where the
                     transformer begins to saturate, in p.u. Volt/p.u. Hertz. The default
                     is 1.3.
                   − Shunt Magnetizing Conductance: The shunt magnetizing
                     conductance of the transformer, in percent on a 100-MVA base.
                     The default is 0.
                   − Shunt Magnetizing Susceptance: The shunt magnetizing
                     susceptance of the transformer, in percent on a 100-MVA base.
                     The default is 0. Typically, any non-zero value entered in this field
                     should be entered as a negative number.
                   − Slope of the Magnetization Curve: The slope of the transformer
                     magnetization curve in the saturation region (the shunt magnetizing
                     susceptance of the transformer operating in the saturation region),
                     in percent on a 100-MVA base. The default is 50 times the value of
                     the shunt magnetizing susceptance.
               •   Tap Settings
                   − Fixed Nominal Voltage: The nominal voltage of the transformer at
                     the fixed tap side, in Kilovolts.
                   − Fixed Normal Tap: The normal tap at the fixed tap side (“To” side).


Proprietary – See Copyright Page             89                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   − Fixed Tap Changer Type: Dropdown list of tap changer types.
                       Note: To add, modify, or browse a tap changer type in the
                       displayed list, use the Tap Changer Types table. Click the
                       Ellipsis (...) button to access this table.
                   − LTC Nominal Voltage: The nominal voltage of the LTC tap, in
                     Kilovolts.
                   − LTC Normal Tap: The normal LTC tap at the “From” side.
                   − LTC Tap Changer Type: Dropdown list of tap changer types.
                       Note: To add, modify, or browse a tap changer type in the
                       displayed list, use the Tap Changer Types table. Click the
                       Ellipsis (...) button to access this table.
               •   Voltage Regulation
                   − Voltage Sensitivity: The voltage change with regard to the MVAr
                     change for the device to regulate the bus voltage, p.u. Volt/MVAr.
                     This field should not be left blank if the regulation node data exists.
                     You can run different powerflow solutions with and without this
                     capacitor to determine its voltage sensitivity.
                   − Regulating Node: Dropdown list of regulating nodes.
                   − Regulating Schedule: Dropdown list of regulating schedules. This
                     field can be left blank.
                       Note: To add, modify, or browse a regulating schedule in the
                       displayed list, use the Network Schedules. Click the Ellipsis (...)
                       button to access these schedules.
                   − Enable Automatic Voltage Regulation: When selected, this
                     check box allows automatic voltage regulation.
                   − Enable Load-Based Voltage Regulation: A check mark specifies
                     that load-based voltage regulation for the transformer will be
                     enabled.
                   − Load-Based Regulating Schedule: Dropdown list of regulating
                     schedules. This field can be left blank.
               •   Auto-Transformer
                   − Master: Dropdown list of master transformers for this winding. This
                     field must be blank if the XF is an auto-transformer master, or is not
                     part of an auto-transformer model.


Proprietary – See Copyright Page              90                           Substation Topology
                                                                    EMS Schema Modeling Guide


<!-- salto de página -->

                   − Master? When selected, this check box indicates a master phase
                     shifter.
                   − Follower? When selected, this check box indicates a follower
                     phase shifter.
3.19.1.2 Specifying Connectivity
               To specify transformer winding connectivity, enter network connection
               details in the fields provided on the Connectivity tab:
               •   Connect to Near and Far Frames: Specify the Near and Far Station
                   Nodes to connect the terminals to.
                   − When the model builder selects the Connect to an Existing Node
                     option, the Station Node combo box is enabled and the New Node
                     Name textbox is disabled. The Station Node combo box is
                     populated with all Station Node instances in the Equipment Group
                     this Power Equipment entity is under.
                   − When the model builder selects the Create a New Node option, the
                     combo box is disabled, and the New Node Name textbox is
                     enabled so the model builder can enter a new name.
               •   Enable Manual Removal: When selected, this check box enables
                   manual removal of the transformer from the network.
               •   Initially Removed: When selected, this check box specifies initial
                   removal of the transformer from the network.
               •   LTC Side Terminal Selection Window: Displays all LTC side
                   terminals at the same node.
                   Note: To add, edit, or delete connectivity for a displayed LTC side
                   terminal, use the Connecting Terminal form. Click the Ellipsis (...)
                   button to access this form.
               •   Fixed Side Terminal Selection Window: Displays all fixed side
                   terminals at the same node.
                   Note: To add, modify, or browse connectivity for a displayed fixed side
                   terminal, use the Connecting Terminal form. Click the Ellipsis (...)
                   button to access this form.
3.19.1.3 Specifying Winding Limits
               To specify transformer winding limits, enter details about the winding
               bounds of operation in the fields provided on the Connectivity tab.


Proprietary – See Copyright Page             91                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               Note: The unit of measure that appears in the form banner is conditional.
               The unit (MVA or Amps) is set on the Installation Information tab of the
               Network Parameters form.
               •   Transformer Limits
                   − Limit Name: The name or identifier of the transformer winding limit.
                   − Near Terminal: When selected, this check box specifies that the
                     limit applies to the near terminal.
                   − Far Terminal: When selected, this check box specifies that the limit
                     applies to the far terminal.
                   − Into Bus: When selected, this check box specifies that the limit
                     applies to flow into the bus.
                   − Out of Bus: When selected, this check box specifies that the limit
                     applies to flow out of the bus.
                   − Override SCADA Limits? A check mark indicates that the user is
                     overriding a SCADA limit (NORM, EMER, or LDSD) to the right of
                     the check box. By setting this check box ON, the user makes the
                     Normal Limit, Emergency Limit, and Loadshed Limit cells enterable.
                   − Normal Limit: The normal capacity limit.
                   − Emergency Limit: The emergency capacity limit.
                   − Loadshed Limit: The loadshed capacity limit.
               •   Transformer Alternate Limits
                   − Alternate Limit Set
                   − Normal Limit: The alternate normal capacity limit.
                   − Emergency Limit: The alternate emergency capacity limit.
                   − Loadshed Limit: The alternate loadshed capacity limit.
3.19.1.4 Specifying Short Circuit Parameters
               To specify winding settings for short-circuit analysis, enter details in the
               fields provided on the Short Circuit Parameters tab:
               •   Zero Sequence Parameters
                   − Zero Sequence Resistance: Percent resistance for this branch on
                     a 100-MVA base.


Proprietary – See Copyright Page              92                          Substation Topology
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                   − Zero Sequence Reactance: Percent of zero sequence reactance
                     for this branch on a 100-MVA base.
                   − Zero Sequence Charging Susceptance: Percent susceptance for
                     this branch on a 100-MVA base.
                   − Zero Sequence Conductance of the Equivalent Shunt at the
                     LTC Tap Side: Percent winding conductance at the Load Tap
                     Changing side on a 100-MVA base.
                   − Zero Sequence Susceptance of the Equivalent Shunt at the
                     LTC Tap Side: Percent susceptance on a 100-MVA base.
                   − Zero Sequence Conductance of the Equivalent Shunt at the
                     Fixed Tap Side: Percent conductance on a 100-MVA base.
                   − Zero Sequence Susceptance of the Equivalent Shunt at the
                     Fixed Tap Side: Percent susceptance on a 100-MVA base.
                   − Winding Connection Type at the LTC Tap Side: Specify winding
                     connection type.
                   − Winding Connection Type at the Fixed Tap Side: Specify
                     winding connection type.
3.19.1.5 Transformer Tap Ratio Tables
               In certain situations, such as for three-winding transformers, an unusual
               relationship between tap setting and voltage tap ratio may exist. For these
               cases, tap ratio tables are assigned to transformers indirectly by assigning
               them to tap types.
               If a tap type is assigned to a tap ratio table, then transformers assigned to
               that tap type have their voltage tap ratios calculated using the table. If no
               table is assigned to a tap type, then transformers assigned to that tap type
               have their voltage tap ratios calculated in the usual manner.
               To define a transformer tap ratio table, complete the following steps:
               1. Select the Unit and Transformer Tables option on the View menu.
                   This opens the Auxiliary Tables window to the Unit and Transformer
                   Tables folder, and opens it to expose the table type folders.
               2. Right-click on the Unit and Transformer Tables folder and choose the
                  Add TAB option from the menu that appears.
               3. Add one TABPT record for each point on the curve where the slope of
                  the curve changes. If the curve is linear, define two points.
               4. Enter the x coordinate of each TABPT, in terms of transformer tap
                  position.

Proprietary – See Copyright Page             93                          Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   This will add a series of rows to the Tap Positions grid.
               5. Add one TABVAL record for each TABPT record.
               6. Enter the per-unit voltage tap ratio in the row provided in the Tap Ratio
                  Correction Table grid.
               7. Save the table.
               To assign a transformer tap ratio table to a tap changer type, complete the
               following steps:
               1. Call up the Tap Changer Types table using the Reference Table
                  window.
               2. Locate the tap changer type of interest.
               3. Assign the tap ratio correction table to the tap changer type using the
                  Tap Ratio Correction Table cell on the grid.
               To assign a transformer tap ratio table to a transformer, complete the
               following steps:
               1. Call up the transformer’s Transformer Winding form.
               2. Locate the Tap Settings frame on the General Information tab.
               3. Click the dropdown menu button in the tap type field (Fixed or LTC).
               4. Select the tap type whose assigned tap ratio correction table matches
                  your specification.
               5. Save your work.


Proprietary – See Copyright Page              94                          Substation Topology
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                           Figure 30: Tap Ratio Definition Table
3.19.1.6 Phase Shifter Correction Tables
               The transformer can also control the angle across it instead of, or in
               addition to, the voltage magnitude. Phase shifter data under a transformer
               model is used to specify the LTC tap angle.
               Note: The LTC tap of phase shifter is different from the LTC tap of
               transformer, so the magnitude and angle of each LTC tap can be adjusted
               independently. Thus, when both voltage and MW flow are being regulated,
               two physically different taps are present on the same transformer. As
               before, a regulation schedule is specified, which describes the time and
               range of MW flow regulation.
               The transformer/phase shifter impedance can optionally be modeled as a
               function of the phase shifter’s angle, in degrees. The correction table for
               phase-shifter impedance is referenced in the phase shifter’s tap type. The
               correction table gives X and corresponding Y values, where X is the phase
               shift in degrees, and Y is multiplied by a phase shifter’s nominal
               impedance to get the corrected impedance.
               Network applications that move phase shift taps will recalculate
               impedance based on the correction tables, as needed.


Proprietary – See Copyright Page            95                         Substation Topology
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

               If an impedance correction table is not referenced, the phase shifter’s
               impedance is assumed to be constant.


                        Figure 31: Phase Shifter Impedance Table
3.20 Defining AC Transmission Lines
               Each AC Line is multi-terminal and can contain one or more two-terminal
               line segments. Each end of each line segment must be assigned to a
               node within a station. Each line segment is distinguished by its parent line
               identifier, plus its own identifier. The name of the line identifier must be
               unique, and the name of the line segment identifier must be unique under
               its parent line.


Proprietary – See Copyright Page             96                         Substation Topology
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                       Figure 32: AC Line Segment Definition Form
               The line segment model is the classic pi-model. It consists of an
               admittance — G (line conductance) + jB (line susceptance) — connecting
               two nodes, and a susceptance of 0.5 Bch (line charging susceptance)
               between each node and ground representing the line charging.
               The admittance is directly calculated from the R and X input parameters:
               G = 10,000R/(R² + X²)
               B = -10,000X/(R² + X²)
               where:
               • 10,000 = The factor that converts the impedances, entered in percent
                 on a 100-MVA base, to the admittances that are in PU on a 1-MVA
                 base.
               • R = The line resistance in percent.
               • X = The line reactance in percent.
               The power flow from node i to node j, measured at node i, is given for a
               general pi-model by:
               Wi = |Vi|²(Goi + G) – |Vi||Vj|[Gcos(Ai – Aj) + Bsin(Ai
               – Aj)]


Proprietary – See Copyright Page            97                         Substation Topology
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

               Ri = -|Vi|²(Boi + B) – |Vi||Vj|[Gsin(Ai – Aj) – Bcos(Ai
               – Aj)]
               where:
               • Vi, Ai = The magnitude and the angle of the voltage at node i.
               • Vj, Aj = The magnitude and the angle of the voltage at node j.
               • G, B = The conductance and susceptance of the line connecting i and
                 j.
               • Goi, Boi = The conductance and susceptance of the pi-leg to ground at
                 node i.
                 − Note: These values cannot be NULL.
               • Wi, Ri = The real and reactive power flowing into the line from node i.
               For a transmission line, Goi = 0.0, and Boi = 0.5Bch (Bch = the line
               charging susceptance). For a series capacitor or reactor modeled as a
               transmission line, G = 0.0.
               To specify an AC Transmission Line using the pop-up operations menus
               in the Transmission Line view, complete these steps:
               1. Click the Line toolbar button.
               2. Navigate to the appropriate operating division in the Transmission
                  Lines folder, and expand it.
               3. Expand the AC Transmission Lines folder to reveal its contents.
                   a. To add a new AC Transmission Line record, place the cursor on the
                      AC Transmission Lines folder, click the right mouse button, and
                      select the Add AC Transmission Line option.
                       Note: To update an existing AC Transmission Line record, select
                       its icon.
               4. Specify transmission line operating information about the AC
                  Transmission Line form.
               5. Define each line segment using the right mouse button and the Add
                  AC Line Segment option.
               6. Specify AC Line Segment information about the AC Line Segment
                  form.
                   Note: Even though the AC Line Ends (Near and Far) have been
                   inserted automatically, the model builder must manually enter the Near
                   node, Near Station, Far node, and Far Station values.
               7. If this branch end is measured, specify the branch end Equipment
                  Type, and set the SCADA check box on the Data Transfer tab ON.


Proprietary – See Copyright Page             98                        Substation Topology
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                   When the modeler saves the AC Transmission Line record, the
                   modeling system propagates the branch end to the SCADA database
                   as a SCADA DEVICE record.
               8. Specify branch end measurements using the Add MEAS option and
                  the data point add structures. Specify AC Line End measurements and
                  controls.
               9. Save your work.


                          Figure 33: AC Line Segment Definition
3.21 Duplicating an AC Transmission Line
               To define an AC Transmission Line using the Deep Copy technique,
               complete these steps:
               1. Copy an existing Division Substation to a new Division Substation
                  using the drag-and-drop technique.
               2. Specify the station name and save the record.
               3. Copy the existing AC Transmission Line to create a new AC
                  Transmission Line.


Proprietary – See Copyright Page           99                         Substation Topology
                                                               EMS Schema Modeling Guide


<!-- salto de página -->

                   The existing line is duplicated to retain its definition, and deleted when
                   both of the lines representing the split (tapped) line are in place.
               4. Specify the transmission line name and save the record.
                   This creates one of the two AC Line Segments (new LINE and LN
                   records in NETMOM) required.
               5. Assign Substations and Equipment Groups to the new AC Line
                  Segment definition using the dropdown menus provided on the AC
                  Line Segment form.
               6. Save the new AC Transmission Line/Line Segment definition.
               7. Duplicate the original Line again, and complete the new Line definition
                  as indicated above.
               8. Adjust the AC Line End terminal connections that appear in the
                  Network Topology view by dragging and dropping line ends onto the
                  desired Station Nodes.
               9. Validate the definitions using SCADAMDL SMVERIFY.
               Note: Do not delete the original AC Line definition until the AC Line End
               definitions are also complete (see the topic below, Defining the Line
               Ends).

3.22 Defining the Line Ends
               To define AC Line End data for the new Line End records (DEVTYP and
               DEVICE), complete these steps:
               1. Set the SCADA data transfer check box ON using the Data Transfer
                  Options tab of the four AC Line End forms.
               2. Set the Equipment Type to LN.
               3. Save the definition.
                   This creates the AC Line End (terminal) definition and propagates it to
                   the Network model clone as an LN2 record.
               4. Add MW and MVAR measurements and calculated MVA for each new
                  AC Line End as follows:
                   a. Copy MEAS records from the original AC Line Ends to the new AC
                      Line Ends.
                   b. Copy the MEAS record from From Line End to new From Line End.
                   c. Copy the MEAS record from To Line End to new To Line End.


Proprietary – See Copyright Page             100                          Substation Topology
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                   d. Copy the MEAS record MWMX from the existing From Line End
                      measurement specification to the new From Line End definition.
                   e. Copy the MEAS record MWMX from the existing To Line End
                      measurement specification to the new To Line End definition.
               5. Fill in the Area and Alarm Category fields on the SCADA Information
                  tab of the AC Line End form.
               6. Save the definition.
               7. Validate the definitions using SCADAMDL SMVERIFY.
                   At a minimum, the schema modeler should check the operating
                   definitions for the substation components listed below:
                   − Generating Units
                   − Loads
                   − Shunt Reactive Devices
                   − Switching Devices
                   − Transformers
               8. Delete the original AC Transmission Line.
               9. Change the new AC Transmission Line parameters: Halve the original
                  R,X,B values (assuming that line was tapped right in the middle).
               10. Clean up unused nodes that appear on the Network Topology view
                   using “Remove Unused Topology Nodes” from the Tools menu.
               11. Save the revised definition.
               12. Validate the NETWORK specifications using the Run NETMODEL
                   NETVALID validator.

3.23 Specifying the Equipment Type of AC Line Ends and
    ZBRs
               The e-terramodeler Topology Helper facility automatically creates terminal
               ends at the time a branch end such as a transformer winding end, an AC
               line end, or a zero impedance branch end is created. However,
               e-terramodeler does not assign an equipment type for these terminal
               ends; thus, it doesn’t create a corresponding SCADA device. Without a
               device record, the database builder cannot define measurements at the
               branch end.
               To create the SCADA device for an AC Line End or Zero Impedance
               Branch End, the model builder must specify the Equipment Type of the
               terminal end, toggle the SCADA check box ON, and save the terminal end
               definition. e-terramodeler creates a terminal device corresponding to the
               winding end.

Proprietary – See Copyright Page             101                       Substation Topology
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

               The database builder can now add a Measurement group and any of the
               data point types offered under the equipment’s Measurement group folder.

3.24 Defining Shunt Reactive Devices
               A shunt capacitor or reactor is defined by whether it injects MVAr into the
               transmission system or extracts MVAr. The shunt’s susceptance
               parameter is converted to the shunt device’s MVAr parameter based on
               the device’s nominal voltage.
               A shunt capacitor or reactor can be defined as a switching shunt device
               and, in this way, regulate bus voltage. A switching breaker can be
               assigned to a switching shunt device. If no regulating switch is assigned,
               the switching shunt device is considered to be directly connected to or
               disconnected from the network during the bus voltage regulation
               operation. Also, an associated voltage regulation schedule should be
               assigned to the switching shunt device for providing the target and
               deviation of regulation voltage.
               To define shunt reactive devices for a substation, complete the following
               steps:
               1. Click the Equipment toolbar button.
               2. Define voltage level information.
                   a. Navigate to the Equipment Groups folder for the appropriate
                      substation, and expand it.
                       i. To add a new equipment group record, place the cursor on the
                          Equipment Groups folder, click the right mouse button, and
                          select the Add Equipment Group option.
                       ii. To update an existing equipment group record, select its icon.
                   b. Define voltage level information using the Equipment Group form.
               3. Define shunt reactive devices.
                   a. Navigate to the Power Equipment folder for the appropriate
                      substation, and expand it.
                   b. Expand the Shunt Reactive Devices folder to expose its contents.
                       i. To add a new shunt reactive device record, place the cursor on
                          the Shunt Reactive Devices folder, click the right mouse button,
                          and select the Add Shunt Reactive Device option.
                       ii. To update an existing shunt reactive device record, select its
                           icon.


Proprietary – See Copyright Page             102                         Substation Topology
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               4. Define shunt capacitor and reactor information using the Shunt
                  Reactive Device form.
               5. Define topology as described in Configuring Nodes and Connecting
                  Terminals.


                          Figure 34: Capacitor/Reactor Definition
3.25 Duplicating a Shunt Definition
               With the Copy Tree window open next to the Power Equipment window,
               the model builder can duplicate a shunt in the power equipment tree by
               dragging the “template” shunt definition into the SCADA topology and
               dropping it on the target parent Shunt Reactive Device folder.

3.26 Assigning a Capacitor/Reactor Regulation Schedule
               To assign a voltage regulation schedule to a capacitor or a reactor for the
               purpose of testing regulation technique in the Dispatcher Training
               Simulator, complete these steps:
               1. Open the Capacitor/Reactor Definition form for the shunt reactive
                  device of interest.
               2. Select the Voltage Regulation tab.

Proprietary – See Copyright Page            103                         Substation Topology
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                    Figure 35: Shunt Device Voltage Regulation Tab
               3. Assign a schedule using the Load-Based or Time-Based Schedule
                  dropdown menus.
               4. Save your work.

3.27 Defining Auxiliary Loads
               An Auxiliary Load definition represents station service load, and it is used
               to model special load at a power plant. An auxiliary load is always
               associated with a generating unit, and its MW load is a function of the unit
               MW generation. ModelerUI provides an option for excluding the auxiliary
               load from the total company load summary.
               Parameters used to define an auxiliary load model include its name, the
               terminal node name, load type, unit voltage limit table name, unit load
               table name, and voltage limit set name.
               Auxiliary power is presumed to be related to the amount of power currently
               being generated at the station, instead of to the demand in general.
               Auxiliary power need not be defined in terms of net generation.
               To define an auxiliary load, complete the following steps:


Proprietary – See Copyright Page            104                         Substation Topology
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               1. Click the Equipment toolbar button.
               2. Define voltage level information.
                   a. Navigate to the Equipment Groups folder for the appropriate
                      substation, and expand it.
                       i. To add a new equipment group record, place the cursor on the
                          Equipment Groups folder, click the right mouse button, and
                          select the Add Equipment Group option.
                   b. To update an existing equipment group record, select its icon.
                   c. Define voltage level information using the Equipment Group form.
               3. Define auxiliary loads.
                   a. Navigate to the Power Equipment folder for the appropriate
                      substation, and expand it.
                   b. Expand the Auxiliary Loads folder to expose its contents.
                       i. To add a new auxiliary load record, place the cursor on the
                          Auxiliary Loads folder, click the right mouse button, and select
                          the Add Auxiliary Load option.
                       ii. To update an existing auxiliary load record, select its icon.
               4. Define auxiliary loads using the Auxiliary Loads form.
               5. Define topology as described in Configuring Nodes and Connecting
                  Terminals.

3.28 Defining Generic Station Equipment
               Generic station equipment represents equipment whose measurements
               are normally used only by SCADA subsystem applications.
               To define generic station equipment at a substation, complete the
               following steps:
               1. Click the Equipment toolbar button.
               2. Navigate to the Station Equipment folder for the substation of interest,
                  and expand it.
               3. Expand the Station Equipment folder to expose the Other Equipment
                  folder.
               4. Place the cursor on the Other Equipment folder and click the right
                  mouse button.
               5. Select the Add Generic Station Equipment option.

Proprietary – See Copyright Page              105                          Substation Topology
                                                                    EMS Schema Modeling Guide


<!-- salto de página -->

               6. Define the generic equipment using the fields provided on the Generic
                  Station Equipment form.


                 Figure 36: Generic Station Equipment Definition Form


Proprietary – See Copyright Page           106                        Substation Topology
                                                               EMS Schema Modeling Guide


<!-- salto de página -->

4. Power Equipment Monitoring and Control
               The substation topology definition represents the deployment of power
               equipment at substations. Measurement structures and device controller
               information reside in the substation topology definition. For example, when
               defining the deployment of a generating unit at a station, the controller
               (PLC) that sends pulses or setpoints to the generator is also defined. The
               MW flow analogs and the plant controller setpoint values and control point
               assignments (Auto/Manual) will reside in the generating unit and plant
               controller definitions, respectively.
               The statuses, counts, and analogs retrieved from monitored equipment
               are stored in a measurement structure whose root is the MEAS record and
               whose parent records are the DEVICE records.
               The records that complete the measurement structure for data retrieval
               and supervisory control are the ANALOG, ALGLIM, SETPNT, POINT,
               CTRL, and COUNT records.
               The records that reside in the measurement structure for computational
               purposes are the SCADA Constant (CONST), Calculation Function
               (FUNC), Function Argument (ARG) records, and the Data Point Reference
               records.

4.1 Defining Measurement Groups
               Measurement Group (MEAS) records are used to organize data under
               DEVICE records. The MEAS record structure provides store locations for
               telemetered and computed data. Measurement Group records are not part
               of a measurement’s unique identification (composite key).
               The figures below illustrate the flexibility of the measurement structure.


Proprietary – See Copyright Page             107         Power Equipment Monitoring and Control
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                       Figure 37: Standard Measurement Structure
               Note: Measurement Group records often contain the information
               necessary to carry out special calculations or special control sequences.


Proprietary – See Copyright Page           108         Power Equipment Monitoring and Control
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                   Figure 38: Computational Measurement Structure
               To define measurement groups for devices in the substation topology,
               complete the following steps:
               1. Click the Equipment toolbar button.
               2. Navigate to the appropriate substation icon, and expand it.
               3. Expand the device or equipment folder to expose its contents.
                   a. To define a new measurement group, place the cursor on the
                      appropriate device or equipment icon, click the right mouse button,
                      and select the Add MEAS option.
                   b. To update an existing measurement group, select its icon.
               4. Define measurement group information using the Measurement Group
                  form.
               5. Within the measurement group, model one or more data points and
                  calculation references using the folders provided.


Proprietary – See Copyright Page            109         Power Equipment Monitoring and Control
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

4.2 Defining Data Points for Device Monitoring and Control
               Data point definitions specify memory locations for data telemetered to
               and from devices in the field. Each data point is device-specific and is
               identified by composite key. The composite key is a concatenation of the
               SUBSTN, DEVTYP, DEVICE, and <data point> identifiers. This string
               provides the unique search path to the location of a telemetered or
               measurement system value.
               The device-specific data points mentioned above are stored on the
               ANALOG, ALGLIM, SETPNT, POINT, CTRL, and COUNT records
               mentioned previously.
               Note: e-terrascada engineers also utilize the flexibility of the SCADA data
               retrieval system and measurement structure to store calculated values;
               SCADA constants; and analog, accumulator, status, setpoint, and control
               references. These “engineering values” co-mingle with the real-time data
               without interfering with SCADA operations.

4.3 Defining Count Accumulator Inputs
               Count accumulator records are used to model RTU measurements
               accumulated over a discrete period of time. Disposition information may
               be entered for each count accumulator record, such as whether it should
               be recorded for Historical Data Recording.
               To define count accumulator inputs for substation equipment, complete
               the following steps:
               1. Click the Equipment toolbar button.
               2. Navigate to the appropriate substation icon, and expand it.
               3. Expand the Measurement Group icon (in the appropriate device or
                  equipment folder) to expose its contents.
               4. Define a SCADA count accumulator input source.
                   a. To update an existing SCADA accumulator input record, expand
                      the appropriate folder and select its icon.
                   b. To define a new SCADA accumulator input record, place the cursor
                      on the appropriate folder, click the right mouse button, and select
                      the Add COUNT option.
                   c. Define accumulator input information using the Accumulator Input
                      form.
                   d. Assign a telemetry point to the count accumulator input Source.
                       i.   Select the Telemetry Point tab.

Proprietary – See Copyright Page              110         Power Equipment Monitoring and Control
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                       ii. Expand the Remote RTU file folder to locate the appropriate
                           card.
                       iii. Select the desired telemetry point from the Telemetry Point
                            table and then click the Assign button.


                          Figure 39: Unit Accumulator Definition
4.4 Defining Analog Inputs
               Analog records model non-discrete analog measurements in the power
               system, such as voltages, megavars, etc. An analog can be a scanned
               value from an RTU, a local input, or a remote site, or it can be an
               untelemetered value or a calculated analog value.


Proprietary – See Copyright Page             111         Power Equipment Monitoring and Control
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                                   Figure 40: Analog Definition


Proprietary – See Copyright Page               112       Power Equipment Monitoring and Control
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                              Figure 41: Unit Analog Definition
               Analog Input records may have associated Analog Limit records that
               specify the high and low bounds for the analog record’s Alarms. The
               Analog Limit record contains the actual limit values, as well as the alarm
               deadband, which prevents Alarm “chatter” when the Analog value
               oscillates between the high and low limits. Separate alarm categories can
               be defined for each Analog Limit record, allowing the Analog to transition
               to different alarm categories when it violates more-severe limits.
               To define Analog Inputs for substation equipment, complete the following
               steps:
               1. Click the Equipment toolbar button.
               2. Navigate to the appropriate substation icon, and expand it.
               3. Expand the Measurement Group icon (in the appropriate device or
                  equipment folder) to expose its contents.
               4. Define a SCADA analog.
                   a. To update an existing SCADA Analog Input record, expand the
                      appropriate folder and select its icon.


Proprietary – See Copyright Page            113         Power Equipment Monitoring and Control
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                   b. To define a new SCADA Analog Input record, place the cursor on
                      the appropriate folder, click the right mouse button, and select the
                      Add ANALOG option.
                   c. Define analog input information using the Analog Input form.
                   d. Assign a telemetry point to the Analog Input.
                       i.   Select the Telemetry Point tab.
                       ii. Expand the Remote RTU file folder to locate the appropriate
                           card.
                       iii. Select the desired telemetry point from the Telemetry Point
                            table and click the Assign button.
               5. If required, add Analog Limit records under the Analog. Use the Analog
                  Limit form to specify these limits (see topic below).


                              Figure 42: Analog Input Definition


Proprietary – See Copyright Page              114         Power Equipment Monitoring and Control
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

4.4.1.1 Defining Analog Limits
               ALTLIM records store alternate high and low values for analog limits. They
               are organized in sets as children of LIMIT records, and they are identified
               by an Alternate Limit Set name that exists in the ALTSET naming table (a
               ModelerUI Reference Table).


                             Figure 43: Analog Limit Definition
4.4.1.2 Defining Setpoint Controls (Analog Outputs)
               Setpoint controls are modeled under Analog Input records and are used to
               send numeric values to RTUs or local I/O devices. The Setpoint record
               defines what actions to take when alarms are inhibited. Alarms are issued
               on the Setpoint record when an Analog value receives a supervisory
               control but fails to reach the expected state within a configured amount of
               time. A deadband can be used to define how close the analog value must
               come to the expected setpoint value before assuming that the supervisory
               action was successful.
               To define setpoint controls for substation equipment, complete the
               following steps:
               1. Click the Equipment toolbar button.

Proprietary – See Copyright Page            115         Power Equipment Monitoring and Control
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               2. Navigate to the appropriate substation icon, and expand it.
               3. Expand the Measurement Group icon (in the appropriate device or
                  equipment folder) to expose its contents.
               4. Expand the Analog Input icon (in the appropriate device or equipment
                  folder) to expose its contents.
               5. Define the SCADA Setpoint Control.
                   a. To update an existing SCADA Setpoint Control record, expand the
                      appropriate folder and select its icon.
                   b. To define a new SCADA Setpoint Control record, place the cursor
                      on the appropriate folder, click the right mouse button, and select
                      the option to add the record.
                   c. Define setpoint control information using the Setpoint Control form.


                        Figure 44: PLC Setpoint Control Definition


Proprietary – See Copyright Page            116         Power Equipment Monitoring and Control
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                        Figure 45: Unit Setpoint Control Definition
4.5 Defining Status Inputs
               Status Input records are used to model discrete status measurements in
               the power system, such as OPEN or CLOSE, AUTO or MANUAL device
               states. A Status Input record can also be configured to model a three-state
               measurement, such as “Open”, “Closed”, or “In-Transit”. Status Input
               records can also include information specifying the action to be performed
               when alarms are inhibited, whether multiple change detection (MCD)
               processing is to be performed for the status point, whether the status point
               is included in Historical Data Recording, etc.
               Status Input records can be used to model switching devices, such as
               breakers or disconnects, in the SCADA topology model. Non-switching
               devices, such as Lines, Generators, Transformers, etc. are modeled on
               Device records.
               To define a status point for substation equipment, complete the following
               steps:
               1. Click the Equipment toolbar button.
               2. Navigate to the appropriate substation icon, and expand it.


Proprietary – See Copyright Page            117         Power Equipment Monitoring and Control
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               3. Expand the Measurement Group icon (in the appropriate device or
                  equipment folder) to expose its contents.
               4. Define the SCADA status point.
                   a. To update an existing SCADA Status Input record, expand the
                      appropriate folder and select its icon.
                   b. To define a new SCADA Status Input record, place the cursor on
                      the appropriate folder, click the right mouse button, and select the
                      Add POINT option.
                   c. Define status point information using the Status Input form.
                   d. Assign a telemetry point to the status point.
                       i.   Select the Telemetry Point tab.
                       ii. Expand the Remote Terminal Units file folder to locate the
                           appropriate card.
                       iii. Select the desired telemetry point from the Telemetry Point
                            table, and click the Assign button.
               5. If required, add Control records under the Status Input (POINT) record.
                  Use the Digital Control form to specify the control type.


Proprietary – See Copyright Page              118         Power Equipment Monitoring and Control
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                         Figure 46: Switch Status Input Definition


Proprietary – See Copyright Page           119        Power Equipment Monitoring and Control
                                                               EMS Schema Modeling Guide


<!-- salto de página -->

                           Figure 47: Unit Status Input Definition


Proprietary – See Copyright Page            120        Power Equipment Monitoring and Control
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                       Figure 48: Status Input Telemetry Definition
4.5.1.1 Defining Digital Controls
               Digital control records are used to model supervisory control actions on a
               device, which usually causes a change in state of the POINT record
               associated with the control. Digital control records are also used to model
               Raise/Lower commands, which require both a direction and “Pulse Width”
               to complete the supervisory control action.
               Additional information includes the action to be taken when alarms are
               inhibited on the Control record. Alarms are issued when a Status Point
               receives a supervisory control but fails to reach the expected state within a
               configured amount of time.
               Digital Controls are modeled under Status Input records.
               To define Digital Controls for substation equipment, complete the following
               steps:
               1. Click the Equipment toolbar button.
               2. Navigate to the appropriate substation icon, and expand it.


Proprietary – See Copyright Page            121         Power Equipment Monitoring and Control
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               3. Expand the Measurement Group icon (in the appropriate device or
                  equipment folder) to expose its contents.
               4. Expand the Status Input icon (in the appropriate device or equipment
                  folder) to expose its contents.
               5. Define the SCADA digital control.
                   a. To update an existing SCADA digital control record, expand the
                      appropriate folder and select its icon.
                   b. To define a new SCADA digital control record, place the cursor on
                      the appropriate folder, click the right mouse button, and select the
                      Add CTRL option.
                   c. Define digital control information using the Digital Control form.


                       Figure 49: Switch Digital Control Definition


Proprietary – See Copyright Page             122         Power Equipment Monitoring and Control
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                         Figure 50: Unit Digital Control Definition
4.5.1.2 Digital Control CARD Association
               CTRL records contain the definition details of the Digital Controls used for
               power system operations such as breaker switching and plant control. The
               database modeler associates substation CTRL records with RELAY cards
               using the Telemetry Point tab of the Digital Control form. Figure 51 below
               shows how the CTRL-to-RELAY association is made.
               To associate a CTRL record in the substation topology with its RELAY
               record in the RTU topology, complete these steps:
               1. Select the Telemetry Point tab to reveal the window containing the
                  facsimile of the RTU topology. Each station in this RTU tree is
                  represented by an icon.
               2. Select the icon for the station of interest.
                   This reveals the Scan Groups (ADRSs) assigned to the station.
               3. Open the Scan Group whose physical addresses have been assigned
                  to a RELAY card type. (The Scan Group may have a name such as
                  “CTRL”, which makes it a logical target for this association task.)


Proprietary – See Copyright Page             123          Power Equipment Monitoring and Control
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                   This reveals the RELAY card.
               4. Select the Card icon, and select a row in the Telemetry Point table at
                  the bottom of the Telemetry Point tab.
                   This activates the Assign button and enables the association step.
               5. Click the Assign button to make the association.
                   The composite key of the CTRL record is captured in the table at the
                   selected row.


                       Figure 51: Digital Control CARD Association
4.6 Defining SCADA Constants
               SCADA constants are used as input for Measurement Group calculations.
               One Constant record may contain 8 bits of logical values and/or one real
               value.
               To define SCADA Constants for substation equipment, complete the
               following steps:
               1. Click the Equipment toolbar button.


Proprietary – See Copyright Page            124         Power Equipment Monitoring and Control
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               2. Navigate to the appropriate substation icon, and expand it.
               3. Expand the Measurement Group icon (in the appropriate device or
                  equipment folder) to expose its contents.
               4. Define the SCADA constant.
                   a. To update an existing SCADA Constant record, expand the
                      appropriate folder and select its icon.
                   b. To define a new SCADA Constant record, place the cursor on the
                      appropriate folder, click the right mouse button, and select Add
                      RCONST.
                   c. Define SCADA constant information using the SCADA Constant
                      form.

4.7 Specifying SCADA Calculation Function Usage
               SCADA calculation functions provide outputs based on engineering
               constants, telemetered data, and other calculated values. These outputs
               then serve as inputs to e-terraplatform subsystem applications whose
               processes analyze the state of monitored power equipment. Refer to
               SCADA Calculation Functions for details about the calculation functions
               provided by the SCADA subsystem.
               Calculation function results are stored in the substation topology.
               To specify usage of a SCADA calculation, complete the following steps:
               1. Select the Generic SCADA Tables option in the View menu.
                   The Reference Tables view displays.
               2. Expand the Calculation Functions folder to view its contents.
                   a. To add a new calculation function record, place the cursor on the
                      Calculation Functions folder, click the right mouse button, and
                      select the Add FUNC option.
                   b. To update an existing calculation function record, select its icon.


Proprietary – See Copyright Page             125         Power Equipment Monitoring and Control
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                  Figure 52: Calculated Measurement Value Definition
               3. Define calculation function information using the fields provided.

4.8 Defining SCADA Calculation Argument References
               Reference records (CNTREF, ALGREF, CTLREF, CONREF, SETREF,
               and PNTREF records) are grouped under Measurement Group records for
               the purpose of referencing data for calculations or control sequences.
               Different reference records exist for referencing Analog, Point, Count,
               Constant, Setpoint, and Control records.
               To define reference records, complete the following steps:
               1. Click the Equipment toolbar button.
               2. Navigate to the appropriate substation icon, and expand it.
               3. Expand the Measurement Group icon (in the appropriate device or
                  equipment folder) to expose its contents.
               4. Define a SCADA calculation argument.


Proprietary – See Copyright Page            126         Power Equipment Monitoring and Control
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                   a. To define a new SCADA calculation argument record, place the
                      cursor on the appropriate folder, click the right mouse button, and
                      select one of the Reference record options.
                   b. Add Reference records to the associated Calculation Argument
                      Reference form.
                   c. Define the SCADA calculation argument record in the appropriate
                      form.


                          Figure 53: Analog Reference Definition
4.9 Defining Control Sequences
               MEAS records can also be used to define sequencing of control events.
               The sections and illustrations below provide information about the MEAS
               structures that support the Simultaneous Trip/Close Control function (type
               MBO1) and the Multiple Trip/Close function (type MBO2).
               Note: For control sequences, no matching FUNC record is required.
4.9.1.1 Simultaneous Control Function
               In the simultaneous control function, the operator executes a control
               command sequence on a single real point and control relays, which, in the

Proprietary – See Copyright Page            127         Power Equipment Monitoring and Control
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               field, causes multiple simultaneous operation of several control points. In
               order to confirm control completion of all points, a MEAS structure similar
               to that illustrated in Figure 54 below is required.
               In a simultaneous sequence, the following occurs:
               1. The first CTLREF under the MEAS points to the master CTRL.
               2. The master CTRL is issued, resulting in several controls being
                  executed in the power system.
               3. The other CTLREFs under the MEAS point to dummy CTRLs, which
                  are never issued, but their parent POINT changes when the associated
                  control in the field is executed.


                      Figure 54: Simultaneous Breaker Processing


Proprietary – See Copyright Page            128         Power Equipment Monitoring and Control
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

4.9.1.2 Simultaneous Processing of Transformer Taps
               The processing of transformer taps, automatically selected based on a
               reference voltage, is implemented using a simultaneous control structure.
               An example structure appears in Figure 55.


Proprietary – See Copyright Page           129        Power Equipment Monitoring and Control
                                                               EMS Schema Modeling Guide


<!-- salto de página -->

                         Figure 55: Simultaneous Tap Processing
4.9.1.3 Simultaneous Processing of Turbine Status Points
               The processing of combustion turbine (COTU) status points, which follow
               the “station” control points as implemented using the simultaneous control
               model structure, is illustrated in Figure 56 below:


Proprietary – See Copyright Page           130         Power Equipment Monitoring and Control
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

              Figure 56: Simultaneous Combustion Turbine Processing
4.9.1.4 Multiple Breaker Operation
               In the multiple control function, a control command sequence is executed
               on a single dummy point by the operator. The software then issues control
               command sequences to multiple points.
               The structure illustrated in Figure 57 is an example of a multiple breaker
               operation. The CTRL flag in the MEAS record must be set ON, and the
               TYPE field of the MEAS record must be “MBO2”.
               In a multiple control sequence, the following occurs:
               1. The first CTLREF record is a placeholder, and the master CTRL is
                  never issued.
               2. The CTRLs pointed to by subsequent CTLREF records are issued in
                  sequence. Each control has an expected value set.
               3. The POINT parent of each CTRL reflects the change resulting from
                  issuing the control.


Proprietary – See Copyright Page            131         Power Equipment Monitoring and Control
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               SUBSTN = PIRI
                DEVTYP = CB
                DEVICE = BREAKER_1
                MEAS = CTRL
                POINT = STAT
                 CTRL(1) = TRIP
                 CTRL(2) = CLOS
                DEVICE = BREAKER_2
                MEAS = CTRL
                POINT = STAT
                 CTRL(3) = TRIP
                 CTRL(4) = CLOS
                DEVICE = MASTER DUMMY
                MEAS = CTRL DUMMY
                POINT = STAT DUMMY
                 CTRL(5) = TRIP DUMMY
                 CTRL(6) = CLOS DUMMY
                DEVICE = MASTER_TRIP
                MEAS = MBO2
                CTLREF = 5 (MASTER TRIP – NOT REALLY CONTROLLED)
                CTLREF = 1 (BREAKER_1 TRIP)
                CTLREF = 3 (BREAKER_2 TRIP)
                DEVICE = MASTER_CLOSE
                MEAS = MBO2
                CTLREF = 6 (MASTER CLOSE – NOT REALLY CONTROLLED)
                CTLREF = 2 (BREAKER_1 CLOSE)
                CTLREF = 4 (BREAKER_2 CLOSE)


                          Figure 57: Multiple Breaker Processing
               If any breaker (or breakers) within a group has control inhibited by a tag or
               by other means, group control will still be allowed. However, the control of
               any individual breaker inhibited due to Tagging or some other reason will
               not be activated. If the Area of Responsibility of a device in a multiple
               breaker control group is not assigned to the console attempting control of
               the group, then control of such breakers will be inhibited.
               It is possible to individually control any breaker that belongs to one or
               more groups.
4.9.1.5 Defining a Simultaneous Control Sequence
               To define a simultaneous control sequence, complete these steps:
               1. Insert the MEAS record, and name it for easy identification.
                   “MBO1” might be a good name.
               2. Set the MEAS Type field to “Control Sequence”.
               3. Set the Sequence Name field to “Simultaneous Control” (MBO1).
                   Note: Selecting the Simultaneous Control option establishes that the
                   record structure being modeled will support the operation of controls


Proprietary – See Copyright Page             132         Power Equipment Monitoring and Control
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   from one control relay. The POINT, CTRL, and RELAY records must
                   already be in place.
               4. Select the Digital Control Reference folder and select Add CTLREF, to
                  insert one CTLREF record for each CTRL record that has been
                  modeled.
                   a. Assign the first CTLREF record to the master CTRL record, and set
                      this CTLREF record’s Master Control toggle ON using the SCADA
                      Control References table.
                       Note: The master CTRL record is the one with the RELAY card
                       assignment.
                   b. Assign the other CTLREF records to their dummy CTRL record.
4.9.1.6 Defining a Multiple Control Sequence
               To define a multiple control sequence, complete these steps:
               1. Insert the MEAS record, and name it for easy identification.
                   “MBO2” might be a good name.
               2. Set the MEAS Type field to “Control Sequence”.
               3. Set the Sequence Name field to “Multiple Controls” (MBO2)”.
                   Note: Selecting the Control Sequence option establishes that the
                   record structure being defined will support the operation of controls
                   from multiple control relays. The POINT, CTRL, and RELAY records
                   must already be in place.
               4. Select the Digital Control Reference folder and select Add CTLREF, to
                  insert one CTLREF record for each CTRL record that has been
                  defined.
                   a. Assign the first CTLREF record to the dummy master CTRL record,
                      and leave this CTLREF record’s Master Control toggle set to OFF.
                       Note: The master CTRL of a multiple sequence cannot be a
                       member of any other control sequence. However, the master of a
                       simultaneous sequence is allowed to be a member of a multiple
                       sequence.
                   b. Assign the other CTLREF records to CTRL records that model
                      control of real devices in the field.
                       Note: Each of the referenced CTRL records is one with a RELAY
                       card assignment that supports a control operation.


Proprietary – See Copyright Page            133         Power Equipment Monitoring and Control
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

5. Remote Terminal Unit (RTU) Definition
               The RTU data structure is made up of Scan Group (ADRS) definitions and
               CARD definitions. The type of data stored on the card determines the
               category that the CARD definition belongs in. Any RTU-specific protocol
               details are also defined in the RTU data structure.

5.1 Data Structure of the SCADA Telemetry Model
               Refer to Figure 58 below for information about data linkages between the
               substation and the SCADA Telemetry models that reside in the SCADA
               subsystem schema. These linkages identify relationships among the
               SCADA measurement, telemetry, and communication systems.

     (Separator)


                                                   RTU
           SUBSTN                                        ADRS
               DEVTYP
                   DEVICE                                      CARD
                             POINT                                   CONECT
                                 CTRL                                RELAY
                             ANALOG                                  XDUCER
                                SETPNT                               ANOUT
           TFE               COUNT                                   PULSE
             CHANEL
                      PATH
                            RTUC


                    Figure 58: Data Linkages in the SCADA Schema
5.2 Defining an RTU
               RTU records are used to model the data retrieval system, including
               information such as what protocol is used to communicate with the RTU,
               the address to which the RTU responds, and what logging actions should
               occur when alarms are inhibited.
               To define an RTU, complete the following steps:
               1. Click the RTU toolbar button.


Proprietary – See Copyright Page           134           Remote Terminal Unit (RTU) Definition
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                   The SCADA Telemetry Tree appears in the left pane.
               2. Place the cursor on the Remote Terminal Unit icon at the top of the
                  tree, and click the right mouse button.
               3. Select the Add RTU option.
                   The RTU form appears in the right pane.
               4. Define the RTU as follows:
                   a. Name the RTU after its parent substation.
                   b. Specify the RTU type using the dropdown menu.
                   c. Specify the numeric address of the RTU as it is known to the
                      scanning system.
                   d. Specify the Activate address if the protocol supports Select Before
                      Operate (SBO) requests. (Of the supported RTU protocols, only
                      Conitel makes use of the activate address.)
                   e. Specify the Freeze address if the protocol supports Individual
                      freeze requests.
                   f. Specify the RTU configuration file name, and toggle the Download
                      check box ON if the download is required at system startup.
                   g. Specify the Area of Responsibility, Alarm Category, and Alarm
                      Location.
                   h. Specify other details as required.
               5. Save the record.


Proprietary – See Copyright Page            135            Remote Terminal Unit (RTU) Definition
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                               Figure 59: RTU Definition Form
5.3 Duplicating an RTU Definition
               With the Copy Tree window open next to the SCADA Telemetry window,
               the model builder can duplicate an RTU in the Remote Terminal Units tree
               by dragging the “template” RTU definition into the RTU topology and
               dropping it on the Remote Terminal Units folder.

5.4 Standard Modeling Rules for All Supported Protocols
               The Communication Front End (CFE) depends upon SCADAMOM to
               supply sufficient information for the CFE to interpret RTU responses
               correctly. For the supported protocols, the rules to achieve this are:
               •   That all values returned from the RTU in response to a single scan
                   request must be modeled under a single ADRS.
               •   That CARDs be arranged under an ADRS in the same order the RTU
                   returns the scan values.
               •   That each CARD record represent a single data point type. The
                   individual point types are:


Proprietary – See Copyright Page            136          Remote Terminal Unit (RTU) Definition
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                   − Non-MCD, non-SOE digital inputs.
                   − MCD, non-SOE digital inputs.
                   − Non-MCD, SOE digital inputs.
                   − MCD, SOE digital inputs.
                   − 12-bit analog inputs.
                   − Accumulators with different numbers of bits in the reading. 12-bit
                     accumulators, 24-bit, and 28-bit accumulators are all different point
                     types.
               •   That each physical point returned by the RTU be modeled. Some
                   Conitel RTUs have cards with 24 statuses on them. Rather than have
                   the CFE watch for holes in PHYSADDR, the SCADA engineer models
                   whatever will appear on the comm line.
               •   That each digital input CARD must be full.
                   For Conitel, “full” means either:
                   − The number of non-MCD CONECT progeny is a multiple of 12.
                   − (or) The number of MCD CONECT progeny is a multiple of 6.
                   For Landis & Gyr 12-bit, “full” means that the number of CONECT
                   records is a multiple of 8.
                   For Vancomm, “full” means either:
                       The number of non-MCD CONECT progeny is a multiple of 16.
                       (or) The number of MCD CONECT progeny is a multiple of 8.
                   For the unit status CARD, the number of non-MCD CONECT progeny
                   is a multiple of 8.
                   For GETAC, “full” means that the number of CONECT records is a
                   multiple of 20.
                   For CDC, “full” means that the number of CONECT records is a
                   multiple of 16.

5.5 Protocol-Specific Modeling Rules
               This topic addresses telemetry modeling requirements compelled by the
               communication protocol of the scanned RTU.


Proprietary – See Copyright Page             137          Remote Terminal Unit (RTU) Definition
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

5.5.1 Conitel Protocol
               To model an RTU for Conitel protocol, model one RTU record for each
               RTU in the system. Under an RTU record, model one ADRS record for
               each scan group on the RTU. ADDRESS_ADRS contains the scan group
               number. Under an ADRS record, model one CARD record for each
               response type (XDUCER, non-MCD CONECT, MCD CONECT, PULSE,
               RELAY, ANOUT). CARD records must be ordered corresponding to the
               order that the RTU will respond with each point type when that group is
               scanned. Under each CARD, model the number of data values (choose
               one of the following records: XDUCER, CONECT (non-MCD), CONECT
               (MCD), PULSE, RELAY, ANOUT) present in the RTU for that response
               type and group.
               For each analog value retrieved, there must be an XDUCER record. Cards
               that retrieve digital status values are a little more complicated: a CONECT
               record represents one or two bits in a 12-bit data section. The entire
               section is always retrieved so, even if some of the bits are unused, there
               must be a CONECT record for each bit to “pad out” the section.
               In the bit stream from a digital status card, the first bit received is the high
               order bit. This bit is represented by the first CONECT record under a
               CARD. For the two-bit status values, the first bit received is the S bit, the
               second is the X bit.
               For Conitel, the value of ADDRESS_ADRS must be unique for each
               ADRS on an RTU.
               Only two ANOUT records can be defined with one Conitel address
               (modeled as an ADRS record). The first ANOUT will correspond to
               SETPOINT A, and the second ANOUT will correspond to SETPOINT B. If
               only SETPOINT B is to be used, SETPOINT A (the first ANOUT under the
               ADRS) must still be modeled and left as a spare by not providing linkage
               to the SUBSTN hierarchy.

5.5.2 Landis & Gyr 12-Bit Protocol
               For Landis & Gyr protocol RTUs, model one RTU record for each RTU in
               the system. Under an RTU record, model one ADRS record for each RTU
               request (Analog Force, ADC Reference, Indication Force, SOE Force,
               Accumulator Force).
               If the RTU response is long enough to require a continuation, use multiple
               ADRS records to force multiple requests. Under the ADRS record, model
               one CARD record. Under the CARD record, model the number of points
               returned in the RTU response. There must be an XDUCER record for
               each analog value retrieved. There will also be one CONECT record for
               each point for which data is retrieved.


Proprietary – See Copyright Page              138            Remote Terminal Unit (RTU) Definition
                                                                    EMS Schema Modeling Guide


<!-- salto de página -->

               The CONECT record represents either two or four bits, with no division
               into sections. For a simple status point, there are two bits, the first being
               the status bit (S bit) and the second being the momentary change bit
               (M bit), which can be ignored.
               For three-state status points, there are two bits for the point’s status (S bit
               and X bit), and a momentary change bit for each status bit. One of the
               momentary change bits is used to set the M bit.
               For Landis & Gyr RTUs, all of the CONECT records must be modeled
               under one ADRS record. MCD and non-MCD CONECTs should be
               modeled under separate CARDs, under the same ADRS.
               If an ADRS record models an SOE FORCE request, set the SOE flag on
               the CARD record to TRUE.
               Model one ADRS record under the RTU for SBO requests. Under the SBO
               ADRS, model one CARD. Under the CARD, model two RELAY records for
               each SBO point. The first RELAY models the TRIP relay, and the second
               RELAY models the CLOSE relay.

5.5.3 Vancomm Protocol
               For Vancomm protocol RTUs, model one RTU record for each RTU in the
               system. Under an RTU record, model one ADRS record for each RTU
               request (Analog Request, Status Dump). Also, model one non-periodic
               ADRS (rate is zero) for the unit status report. Under an ADRS record,
               model one CARD record for each response type (XDUCER, unit-status
               CONECTs, non-MCD CONECT, MCD CONECT, PULSE, RELAY,
               ANOUT). CARD records must be ordered corresponding to the order that
               the RTU will respond with each point type when that group is scanned.
               Under each CARD, model the number of data values (choose one of the
               following records: XDUCER, CONECT (non-MCD), CONECT (MCD),
               PULSE, RELAY, ANOUT) present in the RTU for that response type and
               group. The unit-status ADRS should have one CARD record, which has 8
               children CONECT records. Except for the unit status ADRS, the
               SCADAMOM database must match the RTU’s database.
               For Vancomn RTUs, the unit-status CONECTs must be modeled under
               the first ADRS record, and all other CONECT records must be modeled
               under one ADRS record. MCD and non-MCD CONECTs should be
               modeled under separate CARDs, under the same ADRS.

5.5.4 GETAC Protocol
               For GETAC protocol RTUs, model one RTU record for each RTU in the
               system. Under an RTU record, model one ADRS record for each RTU
               request (Scan Digital Inputs, Scan Analog Inputs). All CONECT records
               should be modeled under one ADRS, and all XDUCER and PULSE

Proprietary – See Copyright Page             139            Remote Terminal Unit (RTU) Definition
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

               records should be modeled under one ADRS. The XDUCER and PULSE
               records will be modeled under separate CARD records within the one
               ADRS record. Toggle the MCD bit to TRUE for all CONECT records, since
               the CFE will construct a single report for multiple changes of state
               occurring between scans.

5.5.5 CDC Protocol
               For CDC protocol RTUs, model one RTU record for each RTU in the
               system. Under an RTU record, model one ADRS record for normal scan
               data (CONECTs and XDUCERs), one for each accumulator scan address
               (PULSEs), one or more for relay controls (RELAYS), and one or more for
               analog output controls (ANOUTs). Model each different type of scan data
               (CONECTs, MCD-CONECTS, and XDUCERs) under a separate CARD
               record. Under each CARD record, model the number of points returned in
               the RTU response. There must be an XDUCER record for each analog
               value retrieved. There will also be one CONECT record for each point for
               which data is retrieved. The CONECT record represents either two or four
               bits, and there is no division into sections.
               For a simple status point, there are two bits, the first being the status bit
               (S bit) and the second being the momentary change bit (M bit), which can
               be ignored. For three-state status points, there are two bits for the point’s
               status (S bit and X bit), and a momentary change bit for each status bit.
               One of the momentary change bits is used to set the M bit.
               For CDC RTUs, all of the CONECT and XDUCER records must be
               modeled under one ADRS record. MCD CONECTs, non-MCD CONECTs,
               and XDUCERs should be modeled under separate CARDs, under the
               same ADRS, and the CONECT cards should precede the XDUCER cards.
               Model one ADRS record under the RTU for accumulator scan data.
               Under the ADRS, model one or more CARD records. Under the CARD
               record, model one PULSE record for each accumulator input.
               Model one or more ADRS records under the RTU for relay control. Under
               the ADRS, model one or more CARD records. Under the CARD record,
               model two RELAY records for each controllable device. The first RELAY
               models the TRIP relay, and the second RELAY models the CLOSE relay.
               Model one or more ADRS records under the RTU for analog output
               control. Under the ADRS, model one or more CARD records. Under the
               CARD record, model one ANOUT record for each analog output device.
               Model one or more ADRS records under the RTU for pulse-width-output
               control. Under the ADRS, model one or more CARD records. Under the
               CARD record, model four RELAY records for each CDC-type PWO card.


Proprietary – See Copyright Page             140           Remote Terminal Unit (RTU) Definition
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               The first and third RELAY records model the RAISE control, and the
               second and fourth RELAY records model the LOWER control.

5.5.6 Protocol Records
               Special protocol requirements are defined using records in the Remote
               Telemetry data structure. The record types are described as follows:
               •   PCLRTU Records
                   These records allow protocol-specific information to be modeled in a
                   generic way for a particular RTU. If the RTU protocol design note
                   requires it, insert the required number of PCLRTU records and fill in
                   the required IDs and values.
               •   PCLADR Records
                   These records allow protocol-specific information to be modeled in a
                   generic way for a particular ADRS. If the RTU protocol design note
                   requires it, insert the required number of PCLADR records and fill in
                   the required IDs and values.
               •   PCLCRD Records
                   These records allow protocol-specific information to be modeled in a
                   generic way for a particular CARD. If the RTU protocol design note
                   requires it, insert the required number of PCLCRD records and fill in
                   the required IDs and values.

5.6 Defining a Scan Group
               Scan Group (ADRS) records correspond to a single RTU request. Scan
               Groups are often organized by measurement type (analog, status,
               accumulator). However, all the data associated with a Scan Group must
               be scanned at a single rate, since the rate to obtain related data from the
               RTU is entered on the Scan Group record.
               Information modeled may include the number of immediate retries to be
               performed by the Telemetry Front End if communication errors are
               encountered, the number of communication errors to process before
               failing the Scan Group, etc.
               Each Scan Group may also have associated Scan Group protocol records
               as children.
               To define an RTU scan group, complete the following steps:
               1. Expand the RTU folder to expose its Scan Groups folder.
               2. Place the cursor on the Scan Groups folder, and click the right mouse
                  button.

Proprietary – See Copyright Page            141           Remote Terminal Unit (RTU) Definition
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               3. Select the Add ADRS option.
               4. Define the Scan Group as follows:
                   a. Specify the name of the Scan Group.
                   b. Specify the Data retrieval address and Scan rate.
                   c. Specify the Not-In-Service (NIS) state of the Scan Group at system
                      startup.
                   d. Specify the applicable Scanning method.
                   e. Specify the scanning protocol using the Scan Group Protocol folder
                      that resides in the Scan Group folder with the Card definitions.
                   f. Specify other details as required.
               5. Save the record.


                              Figure 60: Scan Group Definition


Proprietary – See Copyright Page            142            Remote Terminal Unit (RTU) Definition
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

5.7 Modeling Requirements for CARD Record Structures
               The schema modeler associates Card (CARD) records with one kind of
               RTU measurement record: either a Connect, Transducer, Analog Output,
               Pulse, Relay, Transducer Reference, or Connect Reference card type.
               A physical card that is split between data retrieval addresses will have
               more than one Card record.
               The CARD record has a link to one of the following offspring records:
               •   Connect (CONECT) records
                   CONECT records identify RTU connections that are wired for incoming
                   status (1- or 2-bit) information. This record type models such things as
                   the physical address of the measurement in the RTU, whether multiple
                   change detection (MCD) information is provided from the RTU,
                   whether the Connect record models a four-state measurement, and
                   whether the status bit should be inverted.
                   The Scanner program has the following wiring and data stream
                   requirements:
                   − Two-bit status values must be wired to consecutive bits on a card.
                   − These status values must appear consecutively in the data stream.
                   CONECT records are required for data retrieved from local digital I/O
                   modules. In this case, physical hardware at the CARD record level
                   does not impose restrictions on the numbers of CONECTs to each
                   card.
                   The data retrieved from a digital input card is converted for display on
                   a POINT record.
                   Note: The protocol-specific requirements for this record are as follows:
                   − For Landis & Gyr RTUs, all of the CONECTs must be modeled
                     under one ADRS record. MCD and non-MCD CONECTs are
                     modeled under different CARDs under the same ADRS record.
                   − For Conitel RTUs, the CONECTs are modeled under the ADRS,
                     which is associated with the scan group for which the status data
                     will be returned. However, MCD and non-MCD CONECTs must be
                     modeled under different CARDs under the same ADRS record.
                   − For Vancomm RTUs, the first CARD of CONECT records must
                     contain 8 CONECTs, and it is a child of a non-periodic ADRS. This
                     is to account for the unit status report from the RTU.


Proprietary – See Copyright Page             143           Remote Terminal Unit (RTU) Definition
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   − For GETAC RTUs, all of the CONECTs must be modeled under
                     one ADRS record. MCD and non-MCD CONECTs are modeled
                     under different CARDs under the same ADRS record.
                   − For CDC RTUs, all of the CONECTs must be modeled under one
                     ADRS record. MCD and non-MCD CONECTs are modeled under
                     different CARDs under the same ADRS record.
                   If the measurement is represented in the power system model, the
                   Connect record will be associated with a Substation, Device Type,
                   Device, and Point record.
               •   Transducer (XDUCER) records
                   These records provide information about the connection between
                   analog values from an analog input card and the power system
                   database, and model non-discrete analog measurements from the
                   RTU.
                   Insert one XDUCER record for each analog measurement in the
                   incoming data stream. XDUCER records correspond to 12 bits of
                   analog data.
                   XDUCER records are required for analog data retrieved from local
                   digital I/O modules. In this case, physical hardware at the CARD
                   record level does not impose restrictions on the numbers of XDUCERs
                   on each card.
                   Data retrieved from a transducer is stored in the XDUCER record and
                   converted for display on an ANALOG record in the SUBSTN subtree.
                   Information modeled on the XDUCER record determines how to
                   convert the raw RTU values to engineering units. Conversion (CONV)
                   records can be used to model piece-wise linear conversion, if straight
                   linear conversion is not sufficient.
               •   Pulse (PULSE) records
                   These records provide the connection between pulse accumulator
                   values from an accumulator card at the RTU and the power system
                   database. The requirements for inserting PULSE records are similar to
                   those for XDUCER records.
                   Insert one PULSE record for each pulse accumulator measurement.
                   PULSE records usually correspond to 12 bits of count data; however,
                   the number of bits returned from the RTU for each measurement is
                   defined on the CTRTYP record in VALTAB, which allows up to 32 bits
                   of data to be modeled for that counter type.


Proprietary – See Copyright Page            144           Remote Terminal Unit (RTU) Definition
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                   Data retrieved from a pulse accumulator is converted for display on a
                   COUNT record in the SUBSTN subtree.
                   Information is modeled on the PULSE record identifying how to convert
                   the raw value to engineering units.
               •   Relay (RELAY) records
                   RELAY records provide information about the connection between
                   control relays and the power system devices controlled, and model
                   controllable relays in the RTU.
                   Each RELAY record represents a single relay. The data in the CTRL
                   record determines what action the relay takes when activated by a
                   control request.
                   Protocol and RTU-specific information required for Supervisory Control
                   is also modeled on the RELAY record.
                   If this measurement is represented in the power system model, the
                   RELAY record will be associated with a Substation, Device Type,
                   Device, Point, and Control record.
               •   Analog Output (ANOUT) records
                   These records model analog-output devices available in the RTU, and
                   provide information about the connection between analog values from
                   a setpoint record in the power system database and an analog control
                   output. Insert one ANOUT record for each analog output in the
                   address. ANOUT records correspond to 12 bits of analog output data.
                   Data contained in the ANOUT record is used to convert desired
                   engineering unit data to raw counts for transmission to the RTU.
                   Note: Only two ANOUT records may be defined with one Conitel
                   address (modeled as an ADRS record). The first ANOUT will
                   correspond to SETPOINT A and the second ANOUT will correspond to
                   SETPOINT B. If only SETPOINT B is to be used, SETPOINT A (the
                   first ANOUT under the ADRS) must still be modeled and left as a spare
                   by not providing linkage to the SUBSTN hierarchy.
                   If this supervisory control is represented in the power system model,
                   this Analog Output record will be associated with a Substation, Device
                   Type, Device, Analog, and Setpoint record. Protocol and RTU-specific
                   information required for Supervisory Control is modeled on the Analog
                   Output record.
               •   Transducer Reference (XDUREF) records


Proprietary – See Copyright Page            145          Remote Terminal Unit (RTU) Definition
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                   These records are used to model ADRS records that represent analog
                   group scans. Only Landis & Gyr protocol supports analog group
                   scanning.
                   For analog group scanning, the analogs on an RTU are scanned in a
                   logical order, not in their physical order. The definition of an analog
                   group ADRS consists of an ADRS and a CARD, followed by one
                   XDUREF record for each analog measurement that is part of the
                   logical group. The XDUREF records actually are logical references to
                   physical analogs represented by XDUCER records. Data retrieved
                   using XDUREF records is stored on XDUCER records.
                   The following restrictions must be followed when modeling analog
                   group data:
                   − If any XDUCER child of an ADRS belongs to a group, then all
                     XDUCERs under that ADRS should belong to a group. VERIFY
                     issues a warning for every XDUCER found that does not belong to
                     a group when other XDUCER(s) under the ADRS are assigned to a
                     group. They do not have to belong to the same group.
                   − Analog points cannot be scanned both individually by physical
                     address and also as a member of a group. If an analog is assigned
                     to a group, the XDUCER must be a child of a non-periodic ADRS
                     (therefore, it will not be scanned by a physical address, only by the
                     logical grouping).
                   − All XDUREF children of a logical grouping should be modeled
                     under one CARD record, and only one CARD record should be
                     modeled under the parent ADRS (each analog group should be
                     modeled under separate ADRS records).
                   − Each group of XDUCER records that have consecutive physical
                     addresses and are referenced by XDUREF records should be
                     modeled under one CARD record, and only one CARD record
                     should be modeled under the parent ADRS. The ADRS record
                     should be non-periodic (RATE of zero).
                   − The XDUREF records must model the analogs in the order they are
                     returned from the RTU when the analog group is scanned.
                   − The parent ADRS of the XDUREF record is used to determine
                     whether analog dump or analog exception scanning is to be
                     performed, rather than the parent ADRS of the associated
                     XDUCER records, since those ADRS records are non-periodic.
               •   Connect Reference (CONREF) records model Connects in a logical
                   fashion, in addition to being modeled by a physical address.


Proprietary – See Copyright Page            146           Remote Terminal Unit (RTU) Definition
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                   The order of the Connect Reference record matches the order in which
                   the discrete measurements are returned from the RTU for the parent
                   Scan Group.

5.8 Defining a Card in a Scan Group
               To define a card, complete the following steps:
               1. Expand the Scan Groups folder to expose its contents.
               2. Locate the Scan Group of interest and select the icon to expose the
                  tree of CARD folders:
                  − Analog Input Card
                  − Analog Output Card
                  − Connect Reference Card
                  − Digital Control Relay Card
                  − Pulse Accumulator Card
                  − Status Input Card
                  − Transducer Reference Card
               3. Place the cursor on the card folder of interest, and click the right
                  mouse button.
               4. Select the Add CARD option.
               5. Define the card as defined in the sections above, then Save the record.


Proprietary – See Copyright Page             147           Remote Terminal Unit (RTU) Definition
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                         Figure 61: Analog Input CARD Definition
5.9 SCADA Conversion Records
               SCADA Conversion (CONV) records define conversion processing, which
               may optionally be applied to any Connect or Transducer measurement
               defined in the Remote Telemetry model.
               Conversion records usage follows these rules:
               •   When three-state or four-state discrete measurements need to reorder
                   or flip. If the bit values received from the RTU for this associated
                   measurement must be flipped because the connection in the RTU is
                   wired backwards, a CONV record must be inserted. This is also true if
                   the bit values do not match the chosen convention of “Open” or
                   “Closed” points in the Remote Telemetry model.
               •   Linear analog conversion information is kept on the XDUCER record. If
                   the Conversion table of the Analog Input Telemetry Point record on the
                   Analog Input Card form is blank, then all conversion data needed is in
                   the XDUCER record.


Proprietary – See Copyright Page           148           Remote Terminal Unit (RTU) Definition
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

               •   If the ANALOG has a linear conversion, the slope and intercept fields
                   are computed from the raw and engineering values entered on the
                   CARD display. For the non-linear conversion, the slope and intercept
                   for each segment are calculated by SCADAMDL bulk validation from
                   the DATA records.
               •   The paired data points represented by DATA records are derived from
                   the calibration curve for the transducer. The data processing programs
                   will linearly interpolate these points to scale raw values to engineering
                   units. Each DATA record represents the end point of a segment, and a
                   slope and intercept are calculated for each segment. If there is a
                   pointer to a non-linear conversion, then at least two DATA records
                   must follow the CONV record.

5.10 Defining Conversion Tables
               Conversion table records (CONV) define data conversion processing,
               which may optionally be applied to any Status Input Telemetry Point or
               Analog Input Telemetry Point measurement defined in the model.
               Conversion records are required for three-state or four-state discrete
               measurements whose telemetered bit values must be reordered or flipped.
               The conversion is usually required because the connection in the RTU is
               wired backwards, or it does not match the chosen convention of “Open” or
               “Closed” Status points in the model.
               Linear analog conversion information is kept on the Analog Input
               Telemetry Point (XDUCER) record. If the Use Conversion Table field of
               the Analog Input Telemetry point is “none”, then all conversion data
               needed is in the XDUCER record.
               If the ANALOG has a linear conversion, the slope and intercept fields are
               computed from the raw and engineering values entered on the Card
               general edit form. For the non-linear conversion, the slope and intercept
               for each segment are calculated by VERIFY from the DATA records.
               The paired data points represented by Data for Conversion (DATA)
               records are derived from the calibration curve for the transducer. The data
               processing programs will linearly interpolate these points to scale raw
               values to engineering units. Each DATA record represents the end point of
               a segment, and a slope and intercept are calculated for each segment. If
               there is a pointer to a non-linear conversion, then at least two DATA
               records must follow the CONV record.
               To define conversion tables, complete the following steps:
               1. Select the Generic SCADA Tables option in the View menu.
                   The Reference Tables view displays.


Proprietary – See Copyright Page             149           Remote Terminal Unit (RTU) Definition
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               2. Expand the Conversion Tables folder to expose its contents.
                   a. To add a new conversion table, place the cursor on the Conversion
                      Tables folder, click the right mouse button, and select the Add
                      CONV option.
                   b. To update an existing conversion table, select its icon.
               3. Define conversion table information in the SCADA Conversions
                  reference table.


Proprietary – See Copyright Page            150           Remote Terminal Unit (RTU) Definition
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

6. SCADA Communications Definition
               Data acquisition in the distributed e-terrascada subsystem is
               accomplished through a combination of software and hardware. This
               consists of e-terrascada applications running on the e-terrascada host
               computer, the telemetry front end (TFE) applications, the embedded
               communications card, the communications front end (CFE) code, and the
               RTU responding to scan requests.
               The host periodically sends scan authorization messages to the TFE so
               that it continues to scan RTUs un-assisted. The TFE continues to buffer
               data until the authorized period expires or a new host assumes the
               primary role.
               The communications front end (CFE) performs three core functions:
               •   Translates the RTU communications protocol into a standard protocol,
                   keeping the host and TFE software standard across any number of
                   different RTU protocols.
               •   Concentrates a number of communications lines into a single network
                   interface to the TFE.
               •   Filters RTU responses into report-by-exception reporting.

6.1 Defining TFEs
               TFE records provide information by modeling the communications system,
               and they represent individual, logical Telemetry Front Ends that may or
               may not be running on a separate computer.
               TFEs prioritize RTU requests. In a dual-redundant configuration, TFEs
               may be configured to continue scanning when the SCADA Host CPU fails
               to the secondary, and to return the data gathered to the new host when it
               becomes primary.
               To define TFEs, complete the following steps:
               1. Click the Communications toolbar button.
               2. Expand the Telemetry Front Ends folder to expose its contents.
                   a. To define a new TFE, place the cursor on the Telemetry Front Ends
                      folder or an existing TFE, click the right mouse button, and select
                      the Add TFE option.
                   b. To update an existing TFE, select its icon.
               3. Define TFE information using the Telemetry Front End form.


Proprietary – See Copyright Page            151              SCADA Communications Definition
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                                   Figure 62: TFE Definition
6.2 Defining CFEs
               The Communications Front End consists of a single-board
               communications controller that is connected to the TFE using TCP/IP
               network connections. Each board handles from four to sixteen
               communications lines. All RTU-protocol–specific handling is done on
               these controllers.
               CFE records contain the following information:
               •   Channels: Channel records model a single Communications Front
                   End (CFE) configured on the TFE. Generally, the Channel is
                   associated with a single card on a local bus or in a remote chassis.
                   Channel information includes identifying the image to be downloaded
                   to the CFE when it is initially configured or restarted.
               •   Paths: Path records model a single communications line from the CFE
                   to one or more physical RTUs. The communications line may be a
                   physical link, or a link of any other type, such as microwaves. Path
                   information includes identifying the no-reply timeout and interbyte gap
                   in milliseconds, the baud rate used to retrieve data, whether the
                   communication line uses constant carrier, sequence of events, whether

Proprietary – See Copyright Page             152               SCADA Communications Definition
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   more than one communication line is bridged together with this one,
                   etc.
                   Note: Multiple paths can exist from the CFE(s) to each RTU,
                   depending on redundancy requirements. The CFE is controlled by the
                   TFE, which is in turn controlled by the host SCADA processes. A
                   database with RTU information, communications line information, and
                   protocol information is downloaded to the CFE from the TFE at startup
                   or when there is a change in the field configuration.
               •   RTU Communication Data: RTU Communication Data records
                   (RTUCs) associate an RTU with a communications path. The RTU
                   name must match an existing (modeled) RTU record.
               To define CFEs, complete the following steps:
               1. Click the Communications toolbar button.
               2. Expand the appropriate Telemetry Front Ends folder to expose its
                  contents.
                   a. To define a new CFE, place the cursor on an existing TFE or CFE,
                      click the right mouse button, and select the Add CHANEL option.
                   b. To update an existing CFE, select its icon.
               3. Define CFE information using the Communication Front End form.
               4. If required, define CFE channel protocol information.
                   a. Expand the appropriate channel icon.
                       i.    To define CFE channel information, place the cursor on the
                             Channel Protocol-Specific Info folder, click the right mouse
                             button, and select the Add PCLCHN option.
                       ii.   To update existing channel information for a CFE, expand the
                             Channel Protocol-Specific Info folder and select the appropriate
                             icon.
                   b. Enter CFE channel information using the Communication Channel
                      form.


Proprietary – See Copyright Page              153              SCADA Communications Definition
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                                   Figure 63: CFE Definition
6.3 Defining Communication Paths
               To define the communications paths between a CFE and one of its RTUs,
               complete these steps:
               1. Expand the Channel icon.
                   a. To define a communication path, place the cursor on the
                      Communication Paths folder, click the right mouse button, and
                      select the Add PATH option.
                   b. To update existing channel information for a CFE, expand the
                      Communication Paths folder and select the appropriate icon.
               2. Define CFE-RTU communication path information using the
                  Communication Path form.
               3. If required, define CFE-RTU communication path protocol information.
                   a. Expand the appropriate path icon.
                   b. To define protocol information for a communication path, place the
                      cursor on the Path Protocol-Specific Info folder, click the right
                      mouse button, and select the Add PCLPTH option.

Proprietary – See Copyright Page             154               SCADA Communications Definition
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   c. To update existing protocol information for a communication path,
                      expand the Path Protocol-Specific Info folder and select the
                      appropriate icon.
                   d. Enter CFE-RTU communication path protocol information using the
                      Communication Path Protocol form.


                                   Figure 64: PATH Definition
6.4 Defining the RTU Connection
               To define the RTU connection at the end of the communication path,
               complete the following steps.
               Note: For a list of RTUs, click the RTU toolbar button to display the
               SCADA Telemetry view.
               1. Expand the appropriate path icon.
                   a. To define connection information for an RTU, place the cursor on
                      the RTU Communications folder, click the right mouse button, and
                      select the Add RTUC option.
                   b. To update existing connection information for an RTU, expand the
                      RTU Communications folder and select the appropriate icon.


Proprietary – See Copyright Page              155               SCADA Communications Definition
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

               2. Enter RTU connection information using the RTU Connection form.


                                   Figure 65: RTUC Definition
6.5 Defining Communication Error Buckets
               Bucket records are used to group communication errors into more
               categories than the three standard categories: RTU No-Reply Errors,
               CRC/BCH Errors, and Other Communication Errors.
               To define communication error buckets, complete the following steps:
               1. Select the Generic SCADA Tables option in the View menu.
                   The Reference Tables view displays.
               2. Expand the Communication Error Bucket folder to expose its contents.
                   a. To add a new communication error bucket record, place the cursor
                      on the Communication Error Bucket folder, click the right mouse
                      button, and select the Add BUCKET option.
                   b. To update an existing communication error bucket record, select its
                      icon.


Proprietary – See Copyright Page              156               SCADA Communications Definition
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

               3. Define communication error bucket information using the Error Bucket
                  form.


                             Figure 66: Error Bucket Definition


Proprietary – See Copyright Page            157            SCADA Communications Definition
                                                              EMS Schema Modeling Guide


<!-- salto de página -->

7. SCADA Calculation Functions
               This chapter provides information about the argument notation of each of
               the calculation functions supported by the e-terrascada subsystem.

7.1 Calculation Functions
               Calculations are normally triggered by the change of a scanned value that
               is part of a Measurement Group or referenced from a Measurement
               Group. Calculations can also be done on a timed basis. The Measurement
               Group can be associated with a Timer record to link the calculation to that
               timer.
               The standard calculations implemented in the Scanner are listed below.
               The two-letter designation following the name is the subroutine code that
               identifies the function to the Scanner. The next designation is the function
               list name, as initially provided. This is the name that should appear on the
               measurement group records. The name can be changed on the function
               list display. The argument list under the measurement group record is
               given, and pseudo FORTRAN describes the calculation.
               SCADA calculations are described in the following sections.

7.1.1 General Analog Calculations
               This section lists and describes the general analog calculations. These
               calculations have the argument Analog Input (ANALOG), Accumulator
               Input (COUNT), or SCADA Constant (RCONST).
               •   Addition (SUBRID=AA) (ADD)
                   meas
                              addend 1
                              addend 2
                              sum
                   ARG3 = ARG1 + ARG2
               •   Open-Ended Summation (SUBRID=AA) (OES)
                   meas
                              addend 1
                                   .
                                   .
                                   .
                              addend n
                              sum
                   sum = ARG1 + ... ARGn

Proprietary – See Copyright Page            158                   SCADA Calculation Functions
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               •   Subtraction (SUBRID=AS) (SUB)
                   meas
                              minuend
                              subtrahend
                              difference
                   ARG3 = ARG1 – ARG2
               •   Multiplication (SUBRID=AM) (MULT)
                   meas
                              multiplicand 1
                              multiplicand 2
                              product
                   ARG3 = ARG1 * ARG2
               •   Division (SUBRID=AD) (DIV)
                   meas
                              dividend
                              divisor
                              result
                   ARG3 = ARG1 / ARG2
                   Note: Whenever ARG2 is zero, the result is flagged as unreasonable.
               •   Exponentiation (SUBRID=AE) (EXPN)
                   meas
                              argument
                              exponent
                              result
                   ARG3 = ARG1 ** ARG2
                   Note: Whenever ARG1 is negative or both ARG1 and ARG2 are zero,
                   the result is flagged as unreasonable.
               •   Square Root (SUBRID=AQ) (SQRT)
                   meas
                              argument
                              result
                   ARG2 = SQRT(ARG1)
                   Note: Whenever ARG1 is negative, the result is flagged as
                   unreasonable.


Proprietary – See Copyright Page               159             SCADA Calculation Functions
                                                               EMS Schema Modeling Guide


<!-- salto de página -->

               •   Maximum (SUBRID=AX) (MAX)
                   meas
                              new number
                              maximum
                   ARG2 = MAX (ARG1, ARG2)
               •   Minimum (SUBRID=AN) (MIN)
                   meas
                              new number
                              minimum
                   ARG2 = MIN (ARG1, ARG2)
               •   Average Over Time Period (summation part) (SUBRID=AI) (AVG1)
                   meas
                              value to average
                              counter
                              sum
                   ARG3 = ARG3 + ARG1
                   ARG2 = ARG2 + 1
               •   Average Over Time Period (signed summation part) (SUBRID=A4)
                   meas
                              value to average
                              positive counter
                              positive sum
                              negative counter
                              negative sum
                   IF (ARG1 .GT. 0) THEN
                            ARG3 = ARG3 + ARG1
                            ARG2 = ARG2 + 1
                   ELSE
                            ARG5 = ARG5 + ARG1
                            ARG4 = ARG4 – 1
                   END IF
               •   Average Over Time Period (average part) (SUBRID=AJ) (AVG2)
                   meas
                              sum
                              counter
                              average


Proprietary – See Copyright Page            160             SCADA Calculation Functions
                                                            EMS Schema Modeling Guide


<!-- salto de página -->

                   IF (ARG2 IS ZERO) THEN
                            ARG1 = 0
                   ELSE
                            ARG3 = ARG1 / ARG2
                            ARG1 = 0
                            ARG2 = 0
                   Note: ARG1 and ARG2 should correspond to the arguments ARG3
                   and ARG2 of the summation part of the calculation (see above). If you
                   are using the signed summation calculation (see above), ARG1 and
                   ARG2 should correspond to ARG3 and ARG2 for an average of the
                   positive values or ARG5 and ARG4 for an average of the negative
                   values. When the division cannot be performed, the result is given an
                   unreasonable data quality. This calculation (triggered by a timer)
                   calculates the average of the values summed by the AVG1 function
                   during the time period.
               •   Analog Conditional Replace (SUBRID=AT) (CRPL)
                   meas
                              replacement value when set
                              replacement value when reset
                              flag (POINT record only)
                              result
                   IF (ARG3 IS SET) THEN
                            ARG4 = ARG1
                   ELSE
                            ARG4 = ARG2
               •   Analog Conditional Second Order Equation (SUBRID=AU) (ORD2)
                   meas
                              squared argument
                              constant
                              flag (POINT record only)
                              result
                   IF (ARG3 IS SET) THEN
                            ARG4 = ARG2 * ARG1**2
                   ELSE
                            ARG4 = 0
               •   Status Point Counter (SUBRID=AV) (SCNT). Counts status points that
                   are set to TRUE.
                   meas
                              status 1 (POINT only)
                              status 2 (POINT only)


Proprietary – See Copyright Page            161                 SCADA Calculation Functions
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                                     .
                                     .
                                     .
                              status n (POINT only)
                              counter
                   ARGn+1 = 0
                   DO i=1,N
                            IF (ARGi IS SET) THEN
                                         ARGn+1 = ARGn+1 + 1
                   END DO
               •   Threshold Counter (SUBRID=AW) (TCNT). Counts analog values
                   above a threshold.
                   meas
                              value 1
                              value 2
                              value 3.
                                     .
                                     .
                                     .
                              value n
                              threshold
                              counter
                   ARGn+2 = 0
                   DO I=1,N
                            IF (ARGi .GT. ARGn+1) THEN
                                         ARGn+2 = ARGn+2 + 1
                   END DO
               •   Weighted Sum (SUBRID=AZ) (WSUM). Calculates the weighted sum
                   of multiple input pairs.
                   meas
                              weighted sum result
                              Initial Constant (RCONST only)
                              value 1
                              constant multiplier 1 (RCONST only)
                              value 2
                              constant multiplier 2 (RCONST only)
                                       .
                                       .
                                       .
                              value n
                              constant multiplier n (RCONST only)


Proprietary – See Copyright Page            162                 SCADA Calculation Functions
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                   ARG1 = ARG2
                   DO I=3,N,2
                            ARG1 = ARG1 + ARGi*Argi+1
                   END DO
               •   Best of Two Measurements (SUBRID=AB). Find the analog of a pair of
                   analogs with the best quality.
                   meas
                              value 1
                              value 2
                              Result
                   IF (ARG1 has better or equal composite quality than ARG2) THEN
                            ARG3 = ARG1
                   ELSE
                            ARG3 = ARG2
                   END IF
               •   SIN Trigonometric Function (SUBRID=AF)
                   meas
                              value 1
                              Result
                   ARG2 = SIN(ARG1)
               •   COS Trigonometric Function (SUBRID=AG)
                   meas
                              value 1
                              Result
                   ARG2 = COS(ARG1)
               •   TAN Trigonometric Function (SUBRID=AH)
                   meas
                              value 1
                              Result
                   ARG2 = TAN(ARG1)
               •   COT Trigonometric Function (SUBRID=AC)
                   meas
                              value 1
                              Result
                   ARG2 = COT(ARG1)
               •   ATAN Trigonometric Function (SUBRID=AK)

Proprietary – See Copyright Page          163                SCADA Calculation Functions
                                                             EMS Schema Modeling Guide


<!-- salto de página -->

                   meas
                              value 1
                              Result
                   ARG2 = ATAN(ARG1)
               •   LOG Logarithm Function (SUBRID=AL)
                   meas
                              value 1
                              Result
                   ARG2 = LOG(ARG1)
                   Note: ARG2 is the natural logarithm of ARG1, not the common
                   (base-10) logarithm of ARG1.
               •   Absolute Value Function (SUBRID=AY)
                   meas
                              value 1
                              Result
                   ARG2 = ABS(ARG1)
               •   Power Function (SUBRID=AP)
                   meas
                              value 1
                              Result
                   ARG2 = EXP(ARG1)
               •   Running Maximum with Timestamp (SUBRID=AO). Update the result
                   whenever the input reaches a new maximum, and update the
                   timestamp field whenever this occurs.
                   meas
                              value 1
                              Max Result
                              Timestamp
                   IF (ARG1 .GT. ARG2) THEN
                            ARG2 = ARG1
                            ARG3 = Current HABITAT time
                   END IF
               •   Running Minimum with Timestamp (SUBRID=AR). Update the result
                   whenever the input reaches a new minimum, and update the
                   timestamp field whenever this occurs.


Proprietary – See Copyright Page           164                SCADA Calculation Functions
                                                              EMS Schema Modeling Guide


<!-- salto de página -->

                   meas
                              value 1
                              Min Result
                              Timestamp
                   IF (ARG1 .LT. ARG2) THEN
                            ARG2 = ARG1
                            ARG3 = Current HABITAT time
                   END IF
               •   Alternate Accumulator Processing (SUBRID=A1). Give the output
                   accumulator the value and quality of the best input. Alarm if the
                   difference between the first good quality accumulator and any other
                   good quality alternate is greater than an allowable difference.
                   meas
                              status alarm (POINT only)
                              allowable diff
                              Result Accumulator (COUNT only)
                              Accum 1 (COUNT only)
                              Accum 2 (COUNT only)
                                     .
                                     .
                                     .
                              Accum n (COUNT only)
                   ARGx = first [ARG4 thru ARGn] with good quality FOR each ARGi with
                   good quality (i=X+1,n)
                   IF ( Absolute value(ARGx-ARGi) .gt. ARG2) THEN
                             ARG1 (Status bit) = TRUE
                   ELSE
                             ARG1 (Status bit) = FALSE
                   END IF
                   IF ( fewer than two alternates with good quality) THEN
                              ARG1 (Extended Status bit) = TRUE
                   ELSE
                              ARG1 (Extended Status bit) = FALSE
                   END IF
               •   Alternate Analog Processing (SUBRID=A2). Give the output analog the
                   value and quality of the best input. Alarm if the difference between the
                   first good quality analog and any other good quality alternate is greater
                   than an allowable difference.
                   meas
                              status alarm (POINT only)
                              allowable diff
                              Result Analog (ANALOG only)

Proprietary – See Copyright Page            165                   SCADA Calculation Functions
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                              Analog 1 (ANALOG only)
                              Analog 2 (ANALOG only)
                                    .
                                    .
                                    .
                              Analog n (ANALOG only)
                   ARGx = first [ARG4 thru ARGn] with good quality FOR each ARGi with
                   good quality (i=X+1,n)
                   IF ( Absolute value(ARGx-ARGi) .gt. ARG2) THEN
                             ARG1 (Status bit) = TRUE
                   ELSE
                             ARG1 (Status bit) = FALSE
                   END IF
                   IF ( fewer than two alternates with good quality) THEN
                              ARG1 (Extended Status bit) = TRUE
                   ELSE
                              ARG1 (Extended Status bit) = FALSE
                   END IF
               •   Spike Filtering Processing (SUBRID=A3). Multiply the analog value by
                   a filter constant to smooth out changes over a period of time. This
                   calculation is normally modeled as a timed calculation, since not all
                   scans will be returned from the front end.
                   meas
                              Scanned Analog value
                              Filter constant (0.0 <= filter <= 1.0)
                              Resultant Filtered Analog
                   If (ARG2 less than zero or greater than 1.0) ARG2 = 1.0
                   ARG3 = ARG3*(1.0-ARG2) + ARG1*ARG2

7.1.2 General Health Calculations
               This section lists and describes the general health calculations.
               •   Analog to Digital Converter Check (SUBRID=HA) (ADC). If any one of
                   the arguments’ values is outside its limits, all analog data from the RTU
                   is marked BAD.
                   meas
                              ADC reference voltage 1 (ANALOG only)
                              ADC reference voltage 2 (ANALOG only)
                                   .
                                   .
                                   .


Proprietary – See Copyright Page              166                      SCADA Calculation Functions
                                                                       EMS Schema Modeling Guide


<!-- salto de página -->

                              ADC reference voltage n (ANALOG only)
                              optional alarm status (POINT only)
                   IF (any ADC ARGs are outside limits, and previously no ADC violation)
                   THEN
                              Mark all XDUCERs on the RTU as BAD
                              IF (optional Alarm POINT defined) THEN
                                            Set status OPEN to cause alarm
                              END IF
                   ELSE IF (all ADC ARGs are within limits, and previously an ADC
                   violation) THEN
                              Clear BAD flag on all XDUCERS on the RTU
                              Trigger a demand scan to the RTU
                              IF (optional Alarm POINT defined) THEN
                                            Set status CLOSE for Return-to-Normal
                              END IF
                   END IF
               •   Status Point Reference Check (SUBRID=HP). If any one of the
                   arguments is in an abnormal state, then all status data from the RTU is
                   marked BAD.
                   meas
                              Reference status 1 (POINT only)
                              Reference status 2 (POINT only)
                                    .
                                    .
                                    .
                              Reference status n (POINT only)
                   IF (any ARGs are in an abnormal state, and previously no abnormals)
                   THEN
                             Mark all connects on the RTU as BAD
                   ELSE IF (all ARGs are normal, and previously abnormal condition)
                   THEN
                             Clear BAD flag on all connects on the RTU
                             Trigger a demand scan to the RTU
                   END IF
               •   RTU Health Check (SUBRID=HP). If any one of the arguments is in an
                   abnormal state, then all status data from the RTU is marked BAD.
                   meas
                              Reference status (POINT only)
                   IF (RTU is FAILED) THEN
                             ARG1 = TRUE
                   ELSE


Proprietary – See Copyright Page            167                  SCADA Calculation Functions
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                              ARG1 = FALSE
                   END IF

7.1.3 General Status Calculations
               This section lists and describes the general status calculations. These
               calculations have the argument POINT.
               •   Logical NOT (SUBRID=SN) (NOT)
                   meas
                              status
                              negated status
                   ARG2 = .NOT. ARG1
               •   Almost Exclusive OR (SUBRID=SU) (XOR)
                   meas
                              status 1
                              status 2
                              result
                   ARG3 = ARG1 .AND. .NOT. ARG2
               •   Logical AND (SUBRID=SA) (AND)
                   meas
                              status 1
                              status 2
                              result
                   ARG3 = ARG1 .AND. ARG2
               •   Multiple Logical AND (SUBRID=SA) (MAND)
                   meas
                              status 1
                                     .
                                     .
                                     .
                              status n
                              result
                   RESULT = ARG1 .AND. ... .AND. ARGN
               •   Not AND (NAND) (SUBRID=SB)
                   meas
                              status 1
                                     .
                                     .

Proprietary – See Copyright Page               168               SCADA Calculation Functions
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                                     .
                              status n
                              result
                   RESULT = .NOT. (ARG1 .AND. ... .AND. ARGN)
               •   Logical OR (SUBRID=SO) (OR)
                   meas
                              status 1
                              status 2
                              result
                   ARG3 = ARG1 .OR. ARG2
               •   Combination of OR and AND (SUBRID=SW) (OA3)
                   meas
                              status 1
                              status 2
                              status 3
                              result
                   ARG4 = (ARG1 .OR. ARG2) .AND. ARG3
               •   Multiple Logical OR (SUBRID=SO) (MOR)
                   meas
                              status 1
                                     .
                                     .
                                     .
                              status n
                              result
                   RESULT = ARG1 .OR. ... .OR. ARGN
               •   Greater Than or Equal Test (SUBRID=SI) (GE)
                   meas
                              value 1
                              value 2
                              GE flag
                   IF (ARG1 .GE. ARG2) THEN
                            SET ARG3
                   ELSE
                            RESET ARG3
                   END IF
               •   Combination of OR and AND (SUBRID=SY) (OA4)

Proprietary – See Copyright Page          169                SCADA Calculation Functions
                                                             EMS Schema Modeling Guide


<!-- salto de página -->

                   meas
                              status 1
                              status 2
                              status 3
                              status 4
                              result
                   ARG5 = (ARG1 .AND. ARG2) .OR. (ARG3 .AND. ARG4)
               •   Local/Remote Indication (SUBRID=SL)
                   meas
                              status 1
                   Set the LOCAL bit in the RTU record to match the local/remote
                   indication point.
               •   Three AND (SUBRID=SC)
                   meas
                              status 1
                              status 2
                              status 3
                              result
                   ARG4 = ARG1 .AND. ARG2 .AND. ARG3
               •   Three AND, Two OR (SUBRID=SF)
                   meas
                              status 1
                              status 2
                              status 3
                              status 4
                              result
                   ARG5 = ARG1 .AND. ARG2 .AND. (ARG3 .OR. ARG4)
               •   Three AND, Three OR (SUBRID=SG)
                   meas
                              status 1
                              status 2
                              status 3
                              status 4
                              status 5
                              result
                   ARG6 = ARG1 .AND. ARG2 .AND. (ARG3 .OR. ARG4 .OR. ARG5)
               •   Two OR, Three AND (SUBRID=SH)

Proprietary – See Copyright Page           170                 SCADA Calculation Functions
                                                               EMS Schema Modeling Guide


<!-- salto de página -->

                   meas
                              status 1
                              status 2
                              status 3
                              status 4
                              status 5
                              result
                   ARG5 = (ARG1 .AND. ARG2 .AND. ARG3) .OR. ARG4
               •   AND, OR Combination (SUBRID=SJ)
                   meas
                              status 1
                              status 2
                              status 3
                              status 4
                              status 5
                              result
                   ARG6 = (ARG1 .AND. ARG2 .AND. (ARG3 .OR. ARG5) ) .OR. ARG4
               •   Circuit Breaker/Disconnect Equivalence (SUBRID=SE)
                   meas
                              status 1
                                     .
                                     .
                                     .
                              status n
                              result
                   IF (All status 1 to status n are TRUE) THEN
                               result = TRUE
                   ELSE
                               result = FALSE
                   END IF
                   result quality = quality of first input
               •   Status Indicates Sign of Real (SUBRID=SD)
                   meas
                              status
                              real in
                              real out
                   IF (status is abnormal)
                              real out = – (real in)
                   ELSE

Proprietary – See Copyright Page               171               SCADA Calculation Functions
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                              real out = real in
                   END IF
               •   Status Indicates Quality of Real (SUBRID=SK)
                   meas
                              status
                              real in
                              real out
                   IF (status is abnormal)
                              real out = real in
                              real out quality = old and telemetry failure
                   ELSE
                              real out = real in
                   END IF

7.1.4 Gas and Electric Calculations
               This section lists and describes the gas and electric calculations. These
               calculations have the argument ANALOG.
               •   MVA from MW and MVAr (SUBRID=EP) (MWV).
                   meas
                              MW or MVAr or KW or KVAr
                              MVAr or MW or KVAr or KW
                              MVA or KVA
                   ARG3 = SQRT (ARG1**2 + ARG2**2).
                   Note: This calculation also applies to KVA from KW and KVAr. The
                   calculation is done with the approximation. If either the MW or the
                   MVAr is too small (<0.05), the result is taken to be the other argument.
               •   MVA from AMPS and KV (SUBRID=EQ) (MAV).
                   meas
                              AMPS or KV
                              KV or AMPS
                              MVA
                   ARG3 = SQRT(3) * ARG1 * ARG2 / 1000
               •   MVA from AMPS in Three Phases and KV (SUBRID=ER) (MVA3).
                   meas
                              AMPS A
                              AMPS B
                              AMPS C


Proprietary – See Copyright Page              172                   SCADA Calculation Functions
                                                                    EMS Schema Modeling Guide


<!-- salto de página -->

                              KV
                              MVA
                   ARG5 = (ARG1 + ARG2 + ARG3) * ARG4 / (1000 * SQRT(3))
               •   MVA from MW and MVAr With Sign (SUBRID=EI).
                   meas
                              MW
                              MVAr
                              MVA
                   IF (ARG1 .GT. ARG2) THEN
                            ARG3 = ARG1 * (1.0 + (0.53208 – 0.11753*(ARG2/ARG1)))
                   * (ARG2/ARG1) * (ARG2/ARG1)
                   ELSE
                            ARG3 = ARG2 * (1.0 + (0.53208 – 0.11753*(ARG1/ARG2)))
                   * (ARG1/ARG2) * (ARG1/ARG2)
                   END IF
                   Note: The calculation is done with the approximation. If either the MW
                   or the MVAr is too small (<0.05), the result is taken to be the other
                   argument.
                   The absolute value of the inputs is used and the result assigned the
                   sign of the first argument.
               •   KVA from AMPS in Three Phases and KV (SUBRID=ES) (VAV3).
                   meas
                              AMPS A
                              AMPS B
                              AMPS C
                              KV
                              KVA
                   ARG5 = (ARG1 + ARG2 + ARG3) * ARG4 / SQRT(3)
               •   KVS from MW, MVAr, and AMPS (SUBRID=EK).
                   meas
                              MW
                              MVAr
                              AMPS
                              KV
                   ARG4 = (1000 * SQRT (ARG1**2 + ARG2**2)) / (SQRT(3)*ARG3).
               •   MW from MVA and MVAr (SUBRID=EW) (WVV).


Proprietary – See Copyright Page            173                  SCADA Calculation Functions
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                   meas
                              MVA or KVA or MVA or KVA
                              MW or KW or MVAr or KVAr
                              MVAr or KVAr or MW or KW
                   ARG3 = SQRT (ARG1**2 – ARG2**2)
                   Note: This formula also works for KW from KVA and KVAr or for
                   finding the vars from the volt-amperes and watts. Whenever the
                   argument within the square root is negative, the result is set to zero.
               •   AMPS from MW, MVAr, and KV (SUBRID=EA) (AWVV).
                   meas
                              MW or MVAr
                              MVAr or MW
                              KV
                              AMPS
                   MVA = SQRT (ARG1**2 + ARG2**2)
                   ARG4 = (1000 * MVA) / (SQRT(3) * ARG3)
                   Note: The MVA is calculated internally with the approximation formula.
               •   Ground Current (SUBRID=EG) (CURR).
                   meas
                              AMPS A
                              AMPS B
                              AMPS C
                              ground current
                   ARG4 = SQRT [(ARG1 – 0.5*(ARG2 + ARG3))**2 + (0.87*(ARG2 –
                   ARG3))**2]
               •   LOADSHED TEST (SUBRID=EH).
                   meas
                              Status 1 (POINT only)
                              Analog 1 (ANALOG only)
                              Analog 2 (ANALOG only)
                   IF (.NOT. ARG1) THEN
                             ARG3 = 0
                   ELSE
                             ARG3 = ARG2
                   END IF


Proprietary – See Copyright Page               174                 SCADA Calculation Functions
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

7.2 Defining SCADA Calculation Functions
               Modeling a SCADA calculation requires the modeler to complete four
               tasks: calculation definition, subroutine definition, calculation validation,
               and subroutine testing.
               This topic addresses calculation definition only.
               To define a SCADA calculation function, complete the following steps:
               1. Select the Generic SCADA Tables option in the View menu.
                   The Reference Tables view displays.
               2. Expand the Calculation Functions folder to expose its contents.
               3. Place the cursor on the Calculation Functions folder, click the right
                  mouse button, and select the Add FUNC option.
               4. Enter SCADA calculation function details in the fields.


                   Figure 67: SCADA Calculation Function Definition


Proprietary – See Copyright Page             175                    SCADA Calculation Functions
                                                                    EMS Schema Modeling Guide


<!-- salto de página -->

7.3 Defining SCADA Calculation Argument References
               Reference records are grouped under Measurement Group records for the
               purpose of referencing other measurements for a special calculation or
               special control sequence. Different reference records exist for referencing
               Analog, Point, Count, Constant, Setpoint, and Control records.
               To model calculation argument references for measurement groups
               associated with SCADA devices or other equipment in a substation,
               complete the following steps:
               1. Click the Equipment toolbar button.
               2. Navigate to the appropriate substation icon, and expand it.
               3. Expand the Measurement Group icon (in the appropriate device or
                  equipment folder) to expose its contents.
               4. Model the calculation function arguments.
                   a. To model a new SCADA calculation argument record, place the
                      cursor on the appropriate folder, click the right mouse button, and
                      select one of the following options: Add CNTREF, ALGREF,
                      CTLREF, CONREF, SETREF, and PNTREF records to the
                      associated Calculation Argument Reference form.
                   b. Model the SCADA calculation argument record in the designated
                      Reference form.


Proprietary – See Copyright Page            176                  SCADA Calculation Functions
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                    Figure 68: Calculation Argument Definition Form


Proprietary – See Copyright Page         177                SCADA Calculation Functions
                                                            EMS Schema Modeling Guide


<!-- salto de página -->

                   Figure 69: Calculation Argument Reference Table
7.4 Assigning Calculation Function Arguments
               To assign the arguments in a SCADA function to their input data,
               complete these steps:
               1. Open the equipment folder where the Measurement Group of interest
                  resides.
               2. Select the Measurement Group icon to display the measurement group
                  details, and select Measurement Type Calculation from the dropdown
                  menu.
               3. Select a function from the Function Type dropdown menu.
                   Notice that the list of required arguments appears in the Argument
                   Assignment table at the bottom of the form. For example, the
                   arguments for the MVA calculation function appear as ARG1, ARG2,
                   and ARG3 in the table.
               4. Select the table row for the ARG record of interest.
               5. Open the SCADA device tree in the Argument Assignment window at
                  the top of the form.


Proprietary – See Copyright Page            178                  SCADA Calculation Functions
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               6. Locate the data point under the measured device, and select the data
                  point that the highlighted ARG record in the Argument Assignment
                  table must be linked to.
                   Note: This will activate the Assign button.
               7. Click the Assign button.


                             Figure 70: Argument Assignment
               To modify the argument assignment, complete these steps:
               1. Highlight the measured device data point in the Argument Assignment
                  window.
               2. Select the new target ARG record in the Argument Assignment table.
                   Notice that the Assign button above the argument name table is
                   activated.
               3. Click the Assign button.
               4. Notice that the ARG record identifier moves to the new data point in
                  the Argument Assignment window.


Proprietary – See Copyright Page             179                 SCADA Calculation Functions
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               5. Click the Save button in the toolbar to save this change, or click Cancel
                  to cancel.


Proprietary – See Copyright Page            180                  SCADA Calculation Functions
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

8. SCADA Mapping
               This chapter describes the general principles, rules, and tables for
               mapping Generation and Network components to Measurement
               Structures assigned to SCADA devices.
               SCADAMOM has various measurement types that can potentially be
               mapped to components in NETMOM (or GENMOM). The transfer of
               measurements from SCADAMOM to NETMOM (or SCADAMOM to
               GENMOM) is done through measurement mapping to corresponding
               database records. That is, when a record in one database corresponds to
               a record in another database, a map can be established.

8.1 Shared Components
               Operating divisions, their parent Operating Areas, and any power
               equipment data shared among the subsystem models are represented in
               the e-terramodeler PowerModel schema. Some of the cross-model
               relationships encapsulated in the PowerModel are illustrated in the figure
               below:


Proprietary – See Copyright Page            181                           SCADA Mapping
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

         e-terrascada              e-terratransmission         e-terrageneration       Dispatch Simulation

    SUBSTN                   CO                              OPA                         Separator
          DEVTYP                   DV
                                                                                              ST
            DEVICE
                                        ST                                                          UN
                MEAS                                               PL
                                             KV                           PLC                 PLC
                 POINT
                                                  UN
                  CTRL                            AUX                           UNIT                 GT
                 ANALOG                           LD
                                                  CP               UTIL                              HYDRO
                   SETPNT
   RTU                                            ND                                                 GST
                   LIMIT                                                  TIE
          ADRS                               CBTYP                                                   DST
                                                                                TYLN
              CARD                                CB
                                                                   TRA                        FAX, FAY
   TFE                                       XFMR                                             FWX, FWY
          CFE                                     XF                                          SITE
              CHANEL                                   PS                                           VRY
                 PATH                                                                                  VCB
                  RTUC                  LINE                                                        FRY
                                            LN                                                         FCB
                                                LEN                                                 OCRY
                                             ZBR                                                       OCCB
                                                                                              RECSK


                          Figure 71: Linkage of Shared Components
8.2 Mapping Rules for the e-terrageneration Subsystem
                 This section discusses component mapping rules specific to the
                 e-terrageneration subsystem.

8.2.1 SCADAMOM Map Names
                 In the SCADAMOM hierarchy, DEVTYPs records are used to group
                 devices of the same type within each station. For example, the
                 SCADAMDL user might define a DEVTYP record for tie corridors, another
                 for tie-lines, and another for units in a station.
                 MAP_TYPNAMS, which are hard-coded in the mapping software, define
                 the type of component in GENMOM to which corresponding DEVTYPs in
                 SCADAMOM can be mapped. AREVA T&D provides the list of
                 MAP_TYPNAMs and their corresponding GENMOM record types.
                 ID_TYPNAMs, on the other hand, are defined by SCADAMDL users. In a
                 SCADA Point Names table, the SCADAMDL user inserts TYPNAM


Proprietary – See Copyright Page                       182                                  SCADA Mapping
                                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

               records, gives them IDs, and then enters the MAP_TYPNAM they
               correspond to.
               ID_TYPNAMs define the valid DEVTYPs (ID_DEVTYP) that can be
               entered on SCADAMDL’s topology display, SUBTOP. For a map to be
               established, the ID_DEVTYP entered on the SUBTOP display must
               correspond to an ID_TYPNAM entered on the VALTAB display. The
               mapping software only recognizes an ID_DEVTYP that has been defined
               on VALTAB (the SCADAMOM database does not validate if invalid
               ID_DEVTYPs have been used).
               More than one ID_TYPNAM can be defined for a MAP_TYPNAM. For
               example, for MAP_TYPNAM = UN, you could define the following
               ID_TYPNAMs:
                  − ID_TYPNAM = UN (for units).
                  − ID_TYPNAM = UNIT (for another type of unit).
                  − ID_TYPNAM = UN1 (for another type of unit).
               Using the same example, to establish a map with a UNIT component in
               GENMODEL, it would have to belong to one of the device types above
               (UN, UNIT, or UN1). In this way, your utility can define a set of IDs that are
               typically used at your installation and are to be used in the specification of
               IDs for DEVTYPs, while still complying with the hard-coded mapping
               requirements of the software.
               Map names have been hard-coded for other measurement types as well:
               MAP_PNTNAM and MAP_ALGNAM. These define the valid ID_POINTs
               and ID_ANALOGs that can be entered on the SCADAMDL Topology
               display, SUBTOP.
               Again, in the SCADA Point Names table, the SCADAMDL user inserts
               records for these map names, enters their IDs (ID_PNTNAM and
               ID_ALGNAM), and enters the map name they correspond to.

8.2.2 PLC Control Mapping
               Each controllable PLC must be mapped to records in SCADAMOM to
               allow control of the PLC by AGC. Depending on how your system is set
               up, each controllable PLC either maps to two CTRL records, for sending
               raise and lower pulses, or to one SETPNT record for sending setpoints.
               Figure 72 shows which matches must occur between the fields in the
               SCADAMOM mappable records and the various fields in the GENMOM
               mappable record.


Proprietary – See Copyright Page            183                            SCADA Mapping
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                             Figure 72: Mapping PLC Controls
               For either CTRL or SETPNT records, the ID_SUBSTN must match the
               ID_PL, the ID_DEVTYP must map to “PLC”, and the ID_DEVICE must
               match the ID_PLC.
               Each setpoint PLC may have CTRL records with IDs that map to
               “RESTORE” and “FAIL” if it is going to send controls to restore or fail the
               D/A converter based on the value of the setpoint feedback signal. Those
               PLCs receiving raise/lower pulses must have CTRL records with IDs that
               map to “GRAISE” and “GLOWER”.
               PLCs that are on setpoint control must map to SETPNT records with IDs
               that map to “AGC”.

8.2.3 JOU Control and Measurement Mapping
               Jointly Owned Units must be mapped to records in SCADAMOM to allow
               the transfer of information between the control center of the operating


Proprietary – See Copyright Page            184                           SCADA Mapping
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               owner and the control centers of all of the share owners of the JOU. This
               transfer takes place in both directions, as the share owners send the
               basepoint requests for their shares to the operating owner and the
               operating owner sends each share’s MW output, limits, and operational
               status to each share owner.
               Since only the control center OPA is modeled in SCADAMDL, all of the
               ANALOGs and POINTs to be used for data transfer for the JOU PLCs and
               UNITs are included under the device matching the JOU representation
               used in the control center OPA. If the system is to be used in
               e-terrasimulator, then, for each internally operated JOU share modeled in
               the operating owner’s area, there is an externally operated JOU modeled
               in the share owner’s area. These matching units and PLCs map to the
               same devices in SCADA, and the data transfer takes place by one side
               putting an ANALOG or POINT value in and the other side taking it out.
               If the control center OPA has a share of a JOU operated by another OPA,
               then the SCADAMDL will have a unit and a PLC device that map to the
               externally operated JOU unit and PLC entered in the control center OPA
               in GENMODEL. These devices need ANALOGs (at least one “MW”
               analog is required) and POINTs for all of the data that are brought in for
               that unit and PLC. This should be followed by, for the unit, an ANALOG
               (possibly with a SETPNT) to be used to send out the basepoint request to
               the operating owner. The PLC device is only needed if a PLC AUTO/MAN
               status is being telemetered from the operating owner of the JOU. If the
               control center OPA operates a JOU, the SCADAMDL will (in addition to
               the devices for the physical unit and PLC) have a PLC device that maps to
               the non-physical JOU PLC as well as unit devices that map to each of the
               non-physical internally operated JOUs for the share owners. The unit
               devices need a required ANALOG for the basepoint request measurement
               to be telemetered in, followed by ANALOGs (possibly with SETPNTs) and
               POINTs (possibly with CTRLs) for all of the data to be sent back to the
               share owners. The PLC device is only needed in this case if the PLC
               AUTO/MAN status is being sent out to the share owners.
               JOU control data output can take place using one of two options. The
               SCUSER option, which uses the SCADA API (SCAPI) to deposit
               information into ANALOG and POINT records, is always used in
               e-terrasimulator and can optionally be used in an EMS. The CLUSER
               option, which also uses the SCADA API (SCAPI) to send controls to the
               RTU, requires mapping to SETPNT and CTRL records.
               Figure 73 shows the matches that must occur between SCADAMOM and
               GENMOM for the non-physical PLC and the non-physical units associated
               with an internally operated JOU.


Proprietary – See Copyright Page           185                           SCADA Mapping
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                 Figure 73: Mapping Internally Operated JOU Controls
               The ID_SUBSTN must match the ID_PL, the ID_DEVTYP must map to
               “PLC” for the PLC and to “UN” for the units, and the ID_DEVICE must
               match the ID_PLC for the PLC and the ID_UNIT for the units.
               If the AUTO/MAN status of the PLC is to be sent out, then the PLC must
               map to an “AM” POINT record for the SCUSER option and/or both “AUTO”
               and “MAN” CTRL records for the CLUSER option. For the unit controls,
               only the units representing shares owned by OPAs other than the EMS

Proprietary – See Copyright Page          186                         SCADA Mapping
                                                             EMS Schema Modeling Guide


<!-- salto de página -->

               OPA have to be mapped to SCADAMOM. Each of these units must have
               an MW output map, which would be an “MW” analog for SCUSER and/or
               a “JUMW” SETPT for CLUSER. The other controls along with the PLC
               AUTO/MAN status are optional for operation.
               For the SCUSER option, the ID_ANALOG must map to “MWH” (MW high
               limit) or “MWL” (MW low limit), and the ID_POINT must map to “ON”
               (on/off), “MWH” (at high limit), or “MWL” (at low limit).
               For the CLUSER option, the ID_SETPNT must map to “JUHI” (MW high
               limit) or “JULO” (MW low limit), and the ID_CTRL must map to “JON” and
               “JOFF” (on/off), “JAH” and “JNAH” (at/not at high limit), or “JAL” and
               “JNAL” (at/not at low limit).
               Figure 74 shows the matches that must occur between SCADAMOM and
               GENMOM for the non-physical unit associated with an externally operated
               JOU.


                 Figure 74: Mapping Externally Operated JOU Controls
               The ID_SUBSTN must match the ID_PL, the ID_DEVTYP must map to
               “UN”, and the ID_DEVICE must match ID_UNIT. For proper operation, a
               way of sending out the MW request to the operator of the JOU is needed.
               If the SCUSER option is used, then the unit must be mapped to a “REQ”
               ANALOG; and/or if the CLUSER option is to be used, then the unit must
               be mapped to a “JREQ” SETPNT record.
               The PNTNAM records for the POINTS in SCADA have to be defined such
               that the PLC AUTO maps to “CLOSED”, the PLC MAN maps to “OPEN”,


Proprietary – See Copyright Page          187                          SCADA Mapping
                                                              EMS Schema Modeling Guide


<!-- salto de página -->

               the unit OFF, AT HI and AT LO map to “OPEN”, and the unit ON, Not AT
               HI and Not AT LO map to “CLOSED”.

8.2.4 AREA Measurement Mapping
               Area analog measurements, such as area frequency, are specified using
               OPA templates.
               The ID_DEVTYP of the template must map to either “BUS” or “ND”, and
               the ID_ANALOG must map to “HZ”, “DHZ”, “TE”, “XMW”, “DMW”, “GHZ”,
               “GDHZ”, “GTE”, “GXMW”, or “GDMW”. The IDs beginning with “G” can be
               used to indicate generation-subsystem–specific measurements.
               As a minimum, the “HZ” or “DHZ” measurement must be provided for the
               EMS OPA.
               If you want to receive area MW measurements from external operating
               areas, define a template for the desired external MW measurements, then
               use the Generation Telemetry view to assign the AGC-SCADA composite
               keys.
               If you want to exclude non-conforming load or generators from detection
               of NERC disturbances, you must define a template for this and make the
               supporting assignments.
               Note: If there are multiple loads or generators to be excluded during
               NERC disturbance detection, the ANALOG record in SCADAMOM must
               receive its value from a summation function. The ID_SUBSTN,
               ID_DEVICE, and ID_DEVTYP names in SCADAMDL map to GENMODEL
               as described above. The ID_ANALOG for the MW to exclude must map to
               “DMW”.

8.2.5 PLC Analog and Status Measurements Mapping
               PLC analog measurement records in GENMOM are specified by defining
               analog and status templates for Plant Controllers. The ID_SUBSTN must
               match the ID_PL, the ID_DEVTYP must map to “PLC”, and the
               ID_DEVICE must match the ID_PLC.
               The ID_ANALOG must map to “SPF” for setpoint feedback signals
               (“GSPF” for generation-subsystem–specific signals, if desired), and the
               ID_POINT must map to “AM” for auto/manual status (“GAM” for
               generation-subsystem–specific status, if desired).
               The PNTNAM record for the auto/manual point in SCADA has to be set up
               so that AUTO maps to “CLOSED” and MAN maps to “OPEN”.


Proprietary – See Copyright Page           188                           SCADA Mapping
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

8.2.6 PL Measurement Mapping
               Analog measurements for plants are specified by defining plant-specific
               templates.
               For each measurement, the ID_DEVTYP must map to “PL”, and the
               ID_ANALOG must map to “PMHW” (plant headwater elevation), “PMTW”
               (plant tailwater elevation), “PMSP” (plant spillway discharge), or “PMTM”
               (water temperature).

8.2.7 UNIT Analog and Status Measurements Mapping
               UNIT analog measurement records in GENMOM are specified by defining
               unit-specific templates.
               In both cases, the ID_SUBSTN must match the ID_PL, the ID_DEVTYP
               must map to “UN”, and the ID_DEVICE must match the ID_UNIT.
               The ID_ANALOG must map to “HMW” (MW high limit), “LMW” (MW low
               limit), “MW” (current generation), “MXN” (current MVAR), “RR” (response
               rate), “UFR” (unit frequency), “HFZN” (forbidden zone high limit), or
               “LFZN” (forbidden zone low limit). The names beginning with “G” can be
               used to indicate generation-specific measurements. The modeler may not
               need to capture all of the analogs in your system; the values telemetered
               are probably enough. At a minimum, the “MW” measurement must be
               telemetered for all controllable units.
               To process the value for a JOU MW request from a JOU share owner, the
               ID_ANALOG must map to “REQ” for each non-physical unit not belonging
               to the operating OPA in an internally operated JOU.
               The ID_POINT for status measurements must map to “ON” (on/off),
               “HMW” (at MW high limit), “LMW” (at MW low limit), “SLP” (in sliding
               pressure mode), or “AMU” (auto/manual status of the unit). The names
               beginning with “G” can be used to indicate generation-specific
               measurements.
               The PNTNAM records for these POINTs in SCADA have to be set up such
               that AUTO, OFF, AT HI, SLP, and AT LO map to “OPEN” and MAN, ON,
               NOT AT HI, NOT SLP, and NOT AT LO map to “CLOSED”.

8.2.8 TIE Measurement Mapping
               Analog and status measurements for TIE corridors are specified by
               defining tie corridor-specific templates and mapping the measurements to
               ANALOG and POINT records, respectively, in SCADAMOM.
               The ID_SUBSTN must match the plant, the ID_DEVTYP must map to
               “TIE”, the ID_DEVICE must match the e-terrageneration component, and


Proprietary – See Copyright Page           189                           SCADA Mapping
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

               the ID_ANALOG must map to “MW” for an MW flow measurement.
               “GMW” can be used for generation-subsystem–specific measurements.
               Count measurements for TIE corridors are specified by defining tie-line
               templates and mapping the measurements to COUNT records in
               SCADAMOM.
               The ID_SUBSTN must match the line plant, the ID_DEVTYP must map to
               “TIE”, the ID_DEVICE must match the e-terrageneration component, and
               the ID_COUNT must map to “MWH” for an MWH measurement. “GMWH”
               can be used for generation-subsystem–specific measurements.

8.2.9 TYLN Measurement Mapping
               Analog measurements for tie-lines (TYLNs) are specified by defining
               templates and mapping the measurements to ANALOG records in
               SCADAMOM.
               Because a measurement can be associated with either end of a tie-line,
               the node where the flow measurement is taken is included in the tie-line’s
               mappable record. In SCADAMOM, the ID_SUBSTN must match
               SUBSTN_TYLN, the ID_DEVICE must match ID_TYLN, and the
               ITPND_ANALOG must match NODE_TYLN.
               Count measurements for tie-lines (TYLNs) are specified by defining tie-
               line count templates and mapping the measurements to COUNT records
               in SCADAMOM.
               Whenever a tie-line record maps to a transformer installed as a tie-line,
               the transformer’s ZBR2 (zero impedance branch) record must be part of
               the mappable record. Again, the node where the flow measurement is
               taken is also included in the tie-line’s mappable record.
               For each analog measurement, the ID_DEVTYP must map to “LN”, and
               the ID_ANALOG must map to “MW” for an MW flow measurement (or
               “GMW” for a generation-specific MW flow measurement, if desired). For
               each count measurement, the ID_DEVTYP must map to “LN”, and the
               ID_COUNT must map to “MWH” (or “GMWH” for a generation-specific
               MWH measurement, if desired).

8.2.10 AREA Load Mapping
               The e-terrageneration subsystem delivers filtered load values to the
               SCADA database every AGC cycle.
               To establish the OPA-to-SCADA Filtered Load Analog mapping, the
               following conditions must be satisfied:
               •   SUBSTN_OPA must match ID_SUBSTN.
               •   DEVICE_OPA must match ID_DEVICE.

Proprietary – See Copyright Page            190                           SCADA Mapping
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               •   ID_DEVTYP must match either “BUS” or “ND”.
               •   ID_ANALOG must be “FLD” (filtered load).
               To set up an analog in SCADA to hold an RTGEN filtered load value from
               an operating area, the modeler assigns the SUBSTN and DEVICE values
               for the OPA to a measurement template. Validation software assumes that
               no mapping is defined if these fields are left blank, so that no errors would
               be generated during validation. In SCADAMDL, insert an ANALOG, so
               that the associated SUBSTN, DEVTYP, and DEVICE map to GENMODEL
               as described above, and enter ID_ANALOG as “FLD”.

8.3 Mapping Rules for the Network Subsystem
               This section discusses component mapping rules specific to the Network
               subsystem.
               The measurement map between SCADAMOM and NETMOM databases
               is used to:
               •   Transfer measurements from SCADAMOM to NETMOM, for use by
                   the RTNET application as input to state estimation.
               •   Transfer simulated measurement values from NETMOM to
                   SCADAMOM in the e-terrasimulator environment.
               The mapping software follows a fixed set of rules and naming conventions
               that determine which correspondences can be made, or “what maps to
               what”. These rules, and most of the names, are “hard-coded” in the
               mapping software.
               This section explains the rules and conventions the modeler must observe
               when building measurement maps between NETMOM and SCADAMOM.
               Depending on the mapping required at your EMS site, the modeler may or
               may not need to observe all the rules and conventions discussed here.

8.3.1 Mapping Breakers and Switches
               NETMOM’s CB records, which model circuit breakers and switches in the
               network model, are mapped to the SCADA model when the following
               conditions are met:
               •   The breakers were modeled in the same substation as the SCADA
                   ANALOG or POINT records that you want them to map to (the
                   NETMOM ST record has the same ID as the SCADAMOM SUBSTN
                   record).
               •   The ModelerUI Reference Table Equipment Type map name is not
                   used in breaker and switch mapping.


Proprietary – See Copyright Page            191                            SCADA Mapping
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               •   The NETMOM CBTYP record has the same ID as the SCADAMOM
                   DEVTYP record.
               •   The NETMOM CB record has the same ID as the SCADAMOM
                   DEVICE record.
               •   The ID of the measured node specified on the SCADA ANALOG
                   record matches the ID of one of the nodes of this breaker/switch in the
                   network model (ANALOG measurements only; measurement node ID
                   is not used to map statuses).
               •   The corresponding ModelerUI Reference Table SCADA Point map
                   name is:
                   − “STTS” for open/closed status. (Variants: “RSTS” indicates used by
                     RTNET only, “DSTS” indicates used by e-terrasimulator only.)
                   − “A/M” for auto/manual status.
                   − “L/R” for local/remote status.
               •   The corresponding ModelerUI Reference Table SCADA Analog map
                   name is:
                   − “MW” for MW measurement. (Variants: “RMW” indicates used by
                     RTNET only, “DMW” indicates used by e-terrasimulator only.)
                   − “MX” for MVAR measurement. (Variants: “RMX” indicates used by
                     RTNET only, “DMX” indicates used by e-terrasimulator only.)
                   − “3AM” for 3-phase amp measurements.
                   − “1AM” for 1-phase amp measurements.
                   − “MVA” for MVA measurements.
                   − “PF” for power factor measurements.
                   − Voltage measurements are a special case, and are discussed in
                     their own section.

8.3.2 Mapping Shunt Devices (Units, SVS, Loads, Capacitors, and
      Reactors)
               UN, SVS, LD, and CP records model generating units, static Var systems,
               loads, and capacitors/reactors in the network model, respectively. They
               are mapped to the SCADA model when the following conditions are met:
               •   The UN, SVS, LD, or CP is modeled in the same substation as the
                   SCADA ANALOG or POINT records that you want it to map to (the


Proprietary – See Copyright Page            192                           SCADA Mapping
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                   NETMOM ST record has the same ID as the SCADAMOM SUBSTN
                   record).
               •   The corresponding ModelerUI Reference Table Equipment Type map
                   name is:
                   − “UN” if the measured equipment type is a generating unit.
                   − “SVS” if the measured equipment type is a static Var system.
                   − “CP” if the measured equipment type is a capacitor or reactor.
                   − “LN” or “XF” if the measured equipment type is a load
                     (measurement is assumed to be associated with a transmission line
                     or transformer).
               •   The NETMOM UN, SVS, LD, or CP record has the same ID as the
                   SCADAMOM DEVICE record.
               •   The ID of the measurement node is not used for mapping shunt
                   devices.
               •   The corresponding ModelerUI Reference Table SCADA Point map
                   name is “AVR” for auto/manual regulation status measurement. (Not
                   applicable to loads.) (Variants: “RAVR” indicates used by RTNET only,
                   “DAVR” indicates used by e-terrasimulator only.)
               •   The corresponding ModelerUI Reference Table SCADA Analog map
                   name is:
                   − “MW” for MW measurement. (Unit variants: “RMW” indicates used
                     by RTNET only, “DMW” indicates used by e-terrasimulator only.)
                     (Load variants: “CW” equivalent to “MW”, “RMW” or “RCW”
                     indicates used by RTNET only, “DMW” or “DCW” indicates used by
                     e-terrasimulator only.)
                   − “MX” for MVAR measurement. (Unit variants: “RMX” indicates used
                     by RTNET only, “DMX” indicates used by e-terrasimulator only.)
                     (Load and SVS variants: “CX” equivalent to “MX”, “RMX” or “RCX”
                     indicates used by RTNET only, “DMX” or “DCX” indicates used by
                     e-terrasimulator only.)
                   − “3AM” for 3-phase amp measurements.
                   − “1AM” for 1-phase amp measurements.
                   − “MVA” for MVA measurements.
                   − “PF” for power factor measurements.


Proprietary – See Copyright Page           193                           SCADA Mapping
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                   − Voltage measurements are a special case, and are discussed in
                     their own section.

8.3.3 Mapping Branches (Transformers, Lines, and Zero-Impedance
      Branches)
               XF, LN, and ZBR records model transformers, transmission lines, and
               zero-impedance branches in the network model, respectively. They are
               mapped to the SCADA model when the following conditions are met:
               •   The XF, LN, or ZBR is modeled in the same substation as the SCADA
                   ANALOG or POINT records that you want it to map to (the NETMOM
                   ST record has the same ID as the SCADAMOM SUBSTN record).
               •   The corresponding ModelerUI Reference Table Equipment Type map
                   name is:
                   − “XF” if the measured equipment type is a transformer or
                     zero-impedance branch.
                   − “LN” if the measured equipment type is a transmission line or
                     zero-impedance branch.
               •   The NETMOM XF2, LN2, or ZBR2 (branch end) record has the same
                   ID as the SCADAMOM DEVICE record.
               •   The ID of the measured node specified on the SCADA ANALOG
                   record matches the ID of the node in the network model (ANALOG
                   measurements only). The user ensures that the node names match.
               •   The corresponding ModelerUI Reference Table SCADA Point map
                   name is (XF only):
                   − “AWR” for phase-shifting tap auto/manual regulation status
                     measurement. (Variants: “RAWR” indicates used by RTNET only,
                     “DAWR” indicates used by e-terrasimulator only.)
                   −    “AVR” for voltage tap auto/manual regulation status measurement.
                       (Variants: “RAVR” indicates used by RTNET only, “DAVR” indicates
                       used by e-terrasimulator only.)
               •   The corresponding ModelerUI Reference Table SCADA Analog map
                   name is:
                   − “MW” or “CW” for MW measurement. (Variants: “RMW” or “RCW”
                     indicates used by RTNET only, “DMW” or “DCW” indicates used by
                     e-terrasimulator only.)


Proprietary – See Copyright Page           194                           SCADA Mapping
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                   − “MX” or “CX” for MVAR measurement. (Variants: “RMX” or “RCX”
                     indicates used by RTNET only, “DMX” or “DCX” indicates used by
                     e-terrasimulator only.)
                   − “3AM” for 3-phase amp measurements.
                   − “1AM” for 1-phase amp measurements.
                   − “MVA” for MVA measurements.
                   − “PF” for power factor measurements.
                   − “PT” for phase tap measurements (XF only). (Variants: “RPT”
                     indicates used by RTNET only, “DPT” indicates used by
                     e-terrasimulator only.)
                   − “VT” or “LTC” for voltage tap measurements (XF only). (Variants:
                     “RVT” or “RLTC” indicates used by RTNET only, “DVT” or “DLTC”
                     indicates used by e-terrasimulator only.)
                   − Voltage measurements are a special case, and are discussed in
                     their own section.

8.3.4 Mapping Node/Bus Voltage Measurements
               ND records, which model nodes in the network AC model, are mapped to
               the SCADA model when the following conditions are met:
               •   The nodes were modeled in the same substation as the SCADA
                   analogs that you want them to map to (the NETMOM ST record has
                   the same ID as the SCADAMOM SUBSTN record).
               •   The corresponding ModelerUI Reference Table Equipment Type map
                   name is:
                   − “ND” or “BUS” if the measured equipment type is a node or bus.
                   − “UN” if the measured equipment type is a unit.
                   − “CP” if the measured equipment type is a capacitor or reactor.
                   − “LN” if the measured equipment type is a transmission line.
                   − “XF” if the measured equipment type is a transformer.
                   − “CB” if the measured equipment type is a circuit breaker or switch.
               •   The ID of the SCADAMOM DEVICE record is not used for voltage
                   measurement mapping.


Proprietary – See Copyright Page            195                          SCADA Mapping
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

               •   The ID of the measured node specified on the SCADA ANALOG
                   record matches the ID of the node in the network model. The user
                   ensures that the node names match.
               •   The corresponding ModelerUI Reference Table SCADA Analog map
                   name is “KV” for voltage measurements. (Variants: “RKV” indicates
                   used by RTNET only, “DKV” indicates used by e-terrasimulator only.)

8.3.5 Mapping Node/Bus Frequency Measurements (e-terrasimulator
      Only)
               ND records, which model nodes in the network AC model, are mapped to
               the SCADA model when the following conditions are met:
               •   The nodes were modeled in the same substation as the SCADA
                   analogs that you want them to map to (the NETMOM ST record has
                   the same ID as the SCADAMOM SUBSTN record).
               •   The corresponding ModelerUI Reference Table Equipment Type map
                   name is “ND” or “BUS”.
               •   The ID of the SCADAMOM DEVICE record is not used for frequency
                   measurement mapping.
               •   The ID of the measured node specified on the SCADA ANALOG
                   record matches the ID of the node in the network model. The user
                   ensures that the node names match.
               •   The corresponding ModelerUI Reference Table SCADA Analog map
                   name is:
                   − “DHZ” or “DHZ2” for delta frequency measurements.
                   − “HZ” or “HZ2” for frequency measurements.
                   − “TE” or “TE2” for time error measurements.

8.3.6 Mapping DC Converters
               DCCNV records model DC converters (valve groups) in the network
               model. They are mapped to the SCADA model when the following
               conditions are met:
               •   The DCCNV is modeled in the same substation as the SCADA
                   ANALOG or POINT records that you want it to map to (the NETMOM
                   ST record has the same ID as the SCADAMOM SUBSTN record).
               •   The corresponding ModelerUI Reference Table Equipment Type map
                   name is “DCVG”.


Proprietary – See Copyright Page           196                          SCADA Mapping
                                                               EMS Schema Modeling Guide


<!-- salto de página -->

               •   The NETMOM DCCNV record has the same ID as the SCADAMOM
                   DEVICE record.
               •   The ID of the measurement node is not used for mapping.
               •   The corresponding ModelerUI Reference Table SCADA Point map
                   name is:
                   −   “BLK” for blocked status measurement.
                   − “ISO” for isolated status measurement.
                   − “BYP” for bypassed status measurement.
               •   The corresponding ModelerUI Reference Table SCADA Analog map
                   name is:
                   − “MW” for AC MW measurement.
                   − “MX” for AC MVAR measurement.
                   − “3AM” for AC 3-phase amp measurements.
                   − “1AM” for AC 1-phase amp measurements.
                   − “MVA” for AC MVA measurements.
                   − “DCV” for DC voltage measurements.

8.3.7 Mapping DC Poles
               POLE records model DC poles in the network model, and each pole
               consists of one or more DC converters (DCCNV records). POLE records
               are mapped to the SCADA model when the following conditions are met:
               •   The measurements for the DC pole are stored under a substation
                   specified in ModelerUI as the measurement substation for the pole or
                   (default) under the substation that contains the corresponding DCCNV
                   records assigned to the pole.
               •   The corresponding ModelerUI Reference Table Equipment Type map
                   name is “DCPO”.
               •   The NETMOM POLE record has the same ID as the SCADAMOM
                   DEVICE record.
               •   The ID of the measurement node is not used for mapping.
               •   The corresponding ModelerUI Reference Table SCADA Analog map
                   name is:
                   − “DCV” for DC voltage measurement.

Proprietary – See Copyright Page           197                          SCADA Mapping
                                                               EMS Schema Modeling Guide


<!-- salto de página -->

                   − “DCI” for DC amp measurement.
                   − “DCW” for DC power measurement.

8.3.8 Mapping Synchronizing Data
               e-terrasimulator synchronizing data are mapped to SCADA on a
               substation basis. They are mapped to the SCADA model when the
               following conditions are met:
               •   The substation containing the synchronizing data must be modeled in
                   both SCADA and the network model (the NETMOM ST record has the
                   same ID as the SCADAMOM SUBSTN record).
               •   The corresponding ModelerUI Reference Table Equipment Type map
                   name is “SYNC”.
               •   The ID of the SCADAMOM DEVICE record is not used for
                   synchronization data mapping.
               •   The ID of the measurement node is not used for mapping.
               •   The corresponding ModelerUI Reference Table SCADA Point map
                   name is “SISI”.
               •   The corresponding ModelerUI Reference Table SCADA Analog map
                   name is:
                   − “SIKV” for “I” node CB synchronization voltage measurement.
                   − “SRKV” for “Z” node CB synchronization voltage measurement.
                   − “SIHZ” for “I” node CB synchronization frequency measurement.
                   − “SRHZ” for “Z” node CB synchronization frequency measurement.
                   − “SANG” for CB synchronization phase angle measurement.


Proprietary – See Copyright Page           198                         SCADA Mapping
                                                              EMS Schema Modeling Guide


<!-- salto de página -->

9. e-terratransmission Modeling Tasks
               This chapter provides information about the specifications that determine
               the operating limits of core transmission equipment and determine the
               operating parameters of a company’s transmission network security
               analysis system.

9.1 Building Operating Schedules for Network Entities
               Schedules allow other static elements of the network topology to change
               with time. Network entities such as loads, generating units, transformers,
               circuit breakers, and capacitor banks are constructed to change their
               operating characteristics over time.
               Network applications, including RTNET, PWRFLOW, Contingency
               Analysis, Optimal Powerflow, and Security Enhancement, use schedules
               to drive the model in order to evaluate and analyze the security and
               efficiency of the power grid.
               Records that make up the Network Schedules data structure:
               •   SKEDTY (Schedule Type) records distinguish between types of
                   schedules: load area forecast schedules (LDAREA), forecast breaker
                   schedules (CBFCST), and regulation schedules (REGSK).
               •   TYMSET (Timeset Definition) records represent the time models that
                   are built underneath them. Each record has a name, as well as a field
                   specifying the type of model represented: either a weekly cycle
                   CYCLE) or a linear time trend (TREND).
                   CYCLE TYMSET schedules repeat each week; that is,
                   CYCLETYMSET time models contain a set of time points (times when
                   component values change) that repeat week after week, except for
                   defined abnormal dates (ABDATEs) that interrupt the weekly cycle.
                   TREND TYMSET schedules are linear time models made up of trend
                   points (TRND records), which are selected dates arranged in calendar
                   order. This type of TYMSET is used in the modeling of linear functions
                   over long time periods.
               •   WKSEG (Week Segment) records are children of CYCLE TYMSETs.
                   They break the week up into groups of consistent daily schedules.
                   WKSEGs are used to specify when a new daily schedule becomes
                   effective. You add another WKSEG to a TYMSET only when the times
                   at which you want the component’s value to change are different from
                   those of the previous day.


Proprietary – See Copyright Page            199             e-terratransmission Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                                   Figure 75: WKSEG Definition
                   Each WKSEG record contains the day of the week, the time of day the
                   WKSEG becomes effective, and the name of the DAYSEG that is used
                   in the WKSEG.
                   WKSEGs must be in chronological order, from the earliest day and
                   time to the latest. The convention is that the week begins on Sunday at
                   00:00. The first WKSEG record under a TYMSET may refer to a later
                   day and time, such as Monday at 00:00, but if a Sunday WKSEG
                   record is defined later in the sequence, it is ignored. Validation warns
                   you of non-chronological entries.
               •   DAYSEG (Day Segment) records define a “day’s schedule”. Each
                   record contains a name for the DAYSEG (which must be unique within
                   the TYMSET) and a set of sequential time points (TYMPTs) specifying
                   when the values (defined on CBFORSK, LDFORSK, REGSK, or
                   LDVARSK) are scheduled to change.


Proprietary – See Copyright Page              200           e-terratransmission Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                               Figure 76: DAYSEG Definition
                   A “day’s schedule” refers to a time period from 00:00 hours to
                   23:59 hours. It is a fixed day, unrelated to when a WKSEG becomes
                   effective.
                   The daily schedule defined by the DAYSEG repeats each day until the
                   WKSEG that called it is superseded by a new WKSEG.
                   DAYSEG records belong to TYMSET records rather than to WKSEG
                   records. This is important when defining abnormal dates, because it
                   enables a TYMSET to contain DAYSEGs that are not called by a
                   WKSEG. Only the TYMSETs that contain the name of the DAYSEG
                   called by an ABDATE are affected by the ABDATE. This flexibility lets
                   you control which TYMSETs are affected by the ABDATE. For
                   example, if the ABDATE FOURTHOFJULY called a DAYSEG named
                   “JULY4”, then only those TYMSETs with a DAYSEG called “JULY4”
                   would be affected by the ABDATE.
                   The requirement that DAYSEG names need only be unique within a
                   particular TYMSET lets you set up a standard naming convention for
                   the DAYSEGs. For example, you might have a DAYSEG named
                   “FRIDAY” because it begins on Friday in each of 10 different
                   TYMSETs. Each “FRIDAY” DAYSEG could have a different set of

Proprietary – See Copyright Page            201            e-terratransmission Modeling Tasks
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                   TYMPTs. Similarly, in the example of the DAYSEG called by the
                   ABDATE, the TYMPTs for each of the DAYSEGs called “JULY4” could
                   be different. The point here is that the data structure encourages you
                   to use a consistent DAYSEG naming convention that makes it easier
                   to design and track your schedules.
               •   TYMPT (Time Point) records are the time points, which specify the
                   times when the component’s value changes. The acceptable values for
                   TYMPTs lie between 00:00 and 23:59. They are children of DAYSEGs,
                   and they must be entered in chronological order, from the earliest time
                   to the latest. The first TYMPT in a DAYSEG that violates chronological
                   sequence is ignored, along with all the other TYMPTs that follow it.
                   Validation warns you of non-chronological entries.
               •   TRND (Trend) records represent calendar dates. They are children of
                   TREND TYMSETs, and they must be entered in chronological order.
                   As with TYMPTs, the first TRND record that violates chronological
                   order is ignored, along with all the TRND records that follow it.
               •   ABDATE\* records specify “abnormal” dates or holidays that have
                   abnormal patterns. They are used to “override” a day, or a portion of a
                   day, in a CYCLE TYMSET.
                   Each ABDATE record contains an identifier or name, the abnormal
                   date, the time span (TSTART and TSTOP) that is overwritten on that
                   date, and the name of the DAYSEG to be used on that date in place of
                   the one normally used. ABDATE records also have an
                   UPDATE/NOUPDATE flag, which is used to indicate whether or not
                   the model should be updated with real-time data during the abnormal
                   period specified.


Proprietary – See Copyright Page            202             e-terratransmission Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                       Figure 77: Load-Based Regulation Schedule
9.2 Defining and Building a Station Group Load Schedule
               Load area schedules are a set of time-varying distribution factors used to
               break down values of total system load into individual substation (busbar)
               loads.
               The modeler can define two kinds of schedules: constant schedules and
               time-dependent schedules. Constant schedules assume that the
               LDAREA’s load shape conforms to the load shape of its parent LDAREA.
               However, time-dependent schedules allow the modeler to represent
               “non-conforming” loads. Time-dependent schedules follow the load shape
               of the LDAREA, and do not conform to the load shape of the parent
               LDAREA.
               These are the options:
               •   If a constant schedule applies, a LDAREA is modeled as a constant
                   fraction, in proportion to its parent LDAREA’s MW load.
               •   If a time-dependent schedule is required, the LDAREA’s MW load is
                   modeled as a time-dependent fraction of its parent LDAREA’s MW
                   load.

Proprietary – See Copyright Page           203             e-terratransmission Modeling Tasks
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               To build a constant load area schedule, complete these steps:
               1. Select the Schedules option on the View menu.
                   The Auxiliary Tables view appears.
               2. Open the Schedules folder to reveal the LOAD_AREA_SCHEDULES
                  item.
               3. Open the LOAD_AREA_SCHEDULES branch and open the Timeset
                  Definitions folder.
               4. Position the cursor on the Timeset Definitions folder icon and click the
                  right mouse button.
               5. Select the Add TYMSET option in the pop-up menu.
                   The Timeset Definition form appears in the right pane.
               6. Name the timeset, specify the Cycle assignment, and save the record.
               7. Select the Day Segment tab and add a DAYSEG record in the Day
                  Segment table.
               8. Name the record and save the entry.
                   ModelerUI will prompt users if they start other entry work before saving
                   the previous entry.
               9. Add TYMPT records in the Time Break Points table.
               10. Select the Week Segments tab and insert the WKSEG record.
               11. Position the cursor on the Schedules folder icon and click the right
                   mouse button.
               12. Select the Add SKED option in the pop-up menu.
                   The Network Schedules form appears in the right pane.
               13. Name this new schedule, and specify which timeset the schedule will
                   follow.
               14. Click the Build Schedules button. When the Validation window
                   appears, click the Start button in the Validation window menu bar.
               15. When the Forecast Scheduling process completes, review the results
                   for errors that indicate the schedule you created might be faulty, then
                   dismiss the Validation window.
                   The Forecast Scheduling process provides one schedule value
                   (VALUE) record with each forecast schedule created.
                   Note: The screen refresh to display this item may take a few moments.

Proprietary – See Copyright Page            204              e-terratransmission Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

               16. Save your work.


                               Figure 78: Network Schedules
9.3 DC Circuits
               A DC circuit is an interconnected collection of DC nodes, DC lines, and
               DC converters. Multiple DC circuits within the entire network model are
               supported.


Proprietary – See Copyright Page           205             e-terratransmission Modeling Tasks
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

        Pac                                                      +
                     +       Idc                                 Vdc     +
                                                                 _

        Pac
                                                                  +
                     +       Idc                                 Vdc     +
                +                                                 _


                                        Pdc = Pac
                                        Pdc = Vdc + Idc


                                   Figure 79: DC Network
9.3.1.1 Definitions
               •    DC Controller: Refers to a strategy for distributing a single power
                    regulation setpoint to one or more poles, or to a device for
                    implementing the strategy.
               •    DC Pole: A user-defined collection of one or more interconnected
                    converters. A pole exists between two nodes, and it is connected to
                    DC lines and other poles only at those two nodes.
               •    DC Converter: An AC-DC conversion device, consisting of one or
                    more bridges that are connected to the AC network by a single
                    modeled transformer.
9.3.1.2 DC Topology
               DC ground returns must be modeled explicitly using the DC line model.
               DC line records representing ground return are flagged as such.
               Circuit breakers and switches in the DC network are not supported,
               although DC Poles, DC Converters, and DC lines can be individually
               removed from service. Poles and converters removed from service can be
               either blocked (open-circuit) or bypassed (short-circuit).


Proprietary – See Copyright Page             206             e-terratransmission Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

9.3.1.3 DC Controllers
               DC controllers deal in power setpoints only. They get their power setpoints
               either from manual entry, from the definition of a contingency being
               analyzed, or from an assigned power schedule.
9.3.1.4 DC Poles
               A DC pole has two connections in the DC network: a single neutral
               connection, and a single “top” or “bottom” connection to one or more DC
               lines. Between its neutral connection and its DC line connection, a DC
               pole is modeled as a collection of DC converters in parallel, in series, or in
               both configurations. Within a pole, all series and parallel converter
               topological configurations are supported, including combinations of series
               and parallel converters. Topology changes can be made online by
               changing component node assignments.
               Unbalanced operation of bipoles is supported. There are no distinctions
               made in the model between “top” and “bottom” poles in a bipole, nor are
               there any restrictions against monopolar operation.
               Each pole regulates current, voltage, power, or firing/extinction angle,
               depending on its regulation mode. Poles regulate to their individual
               setpoint, which may be derived from a pole measurement (State Estimator
               only), from a schedule, or from its share of the DC controller’s setpoint. In
               the network model, each pole that is regulating power or current is
               assigned to one, and only one, DC controller.
               All poles in constant power mode must get their power setpoint from pole
               power measurement (state estimator only), from their assigned DC
               controller, from their assigned MW schedule, or (optionally) from a
               user-entered override setpoint on the pole. If from a DC controller, the
               pole will be assigned a portion of the DC controller’s power setpoint,
               based on the pole’s participation factor.
               Within the DC network solution software, all actual regulation is done at
               the pole level. Individual converters within a pole do not need to be
               assigned their own regulation setpoints or regulation modes, either by the
               user or internally by the software. At the solution, each converter’s solved
               voltage and current values are derived from its pole’s solved voltage and
               current values, distributed to converters based on converter topology
               within the pole.
9.3.1.5 Rules for the Selection of Pole Regulation Modes
               To avoid unsolvable or unrealistic problems, the following rules must be
               followed regarding the selection of regulation modes for DC poles:


Proprietary – See Copyright Page             207             e-terratransmission Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

               •   In every DC circuit, there must be at least one pole that is regulating
                   voltage or angle. However, multiple poles regulating voltage or angle
                   cannot be connected in parallel (that is, to the same nodes).
               •   Each pole that is regulating current or power must be a part of at least
                   one loop in the DC circuit containing no other poles in that mode (a
                   loop can include ground return).
               •   In any pole that is regulating angle, and whose taps are discretely
                   regulating voltage, all converter transformers in the pole must use the
                   same tap model. That is, they must have the same nominal tap setting,
                   the same tap step size, etc., since taps in this pole will move together.
                   This requirement applies only to poles regulating both angle and
                   voltage.
9.3.1.6 DC Converters
               DC converters are modeled as station components. Each converter
               consists of one or more bridges. The number of bridges in a converter can
               be changed online and will impact the nominal voltage of the converter.
               Converter nominal voltage per bridge is entered during the modeling
               phase.
               Converters cannot control independently. The concept of regulation
               modes for individual converters does not apply. Regulation modes are
               applied to poles during the solution process, and solved pole voltage and
               current levels are distributed to converters within the pole.
               No distinctions are made in the modeling or the software between
               inverters and rectifiers, except when determining angle limits. Different
               limits are supported for firing angle and extinction angle.
               The DC converter transformer model supports both two-winding
               transformers and a three-winding transformer model, with a synchronous
               condenser at the tertiary. For each converter, a single two- or
               three-winding transformer will connect it to the AC network.
               Three-winding converter transformers are modeled as three two-winding
               transformers in a Y configuration, with only the primary tap being movable.
               This configuration also supports a synchronous condenser connected to
               the tertiary.
               Movable taps on converter transformers cannot be used to regulate any
               AC bus voltages, but they can be used to regulate DC voltage, current, or
               MW by controlling the AC voltage input to the converter.
               Violations of DC converter current ratings will cause warning messages to
               be logged on the application message log. Only one set of converter
               current ratings is supported.


Proprietary – See Copyright Page             208             e-terratransmission Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

9.3.1.7 Distributing Solution Values from Pole to Converter
               Although converters are individually modeled in the network model, they
               are not represented individually in the internal DC network solution, where
               only poles and DC lines are represented. A solution is obtained for the DC
               network by considering only the DC lines and poles, with the poles
               modeled as pure sources (of current, voltage, etc.). Once the pole voltage
               and current values are solved for, they will be distributed to the converters
               in the pole using the following rules:
               •   Voltage: A pole voltage will be split among the series configuration
                   converters in proportion to the converter’s nominal voltages. A
                   bypassed converter, and any converters in parallel with a bypassed
                   converter, will always be assigned zero voltage.
               •   Current: A pole current will be split among parallel configuration
                   converters in proportion to the converter’s current ratings.
9.3.1.8 Defining DC Converters
               To model DC converters for a substation, complete the following steps:
               1. Click the Equipment toolbar button.
               2. Model voltage level information.
                   a. Navigate to the Equipment Groups folder for the appropriate
                      substation, and expand it.
                       i. To add a new equipment group record, place the cursor on the
                          Equipment Groups folder, click the right mouse button, and
                          select the Add Equipment Group option.
                       ii. To update an existing equipment group record, select its icon.
                   b. Model voltage level information.
               3. Model DC converter information.
                   a. Navigate to the Power Equipment folder for the appropriate
                      substation, and expand it.
                   b. Expand the DC Converters folder to expose its contents.
                       i. To add a new DC converter record, place the cursor on the DC
                          Converters folder, click the right mouse button, and select the
                          Add DCConverter option.
                       ii. To update an existing DC converter record, select its icon.
                   c. Model DC converter information in the DC Converter form.


Proprietary – See Copyright Page             209             e-terratransmission Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                   d. Model topology as described in Configuring Nodes and Connecting
                      Terminals.


                             Figure 80: DC Converter Definition
9.3.1.9 DC Lines
               A DC line is used to transfer DC power from one location to another
               location, just like the AC line does. A DC line must be specified by its
               “from” and “to” DC nodes, and their characteristic resistance. The name of
               the DC node is 8 characters long, and it must be unique across DC nodes.
               The resistance of a DC line is specified in ohms, while the resistance of
               every other network element (including converter transformers) is
               specified in percent on a 100-MVA base.
               DC lines cannot be tie-lines and they cannot cross area boundaries. You
               can model all DC lines within one area, and create pseudo-substations
               that contain the DC converters. These pseudo-substations can then be
               connected to the real stations across area boundaries with zero
               impedance branch (ZBR) tie-lines.
9.3.1.10 Defining DC Lines
               To model DC lines for a substation, complete the following steps:
               1. Click the Line toolbar button.


Proprietary – See Copyright Page            210            e-terratransmission Modeling Tasks
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               2. Navigate to the appropriate substation in the Transmission Lines
                  folder, and expand it.
               3. Expand the HVDC Transmission Lines folder to expose its contents.
                   a. To add a new DC line record, place the cursor on the HVDC
                      Transmission Lines folder, click the right mouse button, and select
                      the Add DC Line option.
                   b. To update an existing DC line record, select its icon.
               4. Model DC line information in the HVDC Transmission Line form.
9.3.1.11 Defining Other DC Components
               DC Controllers, Control Blocks, Control Functions, and DC Poles are
               modeled using the DC Components tree of the Related Tables view.
               To model a DC Controller, open the DC Components tree to reveal the DC
               Controllers folder and complete these steps:
               1. Place the cursor on the DC Controller folder, click the right mouse
                  button, and select the Add DCTL option.
               2. Model the controller ramp rate and MW schedule (if any) using the DC
                  Controller form.
               To model a DC Control Block, open the DC Components tree to reveal the
               DC Control Blocks folder and complete these steps:
               1. Place the cursor on the DC Control Blocks folder, click the right mouse
                  button, and select the Add DCTLBL option.
               2. Model the control block target value, control function, and blocking
                  details using the DC Control Blocks form.
               To model a DC Control Function, open the DC Components tree to reveal
               the DC Control Functions folder and complete these steps:
               1. Place the cursor on the DC Control Functions folder, click the right
                  mouse button, and select the Add DCTLFN option.
               2. Model the Measurement Node assignment, DC Controller assignment,
                  and modulation control details using the DC Control Functions form.
               To model a DC Pole, open the DC Components tree to reveal the DC
               Poles folder and complete these steps:
               1. Place the cursor on the DC Poles folder, click the right mouse button,
                  and select the Add POLE option.
               2. Model the network topology information, Participation Factor, and
                  schedule and regulation details using the DC Poles form.

Proprietary – See Copyright Page            211              e-terratransmission Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

9.4 Specifying Network Subsystem Parameters
               The system administrator or integrator uses the Network Parameters form
               to define global parameters for the network. Network parameters are
               grouped as follows: Installation Information, Outage Monitor, VAr Violation
               Monitoring, Debug Parameters. The data entry fields provided on each tab
               and their implications for network subsystem modeling are explained in
               the sections below.


                       Figure 81: Network Subsystem Parameters
9.5 Installation Information
               To define network subsystem installation information, specify integration
               and configuration details using the fields provided on the Installation
               Information tab as follows:
               •   Functions Installed
                   − SCADA Map? When selected, this check box specifies that
                     SCADA node mapping is enabled.
                   − Generation Map? When selected, this check box specifies that
                     Generation mapping is enabled.


Proprietary – See Copyright Page            212             e-terratransmission Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   − Short Circuit? When selected, this check box specifies that the
                     Short Circuit application is enabled.
                   − Contingency Analysis? When selected, this check box specifies
                     that the Contingency Analysis application is enabled.
                   − State Estimator? When selected, this check box specifies that the
                     State Estimator is enabled.
                   − Powerflow? When selected, this check box specifies that the
                     powerflow application is enabled.
                   − Security Constrained Dispatch? When selected, this check box
                     specifies that Security Constrained Dispatch is enabled.
                   − Map Board: When selected, this check box enables mapboard
                     updates by the State Estimator’s topology processing function.
                       ∗    Note: This feature is not currently supported in e-terraplatform.
                   − Optimum Powerflow: When selected, this check box enables the
                     Optimal Powerflow application.
                   − Operator Guides: When selected, this check box enables the
                     Operator Guides function.
               •   General Options
                   − Enter Voltage Regulation in kV: When selected, this check box
                     specifies that the option for voltage regulation input data is in
                     Kilovolts.
                   − Exclude Auxiliary Loads in Load Summary Calculations: When
                     selected, this check box specifies that auxiliary loads will not be
                     included in the sum total of company and division load calculations.
                   − Enter Line Limit in Amps: A check mark indicates that entries on
                     the Line Limit form will be accepted as Amps, not MVA.
                   − Branch End Naming Option: The branch end naming convention.
                     Valid entries are:
                        1       Means ID_LN2 = ID_LINE
                        2       Means ID_LN2 = ID_LINE//_//ID_LN
                        3       Means ID_LN2 = concatenation of From and To
                                station names
                        4       Concatenates LINE_ID and LN_ID with no “ ” for
                                ID_LN2
                        5       Uses a custom naming convention


Proprietary – See Copyright Page              213              e-terratransmission Modeling Tasks
                                                                     EMS Schema Modeling Guide


<!-- salto de página -->

                   − Suppress Equipment with Voltage Below this Level: The
                     voltage level used to suppress unwanted output on the BUSES
                     display, in kV. Information about equipment connected to buses
                     below this voltage level will not be displayed.
                   − Enter Transformer Limit in Amps: A check mark indicates that
                     entries on the Transformer Limit form will be accepted as Amps, not
                     MVA.

9.6 Outage Monitoring Options
               To define the outage monitoring options for the Network model (outage
               indications in Display, Alarm, or Log formats), specify the desired values in
               the fields provided on the Outage Monitor tab:
               •   Equipment Type Disposition Options
                   − Display Auxiliary Load Outage: When selected, this check box
                     enables display of the auxiliary load outages.
                   − Display Reactive Shunt Outage: When selected, this check box
                     enables display of shunt capacitor and reactor outages.
                   − Display Load Outage: When selected, this check box enables
                     display of the load outages.
                   − Display Generating Unit Outage: When selected, this check box
                     enables display of the generating unit outages.
                   − Display AC Line Outage: When selected, this check box enables
                     display of the AC line outages.
                   − Display Zero Impedance Branch Outage: When selected, this
                     check box enables display of zero impedance branch outages.
                   − Display Transformer Outage: When selected, this check box
                     enables display of transformer outages.
                   − Display DC Converter Outage: When selected, this check box
                     enables display of DC converter outages.
                   − Display DC Line Outage: When selected, this check box enables
                     display of DC line outages.
                   − Alarm Auxiliary Load Outage: When selected, this check box
                     enables alarms for auxiliary load outages.
                   − Alarm Reactive Shunt Outage: When selected, this check box
                     enables alarms for shunt capacitor and reactor outages.


Proprietary – See Copyright Page            214             e-terratransmission Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   − Alarm Load Outage: When selected, this check box enables
                     alarms for load outages.
                   − Alarm Generating Unit Outage: When selected, this check box
                     enables alarms for generating unit outages.
                   − Alarm AC Line Outage: When selected, this check box enables
                     alarms for AC line outages.
                   − Alarm Zero Impedance Branch Outage: When selected, this
                     check box enables alarms for zero impedance branch outages.
                   − Alarm Transformer Outage: When selected, this check box
                     enables alarms for transformer outages.
                   − Alarm DC Converter Outage: When selected, this check box
                     enables alarms for DC converter outages.
                   − Alarm DC Line Outage: When selected, this check box enables
                     alarms for DC line outages.
                   − Log Auxiliary Load Outage: When selected, this check box
                     enables logging of auxiliary load outages.
                   − Log Reactive Shunt Outage: When selected, this check box
                     enables logging of shunt capacitor and reactor outages.
                   − Log Load Outage: When selected, this check box enables logging
                     of load outages.
                   − Log Generating Unit Outage: When selected, this check box
                     enables logging of generating unit outages.
                   − Log AC Line Outage: When selected, this check box enables
                     logging of AC line outages.
                   − Log Zero Impedance Branch Outage: When selected, this check
                     box enables logging of zero impedance branch outages.
                   − Log Transformer Outage: When selected, this check box enables
                     logging of transformer outages.
                   − Log DC Converter Outage: When selected, this check box
                     enables logging of DC converter outages.
                   − Log DC Line Outage: When selected, this check box enables
                     logging of DC line outages.


Proprietary – See Copyright Page          215           e-terratransmission Modeling Tasks
                                                              EMS Schema Modeling Guide


<!-- salto de página -->

9.7 VAr Violation Monitoring Tab
               To define VAr violation monitoring parameters for the Network model
               (violations indications in Display, Alarm, or Log formats), specify the
               desired values in the fields provided on the VAr Violation Monitoring tab:
               •   VAr Monitoring Options
                   − Enable VAr Violation Monitoring: When selected, this check box
                     enables VAr violation monitoring.
                   − Display Generating Unit VAr Violation: When selected, this
                     check box enables display of generating unit VAr violations.
                   − Alarm Generating Unit VAr Violation: When selected, this check
                     box enables triggering an alarm for generating unit VAr violations.
                   − Log Generating Unit VAr Violation: When selected, this check
                     box enables logging of generating unit VAr violations.

9.8 Debug Parameters
               System administrators and integrators set mapping and initialization
               parameters for the Network model using the fields provided on the Debug
               Parameters tab as follows:
               •   Mapping Parameters
                   − Number of Station Characters: The number of characters in the
                     substation ID that will be used for mapping.
                   − Map Temperature Rating Info from SCADA: When selected, this
                     check box specifies that the temperature-dependent rating
                     information is from SCADA.
                   − Map System Voltage Reduction Info from SCADA: When
                     selected, this check box specifies that the system voltage reduction
                     information is from SCADA.
               •   Transaction Direction
                   − Sale: Sales transactions can be designated “D” for Deliver, “S” for
                     Sale, or “-”.
                   − Purchase: Purchase transactions can be designated “R” for
                     Receive, “P” for Purchase, or “+”.

9.9 PSSE, IEEE, and CIM/XML Data Sets
               PSSE Power Flow Data format and IEEE Common Data format are two of
               the most widely used industry-standard data formats. e-terramodeler

Proprietary – See Copyright Page            216             e-terratransmission Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               provides a utility called “PSAImport” that imports these data into the
               PowerModel database and HABITAT modeling clones. This utility
               interfaces with the Batch Loader tool that creates and implements the
               import transactions using the ADE Controls API.
               The PSSE and IEEE data formats evolved over time as the standard for
               the exchange of power flow data among power system utilities and
               vendors.
               An industry-leading implementation of the Common Information Model
               (CIM) is delivered with each release of the e-terramodeler modeling
               system. The CIM XML Import/Export is used both for creating the export
               XML files and for importing CIM XML files into e-terramodeler.


Proprietary – See Copyright Page           217             e-terratransmission Modeling Tasks
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

10. Network Data Import
               This chapter provides details about PSSE and IEEE data block
               architecture, and the data propagation paths that move the PSSE and
               IEEE data from the e-terramodeler PowerModel database into the
               subsystem HABITAT databases.

10.1 PSSE-26™ Data Blocks
               The PSSE-26 data structure consists of 16 sections of records, with each
               section containing a particular type of data required in power flow work. A
               comma or a blank separates the data items. Each section of data, except
               the case identification data, is terminated by a record value of zero.
               The 16 data blocks must maintain this order:
               • Generators
               • Branches
               • Transformer Adjustment
               • Area Interchange
               • Two-Terminal DC Lines
               • Switched Shunt
               • Transformer Impedance Correction Tables
               • Multi-Terminal DC Lines
               • Multi-Sectional Line Groupings
               • Zone
               • Inter-Area Transfer
               • Owner
               • FACTS Control Device
               Each section of record data begins with a section header.
               The mapping tables below indicate the intermediate mappings that are
               required to translate the Bus model of the PSSE to the PowerModel
               database.

10.2 IEEE Data Blocks
               The IEEE data structure consists of six sections. Each section is
               terminated by a record of value zero.
               The six data blocks must maintain this order:
               • Title
               • Busses
               • Branches
               • Loss Zone
               • Interchange

Proprietary – See Copyright Page            218                         Network Data Import
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               •   Tie-Lines
               Each section of record data begins with a section header.

10.3 PSSE Mappings
               The PSSE v26 model is mapped to the PowerModel database as
               indicated below:


Database                 Record       Attribute      Format     Data        Attribute
                                                                Block
Empconcrete Class        Company      Name           PSSE 26    Owner       OWNAME


Empconcrete         Operating      Name     PSSE       Area               ARNAME
Class               Area                    26         Interchange
Netmom              AREA           WNET     PSSE       Area               PDES
                                            26         Interchange


Empconcrete         Operating      Name    PSSE 26       Zone            ZONAME
Class               Division


Empconcrete         Substation     Abbreviated       Mapping   Bus        Station
Class                              Name                        Station    ID
                                                               Table
Empconcrete         Substation     Operating         PSSE      Bus        ZONE
Class                              Division          26


Empconcrete         Voltage         Name       PSSE 26         Bus       BASKV
Class               Level
Netmom              VL              NOMKV      PSSE 26         Bus       BASKV


Proprietary – See Copyright Page               219                          Network Data Import
                                                                     EMS Schema Modeling Guide


<!-- salto de página -->

Empconcrete         Equipment      Name            PSSE      Bus        BASKV
Class               Group                          26
Empconcrete         Equipment      Substation      Mapping   Bus        Station
Class               Group                                    Station    ID
                                                             Table
Empconcrete         Equipment      Voltage         PSSE      Bus        BASKV
Class               Group          Level           26


Empconcrete         Plant          Equipment       Mapping   Bus       PLC ID
Class               Controller     Name                      PLC
                                                             Table
Empconcrete         Plant          Substation      Mapping   Bus       Station
Class               Controller                               Station   ID
                                                             Table


Empconcrete         Station        Equipment    Mapping      Bus       Node
Class               Node           Name                      Node      ID
                                                             Table
Empconcrete         Station        Equipment    PSSE 26      Bus       BASKV
Class               Node           Group
Empconcrete         Station        Substation   Mapping      Bus       Station
Class               Node                                     Station   ID
                                                             Table


Proprietary – See Copyright Page             220                        Network Data Import
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

Empconcrete         Generating     Equipment      Mapping   Bus           Gen ID
Class               Unit           Name                     Generator
                                                            Table
Empconcrete         Generating     Equipment      PSSE      Bus           BASKV
Class               Unit           Group          26
Empconcrete         Generating     Substation     Mapping   Bus Station   Station
Class               Unit                                    Table         ID
Empconcrete         Generating     Plant          Mapping   Bus PLC       PLC ID
Class               Unit           Controller               Table
Empconcrete         Generating     Station Node   Mapping   Bus Node      Node ID
Class               Unit                                    Table
Empconcrete         Generating     Maximum        PSSE      Generator     PT
Class               Unit           Capacity       26
Empconcrete         Generating     Minimum        PSSE      Generator     PB
Class               Unit           Capacity       26
Empconcrete         Generating     MVArating      PSSE      Generator     MBASE
Class               Unit                          26
Netmom              UN             REGND          Mapping   Bus Node      IREG
                                                            Table
Netmom              UN             DISTARG        PSSE      Generator     VS
                                                  26
Netmom              UN             RM             PSSE      Generator     QG
                                                  26
Netmom              UN             WM             PSSE      Generator     PG
                                                  26
Netmom              UN             WMN            PSSE      Generator     PB
                                                  26
Netmom              UN             RMN            PSSE      Generator     QB
                                                  26
Netmom              UN             WMX            PSSE      Generator     PT
                                                  26
Netmom              UN             RMX            PSSE      Generator     QT
                                                  26


Proprietary – See Copyright Page           221                      Network Data Import
                                                             EMS Schema Modeling Guide


<!-- salto de página -->

Empconcrete         Load     Equipment        Mapping   Bus Load       Load ID
Class                        Name                       Table
Empconcrete         Load     Equipment        PSSE      Bus            BASKV
Class                        Group            26
Empconcrete         Load     Substation       Mapping   Bus Station    Station ID
Class                                                   Table
Empconcrete         Load     Operating        PSSE      Load           ZONE
Class                        Division         26
Empconcrete         Load     Operating Area   PSSE      Load           AREA
Class                                         26
Empconcrete         Load     Company          PSSE      Load           OWNER
Class                                         26
Empconcrete         Load     Station Node     Mapping   Bus Node       Node ID
Class                                                   Table
Netmom              LD       WM               PSSE      Load           PL
                                              26
Netmom              LD       RM               PSSE      Load           QL
                                              26
Netmom              LD       W                PSSE      Load           IP
                                              26
Netmom              LD       R                PSSE      Load           IQ
                                              26


Proprietary – See Copyright Page              222                      Network Data Import
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

Empconcrete         Transformer Equipment         Mapping   Bus             Transformer
Class                           Name                        Transformer     ID
                                                            Table
Empconcrete         Transformer Substation        Mapping   Bus Station     Station ID
Class                                                       Table
Empconcrete         Transformer Equipment         Mapping   Transformer     Transformer
Class               Winding     Name                        Transformer     Winding ID
                                                            Winding
                                                            Table
Empconcrete         Transformer Transformer       Mapping   Transformer     Transformer
Class               Winding                                 Transformer     ID
                                                            Winding
                                                            Table
Empconcrete         Transformer Substation        Mapping   Bus             Station ID
Class               Winding                                 Transformer
                                                            & Bus Station
                                                            Table
Netmom              XF             ND             PSSE      Branch          I, Bus Node
                                                  26                        Mapping
Netmom              XF             ZND            PSSE      Branch          J, Bus Node
                                                  26                        Mapping
Netmom              XF             REGND          PSSE      Transformer     ICONT, Bus
                                                  26        Adjustment      Node
                                                                            Mapping
Netmom              XF             R              PSSE      Branch          R*100
                                                  26
Netmom              XF             X              PSSE      Branch          X*100
                                                  26
Netmom              XF             KVNOM          PSSE      Bus, Branch     BASKV, I
                                                  26
Netmom              XF             ZKVNOM         PSSE      Bus, Branch     BASKV, J
                                                  26
Netmom              XF             NORMTAP        PSSE      Branch          RATIO
                                                  26
Netmom              XF             NORMTAPZ       PSSE      Branch          RATIO
                                                  26
Netmom              XF             TAP            PSSE      Branch          RATIO
                                                  26
Netmom              XF             ZTAP           PSSE      Branch          RATIO
                                                  26


Proprietary – See Copyright Page            223                        Network Data Import
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

Empconcrete         Transformer Equipment        Mapping   Transformer     Transformer
Class               Winding     Name                       Winding         Winding
                    End                                    Transformer     End ID
                                                           Winding End
                                                           Table
Empconcrete         Transformer Equipment        PSSE      Bus             BASKV
Class               Winding     Group            26
                    End
Empconcrete         Transformer Substation       Mapping   Bus Station &   Station ID
Class               Winding                                Bus
                    End                                    Transformer
                                                           Tables
Empconcrete         Transformer Station Node Mapping       Bus Node &      Node ID
Class               Winding                                Bus
                    End                                    Transformer
                                                           Tables
Empconcrete         Transformer Transformer      Mapping   Transformer     Transformer
Class               Winding                                Transformer     ID
                    End                                    Winding &
                                                           Transformer
                                                           Winding
                                                           Transformer
                                                           Winding End
                                                           Tables
Empconcrete         Transformer Far End          Mapping   To Bus          Transformer
Class               Winding                                Transformer     Winding
                    End                                    Winding End     End ID
                                                           Table
Empconcrete         Transformer Near End         Mapping   From Bus        Transformer
Class               Winding                                Transformer     Winding
                    End                                    Winding End     End ID
                                                           Table


Proprietary – See Copyright Page           224                        Network Data Import
                                                               EMS Schema Modeling Guide


<!-- salto de página -->

Empconcrete         AC             Equipment      Mapping   Bus Line     Line ID
Class               Transmission   Name                     Table
                    Line
Empconcrete         AC             Operating      PSSE 26   Zone         ZONAME
Class               Transmission   Division
                    Line
Empconcrete         AC Line        Equipment      Mapping   Line Line    Line
Class               Segment        Name                     Segment      Segment
                                                            Table        ID
Empconcrete         AC Line        AC             Mapping   Line Line    Line ID
Class               Segment        Transmission             Segment
                                   Line                     Table
Empconcrete         Zero           AC             Mapping   Line ZBR     Line ID
Class               Impedance      Transmission             Table
                    Branch         Line
Empconcrete         Zero           Equipment      Mapping   Line ZBR     ZBR ID
Class               Impedance      Name                     Table
                    Branch
Empconcrete         AC Line        Equipment      Mapping   Line Line    Line End
Class               End/Zero       Name                     Segment,     ID
                    Impedance                               Line
                    Branch End                              Segment
                                                            Line End
                                                            Tables
Empconcrete         AC Line        Equipment      PSSE 26   Bus,         BASKV,
Class               End/Zero       Group                    Branch       I(J)
                    Impedance
                    Branch End
Empconcrete         AC Line        Substation     Mapping   Bus       Station ID
Class               End/Zero                                Station,
                    Impedance                               Bus Line
                    Branch End                              Tables
Empconcrete         AC Line        Station Node   Mapping   Bus Node, Node ID
Class               End/Zero                                Bus Line
                    Impedance                               Tables
                    Branch End
Empconcrete         AC Line        AC             Mapping   Line Line    Line ID
Class               End/Zero       Transmission             Segment,
                    Impedance      Line                     Line
                    Branch End                              Segment
                                                            Line End
                                                            Tables

Proprietary – See Copyright Page          225                      Network Data Import
                                                            EMS Schema Modeling Guide


<!-- salto de página -->

Empconcrete         AC Line        Far End         PSSE 26     Branch      J, Bus
Class               End/Zero                                               Line
                    Impedance                                              Mapping
                    Branch End
Empconcrete         AC Line        Near End        PSSE 26     Branch      I, Bus
Class               End/Zero                                               Line
                    Impedance                                              Mapping
                    Branch End


Empconcrete         Shunt          Equipment       Mapping   Bus        Shunt ID
Class               Reactive       Name                      Shunt
                    Device                                   Table
Empconcrete         Shunt          Equipment       PSSE      Bus        BASKV
Class               Reactive       Group           26
                    Device
Empconcrete         Shunt          Substation      Mapping   Bus        Station
Class               Reactive                                 Station    ID
                    Device
Empconcrete         Shunt          Station Node    Mapping   Bus        Node ID
Class               Reactive                                 Node
                    Device
Netmom              CP             REGND           PSSE      Switched   SWREM,
                                                   26        Shunt      Bus
                                                             Data       Node
                                                                        Mapping


Proprietary – See Copyright Page             226                     Network Data Import
                                                              EMS Schema Modeling Guide


<!-- salto de página -->

Netmom              TLN            ID             Mapping    Bus Line     Line ID
                                                             Table
Netmom              TLN            ST             Mapping    Bus          Station
                                                             Station      ID
                                                             Table
Netmom              TLN            ND             Mapping    Bus Node     Node
                                                             Table        ID
Netmom              TLN            LN             Mapping    Line Line    True/
                                                             Segment      False
                                                             Table
Netmom              TLN            ZBR            Mapping    Line Line    True/
                                                             Segment      False
                                                             Table
Netmom              TLN            AREA           Mapping    Bus Oper     Oper
                                                             Area         Area ID
                                                             Table
Netmom              TLN            Z$AREA         Mapping    Bus Oper     Oper
                                                             Area         Area ID
                                                             Table
Netmom              TLN            I$LN2          Mapping    Line Line    Line
                                                             Segment,     End ID
                                                             Line
                                                             Segment
                                                             Line End
                                                             Tables
Netmom              TLN            I$ZBR2         Mapping    Line Line    Line
                                                             Segment,     End ID
                                                             Line
                                                             Segment
                                                             Line End
                                                             Tables


10.4 IEEE Mappings
               The IEEE mappings are similar to those of PSSE. However, the IEEE data
               blocks are fewer and less-detailed. Most of the intermediate mappings
               made for PSSE would still be valid for the IEEE. The mapping tables are
               shown below.


Proprietary – See Copyright Page            227                      Network Data Import
                                                              EMS Schema Modeling Guide


<!-- salto de página -->

Database            Record         Attribute   Format     Data            Attribute
                                                          Block


Empconcrete         Operating       Name       IEEE     Interchange        ARNAME
Class               Area
Netmom              AREA            WNET       IEEE     Interchange        PDES


Empconcrete         Operating        Name      IEEE       Zone            ZONAME
Class               Division


Empconcrete         Substation        Abbreviated     Mapping      Bus        Station
Class                                 Name                         Station    ID
                                                                   Table
Empconcrete         Substation        Operating       IEEE         Bus        ZONE
Class                                 Division


Empconcrete         Voltage Level      Name             IEEE        Bus        BASKV
Class
Netmom              VL                 NOMKV            IEEE        Bus        BASKV
Empconcrete         Equipment          Name             IEEE        Bus        BASKV
Class               Group
Empconcrete         Equipment          Substation       Mapping     Bus        Station
Class               Group                                           Station    ID
                                                                    Table
Empconcrete         Equipment          Voltage          IEEE        Bus        BASKV
Class               Group              Level


Empconcrete         Plant            Equipment      Mapping     Bus        PLC ID
Class               Controller       Name                       PLC
                                                                Table
Empconcrete         Plant            Substation     Mapping     Bus        Station
Class               Controller                                  Station    ID
                                                                Table


Proprietary – See Copyright Page               228                           Network Data Import
                                                                      EMS Schema Modeling Guide


<!-- salto de página -->

Empconcrete         Station        Equipment    Mapping   Bus         Node ID
Class               Node           Name                   Node
                                                          Table
Empconcrete         Station        Equipment    IEEE      Bus         BASKV
Class               Node           Group
Empconcrete         Station        Substation   Mapping   Bus         Station
Class               Node                                  Station     ID
                                                          Table


Empconcrete         Generating     Equipment       Mapping    Bus            Gen ID
Class               Unit           Name                       Generator
                                                              Table
Empconcrete         Generating     Equipment       IEEE       Bus            BASKV
Class               Unit           Group
Empconcrete         Generating     Substation      Mapping    Bus            Station
Class               Unit                                      Station        ID
                                                              Table
Empconcrete         Generating     Plant           Mapping    Bus PLC        PLC ID
Class               Unit           Controller                 Table
Empconcrete         Generating     Station Node    Mapping    Bus Node       Node ID
Class               Unit                                      Table
Netmom              UN             REGND           Mapping    Bus Node       IREG
                                                              Table
Netmom              UN             DISTARG         IEEE       Bus            VS
Netmom              UN             RM              IEEE       Bus            QG
Netmom              UN             WM              IEEE       Bus            PG
Netmom              UN             RMN             IEEE       Bus            QB
Netmom              UN             RMX             IEEE       Bus            QT


Proprietary – See Copyright Page            229                          Network Data Import
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

Empconcrete         Load     Equipment        Mapping   Bus Load        Load ID
Class                        Name                       Table
Empconcrete         Load     Equipment        IEEE      Bus             BASKV
Class                        Group
Empconcrete         Load     Substation       Mapping   Bus Station     Station ID
Class                                                   Table
Empconcrete         Load     Operating        IEEE      Bus             ZONE
Class                        Division
Empconcrete         Load     Operating Area   IEEE      Bus             AREA
Class
Empconcrete         Load     Station Node     Mapping   Bus Node        Node ID
Class                                                   Table
Netmom              LD       W                IEEE      Bus             IP
Netmom              LD       R                IEEE      Bus             IQ


Empconcrete       Transformer Equipment         Mapping   Bus            Transformer
Class                         Name                        Transformer    ID
                                                          Table
Empconcrete       Transformer Substation        Mapping   Bus Station    Station ID
Class                                                     Table
Empconcrete       Transformer Equipment         Mapping   Transformer    Transformer
Class             Winding     Name                        Transformer    Winding ID
                                                          Winding
                                                          Table
Empconcrete       Transformer Transformer       Mapping   Transformer    Transformer
Class             Winding                                 Transformer    ID
                                                          Winding
                                                          Table
Empconcrete       Transformer Substation        Mapping   Bus            Station ID
Class             Winding                                 Transformer
                                                          & Bus
                                                          Station
                                                          Table
Netmom            XF               ND           IEEE      Branch         I, Bus Node
                                                                         Mapping
Netmom            XF               ZND          IEEE      Branch         J, Bus Node
                                                                         Mapping
Netmom            XF               REGND        IEEE      Transformer    ICONT, Bus
                                                          Adjustment     Node
                                                                         Mapping

Proprietary – See Copyright Page              230                      Network Data Import
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

Netmom            XF               R           IEEE      Branch        R*100
Netmom            XF               X           IEEE      Branch        X*100
Netmom            XF               KVNOM       IEEE      Bus, Branch   BASKV, I
Netmom            XF               ZKVNOM      IEEE      Bus, Branch   BASKV, J
Netmom            XF               NORMTAP     IEEE      Branch        RATIO
Netmom            XF               NORMTAPZ    IEEE      Branch        RATIO
Netmom            XF               TAP         IEEE      Branch        RATIO
Netmom            XF               ZTAP        IEEE      Branch        RATIO
Empconcrete       Transformer      Equipment   Mapping   Transformer   Transformer
Class             Winding          Name                  Winding       Winding
                  End                                    Transformer   End ID
                                                         Winding End
                                                         Table
Empconcrete       Transformer Equipment        IEEE      Bus           BASKV
Class             Winding     Group
                  End
Empconcrete       Transformer Substation       Mapping   Bus Station   Station ID
Class             Winding                                & Bus
                  End                                    Transformer
                                                         Tables
Empconcrete       Transformer Station Node Mapping       Bus Node &    Node ID
Class             Winding                                Bus
                  End                                    Transformer
                                                         Tables
Empconcrete       Transformer Transformer      Mapping   Transformer   Transformer
Class             Winding                                Transformer   ID
                  End                                    Winding &
                                                         Transformer
                                                         Winding
                                                         Transformer
                                                         Winding End
                                                         Tables
Empconcrete       Transformer Far End          Mapping   To Bus        Transformer
Class             Winding                                Transformer   Winding
                  End                                    Winding End   End ID
                                                         Table
Empconcrete       Transformer Near End         Mapping   From Bus      Transformer
Class             Winding                                Transformer   Winding
                  End                                    Winding End   End ID
                                                         Table


Proprietary – See Copyright Page           231                       Network Data Import
                                                              EMS Schema Modeling Guide


<!-- salto de página -->

Empconcrete         AC             Equipment      Mapping   Bus Line     Line ID
Class               Transmission   Name                     Table
                    Line
Empconcrete         AC             Operating      IEEE      Zone         ZONAM
Class               Transmission   Division                              E
                    Line
Empconcrete         AC Line        Equipment      Mapping   Line Line    Line
Class               Segment        Name                     Segment      Segment
                                                            Table        ID
Empconcrete         AC Line        AC             Mapping   Line Line    Line ID
Class               Segment        Transmission             Segment
                                   Line                     Table
Empconcrete         Zero           AC             Mapping   Line ZBR     Line ID
Class               Impedance      Transmission             Table
                    Branch         Line
Empconcrete         Zero           Equipment      Mapping   Line ZBR     ZBR ID
Class               Impedance      Name                     Table
                    Branch
Empconcrete         AC Line        Equipment      Mapping   Line Line    Line End
Class               End/Zero       Name                     Segment,     ID
                    Impedance                               Line
                    Branch End                              Segment
                                                            Line End
                                                            Tables
Empconcrete         AC Line        Equipment      IEEE      Bus,         BASKV,
Class               End/Zero       Group                    Branch       I(J)
                    Impedance
                    Branch End
Empconcrete         AC Line        Substation     Mapping   Bus          Station
Class               End/Zero                                Station,     ID
                    Impedance                               Bus Line
                    Branch End                              Tables
Empconcrete         AC Line        Station Node   Mapping   Bus Node,    Node ID
Class               End/Zero                                Bus Line
                    Impedance                               Tables
                    Branch End
Empconcrete         AC Line        AC             Mapping   Line Line    Line ID
Class               End/Zero       Transmission             Segment,
                    Impedance      Line                     Line
                    Branch End                              Segment
                                                            Line End
                                                            Tables

Proprietary – See Copyright Page          232                      Network Data Import
                                                            EMS Schema Modeling Guide


<!-- salto de página -->

Empconcrete         AC Line              Far End         IEEE        Branch        J, Bus
Class               End/Zero                                                       Line
                    Impedance                                                      Mapping
                    Branch End
Empconcrete         AC Line              Near End        IEEE        Branch        I, Bus
Class               End/Zero                                                       Line
                    Impedance                                                      Mapping
                    Branch End


Netmom                TLN          ID         Mapping    Bus Line     Line ID
                                                         Table
Netmom                TLN          ST         Mapping    Bus          Station ID
                                                         Station
                                                         Table
Netmom                TLN          ND         Mapping    Bus Node     Node ID
                                                         Table
Netmom                TLN          LN         Mapping    Line Line    True/False
                                                         Segment
                                                         Table
Netmom                TLN          ZBR        Mapping    Line Line    True/False
                                                         Segment
                                                         Table
Netmom                TLN          AREA       Mapping    Bus Oper     Oper Area ID
                                                         Area
                                                         Table
Netmom                TLN          Z$AREA Mapping        Bus Oper     Oper Area ID
                                                         Area
                                                         Table
Netmom                TLN          I$LN2      Mapping    Line Line    Line End ID
                                                         Segment,
                                                         Line
                                                         Segment
                                                         Line End
                                                         Tables
Netmom                TLN          I$ZBR2     Mapping    Line Line    Line End ID
                                                         Segment,
                                                         Line
                                                         Segment
                                                         Line End
                                                         Tables


Proprietary – See Copyright Page                   233                      Network Data Import
                                                                     EMS Schema Modeling Guide


<!-- salto de página -->

10.5 CIM XML Import
               By representing the common features and attributes of a power grid in
               XML format, modeling engineers can exchange system operations data
               with other CIM-compliant sites.
               The CIM is a vendor-neutral information model for representing data
               maintained in an EMS. The CIM defines the meaning or semantics of
               data, not the data’s physical representation.
               The NERC CIM XML format defines a text file representation of data in a
               CIM-inspired schema, based on XML and the Resource Description
               Framework (RDF).
               The import process is a two-step procedure and is managed through a
               Perl script, “ADECimImport.pl”. The import script (ADECimImport.pl)
               initially calls a converter program (ADECimXml.exe) that translates the
               CIM/XML data into a format compatible with the e-terramodeler Batch
               Loader. The import script then runs the Batch Loader to import the data
               into the e-terrahabitat databases via the e-terramodeler PowerModel
               database (see Table 3 below for the propagation pattern that the batch
               loading software uses when importing and distributing data to the
               e-terraplatform subsystem HABITAT databases).
               The export process is managed via the ADEUtility.exe command-line
               application, which queries the CIM server and generates a translation of
               the model in CIM/XML format.
               All of the configuration files used by CIM XML Import/Export are located in
               the Model Server/bin directory of the ADE binary distribution. The Model
               Server/bin directory will be referred to as “%ADE_ROOTDIR%” throughout
               this description.
               During the execution of the CIM Import process, two log files are
               generated that detail the progress: errors and warnings. The first of these
               files is generated by the converter program, and it will be referenced as
               “%CONV_LOG%”. The second log file is generated by the Batch Loader
               program, and it will be designated as “%BL_LOG%”. When the converter
               program is run, it creates several CSV files in addition to the log file. The
               path of this directory can be specified and will be designated as
               “%CSVDIR%”.
               All of these environment variables can be designated for creation at
               system startup, or specified interactively during run time.
               To run the CIM Import from the command line into the “%IMPORTURL%”
               context, issue the following command:


Proprietary – See Copyright Page             234                         Network Data Import
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                           perl ADECimImport.pl -x %CIMURL% -f %CIMXML -n %CIMNS% -c
                           %IMPORTURL% -o %CSVDIR%


                                    Table 3: Database-Specific Requirements
    Record Type           For Data Transfer    For Data Transfer to    For Data Transfer to      For Data Transfer to
                            to GENMOM               NETMOM                 SCADAMOM                   DTSMOM
Generating Unit          Plant Controller     Equipment Group          Equipment Type          N/A
Operating Division       N/A                  Company (see Note)       N/A                     N/A
Shunt Reactive Device    N/A                  Equipment Group          Equipment Type          N/A
Switching Device         N/A                  Equipment Group          Equipment Type          N/A
Load                     N/A                  Equipment Group          Equipment Type          N/A
Plant Controller         None                 N/A                      Equipment Type          N/A
DC Converter             N/A                  Equipment Group          N/A                     N/A
Winding End              N/A                  Equipment Group of the   Equipment Type of the   N/A
                                              parent Transformer       parent Transformer
                                              Winding                  Winding
AC Line End              N/A                  Substation and           Equipment Type of       N/A
                                              Equipment Type of        parent Line Segment
                                              parent Line Segment
Zero Impedance           N/A                  Substation and           Equipment Type of       N/A
Branch End                                    Equipment Group of       parent branch
                                              parent branch
Generic Station          N/A                  N/A                      Equipment Type          N/A
Equipment (e.g., BUS,
TIE, ND)
Protective Device        N/A                  N/A                      N/A                     Site; parent station DTS
                                                                                               Site for Relay check box
                                                                                               must be ON

                        Note: The division specified must be related to a company whose identify
                        is already mapped to the NETMOM database. Consult the company
                        reference table to determine whether the division’s corresponding
                        company has its Data Transfer to NETMOM check box toggled ON.

       10.6 CIM/XML Export
                        The ADE context URL of the export target with a CimServer will be
                        designated as “%CIMURL%”, and the context URL of the import target will
                        be designated as “%IMPORTURL%”. The namespace of the CIM Server
                        will be designated as “%CIMNS%”. If the namespace of the CIM Server is
                        unknown, run SchemaBrowser.exe on the “%CIMURL%” context to find
                        the appropriate namespace.
                        During the execution of the CIM Export process, a CIM/XML file is
                        generated that captures a snapshot of the source database. This file will
                        be referenced as “%CIMXML%”.


       Proprietary – See Copyright Page                  235                              Network Data Import
                                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

               To run an export of the CIM Export from the command line using the
               “%CIMURL%” context, issue the following command:
                   ADEUtility.exe %CIMURL% -cim %CIMNS% -output %CIMXML%


Proprietary – See Copyright Page          236                        Network Data Import
                                                              EMS Schema Modeling Guide


<!-- salto de página -->

11. e-terrageneration Modeling Tasks
               This chapter provides information about the modeling tasks that specify
               the operating parameters of the e-terrageneration subsystem functions
               such as Automatic Generation Control (AGC), Operating Area Frequency
               control, and NERC reporting, and that delimit the operating ranges and
               modes of the plant equipment.

11.1 Modeling an Automatic Generation Control (AGC) Area
               An “operating area” is defined in the EMS as an Automatic Generation
               Control (AGC) area. Operating areas are at the top of a hierarchical tree
               that is usually associated with the central business unit, the utility.
               At least one operating area must be designated as the EMS operating
               area. All other operating areas must be designated as non-EMS (external)
               areas.
               Note: Consider AGC area ordering carefully. While random order is
               allowed, it is more desirable to insert internal operating areas ahead of
               external operating areas in the e-terrageneration subsystem schema.
               Once the operating area order has been built, it cannot be changed
               without losing the structures built under each area definition.
               Whenever you define an operating area, you need to define at least one
               generating unit, so that power exchanges can be represented and
               calculated properly by the e-terrageneration and e-terratransmission
               applications, which account for power transactions by adjusting unit
               output. In addition, you must define an area frequency measurement for
               the EMS operating area.


Proprietary – See Copyright Page            237               e-terrageneration Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                        Figure 82: Operating Area Definition Form
11.1.1 ACE Deadband and Control Regions
               Figure 83 shows how the Area Control Error (ACE) deadband and the
               various AGC control regions are defined. The deadband and control
               regions (regulation region indicator, RRI) are a function of the relative
               values of ACE and the integral of ACE. In addition, the ACE deadband is
               dynamic, being a function of time.


Proprietary – See Copyright Page           238              e-terrageneration Modeling Tasks
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                  Figure 83: ACE Deadband and AGC Control Regions
               The dynamic attribute of the ACE deadband is used to adjust the effective
               deadband for AGC controls. As soon as ACE comes within the static
               deadband range, the dynamic deadband is increased to its maximum
               value, known as the “ACE emergency assist limit”. As long as ACE stays
               within the static deadband range, the dynamic deadband equals the
               emergency assist level. If ACE comes out of the static deadband range
               and stays out, the dynamic deadband will gradually decay from the
               emergency assist level to the static deadband level. The rate of decay is a


Proprietary – See Copyright Page            239              e-terrageneration Modeling Tasks
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               function of the analyst-entered dynamic deadband time constant, as
               Figure 84 illustrates:


                   Figure 84: ACE Deadbands and ACE Region Limits
               The dynamic ACE deadband is defined as follows:
                   DACEDB = ACEDB + (DT/DTMAX) * (ACEEMN – ACEDB)
               where:
               • DACEDB is the dynamic ACE deadband.
               • ACEDB is the static ACE deadband defined in the database.
               • DT is DTMAX minus the time (in seconds) for which ACE has
                 remained outside DACEDB (limited between zero and DTMAX).
               • DTMAX is the maximum time limit (in seconds) defined in the
                 database.
               • ACEEMN is the emergency-assist ACE level defined in the database.
               Also:
               If the magnitude of ACE < ACEDB
               then:
               Set DT = DTMAX, or DACEDB = ACEEMN

Proprietary – See Copyright Page          240              e-terrageneration Modeling Tasks
                                                               EMS Schema Modeling Guide


<!-- salto de página -->

               The integral of ACE is internally limited to a maximum value, whereas
               ACE itself is not.

11.1.2 Variable Frequency Bias Calculation
               Variable frequency bias (VFBIAS) predicts how much the MW output of an
               operating area will change for every 0.1 HZ of frequency variation that
               occurs in one AGC cycle. Valid values of VFBIAS reside between the
               variable frequency bias low limit (VFBMIN) and the high limit (VFBMAX).
               Variable frequency bias is calculated as follows:
                   VFBIAS = FBLOAD + FBGEN
               where:
               •   FBLOAD represents the Load Contribution and is calculated as
                   follows:
                   FBLOAD = LDBIAS /1000 * SLOAD
                   where LDBIAS represents the Area Load Bias, and SLOAD represents
                   the System Load.
               •   FBGEN represents the Generation Contribution and is calculated as
                   follows:
                   FBGEN = DBV * DSK * SGVRES
                   where DBV represents the Deadband Variable. DBV represents how
                   the unit governors respond to the frequency deviation exceeding a
                   threshold.
                   DBV values reside between the unit contribution minimum (DBVMIN)
                   and maximum (DBVMAX).
                   The term “DSK” represents the Droop Scalar constant. This constant
                   specifies how much of the generation frequency bias will be applied to
                   the area frequency bias.
                   DSK is used to globally adjust the droop characteristics of all
                   generators. DSK also models how the area’s unit governors will
                   respond to frequency deviations.
                   SGVRES represents the sum of all responses from generators that are
                   online and can respond in the direction of the frequency error without
                   violating the unit regulation limit.
               In the calculation of FBGEN, the value of DBV changes with transitions of
               the absolute Actual Frequency Deviation value (AFD) into the VFBIAS
               deadband region. The change in the DBV value is determined by the
               transition scalar, PINC. This scalar specifies the change in governor


Proprietary – See Copyright Page            241               e-terrageneration Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               response as the frequency deviation continues to be greater than the
               threshold.
               PINC affects DBV values as follows:
               When absolute AFD exceeds the VFBIAS deadband minimum (VFBDB1),
               then:
                   DBV = min (DBVMIN, (DBV – PINC))
               When absolute AFD drops below the VFBIAS deadband maximum
               (VFBDB2), then:
                   DBV = max (DBVMAX, (DBV + PINC))

11.2 e-terrageneration Alarms
               Generation alarms can be issued by various tasks, as specified in the data
               structure set up by a programmer or engineer.
               When defining Generation alarms, the following three components must
               be considered:
               •   Alarm characteristic definition in GENMODEL
               •   Alarm specification in the ALARM database
               •   Alarm format picture definitions in RTGEN.ALMMSG
               The request to issue an alarm originates in RTGEN, using the data
               defined in GENMODEL. The Alarm application uses ALARM database
               data to process the application and display the corresponding message
               defined in RTGEN.ALMMSG.
               How a Generation alarm is set up depends on whether the alarm needs to
               be acknowledged individually, acknowledged as part of a group, or simply
               shown on the System Activity Log (SYSACT).
               •   Alarms that need to be acknowledged individually must be set up with
                   a one-to-one relationship between the GENMODEL definition and the
                   ALARM database definition.
               •   Alarms that need to be acknowledged as a group, but not individually,
                   must be set up using one of the following methods:
                   − Grouping alarm exceptions under an OBJDEF record in the ALARM
                     database defined for group acknowledgement. Normally, this is the
                     preferred approach.
                   − Assigning the same alarm exception ID (from the ALARM
                     database) to more than one Generation alarm.


Proprietary – See Copyright Page            242              e-terrageneration Modeling Tasks
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               •   Operator entry logging alarms are simply logged in SYSACT.
               For detailed information about ALARM database definitions and
               procedures, see the Alarm Programmer’s Guide.

11.2.1 Modeling Generation Alarms
               To model generation alarms, complete the following steps:
               1. Select the e-terrageneration Alarms option from the View menu.
                   The Generation Alarms view displays.
               2. Expand the Alarm Definitions folder (in the Generation Alarms View
                  folder) to expose its contents.
               3. Place the cursor on the Alarm Definitions folder, click the right mouse
                  button, and select the Add ALMTSK option.
               4. Model generation alarms information in the fields provided.


                       Figure 85: e-terrageneration Alarm Definition


Proprietary – See Copyright Page            243               e-terrageneration Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

11.3 e-terrageneration Alarm Default Inhibits
               e-terrageneration alarms are normally inhibited online as needed. The
               Default Inhibits folder provides the means for disabling and removing
               alarms not applicable to a customer’s EMS.

11.3.1 Defining e-terrageneration Alarm Default Inhibits
               To model generation alarm default inhibits, complete the following steps:
               1. Select the Generation Alarms option from the View menu.
                   The Generation Alarms view displays.
               2. Expand the Default Inhibits folder (in the Generation Alarms View
                  folder) to expose its contents.
               3. Model generation alarm record types in the fields provided.
               4. Model generation alarm default inhibit information in the fields
                  provided.

11.4 Combined Cycle Unit Definition
               The Combined Cycle Unit definition describes the deployment of one or
               more combustion turbines with one generic steam turbine in a Combined
               Cycle group. This deployment is defined by specifying combined cycle
               turbine types in the Generating Unit definition, by specifying the Steam
               Turbine control scheme and by denoting which Plant Controller(s) the
               turbines are assigned to.

11.5 Defining a Combined Cycle Group
               The database builder defines Combined Cycle groups (combustion and
               steam turbine deployment) in the Power Equipment view of ModelerUI.
               To define a Combined Cycle Group, complete these steps:
               1. Open the Generating Unit folder of the substation (plant) where the
                  units reside.
               2. Specify which PLCs are deployed at the plant.
               3. Establish the Combined Cycle Group by inserting one Generating Unit
                  record for each unit in the group, and by assigning the combustion
                  turbine and steam turbine Plant Controllers.
               4. Specify which generating units are deployed as combustion turbines in
                  the group using the Turbine Type dropdown menu on the Types tab.
               5. Specify which unit is the steam turbine using the Turbine Type
                  dropdown menu on the Generating Unit Types tab.

Proprietary – See Copyright Page            244               e-terrageneration Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               6. Save the Combined Cycle Group definition.
               Note: The Combined Cycle Unit model plays a significant role in the
               Dispatcher Training Simulation (DTS), and it is stored in the
               e-terrasimulator database’s CCYC record structure. This
               simulation-specific structure is built using the Combined Cycle Modeling
               view of ModelerUI, and it stores setpoint and MW output information for
               the combustion turbines. Refer to the chapter e-terrasimulator Modeling
               Tasks for details about the CCYC record structure.

11.6 Defining the Steam Turbine Incremental Heat Rate Curve
               The output of the steam turbine in a Combined Cycle group will be a
               function of the combined combustion turbine outputs. The steam turbine
               will follow its assigned incremental heat rate curve in order to meet its
               output requirement.
               Incremental heat rate curves (IHRCs) are constructed as a series of points
               that specify the incremental heat units per MWH required to maintain
               output at an MW level.
               •   Accuracy increases if numerous rate points (RATEPT) are modeled,
                   especially in portions of the curve where the slope changes rapidly.
               •   The amount of heat required to maintain synchronous generation must
                   be defined at the first point of the curve.
               •   The first rate point MW must be 0. Each rate point must have an MW
                   value.
               •   Incremental heat rates must increase for successive points between
                   the MW level of the economic dispatch minimum and the maximum
                   capacity.
               •   Set the boiler efficiency to 100 for each unit that is not economically
                   dispatchable.
                   A unit is “economically dispatchable” if an IHRC can be defined for it
                   and assigned to it, and if the generation type is specified as
                   economically dispatchable.
               To specify the incremental heat rate curve for the steam turbine in the
               Combined Cycle group, complete these steps:
               1. Find the group’s steam turbine in the Power Equipment view, and open
                  the Incremental Rate Curves tab.
               2. Specify the steam turbine MW output based upon the combined CT
                  output (see sample tables below).
               3. Save the Incremental Heat Rate Curve definition.

Proprietary – See Copyright Page             245               e-terrageneration Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

               The values in the translation tables below show how the steam turbine
               MW output will “follow” the combined combustion turbine MW output of the
               Combined Cycle Unit group. The MW Level entries specify the CT MW
               output. The Incremental Heat Rate entries specify the ST MW output
               corresponding to the combined CT MWs.


                           MW Level                 Incremental Heat Rate (MBTU)
                              0                                  0
                              30                                 0
                              40                                 40
                             100                                 40
               Note: In the table above, the ST maximum output is reached before the
               maximum combined output of the group’s CTs. This is a common
               condition.


                           MW Level                 Incremental Heat Rate (MBTU)
                              0                                  0
                             100                                 45
               Note: The PLC regulates steam turbine output by interpolating between
               the modeled ST MW output values when the combined MW output of the
               CTs resides between the modeled MW levels.

11.7 Defining the Steam Turbine Control Scheme
               Units in a combined cycle group may all be under the same PLC, or under
               individual PLCs. If each unit has its own PLC, two possibilities for control
               exist:
               •   Issue control to the CTs if they are in “simple-cycle mode” (not
                   contributing heat to the steam turbine), but redirect control to the ST if
                   any CT is in “combined-cycle mode”.
               •   Always issue control to the CTs to move them to their desired MW
                   level (“boiler-following mode”).
               To specify whether a steam turbine controls the Combined Cycle Unit
               group, complete these steps:
               1. Find the steam turbine in the Power Equipment view and open the
                  Types tab.
               2. Locate the Combine Cycle Unit information.


Proprietary – See Copyright Page             246                e-terrageneration Modeling Tasks
                                                                    EMS Schema Modeling Guide


<!-- salto de página -->

               3. Select the Steam Turbine option from the Turbine Type dropdown
                  menu.
                   Notice that radio buttons in the Group Control panel are now active.
               4. Click the button for the desired control scheme:
                   − Issued from ST PLC: Toggle this button ON to specify that control
                     for the group will come from the Plant Controller that issues
                     controls to the steam turbine.
                   − Issued from CT PLCs: Toggle this button ON to specify that
                     control for the group will come from the Plant Controller(s) that
                     issues controls to the combustion turbines.

11.8 Role of the Telemetered Status of the Heat Recovery
    Valve (HRV)
               Each CT in the Combined Cycle Unit group has a heat recovery valve that
               directs the flow-through heat of the gas turbine to the boiler of the steam
               turbine. In combined-cycle mode, where the CT contributes heat to the
               ST, the CT’s HRV is open (telemetered status = OPEN). In simple-cycle
               mode, the CT’s HRV is closed (telemetered status = CLOSED). Refer to
               the section Generation Telemetry Model in this chapter to determine how
               generation telemetry for CT HRV status is modeled.
               In brief, the principal steps for modeling HRV telemetry are as follows:
               1. Copy a Measurement Group record that contains a Status Input
                  definition for the Heat Recovery Valve (HRV) status to each of the
                  Combustion Turbine records.
               2. Specify the card and storage location (physical address) of the HRV
                  status value using the Substation Telemetry definition.
               3. Map the telemetry for the HRV status value from SCADA to
                  e-terrageneration using the Generation Telemetry table.
               Note: Having the Heat Recovery Valve status telemetered is not an AGC
               requirement. Frequently, the HRV status is changed manually by the
               operator on the AGC displays.

11.9 Connecting Area Tie Corridors and Tie-Lines
               The model builder defines the EMS tie corridor topology by inserting Tie
               Corridor (TIE) records on the Connecting Area Tie Corridors form. The
               model builder defines the transmission lines that carry the power in the
               corridor by inserting Tie-Line (TYLN) records on the same form. The
               TYLN records must replicate lines that exist in the AC Transmission Line
               tree.

Proprietary – See Copyright Page            247               e-terrageneration Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               Tie-lines model the lines that physically connect AGC operating areas. A
               tie corridor represents a collection of tie-lines that are monitored together.


                                   Figure 86: TYLN Definition


Proprietary – See Copyright Page              248               e-terrageneration Modeling Tasks
                                                                    EMS Schema Modeling Guide


<!-- salto de página -->

                          Figure 87: Dynamic Load Tie Definition
11.9.1 OPA and AREA Record Synchronization
               Before invoking the generation network mapping facility, GENMAP,
               confirm that the AREA records in the utility’s Netmodel clone are ordered
               in the same sequence as the OPA records in the Genmodel clone.
               Synchronization of tie-line details in the real-time Generation and Network
               databases requires that these alignments match.
               The generation network mapping facility creates TLN records and inserts
               them in Netmodel under their assigned AREA record, based upon the tie
               corridor and tie-line designations it discovers in the Genmodel database.

11.9.2 Defining the Connecting Area Utilities
               Before any tie corridor relationships can be modeled, the model builder
               must define paired utility (UTIL) records under the energy exchanging
               operating areas.
               The connecting utility (UTIL) names must be unique within each operating
               area of the Connecting Area Tie Corridors tree. Once the Connecting
               Utility records are in place, the tie corridor can be modeled by inserting
               TIE records and defining the transmission lines that reside in the corridor.


Proprietary – See Copyright Page            249               e-terrageneration Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

11.9.3 Defining the Tie Corridors
                Tie corridors are modeled by defining two mirror-image TIE records: one
                as a child of the “Near” Connecting Utility parent and one as a child of the
                “Far” Connecting Utility parent. These TIE records represent opposite
                ends of the same tie corridor, one end in each of the participating
                operating areas.
                Note: TIE records that define the same corridor must have the same
                name.

11.9.4 Modeling Transmission Lines That Are Tie-Lines
                Figure 88 below illustrates the geographic alignment of the transmission
                lines within and between the fictitious operating areas and divisions of the
                ESCA Power and Light Company (EPL), and the ties between EPL and its
                neighboring company, ECAR.


                                                                                                    HUNTVILL


               ECAR                             CHFALLS


            REDBRIDG            CHENAUX
                                                                MARTDALE                                       NANTCOKE


                                                                                      RICHVIEW                   LAKEVIEW
                        NORTH


             HOLDEN                        MITCHELL
                                                                     CEYLON


                                                                                                                    HEARN
                                                                                      HANOVER


