                                PICTON           BRIGHTON           PARKHILL


                                                                                                                 KINCARD


             STINSON
                                                      M'TOWN                   STRATFRD


                                  COBDEN

             WALDEN                                                                                              DOUGLAS
                                                                                                 SOUTH


                                                               J'VILLE
                                 B'VILLE

             GOLDEN                                            W'VILLE
                                                                                                                          EAST


                          Key                         Indicates division boundaries
                                                      Shaded areas indicate EPL operating areas
                                                      Generating unit


                       Figure 88: Transmission Lines and Tie-Lines


Proprietary – See Copyright Page                                   250                             e-terrageneration Modeling Tasks
                                                                                                       EMS Schema Modeling Guide


<!-- salto de página -->

               To model a tie-line on the Transmission Lines view, complete these steps:
               1. Determine which transmission lines are tie-lines (carrying bulk power
                  between operating areas).
               2. Click the Line button in the ModelerUI toolbar.
               3. Navigate to the Transmission Lines folder by opening the Network Line
                  Types folder.
               4. Open the Transmission Lines folder, then open the Operating Area
                  tree where the new LINE record will reside.
               5. Select the AC Transmission Lines folder icon using the right mouse
                  button, and select the Add Transmission Line option that appears.
                   The AC Transmission Lines tree for the selected area’s Operating
                   Division appears with a New Transmission Line entry highlighted.
               6. Specify the name of the line using the AC Transmission Line form that
                  appears in the right pane.
                   Suggested naming scheme: Identify the transmission line that is a tie
                   with a “T” prefix for quick reference.
               7. Create Line Segment (LN) records using the right mouse button and
                  the Add AC Line Segment option.
                   Notice that the AC Line Ends (Near and Far) are inserted
                   automatically.
               8. Specify the line operating details for the line segments and line ends
                  using the forms provided.
                   Note: The model builder must manually enter the Near-end station,
                   Far-end station, Near node, and Far node values on these forms.
               9. Save your work.
               10. If a branch end is measured, specify the branch end equipment type
                   and set the SCADA check box on the Data Transfer tab ON.
                   When the modeler saves the AC Transmission Line record, the
                   modeling system propagates the branch end to the SCADA database
                   as a SCADA DEVICE record.
               11. Specify branch end measurements using the Add MEAS option and
                   the data point “add” structures. Specify AC Line End measurements
                   and controls.


Proprietary – See Copyright Page            251              e-terrageneration Modeling Tasks
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               12. Validate the transmission line model by selecting the Expert User
                   mode provided in the Validation window and by selecting the
                   NETVALID option from the list of validation functions.
               13. Correct any errors, and save your work again.
                   Note: Modeled transmission lines are captured as AC Transmission
                   Line, AC Line Segment, and AC Line End records in the PowerModel
                   database, and are propagated to the Netmodel database as LINE, LN,
                   and LN2 records when the definition is saved.
               To model the same transmission line as a member of a tie corridor (TIE)
               definition, complete these steps:
               1. Select the Connecting Area Tie Corridors option on the View menu.
               2. Navigate to the connecting operating area of interest, and expand it.
               3. Model the connecting electric utilities as follows:
                   a. Identify the operating areas that are connected by tie corridors and
                      tie-lines.
                   b. Add a utility (UTIL) record under these operating areas, one UTIL
                      for each operating area connection that will be modeled.
                   c. Identify each utility on a Connecting Electric Utility form using the
                      dropdown menu.
                       Note: The modeler can specify that the utility delivers power to
                       itself over a tie-line (internal tie-line).
               4. Model tie corridors under the Connecting Electric Utility record by
                  inserting TIE records. Click the right mouse button and select the Add
                  TIE option on the pop-up menu.
               5. Model tie corridor details on the Connecting Area Tie Corridor form by
                  specifying the TIE record ID, the connecting company, and the
                  operating parameters for bulk power exchange. Connecting company
                  is optional.
                   Note 1: This is one of a mirrored pair of TIE records that the model
                   builder must create. The tie-lines in these paired TIE records have the
                   same names and tie-line (TYLN) specification. The other member in
                   the mirrored pair must reside under the other utility that is party to the
                   bulk power exchange.
                   The model builder must match the identifiers in these AC Line entries
                   with those used to specify tie-lines in the tie corridors (Connecting Area
                   Tie Corridor form).
                   Note 2: Internal ties do not require a mirrored pair.

Proprietary – See Copyright Page             252                e-terrageneration Modeling Tasks
                                                                    EMS Schema Modeling Guide


<!-- salto de página -->

                   Note 3: Dynamic load ties do not require tie-lines (TYLN records).
               6. Model a dynamic load tie by setting the Dynamic Load Tie check box
                  ON. Dynamic load ties do not have Tie-Line (TYLN) children.
               7. If the tie corridor is for both dynamic load monitoring and Joint-AGC
                  operations, select the Dynamic Load Tie tab, and add requester- or
                  supplier-specific Joint AGC information.
               8. Model tie-line details on the Lines in Corridor tab of the Connecting
                  Area Tie Corridor form as follows (does not apply to dynamic load tie
                  corridor modeling):
                   a. Specify the Tie-Line ID in the Name box. This value must be
                      duplicated in the mirrored-pair specification.
                   b. Specify the line ID in the AC Transmission Line box. This value
                      must match the ID of the corresponding tie-line on the
                      Transmission Line view.
                   c. Specify the line segment ID in the Segment box.
                   d. If the tie-line is a transformer, set the Is a Line? check box OFF.
                   e. If the tie corridor measurement is taken in the parent operating
                      area, set the In This OPA? check box ON. Switch the mirrored-pair
                      flag of this type OFF.
                   f. Specify the EMS operating area station that delivers or receives the
                      bulk power exchange. This value must be duplicated in the
                      mirrored-pair specification.
                   g. Specify the Equipment group (kV level) of the branch that carries
                      the bulk power exchange to the station specified above. This value
                      must be duplicated in the mirrored-pair specification.
                   h. Specify the node name of the station specified above. This value is
                      duplicated in the mirrored-pair specification.
                   i.   Save the entry.
               9. Map tie-lines and tie corridors to SCADA measurements and controls
                  using the Generation Telemetry View templates.
               10. Save your work.

11.10 Jointly Owned Units
               “Jointly owned units” (JOUs) are units owned by more than one operating
               area, with each operating area having its own share of the unit. Share
               records must be set up for all non-physical, internally operated JOUs.


Proprietary – See Copyright Page             253               e-terrageneration Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

               This section contains background information about modeling JOUs.


                                   Figure 89: JOU Definition
11.10.1 JOU Topology
               Three types of PLC-unit combinations are used to represent a single JOU
               site:
               •   Physical Internally Operated JOU: This type has a physical internally
                   operated JOU PLC and one physical internally operated JOU unit. This
                   is modeled in the operating area (OPA) that is in control of the JOU
                   and represents the actual unit.
               •   Non-Physical Internally Operated JOU: This type is always paired
                   one-to-one with a physical internally operated JOU. This type is
                   characterized by a non-physical internally operated JOU PLC and a
                   non-physical internally operated JOU unit for each share owner. There
                   must be at least two share units under each non-physical PLC, with
                   one of these units representing a share belonging to the OPA that is
                   operating the JOU.
               •   Externally Operated JOU: This type is represented by a physical
                   externally operated JOU PLC and one non-physical externally

Proprietary – See Copyright Page             254               e-terrageneration Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                   operated JOU unit. This type is modeled in an OPA’s topology when
                   the OPA owns a share of a JOU that is operated by another company.
               The topology of internally and externally operated JOUs is illustrated in
               Figure 90 below.

                     Externally operated                        Internally operated
       Operating         PLC                                      PLC                                 Operating
        Area A             JOU Physical, Internally
                                 Operated
                                                                        JOU Physical, Internally
                                                                              Operated
                                                                                                       Area B
                               UNIT A                                     UNIT
                               JOU Physical, Internally                   JOU Physical, Internally
                                     Operated                                   Operated


                                                                  PLC
                                                                         JOU Non-physical,
                                                                         Internally Operated

                                                                            Virtual UNIT A
                                                                               JOU Non-physical,
                                                                               Internally Operated


                                                                                SHARE


                                                                            Virtual UNIT B
                                                                                JOU Non-physical,
                                                                                Internally Operated


                                                                                SHARE


                                    Figure 90: Topology of JOUs
               Jointly owned units and their PLCs are inserted into the system topology
               just like other units and PLCs. To specify that a PLC and its units are for a
               jointly owned unit, the PLC’s “JOU?” flag is set ON. The Non-Physical flag
               also must be toggled to the correct value for the PLC and its units,
               depending on which one of the three types of JOUs is being modeled.
               Some requirements to follow about JOU topology are:
               •   A physical internally operated JOU must always be followed by its
                   corresponding non-physical internally operated JOU.
               •   A physical internally operated JOU PLC has one and only one unit,
                   and the unit must be a physical internally operated JOU.
               •   An externally operated JOU PLC has one and only one unit, and the
                   unit must be a non-physical externally operated JOU.
               •   For e-terrasimulator operation, every non-physical internally operated
                   JOU share unit belonging to an OPA other than the operating OPA has


Proprietary – See Copyright Page                          255                           e-terrageneration Modeling Tasks
                                                                                            EMS Schema Modeling Guide


<!-- salto de página -->

                   to have a matching externally operated JOU modeled in the OPA of
                   the share owner.
               •   For e-terrasimulator operation, if an internally operated JOU resides in
                   a non-EMS OPA, no matter how many share owners there are, only
                   two shares have to be modeled. There should be one share for the
                   EMS OPAs share, and one for the JOU operating OPA and the rest of
                   the shares.
               •   Externally operated JOU PLCs should be toggled so they cannot
                   accept AGC setpoints or pulses. This allows a basepoint to be
                   calculated with the PLC status set to “AUT”.

11.10.2 JOU Measurement Topology
               Measurement processing and modeling for JOUs is the same as it is for
               normal units, except that the non-physical internally operated JOU
               representing the operating owner’s share has no measurement records.


                                                          B
                    A              Participation shares
                                    (modeled values)                 Physical unit
                                                                   (full capability)


                                                                Non-physical units
                                                                  (virtual unit)
                Data transfer
                (share data)

                                Operating Areas

                      Figure 91: Data Share for Jointly Owned Units
11.11 Modeling Jointly Owned Units (JOUs)
               The Joint Ownership tab of the Generating Unit form is used to model
               ownership information for jointly owned generating units. JOUs are
               generating units that are owned by more than one company.
               Important Note: Because much of the validation and mapping for JOUs is
               done conditionally, any errors found in JOU topology or data entry must be
               corrected before the generation model can be validated. The modeler
               should complete as much of the generation operations model as possible
               before entering JOUs.

Proprietary – See Copyright Page               256            e-terrageneration Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

               To model a jointly owned unit, enter details in the fields provided on the
               Joint Ownership tab of the Generating Unit form.
               Note: To enable data entry and updates to data on the unit Joint
               Ownership tab, select the JOU-PLC check box on the General Information
               tab of the Plant Controller form. Otherwise, the JOU information about the
               unit’s Joint Ownership tab is display only.
               •   Jointly Owned Unit – PLC Information
                   − JOU PLC: When selected, this check box specifies that there is a
                     plant controller coupled with this jointly owned generating unit.
                   − Treat JOU? When selected, this check box specifies that the plant
                     controller will honor MW requests from joint interest owners even
                     when the physical unit is not operating in a joint unit mode.
                   − Internal JOU PLC? When selected, this check box specifies that
                     the unit is a physical, internally operated, jointly owned unit coupled
                     with a plant controller.
                   − Non-Physical PLC? When selected, this check box specifies that
                     the unit is a non-physical, internally operated, jointly owned unit
                     coupled with a plant controller.
                   − Need AUT/MAN Telemetry? When selected, this check box
                     specifies that the plant controller cannot send the auto/manual
                     status to the JOU share owner.
                   − Data Transfer Interface
                       ∗   Write to SCADA: When selected, this radio button specifies
                           that JOU PLC information is output as data to SCADA.
                       ∗   Send to RTU: When selected, this radio button specifies that
                           JOU PLC information is output as controls to a remote terminal
                           unit.
               •   Jointly Owned Unit Information
                   − Internal JOU? When selected, this check box specifies that the
                     unit is a physical, internally operated, jointly owned unit.
                   − Non-Physical? When selected, this check box specifies that the
                     unit is a non-physical, internally operated, jointly owned unit.
                   − Data Transfer Interface
                       ∗   Write to SCADA: When selected, this radio button specifies
                           that JOU information is output as data to SCADA.


Proprietary – See Copyright Page             257               e-terrageneration Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                       ∗   Send to RTU: When selected, this radio button specifies that
                           JOU information is output as controls to a remote terminal unit.
               •   Operating Areas File Folder: When expanded, displays generating
                   units by operating area, substation, and plant controller.
               •   Owner Operating Area: This dropdown list box displays all available
                   owner operating areas. It is visible when the Internal JOU check box is
                   cleared and the Non-Physical check box is checked.
               •   Assign Button: Click this button to assign joint ownership information
                   to a generating unit. Expand the Operating Areas File folder to locate
                   the appropriate plant controller, and select the generating unit. Then,
                   select the appropriate row in the Shares Details table and click the
                   Assign button.
               •   Shares Details: Place the cursor on a row of the table and click the
                   right mouse button. To insert a record, select Add a Row. To delete the
                   record, select Delete This Row.
                   − Share Participation Factor: The default relative participation
                     factor of the share. This value should be greater than or equal to
                     zero.
                   − Owner Operating Area of Share: Dropdown list of operating area
                     share owners.
                   − Plant for Matching Unit in Other: Name or identifier of the
                     external JOU (in another operating area) that matches this internal
                     JOU.
                   − Matching Unit in Other Operating: Name or identifier of the plant
                     (in another operating area) where the external JOU that matches
                     this internal JOU resides.
                   − Penalty Factor from JOU to Tie-Line: The factor used for losses
                     between the tie and the generator when processing the MW
                     request from the share owner. This value is typically slightly greater
                     than 1, so that the value of a request at the generator is greater
                     than the value of a request at the tie-line.
                   − Need High Limit Telemetry? When selected, this check box
                     indicates that the equipment to send the MW high limit to a share
                     owner is untelemetered.
                   − Need Low Limit Telemetry? When selected, this check box
                     indicates that the equipment to send the MW low limit to a share
                     owner is untelemetered.


Proprietary – See Copyright Page             258               e-terrageneration Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                   − Need On/Off Status Telemetry? When selected, this check box
                     indicates that the equipment to send the unit on/off status to a
                     share owner is untelemetered.
                   − Need AT HIGH LIMIT Status: When selected, this check box
                     indicates that the equipment to send the unit AT HIGH LIMIT status
                     to a share owner is untelemetered.
                   − Need AT LOW LIMIT Status: When selected, this check box
                     indicates that the equipment to send the unit AT LOW LIMIT status
                     to a share owner is untelemetered.
               To model the Plant Controller attributes of the jointly owned unit, complete
               the fields provided on the Joint Ownership Information tab of the Plant
               Controller form.
               •   Data Transfer Interface
                   − Write to SCADA: When selected, this radio button specifies that
                     JOU PLC information is output as data to SCADA.
                   − Send to RTU: When selected, this radio button specifies that JOU
                     PLC information is output as controls to a remote terminal unit.
               •   JOU PLC: When selected, this check box specifies that there is a
                   physical, jointly owned generating unit coupled with this plant
                   controller.
                   Important Note: Selecting this check box enables updates to data on
                   the Joint Ownership tab of the Generating Unit form.
               •   Non-Physical PLC? When selected, this check box specifies that the
                   unit is a non-physical, internally operated, jointly owned unit coupled
                   with a plant controller.
               •   Internal JOU PLC? When selected, this check box specifies that the
                   unit is a physical, internally operated, jointly owned unit coupled with a
                   plant controller.
               •   Treat JOU? When selected, this check box specifies that the plant
                   controller will honor MW requests from joint interest owners even when
                   the physical unit is not operating in a joint unit mode.
               •   Need AUT/MAN Telemetry? When selected, this check box specifies
                   that the plant controller cannot send the auto/manual status to the JOU
                   share owner.

11.12 Generating Unit Parameters Checklist
               The following parameters are required when modeling generating units:


Proprietary – See Copyright Page             259                e-terrageneration Modeling Tasks
                                                                    EMS Schema Modeling Guide


<!-- salto de página -->

               •   Schedules and Regulations: Parameters that affect the schedules
                   defined for the unit, and the unit’s voltage regulation parameters.
               •   State Estimation: Parameters describing how the unit participates in
                   state estimation.
               •   Network Limits: Parameters describing the basic network parameters
                   such as rated MVA, participation factors, and minimum and maximum
                   MW output.
               •   Network Flags: Parameters describing the other basic network
                   parameters, such as whether the unit is removed from service and has
                   AGC simulation.
               •   Generation Limits: Parameters describing the basic generation
                   parameters, such as capacity, frequency deviation, and economic and
                   LFC minimum and maximum values.
               •   Unit Commitment Parameters: Parameters describing the unit’s
                   participation in unit commitment.
               •   Jointly Owned Unit Parameters: Parameters specifying if and how
                   this unit is jointly owned.
               •   Reserve Parameters: Parameters describing how and how much the
                   unit is committed to reserves.
               •   ED/Costing Parameters: Parameters describing how the unit
                   participates in economic dispatch and its startup and running costs.
               •   Unit Response Parameters: Parameters describing the unit’s ability
                   to ramp up and down.
               •   Special Operating Modes: Parameters describing any special
                   operating modes in which the unit can be, such as a pumped storage
                   unit or a synchronous condenser.
               •   Dynamic Parameters: Parameters describing the dynamic aspects of
                   the unit, such as the AVR lead/lag and delay, the damping coefficient,
                   and whether the unit is part of a combined cycle group of units.
               For modeling purposes, these parameters can be classified into two
               general groups:
               •   Steady-State Parameters are used to model the steady-state (all
                   transients have died out) behavior of the unit.
               •   Dynamic Parameters are used to model some of the long-term
                   dynamic behavior of the unit, primarily for the Dispatcher Training
                   Simulator (DTS).


Proprietary – See Copyright Page            260               e-terrageneration Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

11.13 Specifying e-terrageneration Subsystem Parameters
               The system administrator or integrator defines global settings for the
               e-terrageneration model using the Generation Parameters form of
               ModelerUI. Generation parameters are grouped on the form as follows:
               Generation Interfaces, Variable Frequency Bias, System Settings, Alarm
               Parameters, and Telemetry.
               The data entry fields provided on each tab, and their implications for
               generation subsystem modeling, are explained in the sections below.


                   Figure 92: e-terrageneration Subsystem Parameters
11.13.1 e-terrageneration Interfaces
               To define e-terrageneration subsystem interfaces with other EMS
               applications, specify the desired values in the fields provided on the
               Generation Interfaces tab:
               •   Use Unit Commitment or Hydro-Thermal Coordination: When
                   selected, this check box specifies that your system uses either HTC or
                   UC:
                   − HTC: When selected, this radio button specifies that your system
                     uses Hydro-Thermal Coordination.

Proprietary – See Copyright Page            261               e-terrageneration Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                   − UC: When selected, this radio button specifies that your system
                     uses Unit Commitment.
               •   Used in e-terrasimulator Environment? When selected, this check
                   box specifies that the e-terrageneration model will be used in an
                   e-terrasimulator environment.
               •   Uses Network Applications? When selected, this check box specifies
                   that your EMS includes applications from the Network subsystem.
               •   Calculate CPS Reports? A check mark specifies that
                   NERC-compliant CPS reports will be produced.
               •   Use SCADA Subsystem? When selected, this check box specifies
                   that the e-terrageneration subsystem uses data from the SCADA
                   subsystem.
               •   Security Constrained Dispatch? When selected, this check box
                   specifies that the e-terrageneration subsystem uses data from the
                   Security Constrained Dispatch.
               •   Use Pond Monitor? A check mark specifies that the e-terrageneration
                   subsystem uses the Pond Monitor function.
               •   Use RTSMGR Scheduling Interface? A check mark specifies that
                   Generation real-time applications use real-time scheduling data.

11.13.2 Variable Frequency Bias
               To define how frequency bias will affect the calculation of area ACE,
               specify the desired values in the fields provided on the Variable Frequency
               Bias tab:
               •   Droop Scalar Constant: Used to model how an area’s unit governors
                   will respond to frequency deviation and to adjust the droop
                   characteristic of all area generators.
               •   Transition Scalar: Specifies the change in governor response as area
                   frequency deviation continues to reside within the Variable Frequency
                   Bias deadband region.
               •   VFBIAS Deadband Minimum: The Variable Frequency Bias
                   deadband minimum.
               •   VFBIAS Deadband Maximum: The Variable Frequency Bias
                   deadband maximum.

11.13.3 System Settings
               To define e-terrageneration subsystem global settings, specify the desired
               values in the fields provided on the System Settings tab:

Proprietary – See Copyright Page           262               e-terrageneration Modeling Tasks
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               •   Global Settings
                   − Inadvertent Payback Blocked When Cross Categories? When
                     selected, this check box blocks manual inadvertent payback when
                     the start and stop times cross on-peak/off-peak boundaries.
                   − AGC Sends Setpoints to Plant Controllers in EMS Control Area
                     When in Manual Mode? When selected, this check box specifies
                     that setpoints equal to the current generation will be sent to PLCs in
                     manual mode.
                   − Multiple EMS Control Area? When selected, this check box
                     indicates that there is more than one EMS control area modeled.
                   − Use WSCC Performance Criteria? When selected, this check box
                     specifies use of the Western States Control Center performance
                     criteria.
                   − Use Manually Entered SCADA Data? When selected, this check
                     box indicates that manually replaced SCADA data is considered
                     valid data.
                   − External Unit Scheduler Receives Non-Telemetered External
                     Area Loads from Load Forecast? When selected, this check box
                     specifies that the External Unit Scheduler will obtain current
                     external loads from the Load Forecast application if the external
                     area loads are not telemetered.
                   − Combined Cycle Measurements Are for Group Totals? When
                     selected, this check box indicates that telemetered MW and limit
                     values for a combined cycle steam turbine are group totals, not
                     individual values. The CT values will be backed out immediately
                     after measurements are processed to obtain single unit values.
                   − Plant Oneline Navigation? A check mark specifies that navigation
                     to plant oneline displays is enabled.
                   − Order Units in Hierarchical Database Order? When selected,
                     this check box specifies that unit information will be displayed in
                     hierarchical database order, i.e., in their logical order in the
                     database.
                   − Order by (one of these):
                       ∗   Company: When selected, this radio button specifies that unit
                           information will be displayed by company in the real-time or
                           study generation applications.


Proprietary – See Copyright Page             263              e-terrageneration Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                       ∗   Generation Type: When selected, this radio button specifies
                           that unit information will be displayed by generation unit type in
                           the real-time or study generation applications.
                   − Reinitialize Loss Model List Structure from Scratch? When
                     selected, this check box specifies that the loss model link list be
                     rebuilt from scratch. This option is reset automatically after
                     initialization.
                   − Hide Control Economic Limits? When selected, this check box
                     specifies that entry of economic limits is not required in real time.
                     Instead, the economic limits will be updated consistent with
                     changes to the LFC limits.
                   − Use Unit Duration Schedules in Real Time? When selected, this
                     check box enables use of unit duration schedules in real time. Note
                     that these schedules can always be used for studies.
                   − NOX Unit of Measurement: Specify the label for NOX emission
                     measurements.
                   − SO2 Unit of Measurement: Specify the label for SO2 emission
                     measurements.
                   − CO2 Unit of Measurement: Specify the label for CO2 emission
                     measurements.
                   − Currency: Specify the label for the monetary calculation of the
                     emission impact.
                   − Type of Incremental Rate Curve
                       ∗   Heat: A “selected” radio button indicates that the generation
                           system uses Incremental Heat Rate Curves (IHRC).
                   − Printer Queue: Specify the queue for print jobs.
               •   Current Interchange Symbols
                   − Entering System: Symbol used to represent power entering the
                     system. For example:
                           P: If you consider power entering your system to be a purchase.
                           R: If you want to indicate received power.
                   − Leaving System: Symbol used to represent power leaving the
                     system. For example:
                           S: If you consider power leaving your system to be a sale.
                           D: If you want to indicate delivered power.

Proprietary – See Copyright Page              264               e-terrageneration Modeling Tasks
                                                                    EMS Schema Modeling Guide


<!-- salto de página -->

11.13.4 Alarm Parameters
               To define e-terrageneration subsystem alarm settings, specify the desired
               values in the fields provided on the Alarm Parameters tab:
               •   Permission Areas
                   − EMS Area: The name or identifier of the Area of Responsibility for
                     the EMS. This should match a permission area in Alarms and a
                     permission class in PERMIT.
                   − For DTS: The name or identifier of the Area of Responsibility for
                     e-terrasimulator. This should match a permission area in Alarms
                     and a permission class in PERMIT.

11.13.5 Telemetry
               To define e-terrageneration subsystem telemetry data processing
               parameters, specify the desired values in the fields provided on the
               Telemetry tab:
               •   Perform Automation Mapping? A check mark specifies that
                   automatic Generation-to-SCADA mapping is performed based on the
                   composite keys in ZTEMP record definitions.
               •   Delay for Processing MWH Records (sec.): Specify the delay in
                   seconds needed to make sure that the COUNT records in SCADA
                   have been updated. Supports Official Inadvertent Payback.

11.14 Generation Telemetry Model
               The generation analyst defines the generation telemetry model by
               specifying e-terrageneration/SCADA measurement record mapping in the
               Generation Telemetry tree of the ModelerUI application.
               The target records for specifying output to SCADA and the input records
               for specifying input from SCADA to the e-terrageneration subsystem
               database appear in windows on the screen. One window presents
               e-terrageneration equipment topology, and the other window presents
               SCADA measurement structures.

11.14.1 Specifying Telemetry Objects
               The e-terrageneration engineer uses the Input Object form to specify how
               the telemetered input data for AGC will be mapped from the real-time
               SCADA clone to the real-time Generation clone.
               The e-terrageneration engineer uses the Output Object form to specify
               how AGC output data will be telemetered from the real-time Generation
               clone to the real-time SCADA clone.

Proprietary – See Copyright Page            265              e-terrageneration Modeling Tasks
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               To specify an input or output object, complete these steps:
               1. Select an input or output template using the data trees provided by the
                  Generation Telemetry form.
               2. Specify the record mappings by selecting the icons in the topologies
                  provided in the Mapping Assignment windows (e-terrageneration–to–
                  SCADA and SCADA–to–e-terrageneration).
               3. Specify the global data processing requirements using the fields
                  provided in the Object table.
                   Note: Record-specific data processing requirements are specified on
                   the Special Processing tab provided with each object mapping table.
                   − Change Threshold: Specify the threshold above which changes
                     will be noted.
                   − Filter Time Constant: Specify the filter value for data retrieval
                     timing.
                   − Flip Sign/Status? A check mark specifies that the data point value
                     should be either negated or have its status reversed before it is
                     transmitted from the SCADA subsystem.
                   − Input Description: Annotation of input value (input object only).
                   − Primary/Backup Comparison Alarm: Alarm issued if the Primary
                     and Backup input data become unsynchronized (input object only).
                   − Output Description: Annotation of input value (output object only).
                   − Control for False? A check mark specifies that the output map will
                     control for false conditions (output object only).


Proprietary – See Copyright Page            266               e-terrageneration Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                          Figure 93: Modeling Input from SCADA
11.14.2 Measurement Templates
               The e-terrageneration engineer categorizes the objects of input and
               output telemetry by defining measurement templates (ZTEMP) records on
               the Telemetry Template form. These templates are linked to the input and
               output telemetry records (ZIN and ZOUT) when they are selected from a
               dropdown menu during the object definition.


Proprietary – See Copyright Page          267               e-terrageneration Modeling Tasks
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

                          Figure 94: Modeling Output to SCADA


Proprietary – See Copyright Page         268            e-terrageneration Modeling Tasks
                                                            EMS Schema Modeling Guide


<!-- salto de página -->

                         Figure 95: Data Processing Specification
               The sections below contain details about tab usage on the Telemetry
               Template form.
11.14.2.1.1 Specifying Mapping Requirements
               To specify the clone-to-clone mapping requirements, enter data in the
               fields provided by the Mapping tab as follows:
               •   Disable Automatic Mapping: A check mark specifies that mapping
                   based on the template composite keys will be disabled.
               •   Duplicate Mapping OK: A check mark specifies that duplicates are
                   allowed.
               •   Match Node in Mapping? A check mark specifies that node matching
                   will be a mapping criteria.
               •   Device Type Map Name: The mapping convention name for the target
                   record type.
               •   Maps Grid: The entries in this table specify which maps the telemetry
                   template supports.


Proprietary – See Copyright Page           269               e-terrageneration Modeling Tasks
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                   − Map Name: Specify the mapping routine to use.
                   − Control for False? A check mark specifies that False condition will
                     be controlled.
11.14.2.1.2 Specifying Measurement Processing Requirements
               The e-terrageneration engineer specifies measurement processing
               requirements by entering data on the Special Processing tab as follows:
               •   Skip Non-Control Center OPA in DTS? A check mark specifies that
                   data from non-control center operating areas will not be processed for
                   the e-terrasimulator clone.
               •   Skip Non-Control Center OPA in EMS? A check mark specifies that
                   data from non-control center operating areas will not be processed for
                   the real-time generation clone.
               •   Replaced Value Treated as Unavailable: A check mark specifies that
                   replacement values will be ignored (pertinent for input values only).
               •   Use Unavailable Replaced Value? A check mark specifies that the
                   replacement value will be used even when it is marked “unavailable”
                   (pertinent for input values only).
               •   Measurement Thread Group ID: Measurement thread ID to link
                   similar measurement templates (e.g., Hz, DHz).
               •   Special Processing Type: Process identifier.
               •   Change Threshold: Change threshold override.
               •   Filter Time Constant: Time constant override.
               •   Upper Bound: Target value upper bound.
               •   Lower Bound: Target value lower bound.
               •   Use Base Value? A check mark specifies that the base value will be
                   summed with the SCADA value to set the target (pertinent for input
                   values only).
               •   Base Value: Base value to use along with the SCADA value to set the
                   target. Active if the Use Base Value toggle is ON (pertinent for input
                   values only).
11.14.2.1.3 Specifying Target Record Fields
               The e-terrageneration engineer specifies target record processing flags
               using the Target Record Fields tab.


Proprietary – See Copyright Page            270              e-terrageneration Modeling Tasks
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               Note: The fields below are only enterable if the From SCADA radio button
               on the Mapping tab is toggled ON. These fields are pertinent for input
               values only.
               •   Manually Replaced Flag: Specify the flag by name.
               •   State Estimator Replaced Flag: Specify the flag by name.
               •   Telemetry Unavailable Flag: Specify the flag by name.
               •   Measurement Present Flag: Specify the flag by name.
11.14.2.1.4 Specifying Alarm Processing Details
               To specify alarm processing requirements, complete these steps:
               1. Call up the Alarm Processing tab.
               2. Specify the alarm processing details in the fields provided:
                   − Generation Alarm for Telemetry Failure: Specify the alarm
                     identifier.
                   − Primary/Backup Comparison Alarm: Specify the alarm identifier.
                   − Issue Alarm on Status Change? A check mark specifies that a
                     status change alarm will be issued when status reversals occur.
                   − Generation Alarm for Status Change: Specify the alarm identifier.
                   − Primary/Backup Comparison Alarm Threshold Percentage:
                     Specify the comparison threshold that will trigger the comparison
                     alarm in percentage (a real number). Enter -1.0 to indicate no
                     tolerance for an unsynchronized dual-redundant environment in
                     real time.
11.14.2.1.5 Specifying Output Processing Requirements
               To specify output processing requirements, enter data in the fields
               provided on the Output Processing tab as follows:
               •   Source Record Quality Flag: Specify the output record quality flag by
                   name (pertinent for output values only).
               •   Source Record Send This Cycle Flag: Specify the flag by name that
                   the generation measurement record will output (pertinent for output
                   values only).
               •   Calculated Value? A check mark specifies that the output value will
                   be a calculated value (pertinent for output values only).


Proprietary – See Copyright Page            271               e-terrageneration Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

11.14.2.1.6 Specifying Data Display Requirements
               To specify display requirements, enter data in the fields of the Display
               Conditionality tab.
               Check the boxes on this tab to specify how deep in the data point’s
               “lineage” the display generator will go to retrieve and display data. Each
               check box, from Display Parent to Display Great Great Great
               Grandparent, represents a level in the display link list.


Proprietary – See Copyright Page            272               e-terrageneration Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

12. e-terrasimulator Modeling Tasks
               This chapter provides information about the specifications that determine
               how the Dispatcher Training Simulator should operate.

12.1 Overcurrent Relay Modeling
               The overcurrent relay (OCRY) model is the most complex relay model in
               e-terrasimulator. It includes considerations for time-until-trip as a function
               of current, a method of accumulating incremental shifts in the relay disc
               device, automatic reclosure processing, and breaker action schedules.
               Electro-mechanical relay devices protect transmission lines. When the
               current in a line exceeds a minimum pickup current, a disc begins to turn.
               As long as the current in the line exceeds the pickup current, the disc
               advances incrementally until either the relay trips or the current drops
               below the pickup current. When the current in the line drops below the
               pickup current (with or without the aid of a circuit breaker trip), the disc
               unwinds at a linear rate until it reaches the zero position or until the
               current in the line once again exceeds the pickup current.
               Changes in disc position are computed on the basis of present disc
               position and current. When the current exceeds the pickup current, the
               disc position changes incrementally, according to the inverse time curve in
               Figure 96.


Proprietary – See Copyright Page             273                 e-terrasimulator Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                Figure 96: Overcurrent Relay Inverse Time Curve Model
               The rate at which the relay disc advances is defined mathematically by
               what is known as the “inverse-time characteristic”. The curve representing
               the inverse-time characteristic is called an “inverse-time curve”. This
               curve is defined as follows:
                   TPT = K / (AMPPT − AMPPICK)²
               where:
               • TPT is the trip point that corresponds to the sustained current.
               • K is the inverse-time characteristic constant.
               • AMPPT is the sustained current being sensed.
               • AMPPICK is the overcurrent relay’s user-defined minimum pickup
                 current.

Proprietary – See Copyright Page           274                e-terrasimulator Modeling Tasks
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

               The user models each overcurrent relay’s sustained current-to-trip point
               correspondence and minimum pickup current value. These user-specified
               values determine K, the constant in the inverse-time characteristic for that
               relay, as follows:
                   K = (AMPPT − AMPPICK)² * TPT
               Figure 96 illustrates how a user-defined sustained current (AMPPT) and a
               minimum pickup current (AMPPICK) define a trip point (TPT). The figure
               also shows the current (AMPTRIP) that causes an instantaneous trip.
               How long does it take the relay to trip? That depends on the current in the
               line and the overcurrent relay’s modeled values. If the line current exceeds
               the overcurrent relay’s pickup value by only a little, the circuit breaker
               might not trip for an hour or more. On the other hand, if the current is at
               the relay’s AMPTRIP level, the breaker could trip instantaneously.
               The reset time specified for an overcurrent relay is the time it takes the
               relay to unwind from the trip position to the zero disc position. The reset
               time is used to calculate the linear rate at which the relay disc resets
               whenever the current falls below the pickup value.
               Directional overcurrent relays only increment the disc position when the
               sensed current flows in the specified direction. When current is flowing in
               the opposite direction, the disc will rewind regardless of the magnitude of
               the reverse current.

12.1.1 Transformer Isolation Schemes
               Define transformer isolation schemes by linking the protecting switching
               devices to an overcurrent relay that has reclosure schedule.
               Figure 97 shows a hypothetical transformer connection. Three high-
               voltage transmission lines lead off to other substations. These lines are
               connected to the high-side bus by three circuit breakers: the preferred
               breaker, OCCB_P; the alternate breaker, OCCB_A; and a third high-
               voltage circuit breaker, OCCB_1.
               The high-voltage side of the transformer is connected to the high-side bus
               by a disconnect, OCCB_SWH. Similarly, the low-voltage side of the
               transformer is connected to the low-side bus by a second disconnect,
               OCCB_SWL. Two feeders lead off the low-side bus, connected by circuit
               breakers OCCB_2 and OCCB_3.


Proprietary – See Copyright Page             275                e-terrasimulator Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                                          Transmission (high) side


              Preferred                Alternate
              Breaker                  Breaker


                          OCCB_P                   OCCB_A                  OCCB_1


                                   OCCB_SWH                 High-side disconnect


                                     OCCB_SWL               Low-side disconnect


                          OCCB_2                                                   OCCB_3


                                              Distribution (low) side


                   Initial breaker actions:

                   PT0: Open OCCB_P, OCCB_A, OCCB_1, OCCB_2, OCCB_3

                   Remaining isolation/reclosure actions:

                   PT1: Open OCCB_SWH, OCCB_SWL

                   PT2: Close OCCB_P else close OCCB_A

                   PT3: Close OCCB_1, OCCB_2 and OCCB_3


                 Figure 97: Hypothetical Transformer Isolation Scheme
               One possible sequence of events resulting in a hypothetical transformer
               isolation scheme is as follows:
               1. The relay trips, and all the breakers around the transformer except the
                  high-side and low-side disconnects open (OCCB_P, OCCB_A,
                  OCCB_1, OCCB_2, and OCCB_3 open). These actions would
                  correspond to the action specified at the zero time point (PTO) on the
                  CB_OC display.

Proprietary – See Copyright Page                   276                   e-terrasimulator Modeling Tasks
                                                                           EMS Schema Modeling Guide


<!-- salto de página -->

                   At the first reclosure time point (specified by the first Reclosure Point
                   record for this OCCB reclosure schedule), the high-side and low-side
                   disconnects open (OCCB_SWH and OCCB_SWL open). These
                   actions would correspond to the action specified at reclosure point
                   PT1.
               2. At the second reclosure time point, the preferred breaker (OCCB_P)
                  closes if its source (line) side is energized. If the preferred breaker
                  cannot close, the alternate breaker (OCCB_A) closes if its source side
                  is energized. These actions would correspond to the action specified at
                  reclosure point PT2 on the CB_OC display.
                   Note 1: For this scheme to work as described, OCCB_P and OCCB_A
                   must be defined as “LLDB”. This ensures that the transmission line is
                   energized before e-terrasimulator can close in the high-side bus.
                   Note 2: If the transformer is tapped on a line, OCCB_P and OCCB_A
                   must be defined as “LBDL” in NETMODEL, and the breaker node order
                   definition must be correct with respect to bus and line.
                   Refer to the preferred and alternate breaker’s corresponding Circuit
                   Breaker records when making their assignments.
                   The FROM and TO fields name the nodes to which the CB is attached.
                   For e-terrasimulator, the FROM field contains the node assumed to be
                   the bus side of the circuit breaker. The TO field node is assumed to be
                   the source (line) side of the circuit breaker.
               3. At the third reclosure time point — and only if either OCCB_P or
                  OCCB_A has been successfully closed — all other breakers close.
                  OCCB_SWH and OCCB_SWL remain open. These actions would
                  correspond to the action specified at reclosure point PT3.

12.1.2 Line Isolation Schemes
               If the overcurrent relay is protecting a line (LN), one of two methods can
               be used:
               •   Method 1: Link the reclosure schedule to the overcurrent relay. In this
                   scheme, certain circuit breakers can be specified as designated
                   breakers. When the relay trips, all the breakers trip first. The reclosure
                   schedule is first activated for the designated breakers. Once the
                   designated breakers close successfully, the reclosure scheme is
                   activated for the other breakers. There is a two-second delay between
                   activations.
               •   Method 2: Link a unique reclosure schedule to each of the breakers
                   under overcurrent relay control. This allows for master and slave
                   breakers to be specified, where a slave begins its reclosure sequence
                   only after its master has successfully reclosed. There is also a user-

Proprietary – See Copyright Page             277                 e-terrasimulator Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                   specified delay between the end of the master’s schedule and the
                   activation of the slave’s schedule.

12.1.3 Defining Overcurrent Relays
               To model overcurrent relays for a substation, complete the following steps:
               1. Click the Equipment toolbar button.
               2. Navigate to the Power Equipment folder for the appropriate substation,
                  and expand it.
               3. Expand the Overcurrent Relays folder (in the Protective Devices folder)
                  to expose its contents.
                   a. To model a new overcurrent relay, place the cursor on the
                      Overcurrent Relays folder, click the right mouse button, and select
                      the Add OCRY option.
                   b. To update an existing overcurrent relay, select its icon.
               4. For each breaker controlled by the relay, model relay parameters and
                  relay responses in the fields provided.


                          Figure 98: Overcurrent Relay Definition

Proprietary – See Copyright Page             278                e-terrasimulator Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

12.1.4 Defining Breaker Reclosure Schedules
               The material in this section describes line reclosure sequences, but it can
               also be applied to other reclosure schemes.
               If a relay monitoring a transmission line trips, a multi-attempt reclosure
               sequence is typical. The first reclosure attempt is almost instantaneous,
               the next occurs after 10 or 15 seconds, and another occurs approximately
               45 seconds after the relay trips.
               You can model many different reclosure schemes. Specifying reclosure
               actions for several time points is entirely optional. Multiple time points are
               typically used to model complicated reclosure schemes.
               For complex bus arrangements, such as a breaker-and-a-half or a
               double-breaker, the first breaker to be reclosed can be designated; this
               designated breaker is always processed first. In reclosure sequences, only
               the designated breaker is processed. The designated breaker is
               processed until it successfully closes. The non-designated breakers are
               then closed simultaneously, two seconds after the designated breaker
               closes.


                       Figure 99: Overcurrent Breaker Association
12.1.4.1 Key Modeling Requirements
               Specify the transformer isolation and the subsequent overcurrent CB
               reclosure actions by:


Proprietary – See Copyright Page             279                 e-terrasimulator Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

               1. Modeling an overcurrent relay that senses current in or around a
                  transformer that is tapped on a bus or line.
               2. Linking this overcurrent relay to a logical set of switching devices.
               3. Defining a three-timepoint reclosure schedule for this overcurrent
                  relay’s set of switching devices.
               4. Linking this overcurrent relay to its reclosure schedule.
12.1.4.2 Hypothetical Isolation Scheme
               Any reclosure schedule used by an overcurrent relay to isolate a
               transformer must have at least three reclosure points in the schedule to
               allow:
               •   High-side disconnect opening.
               •   Reclosure of a preferred or alternate breaker.
               •   Reclosure of all other breakers except low-side disconnect.
               For an example of a transformer isolation/reclosure scheme, see
               Transformer Isolation Schemes.
               To model breaker reclosure schedules, complete the following steps:
               1. Select the Generic DTS Tables item from the View menu.
               2. Add Breaker Reclosure Schedules records under the Breaker
                  Reclosure Schedules folder.
               3. Enter data on the Breaker Reclosure Schedules form.

12.2 Voltage Relays
               Voltage relays monitor voltage at a specified node. If the voltage violates
               the user-specified maximum or minimum for a period longer than the
               user-specified delay time, any breakers controlled by that relay will be
               brought to one of three designated states: open, closed, or no change.
               You can specify that the relay be locked out after it trips. If the relay is
               locked out, the dispatcher cannot take any action on the relay or any of
               the breakers it controls, and the relay is inoperative for the user-specified
               lockout time.

12.2.1 Defining Voltage Relays
               To model voltage relays for a substation, complete the following steps:
               1. Click the Equipment toolbar button.


Proprietary – See Copyright Page             280                 e-terrasimulator Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

               2. Navigate to the Power Equipment folder for the appropriate substation,
                  and expand it.
               3. Expand the Voltage Relays folder (in the Protective Devices folder) to
                  expose its contents.
                   a. To model a new voltage relay, place the cursor on the Voltage
                      Relays folder, click the right mouse button, and select the Add VRY
                      option.
                   b. To update an existing voltage relay, select its icon.
               4. Model voltage relay parameters and responses in the fields provided.


                            Figure 100: Voltage Relay Definition


Proprietary – See Copyright Page             281                e-terrasimulator Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                       Figure 101: Voltage Relay Breaker Definition
12.3 Frequency Relays
               The frequency relay model checks for under- and over-frequency in the
               system. When the frequency at a node violates the user-specified
               minimum or maximum trip frequency for a period longer than the
               user-specified delay time, any breakers controlled by that relay will be
               brought to one of three user-specified states: open, closed, or no change.
               There is an option to lock out the relay after it trips. When a relay is locked
               out, the dispatcher cannot take any action on the relay or any of the
               breakers it controls until the user-specified lockout time has elapsed.

12.3.1 Defining Frequency Relays
               To model frequency relays for a substation, complete the following steps:
               1. Click the Equipment toolbar button.
               2. If you are adding a new relay, verify that the substation is enabled for
                  transferring relay-modeling data to e-terrasimulator.
                   For an existing frequency relay, continue from step 3.


Proprietary – See Copyright Page             282                 e-terrasimulator Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                   a. Navigate to the appropriate operating division icon for the
                      substation, and expand it.
                   b. Select the appropriate substation icon to display its Substation
                      form.
                   c. Select the Data Transfer Option tab, and ensure that the DTS (Site
                      for Relays?) option is selected.
               3. Navigate to the Power Equipment folder for the appropriate substation,
                  and expand it.
               4. Expand the Frequency Relays folder (in the Protective Devices folder)
                  to expose its contents.
                   a. To model a new frequency relay, place the cursor on the Frequency
                      Relays folder, click the right mouse button, and select the Add FRY
                      option.
                   b. To update an existing frequency relay, select its icon.
               5. For each breaker controlled by the relay, model the relay parameters
                  and responses in the fields provided.


Proprietary – See Copyright Page            283                 e-terrasimulator Modeling Tasks
                                                                  EMS Schema Modeling Guide


<!-- salto de página -->

                          Figure 102: Frequency Relay Definition
12.4 Generic Under-Frequency Relays
               The generic under-frequency relay model is defined at a company level,
               and it is used to simulate loadshed by scaling a company’s load as a
               function of frequency. This relay model does not replace, but augments,
               the existing over/under-frequency relay model. Through these two models,
               the modeler can specify the under-frequency protection strategy of the
               company.
               Each relay has three frequency breakpoints and three corresponding
               load-scaling factors. When the frequency at a company drops below a
               frequency breakpoint, the loads defined for that company are scaled by
               the corresponding load-scaling factor.
               Load-scaling factors take effect independently as the frequency drops past
               the breakpoints. For example, to scale a parent company load by 10% at
               FREQ1, you would set LS1 to 0.9000. To scale the same unadjusted
               parent load another 10% at FREQ2, you would set LS2 to 0.8100
               (0.90*0.90). To scale parent load another 10% at FREQ3, you would set
               LS3 to 0.7210 (0.81*0.90). In this way, the scaling factors independently
               scale the parent load.

Proprietary – See Copyright Page           284                e-terrasimulator Modeling Tasks
                                                                EMS Schema Modeling Guide


<!-- salto de página -->

               In e-terrasimulator, the frequency at each load point is evaluated prior to
               power flow processing. e-terrasimulator finds which island the load point
               is in, and uses the island frequency to determine the correct load-scaling
               multiplier. This load scalar is obtained from the generic under-frequency
               relay model for the load point’s parent company.
               If the per-unit frequency is above the FREQ1 value, the multiplier is set
               to 1.0. If the per-unit frequency is below the FREQ1 value, a load
               scalar — LS1, LS2, or LS3 — is used to reduce the load. This resultant
               load is then used in the powerflow calculation.
               Note: In e-terrasimulator, frequency is constant within an island,
               independent of company boundaries. If a company spans more than one
               island, only the company’s loads that are in the low-frequency island
               would be scaled.

12.4.1 Defining Generic Under-Frequency Relays
               To model generic under-frequency relays, complete the following steps:
               1. Select the Generic DTS Tables option from the View menu.
                   The Auxiliary Tables view appears.
               2. Expand the Generic DTS Tables folder to reveal the Generic
                  Under-Frequency Relays folder.
               3. Add a generic under-frequency relay record, or update the existing
                  record by selecting its icon.
               4. Model the generic under-frequency relay using the Generic
                  Under-Frequency Relay form.
                   Note: Model the default generic under-frequency relay using the
                   Default Generic Under-Frequency Relay Parameters form.


Proprietary – See Copyright Page            285                e-terrasimulator Modeling Tasks
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                 Figure 103: Generic Under-Frequency Relay Definition
12.5 Synchro-Check Relays
               The synchro-check device model is used on circuit breaker closures
               initiated by the trainee or relay action. The generic under-frequency relay
               model is used to scale a company’s load as a function of the frequency
               within that company.
               Prime movers and relays are defined by operating characteristics, and by
               topology — the way in which the elements of the system are connected.

12.5.1 Defining Synchro-Check Relays
               To model synchro-check relays, complete the following steps:
               1. Click the Equipment toolbar button.
               2. Navigate to the Power Equipment folder for the appropriate substation,
                  and expand it.
               3. Expand the Synchro-Check Relays folder (in the Protective Devices
                  folder) to expose its contents.


Proprietary – See Copyright Page            286                e-terrasimulator Modeling Tasks
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

                   a. To model a new synchro-check relay, place the cursor on the
                      Synchro-Check Relays folder, click the right mouse button, and
                      select the Add SYNCRY option.
                   b. To update an existing synchro-check relay, select its icon.
               4. Model synchro-check relays in the Synchro-Check Relay form.


                       Figure 104: Synchro-Check Relay Definition
12.6 Static VAr Compensators
               A “Static VAr Compensator” (SVC) is defined in conjunction with the
               capacitor to which the SVC belongs. An SVC is used only in the
               e-terrasimulator environment. Each SVC name must be unique within a
               substation.

12.6.1 Defining Static VAr Compensators
               1. Model or access one of the existing Shunt Reactive Devices
                  (capacitors).
               2. Add a static VAr compensator record under the capacitor record. Use
                  the form provided to specify the various parameters.


Proprietary – See Copyright Page            287                e-terrasimulator Modeling Tasks
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

12.7 Specifying Dispatcher Training Simulator Parameters
               This section identifies those parameters that the e-terrasimulator
               instructor must define to tune up the power system simulation.


                   Figure 105: e-terrasimulator Subsystem Parameters
12.7.1 Identifying the DS (AGC-SCADA) Operating Area
               The dispatch simulation requires that an AGC-SCADA operating area
               exist in the e-terrasimulator model to simulate a neighboring utility. This
               requirement supports the simulation of power exchange and intersite data
               exchange and controls. The e-terrasimulator instructor acts as the
               SCADA dispatcher at this site and communicates in that role when the
               trainee calls to schedule/request power exchanges.
               Note: The e-terrasimulator instructor identifies the AGC-SCADA operating
               area as the “DS” site during the e-terrasimulator build operation.

12.7.2 Peaking Unit and Unit CB Definitions
               To define the unit circuit breaker (UNCB), and to specify performance
               parameters for peaking units, use the fields provided on the DTS tab of
               the Generating Unit form as follows:


Proprietary – See Copyright Page            288                e-terrasimulator Modeling Tasks
                                                                 EMS Schema Modeling Guide


<!-- salto de página -->

               •   Circuit Breaker Assignment Window: Specify the switching device
                   by navigating to the device name and selecting it.
               •   Peaking Unit Parameters
                   − Unit MW Ramp Target Value: MW output DTS units will ramp to
                     when the simulator starts.
                   − Normal Ramp Rate Factor: Percentage of AGC ramp rate. The
                     simulator uses this value to determine unit ramp rate.
                   − Unit Offline Threshold: Percentage of unit capacity. The simulator
                     uses this value to determine whether a unit is offline.
               •   Unit Breaker Table: List of switching devices assigned to the unit. Add
                   a UNCB record (line) to the table by using the right mouse button to
                   display the Edit menu. For making assignments: Toggle the box to the
                   left of the row of interest to select the row.
               •   Assign Button: When this button is activated, clicking it associates
                   the unit with the selected switching device. For making assignments:
                   With a row selected in the Unit Breaker table, open the Circuit Breaker
                   assignment window and select the identifier representing the switch of
                   interest. This activates the Assign button.
               •   Model Unit Circuit Breakers Explicitly? A check mark specifies that
                   the unit circuit breaker maps to an explicit device.

12.7.3 Specifying Area Frequency, Load Scaling, and Cold-Load
      Pickup Parameters
               To define area frequency, load scaling, and cold-load pickup parameters
               for the simulation, use the fields provided on the DTS tab of the
               Generating Unit form as follows:
               •   Exponent of Unit Frequency Affecting Real Power: The exponent of
                   per-unit frequency affecting real power load. This value affects the
                   DTS only.
               •   Exponent of Unit Voltage Affecting Reactive Power: The exponent
                   of per-unit voltage affecting reactive power load.
               •   Exponent of Unit Frequency Affecting Reactive Power: The
                   exponent of per-unit frequency affecting reactive power load. This
                   value affects e-terrasimulator only.
               •   Participate Cold-Load Pickup: When selected, this check box
                   specifies that a restoration response is part of this load type.
               •   Initial Time: The initial time on the cooling characteristic in seconds.

Proprietary – See Copyright Page             289                 e-terrasimulator Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

               •   Initial Scaling Factor: The scaling factor on the cooling characteristic.
               •   Time to Reach Maximum Scaling: The maximum time that the load
                   could be scaled by upon its reconnection to service.
               •   Maximum Scaling Factor: The scaling factor used to convert the
                   difference in successive pulse accumulator count readings to
                   engineering units.
               •   Recovery Time: The time, in seconds, needed for the load to linearly
                   return to its original load pattern following cold-load pickup.

12.7.4 Combined Cycle Unit Simulation
               The Combine Cycle Unit view in the Modeling application (see the View
               menu) provides the fields for specifying details for CCYC unit simulation.
               This section discusses concepts for modeling the throttle pressure
               setpoint whose calculation determines the behavior of the Combined
               Cycle Unit groups in the DTS.
               The basic design of a combined cycle model in the DTS is a mathematical
               link between multiple combustion turbines (GTs) and the single fossil unit
               (GST). The total output of the GTs is used to modify an input (throttle
               pressure setpoint, TPSP) to the GST unit prime mover. The mathematical
               linkage between the total output MW of the gas turbines and the throttle
               pressure setpoint of the generic steam turbine is expressed as follows:
               Define two points:
               • Point #1 (START, TPSPI)
               • Point #2 (END, TPSPC)
               where:
               • START: This is the total minimum GT output that has an effect on
                 GST.
               • TPSPI: This is the throttle pressure setpoint of GST with total GT
                 output < START MWs.
               • END: This is the total maximum GT output after which total GT output
                 has no more effect on GST.
               • TPSPC: Throttle pressure setpoint constant.
               • TPSP: The throttle pressure setpoint of the GST for total GT output
                 of X p.u MWs.
               The throttle pressure setpoint value (TPSP) is calculated as follows:
                                   TPSPC − TPSPI
               (TPSP − TPSPI ) =                 * [ X − START ](1)
                                    END − START
               Figure 106 below illustrates the relationships.


Proprietary – See Copyright Page             290                 e-terrasimulator Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

                    1
                                         (END, TPSPC)
           TPSPC


           TPSPI                   (START, TPSPI)

                    0                                Total GT output (p.u. MW)
                             #1        #2
       START    = This is the minimum total GT output which has effect on GST
       END      = This is the maximum total GT output after which GT output has no more
                  effect on GST.
       TPSPI    = This is the throttle pressure set-point (TPSP) of GST with GT output <
                  START MWs
       TPSPC    = Throttle pressure set-point constant.


                 Figure 106: Relationship of Combined Output to TPSP
12.7.5 Modeling Combined Cycle Units
               The DTS combined cycle units are modeled using a combination of three
               records: a combined cycle unit record, a combined cycle gas turbine
               record, and a combined cycle steam turbine record.
               To model DTS combined cycle units, complete the following steps:
               1. Select the Combined Cycle Models option in the View menu.
                   The Combined Cycle Models view displays.
               2. Expand the Combined Cycle Model View folder.
                   a. To model a new combined cycle unit, place the cursor on the
                      Combined Cycle Model View folder, click the right mouse button,
                      and select the Add CCYC option.
                   b. To update an existing combined cycle unit, select its icon.
                   c. Model combined cycle unit information in the Combined Cycle Unit
                      form.
               3. Navigate to the appropriate combined cycle unit icon, and expand it.
               4. Expand the Gas Turbines folder.


Proprietary – See Copyright Page              291                 e-terrasimulator Modeling Tasks
                                                                    EMS Schema Modeling Guide


<!-- salto de página -->

                   a. To model a new combined cycle gas turbine, place the cursor on
                      the Gas Turbines folder, click the right mouse button, and select the
                      Add CCGT option.
                   b. To update an existing combined cycle gas turbine, select its icon.
                   c. Model gas turbine information in the Combined Cycle Gas Turbine
                      form.
               5. Expand the Generic Steam Turbines folder.
                   a. To model a new generic steam turbine, place the cursor on the
                      Generic Steam Turbines folder, click the right mouse button, and
                      select the Add CCGST option.
                   b. To update an existing generic steam turbine, select its icon.
                   c. Model steam turbine information in the Combined Cycle Steam
                      Turbine form.


                                   Figure 107: CCYC Definition


Proprietary – See Copyright Page              292                e-terrasimulator Modeling Tasks
                                                                   EMS Schema Modeling Guide


<!-- salto de página -->

Index
                             A                                        P
ACE deadband, 238                        Participation factor
AGC control regions, 238                   DC Pole, 207
Analog inputs, 111                       Power setpoint
                                           DC Controller, 207
                                         PowerModel, 1, 3, 44, 181, 217, 218, 219, 234, 252
                             B
Base Load, 82                                                        R
                                         Reference Tables
                             D             SCADA Global Inhibit Definition, 36
DC circuit, 205
DC Controllers, 207                                                     S
DC Converter
  Transformer model, 208                 SCADAmodel, 1
DC Converters, 208                       SCAPI, 31
DC ground returns, 206                   Setpoint
DC pole, 207                                DC Pole regulation, 207
DTSmodel, 1                              Site Permission specification, 37
                                         State Estimator, 213
                             E
                                                                     T
e-terrahabitat, 2
                                         Topology
                                           HVDC, 206
                             G
Genmodel, 1                                                          U
                                         User Interface
                             I             Quick Keys, 4
Incremental Heat Rate, 264
                                                                     V
                             L           Variable frequency bias, 241
Load Area, 82                            VFBIAS, 241


                             N
Netmodel, 1


Proprietary – See Copyright Page   293                                             Index
                                                               EMS Schema Modeling Guide


<!-- salto de página -->
```

---

## source_31_ems_modeling_guide.pdf

```text
GE
Grid Solutions


e-terrasource EMS
Modeling Guide


Version: e-terrasource 3.1
Document Date: December 12, 2017


<!-- salto de página -->

Copyright and Proprietary Information


Copyright 2011-2017 General Electric Technology GmbH. All Rights Reserved.


This document is the confidential and proprietary information of General Electric Technology GmbH and may
not be reproduced, transmitted, stored, or copied in whole or in part, or used to furnish information to others,
without the prior written permission of General Electric Technology GmbH or Grid Solutions.


<!-- salto de página -->

Contents
About This Document ..................................................................................................... xxv
  Purpose of This Document .......................................................................................................................... xxv
  Who Should Use This Document ............................................................................................................. xxvi
  Structure of This Document ....................................................................................................................... xxvi
  For More Information ................................................................................................................................... xxvi
  Change Summary ......................................................................................................................................... xxvii

1. Overview ............................................................................................................................ 1
  1.1 Why e-terrasource? ................................................................................................................................... 1
  1.2 Model Overview ........................................................................................................................................... 1
  1.3 HTML Documentation ................................................................................................................................ 2
  1.4 Initializing e-terrasource .......................................................................................................................... 3
   1.4.1 Importing from Hdb ............................................................................................................................. 4
     1.4.1.1 EMS Import – All .............................................................................................................................. 9
     1.4.1.2 EMS Import – Single DBDEF ...................................................................................................... 12
     1.4.1.3 OIDs, CIM MRIDs, and e-terrasource MRIDs....................................................................... 13
   1.4.2 Importing a CIM/XML File ................................................................................................................. 15
   1.4.3 Directly Loading Workspace Tables ............................................................................................ 17
   1.4.4 Microsoft Excel/CSV Import............................................................................................................. 17
   1.4.5 Initialize Domain Sets for e-terraplatform Version ................................................................ 17
  1.5 Exporting to e-terraplatform ................................................................................................................ 19
   1.5.1 EMS Export – All ................................................................................................................................... 22
   1.5.2 EMS Export – <database> ................................................................................................................ 26
   1.5.3 EMS Export – ALARM .......................................................................................................................... 28
   1.5.4 EMS Export – SCADAMOM ................................................................................................................ 29
   1.5.5 EMS Export – NETMOM...................................................................................................................... 31
   1.5.6 EMS Export – DTSMOM/DYDEF....................................................................................................... 33
   1.5.7 EMS Export – GENMOM/RGALM ..................................................................................................... 36
   1.5.8 EMS Export – Custom Database .................................................................................................... 38
   1.5.9 EMS Export Affected Domains ....................................................................................................... 39
  1.6 Getting Started ........................................................................................................................................... 43
  1.7 Best Practices ............................................................................................................................................. 43
   1.7.1 Creating Effective Templates ......................................................................................................... 46

2. Network Modeling ......................................................................................................... 52
  2.1 Network Displays....................................................................................................................................... 52
   2.1.1 Tree View Displays .............................................................................................................................. 52
     2.1.1.1 Network Model .............................................................................................................................. 53
     2.1.1.2 Connectivity.................................................................................................................................... 54
     2.1.1.3 Contingency ................................................................................................................................... 54
     2.1.1.4 Schedules ........................................................................................................................................ 55
     2.1.1.5 Remedial Action Schemes......................................................................................................... 56
     2.1.1.6 Network Monitoring Group ....................................................................................................... 57
     2.1.1.7 Equivalent Network ..................................................................................................................... 57


Proprietary – See Copyright Page                                                iii


<!-- salto de página -->

  2.1.2 Table/Grid Displays ............................................................................................................................ 58
  2.1.3 Graphic Modeler Displays ................................................................................................................ 59
    2.1.3.1 Substation Overview Display ................................................................................................... 59
    2.1.3.2 DC Line Overview Display.......................................................................................................... 61
    2.1.3.3 Substation Detail Display .......................................................................................................... 61
    2.1.3.4 SCADA Topology Display ........................................................................................................... 67
  2.1.4 Curve Displays ..................................................................................................................................... 68
  2.1.5 Linkage Displays ................................................................................................................................. 68
 2.2 Network Model ........................................................................................................................................... 69
  2.2.1 Reference Tables................................................................................................................................. 69
    2.2.1.1 Accuracy Classes.......................................................................................................................... 69
    2.2.1.2 Areas of Responsibility ............................................................................................................... 69
    2.2.1.3 Base Voltages ................................................................................................................................ 69
    2.2.1.4 Branch Limit Priority.................................................................................................................... 69
    2.2.1.5 CB Types .......................................................................................................................................... 70
    2.2.1.6 Line Types........................................................................................................................................ 70
    2.2.1.7 Load Types ...................................................................................................................................... 70
    2.2.1.8 Operational Limit Types ............................................................................................................. 70
  2.2.2 Topology ................................................................................................................................................. 70
    2.2.2.1 Geographical Region .................................................................................................................. 70
    2.2.2.2 SubGeographical Region ........................................................................................................... 70
    2.2.2.3 Substations ..................................................................................................................................... 70
    2.2.2.4 Voltage Levels................................................................................................................................ 71
    2.2.2.5 Line .................................................................................................................................................... 71
    2.2.2.6 Bay ..................................................................................................................................................... 71
    2.2.2.7 Connectivity Nodes...................................................................................................................... 71
    2.2.2.8 Load Areas ...................................................................................................................................... 71
    2.2.2.9 Company ......................................................................................................................................... 72
    2.2.2.10 Company Resources ................................................................................................................. 72
  2.2.3 Power System Equipment................................................................................................................ 72
    2.2.3.1 AC Transmission Lines ................................................................................................................ 72
    2.2.3.2 Equivalent Shunt/Branch/Network ....................................................................................... 74
    2.2.3.3 Bus Bar Sections ........................................................................................................................... 74
    2.2.3.4 Power Transformers .................................................................................................................... 74
     2.2.3.4.1 Two- and Three-Winding Transformers ........................................................................ 75
     2.2.3.4.2 TapChangers ........................................................................................................................... 76
     2.2.3.4.3 Voltage Regulation ................................................................................................................ 77
     2.2.3.4.4 Phase Shifter............................................................................................................................ 77
     2.2.3.4.5 Operational Limit Set ............................................................................................................ 77
    2.2.3.5 DC Modeling ................................................................................................................................... 78
     2.2.3.5.1 DCConverter ............................................................................................................................ 78
     2.2.3.5.2 VoltageSourceConverter ..................................................................................................... 79
     2.2.3.5.3 DCPole ........................................................................................................................................ 80
    2.2.3.6 Generating Units and Synchronous Machines .................................................................. 81
     2.2.3.6.1 Physical (Individual) Units ................................................................................................... 81
     2.2.3.6.2 Logical (Aggregated) Units ................................................................................................. 82


Proprietary – See Copyright Page                                                 iv


<!-- salto de página -->

      2.2.3.6.3 Synchronous Condensers ................................................................................................... 82
      2.2.3.6.4 Unit_MVARCapCurve ............................................................................................................ 82
    2.2.3.7 Switches ........................................................................................................................................... 83
    2.2.3.8 Shunt Compensators .................................................................................................................. 83
      2.2.3.8.1 Voltage Regulation ................................................................................................................ 84
    2.2.3.9 Static VAR Compensators ......................................................................................................... 84
    2.2.3.10 Equivalent Shunt/Branch/Network ..................................................................................... 84
    2.2.3.11 Auxiliary Loads............................................................................................................................ 85
  2.2.4 Load Models .......................................................................................................................................... 85
    2.2.4.1 Load Model Hierarchy ................................................................................................................ 86
    2.2.4.2 Loads................................................................................................................................................. 87
    2.2.4.3 Load Areas ...................................................................................................................................... 88
    2.2.4.4 Load Model Design ...................................................................................................................... 89
    2.2.4.5 Components of MW Load.......................................................................................................... 92
    2.2.4.6 Load Curve (Schedule) Values.................................................................................................. 92
    2.2.4.7 Modeling Load Diversity ............................................................................................................ 93
 2.3 Schedules and Curves ............................................................................................................................. 94
  2.3.1 Schedules ............................................................................................................................................... 94
    2.3.1.1 Schedule Execution ..................................................................................................................... 94
    2.3.1.2 Regulation Schedules ................................................................................................................. 95
    2.3.1.3 Area Load Schedules .................................................................................................................. 95
    2.3.1.4 Switch Schedules.......................................................................................................................... 95
    2.3.1.5 Load Reactive Schedules........................................................................................................... 96
  2.3.2 Curves ..................................................................................................................................................... 96
    2.3.2.1 MVAR Capability Curve ............................................................................................................... 96
    2.3.2.2 Load-Based Regulation Curve ................................................................................................. 96
    2.3.2.3 Station Supply WR Curves......................................................................................................... 96
    2.3.2.4 Tap Ratio Curves........................................................................................................................... 97
    2.3.2.5 Transformer Impedance Curves ............................................................................................. 97
    2.3.2.6 Phase Shifter Impedance Curves ........................................................................................... 97
    2.3.2.7 Auxiliary Load Voltage Limit Curves...................................................................................... 97
 2.4 Monitoring .................................................................................................................................................... 98
  2.4.1 Monitored Element Definition ........................................................................................................ 99
    2.4.1.1 Angle Difference ........................................................................................................................... 99
    2.4.1.2 Branch Group................................................................................................................................. 99
    2.4.1.3 Reserve Monitor Groups/Units ................................................................................................ 99
    2.4.1.4 Reactive Monitored Groups/Stations................................................................................. 100
    2.4.1.5 ReserveMonitoringGroup/ReserveMonitoringGroup_Mem ...................................... 100
    2.4.1.6 Operational Limit Sets ............................................................................................................. 100
  2.4.2 Network Other Tables .................................................................................................................... 102
    2.4.2.1 Network Configuration Parameters ................................................................................... 102
    2.4.2.2 Network Transaction/Transaction Direction .................................................................. 103
    2.4.2.3 Mutual Coupling......................................................................................................................... 103
    2.4.2.4 Network Alarm ........................................................................................................................... 103
    2.4.2.5 SpecialMeasurement ............................................................................................................... 103
    2.4.2.6 SumMeasurement/SumMeasurement_Member .......................................................... 103


Proprietary – See Copyright Page                                                 v


<!-- salto de página -->

    2.4.2.7 ConductorLength ...................................................................................................................... 103
 2.5 Contingency Modeling .......................................................................................................................... 103
 2.6 Dynamic Ratings..................................................................................................................................... 105
  2.6.1 Dynamic Rating Branch ................................................................................................................ 105
    2.6.1.1 Limit Dependency ..................................................................................................................... 106
     2.6.1.1.1 Series Equipment Dependency Limit........................................................................... 106
     2.6.1.1.2 Environmental Limits......................................................................................................... 106
     2.6.1.1.3 Scheduled Limit Dependency......................................................................................... 107
     2.6.1.1.4 Limit Scaling Limit............................................................................................................... 107
  2.6.2 Weather Station ............................................................................................................................... 107
  2.6.3 GeographicalRegion ....................................................................................................................... 108
  2.6.4 DynamicRatingConfiguration ..................................................................................................... 108
  2.6.5 Automatic Generation of Dynamic Rating Components .................................................. 108
  2.6.6 Dynamic Rating Modeling Workflow ........................................................................................ 110
  2.6.7 Dynamic Rating Model Restrictions .......................................................................................... 110
 2.7 Remedial Action Schemes................................................................................................................... 111
  2.7.1 Remedial Action Schemes ............................................................................................................ 111
  2.7.2 Trigger Condition ............................................................................................................................. 111
  2.7.3 Gate....................................................................................................................................................... 112
  2.7.4 Stage/Stage Trigger ........................................................................................................................ 113
  2.7.5 Protective Action .............................................................................................................................. 113
  2.7.6 Shared Protective Action .............................................................................................................. 115
  2.7.7 Remedial Action Schemes in DCP .............................................................................................. 115
 2.8 Operator Guide Modeling .................................................................................................................... 115
 2.9 Dynamic Reactive Reserve Modeling.............................................................................................. 115
 2.10 Network Parameter in Per Unit Support ..................................................................................... 115
 2.11 Network Data Export Order ............................................................................................................. 116
 2.12 Network Model Validation Rules .................................................................................................... 118

3. Generation Modeling ................................................................................................ 130
 3.1 Generation Displays .............................................................................................................................. 130
  3.1.1 Tree View Displays ........................................................................................................................... 130
    3.1.1.1 Global Generation Parameters ............................................................................................ 131
    3.1.1.2 Generation Reference Tables ............................................................................................... 131
    3.1.1.3 Power Equipment ...................................................................................................................... 132
    3.1.1.4 Hydro Components .................................................................................................................. 133
    3.1.1.5 Generation Telemetry .............................................................................................................. 134
    3.1.1.6 Connecting Area Tie Corridors ............................................................................................. 135
    3.1.1.7 Transaction Contracts ............................................................................................................. 135
    3.1.1.8 PLC State Monitor...................................................................................................................... 136
    3.1.1.9 Generation Alarm ...................................................................................................................... 136
    3.1.1.10 Reserve Monitor ...................................................................................................................... 137
  3.1.2 Grid Displays ...................................................................................................................................... 138
  3.1.3 Graphic Modeler Displays ............................................................................................................. 139
    3.1.3.1 Substation Detail and Voltage Level Detail Displays ................................................... 139
    3.1.3.2 SCADA Topology Display ........................................................................................................ 139


Proprietary – See Copyright Page                                                 vi


<!-- salto de página -->

  3.1.4 Curve Displays .................................................................................................................................. 139
  3.1.5 Linkage Displays .............................................................................................................................. 140
 3.2 Generation Model ................................................................................................................................... 140
  3.2.1 GenerationConfiguration .............................................................................................................. 140
    3.2.1.1 Specifying Generation Model Parameters ....................................................................... 140
  3.2.2 CongestionZone ............................................................................................................................... 141
  3.2.3 GenerationType ................................................................................................................................ 141
  3.2.4 MarketType ........................................................................................................................................ 141
  3.2.5 EMPFuelType ..................................................................................................................................... 141
  3.2.6 Market .................................................................................................................................................. 141
  3.2.7 InadvertentAccount ........................................................................................................................ 141
  3.2.8 InadvertentDay ................................................................................................................................. 141
  3.2.9 InadvertentProfile ............................................................................................................................ 141
  3.2.10 CCYConfigurationCodes.............................................................................................................. 142
  3.2.11 ResourceStatus .............................................................................................................................. 142
  3.2.12 HostControlArea ............................................................................................................................ 142
    3.2.12.1 ACE Deadband and Control Regions ............................................................................... 143
    3.2.12.2 Variable Frequency Bias Calculation............................................................................... 146
    3.2.12.3 Modeling Host Control Areas ............................................................................................. 147
  3.2.13 CongestionZoneMember ............................................................................................................ 147
  3.2.14 EnergyConsumerResource ........................................................................................................ 147
  3.2.15 LoadReliefCurve ............................................................................................................................. 147
  3.2.16 AgcPauseSuspendInstance ....................................................................................................... 147
  3.2.17 AgcPauseSuspendCriteria ......................................................................................................... 147
  3.2.18 TransactingArea ............................................................................................................................ 148
    3.2.18.1 Modeling Transaction Areas ............................................................................................... 148
    3.2.18.2 External Contract Unit Transactions ............................................................................... 148
    3.2.18.3 Transaction Modeling Considerations ............................................................................ 149
  3.2.19 Substation ........................................................................................................................................ 149
    3.2.19.1 Modeling Substations ............................................................................................................ 149
  3.2.20 StartupGroup .................................................................................................................................. 149
    3.2.20.1 Modeling Startup Groups..................................................................................................... 150
  3.2.21 ResourceController ....................................................................................................................... 150
    3.2.21.1 PulseCalibration ...................................................................................................................... 150
    3.2.21.2 Modeling Resource Controllers.......................................................................................... 151
  3.2.22 GeneratingUnit ............................................................................................................................... 151
    3.2.22.1 Fuel ............................................................................................................................................... 151
    3.2.22.2 ForbiddenZone......................................................................................................................... 151
    3.2.22.3 GrossToNetActivePowerCurve........................................................................................... 152
    3.2.22.4 IncrementalHeatRateCurve ................................................................................................ 152
     3.2.22.4.1 AutoSelectionCriteria ...................................................................................................... 153
    3.2.22.5 OperatingShare ....................................................................................................................... 153
    3.2.22.6 WindSpeedCurve .................................................................................................................... 153
    3.2.22.7 Modeling Generating Units ................................................................................................. 153
  3.2.23 Jointly Owned Units ..................................................................................................................... 154
    3.2.23.1 JOU Topology ........................................................................................................................... 154


Proprietary – See Copyright Page                                               vii


<!-- salto de página -->

    3.2.23.2 JOU Measurement Topology .............................................................................................. 156
    3.2.23.3 Modeling Jointly Owned Units ........................................................................................... 156
  3.2.24 Combined Cycle Unit Modeling ................................................................................................ 156
    3.2.24.1 ResourceController/GeneratingUnit Modeling Configuration ............................... 157
    3.2.24.2 Steam Turbine/Gas Turbine Incremental Heat Rate Curves .................................. 157
    3.2.24.3 Control Options........................................................................................................................ 158
  3.2.25 ConnectingUtility ........................................................................................................................... 158
    3.2.25.1 Use of ConnectingUtility ....................................................................................................... 159
  3.2.26 TieCorridor ....................................................................................................................................... 159
    3.2.26.1 Dynamic Load Ties ................................................................................................................. 159
    3.2.26.2 Modeling Connecting Area Tie Corridors ....................................................................... 159
  3.2.27 TieFlow .............................................................................................................................................. 160
    3.2.27.1 Connecting Area Tie Corridors and Tie Lines ............................................................... 160
    3.2.27.2 Model an AC Transmission Line as a Member of a TieCorridor ............................. 160
  3.2.28 PLCState............................................................................................................................................ 162
  3.2.29 PLCStateGroup ............................................................................................................................... 162
  3.2.30 PLCStateElement ........................................................................................................................... 162
 3.3 Generation Telemetry ........................................................................................................................... 162
  3.3.1 TelemetryDisplayGroup ................................................................................................................. 162
  3.3.2 TelemetryTemplate ......................................................................................................................... 162
  3.3.3 TelemetryInput ................................................................................................................................. 162
  3.3.4 TelemetryOutput .............................................................................................................................. 163
  3.3.5 TelemetryMapping .......................................................................................................................... 163
  3.3.6 Controlling the Order of Exported GENMOM Records........................................................ 163
 3.4 Generation Alarms Model ................................................................................................................... 164
  3.4.1 GenAlarmConfiguration ................................................................................................................ 165
  3.4.2 GenAlarmType .................................................................................................................................. 165
  3.4.3 GenAlarmTask ................................................................................................................................... 165
  3.4.4 GenAlarmGenRecordType ............................................................................................................ 165
  3.4.5 GenAlarmDefinition......................................................................................................................... 166
  3.4.6 GenAlarmComponentField ........................................................................................................... 166
  3.4.7 Modeling Generation Alarms....................................................................................................... 166
  3.4.8 Controlling the Order of Exported RGALM Records ............................................................ 166
 3.5 Hydro Model ............................................................................................................................................. 167
  3.5.1 HydroConfiguration ........................................................................................................................ 167
  3.5.2 HydroArc ............................................................................................................................................. 167
  3.5.3 River ...................................................................................................................................................... 167
  3.5.4 HostControlArea............................................................................................................................... 167
  3.5.5 Substation........................................................................................................................................... 167
  3.5.6 GeneratingUnit ................................................................................................................................. 167
  3.5.7 Reservoir Content vs. Elevation .................................................................................................. 168
  3.5.8 Tailwater vs. Tail Discharge ......................................................................................................... 169
  3.5.9 Plant Generation vs. Plant Discharge ...................................................................................... 170
  3.5.10 Controlling the Order of Exported HYMOM Records ........................................................ 170
 3.6 Reserve Monitor Model ........................................................................................................................ 171
  3.6.1 General Discussion of Modeling the Reserve Monitor ....................................................... 173


Proprietary – See Copyright Page                                                viii


<!-- salto de página -->

    3.6.1.1 Real-Time Processing .............................................................................................................. 174
    3.6.1.2 Export from e-terrasource ..................................................................................................... 175
  3.6.2 Preparation ........................................................................................................................................ 175
  3.6.3 Basic Steps for e-terrasource Modeling.................................................................................. 175
  3.6.4 Modeling Reserve Display Groups ............................................................................................. 177
  3.6.5 Modeling Reserve Types ................................................................................................................ 179
  3.6.6 Modeling Reserve Contributors .................................................................................................. 181
  3.6.7 Defining Reserve Summations and Children ......................................................................... 183
  3.6.8 Modeling Reserve Requirements ............................................................................................... 185
  3.6.9 Assigning Reserve Types to a Reserve Area .......................................................................... 187
  3.6.10 Modeling Reserve Expressions ................................................................................................. 189
  3.6.11 Other Reserve Monitor Tables .................................................................................................. 194
    3.6.11.1 ReserveMonitorConfiguration ............................................................................................ 194
    3.6.11.2 HostControlArea...................................................................................................................... 194
  3.6.12 Controlling the Order of Exported RESMOM Records ...................................................... 194
 3.7 Generation Model Validation Rules ................................................................................................. 195
  3.7.1 Generation Validation Rule Types ............................................................................................. 195
  3.7.2 Generation Model Validation Rules Naming Convention ................................................. 196
  3.7.3 Entity Abbreviations ........................................................................................................................ 197
  3.7.4 Note on Non-Null Validation ........................................................................................................ 198

4. SCADA Modeling ......................................................................................................... 200
 4.1 Terminology.............................................................................................................................................. 200
 4.2 Getting Started Modeling SCADA Data .......................................................................................... 200
  4.2.1 SCADA Relationship to Network Modeling ............................................................................. 200
  4.2.2 Adding Reference Table Information ....................................................................................... 202
  4.2.3 Modeling Calculations .................................................................................................................... 202
  4.2.4 Modeling SCADA-Only Topology Information ....................................................................... 203
  4.2.5 Default Ordering of Exported SCADA Records ...................................................................... 203
  4.2.6 SCADA IDs Restrictions .................................................................................................................. 205
  4.2.7 SCADA Bays........................................................................................................................................ 205
  4.2.8 InterSite Protocols ........................................................................................................................... 205
    4.2.8.1 Internal Behavior ....................................................................................................................... 206
    4.2.8.2 Integrity Scan .............................................................................................................................. 206
 4.3 SCADA Displays ....................................................................................................................................... 206
  4.3.1 Tree View Displays ........................................................................................................................... 206
    4.3.1.1 SCADA Model .............................................................................................................................. 206
    4.3.1.2 SCADA Communications ........................................................................................................ 208
    4.3.1.3 RTUs................................................................................................................................................ 208
    4.3.1.4 SCADA Reference Tables ........................................................................................................ 210
    4.3.1.5 SCADA Global Parameter ....................................................................................................... 211
  4.3.2 Grid Displays ...................................................................................................................................... 211
  4.3.3 Graphic Modeler Displays ............................................................................................................. 213
    4.3.3.1 SCADA Topology Display ........................................................................................................ 213
  4.3.4 Linkage Displays .............................................................................................................................. 214
 4.4 SCADA Model Details............................................................................................................................. 215


Proprietary – See Copyright Page                                               ix


<!-- salto de página -->

   4.4.1 Modeling SCADA Equipment ........................................................................................................ 215
    4.4.1.1 SCADA Modeling Property Groups ...................................................................................... 216
      4.4.1.1.1 SCADA Alarming Property Group .................................................................................. 216
      4.4.1.1.2 SCADA User Flags Property Group ............................................................................... 216
      4.4.1.1.3 SCADA Topology Property Group.................................................................................. 217
      4.4.1.1.4 Block Load Shed Property Group .................................................................................. 217
    4.4.1.2 Equipment Group (DEVGRP) .................................................................................................. 217
    4.4.1.3 Equipment Group Type (TYPNAM) ....................................................................................... 218
    4.4.1.4 Generic Equipment (DEVICE) ................................................................................................. 218
    4.4.1.5 Modeling Equipment in SCADA ............................................................................................ 218
      4.4.1.5.1 Network Equipment with SCADA Measurements (DEVICE) ................................. 218
      4.4.1.5.2 SCADA Generic Equipment (DEVICE) ............................................................................ 222
      4.4.1.5.3 Other Power System Resources with SCADA Measurements (DEVICE) .......... 222
   4.4.2 SCADA Reference Tables ............................................................................................................... 223
    4.4.2.1 Accumulator Data Item Type (CTRTYP) ............................................................................. 223
    4.4.2.2 Accumulator Name (CNTNAM) ............................................................................................. 223
    4.4.2.3 Alternate Limit Type (ALTTYP) ............................................................................................... 223
    4.4.2.4 Alternate Limit Set (ALTSET) ................................................................................................... 223
    4.4.2.5 Alternate Limit Check (ALTCHK) ........................................................................................... 224
    4.4.2.6 Analog Alarm Category (CATALG)........................................................................................ 224
    4.4.2.7 Analog Limit Name (LMTNAM) .............................................................................................. 224
    4.4.2.8 Analog Name (ALGNAM) ......................................................................................................... 224
    4.4.2.9 Calculation Function (FUNC).................................................................................................. 227
    4.4.2.10 Calculation Function Argument (ARG)............................................................................. 227
    4.4.2.11 Command Name (CTLNAM)................................................................................................. 228
    4.4.2.12 Conversion Table (CONV) ..................................................................................................... 228
      4.4.2.12.1 Discrete Conversion ........................................................................................................ 228
      4.4.2.12.2 Analog Conversion ........................................................................................................... 228
      4.4.2.12.3 Conversion Process ......................................................................................................... 228
    4.4.2.13 Conversion Data Point (DATA) ............................................................................................ 228
    4.4.2.14 Discrete Alarm Category (CATPNT)................................................................................... 228
    4.4.2.15 Discrete Name (PNTNAM) .................................................................................................... 229
    4.4.2.16 Discrete Type (PNTTYP) ......................................................................................................... 229
    4.4.2.17 Limit Alarm Category (CATLIM) .......................................................................................... 230
    4.4.2.18 Permission Area (AREA)......................................................................................................... 230
    4.4.2.19 Port Switching Schedule (PTHTST) .................................................................................... 230
    4.4.2.20 RTU Type (RTUTYP) .................................................................................................................. 230
    4.4.2.21 SCADA Accumulator Type (ACCUM) ................................................................................. 230
    4.4.2.22 SCADA Configuration (ITEMS) ............................................................................................. 230
    4.4.2.23 SCADA Deadband (DBAND) ................................................................................................. 235
    4.4.2.24 SCADA Error Bucket (BUCKET) ............................................................................................ 235
    4.4.2.25 SCADA History (SCHIST) ........................................................................................................ 235
    4.4.2.26 SCADA Note Type (NOTTYP)................................................................................................. 235
    4.4.2.27 SCADA Scan Rate (RATE)....................................................................................................... 235
    4.4.2.28 SCADA Tag Type (TAGTYP) ................................................................................................... 235
    4.4.2.29 SCADA Trigger Timer (TIMER) .............................................................................................. 236


Proprietary – See Copyright Page                                        x


<!-- salto de página -->

    4.4.2.30 Setpoint Name (SPTNAM) ..................................................................................................... 236
    4.4.2.31 Site Permission (SITPRM) ...................................................................................................... 236
    4.4.2.32 Site Reference (SITREF) .......................................................................................................... 236
   4.4.3 Measurements/Limits .................................................................................................................... 236
    4.4.3.1 Accumulator (COUNT) .............................................................................................................. 236
    4.4.3.2 Accumulator Value (Currently Unused) ............................................................................. 237
    4.4.3.3 Analog (ANALOG) ....................................................................................................................... 237
    4.4.3.4 Analog Alternate Limit (ALTLIM) ........................................................................................... 238
    4.4.3.5 Analog Limit (LIMIT) ................................................................................................................... 238
    4.4.3.6 Analog Limit Set (No Direct Mapping) ................................................................................ 238
    4.4.3.7 Analog Rate Limit (RATLIM) .................................................................................................... 238
    4.4.3.8 Analog Value (Currently Unused)......................................................................................... 238
    4.4.3.9 Block Load Shed Duplicate (BLSDUP) ................................................................................. 238
    4.4.3.10 Block Load Shed Point (BLSPT) ........................................................................................... 238
    4.4.3.11 Calculation (MEAS that Models a Calculation) ............................................................. 239
    4.4.3.12 Calculation Argument (PNTREF, ALGREF, CNTREF, CONREF, CTLREF) ................. 239
    4.4.3.13 Command (CTRL) ..................................................................................................................... 240
    4.4.3.14 Command Lock (LOCK) ......................................................................................................... 240
    4.4.3.15 Constant Argument (RCONST)............................................................................................ 240
    4.4.3.16 Data Item (ANOUT, CONECT, PULSE, RELAY, XDUCER) .............................................. 240
      4.4.3.16.1 Data Item Modeling for Analog Telemetry References ...................................... 241
      4.4.3.16.2 Data Item Modeling for Discrete Telemetry References ................................... 241
      4.4.3.16.3 Data Item Modeling for Accumulator Telemetry References .......................... 241
      4.4.3.16.4 Data Item Modeling for Command Telemetry References ............................... 241
      4.4.3.16.5 Data Item Modeling for Setpoint Telemetry References ................................... 242
    4.4.3.17 Discrete (POINT) ....................................................................................................................... 242
    4.4.3.18 Discrete Value (Currently Unused).................................................................................... 243
    4.4.3.19 InterSite Alias Name (ANALAS, CTALAS, PTALAS) ........................................................ 243
    4.4.3.20 Setpoint (SETPNT) .................................................................................................................... 243
    4.4.3.21 Setpoint Lock (SLOCK) ........................................................................................................... 243
   4.4.4 Communications .............................................................................................................................. 243
    4.4.4.1 CFE (TFE) ........................................................................................................................................ 243
    4.4.4.2 CFE Network Server (NETSRV) ............................................................................................... 244
    4.4.4.3 CFE Reader (CHANEL) ............................................................................................................... 244
    4.4.4.4 Card (CARD).................................................................................................................................. 245
    4.4.4.5 Port (PATH) ................................................................................................................................... 245
    4.4.4.6 Protocol-Specific Info (PCLxxx) ............................................................................................. 245
    4.4.4.7 RTU (RTU) ...................................................................................................................................... 245
    4.4.4.8 Scan Group (ADRS) .................................................................................................................... 246
    4.4.4.9 Serial Port Details (RTUC) ........................................................................................................ 246
    4.4.4.10 Site (SITE) .................................................................................................................................... 246
   4.4.5 Calculation Functions..................................................................................................................... 246
    4.4.5.1 General Analog Calculations ................................................................................................ 247
      4.4.5.1.1 Analog Addition (ADD) ....................................................................................................... 247
      4.4.5.1.2 Analog Subtraction (SUB) ................................................................................................. 247
      4.4.5.1.3 Analog Multiplication (MULT) .......................................................................................... 247


Proprietary – See Copyright Page                                              xi


<!-- salto de página -->

      4.4.5.1.4 Analog Division (DIV) .......................................................................................................... 247
      4.4.5.1.5 Analog Exponentiation (EXPN) ....................................................................................... 248
      4.4.5.1.6 Analog Square Root (SQR)................................................................................................ 248
      4.4.5.1.7 Analog Running Maximum (MAX).................................................................................. 248
      4.4.5.1.8 Analog Running Maximum (MIN)................................................................................... 248
      4.4.5.1.9 Analog Averaging Summation Part (ISUM)................................................................ 248
      4.4.5.1.10 Analog Averaging Average Part (IAVG) .................................................................... 249
      4.4.5.1.11 Analog Conditional Replacement (CRPL) ................................................................. 249
      4.4.5.1.12 Analog Conditional Second Order (CCLC) ................................................................ 250
      4.4.5.1.13 Analog Status Counter (CNT1) ..................................................................................... 250
      4.4.5.1.14 Analog Threshold Counter (CNT2) .............................................................................. 250
      4.4.5.1.15 Analog Weighted Sum (WSUM) ................................................................................... 250
      4.4.5.1.16 Analog Best of N (BVAL).................................................................................................. 251
      4.4.5.1.17 Analog Cotangent (COT)................................................................................................. 251
      4.4.5.1.18 Analog Arctangent (ATAN) ............................................................................................ 251
      4.4.5.1.19 Analog Sinus (SIN)............................................................................................................. 251
      4.4.5.1.20 Analog Cosinus (COS) ...................................................................................................... 252
      4.4.5.1.21 Analog Tangent (TAN) ..................................................................................................... 252
      4.4.5.1.22 Analog Natural Log (LOG) .............................................................................................. 252
      4.4.5.1.23 Analog Absolute Value (ABS) ........................................................................................ 252
      4.4.5.1.24 Analog Exponent Power Function (EXP) ................................................................... 252
      4.4.5.1.25 Accumulator Alternate Value (ALTC) ......................................................................... 253
      4.4.5.1.26 Analog Alternate Value (ALTA) ..................................................................................... 253
      4.4.5.1.27 Analog Spike Filter (FLTR)............................................................................................... 253
      4.4.5.1.28 Analog Signed Average Sum Part (ISM2) ................................................................. 253
      4.4.5.1.29 Analog Issue to Setpoint (AI2SPT) ............................................................................... 254
      4.4.5.1.30 Analog Bus Summation (ABUS) ................................................................................... 254
      4.4.5.1.31 Analog Log Base Ten (Not Modeled) ......................................................................... 255
      4.4.5.1.32 Analog Sinus of Degrees (Not Modeled)................................................................... 255
      4.4.5.1.33 Analog Cosinus of Degrees (Not Modeled).............................................................. 255
      4.4.5.1.34 Analog Tangent of Degrees (Not Modeled) ............................................................. 255
      4.4.5.1.35 Analog ArcSinus (Not Modeled) ................................................................................... 256
      4.4.5.1.36 Analog ArcCosinus (Not Modeled) .............................................................................. 256
      4.4.5.1.37 Analog ArcSinus of Degrees (Not Modeled) ............................................................ 256
      4.4.5.1.38 Analog ArcCosinus of Degrees (Not Modeled) ....................................................... 256
      4.4.5.1.39 Analog Tangent of Degrees (Not Modeled) ............................................................. 257
      4.4.5.1.40 Analog Modulo (Not Modeled) ..................................................................................... 257
      4.4.5.1.41 Analog Summation Across Phases (Not Modeled) ............................................... 257
      4.4.5.1.42 Analog Average with Threshold (Not Modeled)..................................................... 257
      4.4.5.1.43 Analog Maximum Across Phases (Not Modeled) .................................................. 258
      4.4.5.1.44 Analog Rate of Change (Not Modeled) ..................................................................... 258
     4.4.5.2 General Discrete Calculations .............................................................................................. 258
      4.4.5.2.1 Status Not (NOT) .................................................................................................................. 258
      4.4.5.2.2 Status AND Not (ADNT) ..................................................................................................... 258
      4.4.5.2.3 Status And (AND) ................................................................................................................. 259
      4.4.5.2.4 Status Not And (NTAD) ...................................................................................................... 259


Proprietary – See Copyright Page                                        xii


<!-- salto de página -->

      4.4.5.2.5 Status OR (OR) ...................................................................................................................... 259
      4.4.5.2.6 Status OR AND (ORAD) ...................................................................................................... 259
      4.4.5.2.7 Status Greater Than or Equal (IFGR) ............................................................................ 259
      4.4.5.2.8 Status And Or (AOA) ........................................................................................................... 260
      4.4.5.2.9 Status 3 AND 2 OR (AAO1)................................................................................................ 260
      4.4.5.2.10 Status 3 AND 3 OR (AAOO) ............................................................................................ 260
      4.4.5.2.11 STATUS 2 OR 3 AND (AAO2)........................................................................................... 260
      4.4.5.2.12 Status AND OR 3 (AAO3)................................................................................................. 260
      4.4.5.2.13 Status CB Dis Equivalent Status (EQV) ...................................................................... 260
      4.4.5.2.14 Status Sets Sign of Real (PSAN) ................................................................................... 261
      4.4.5.2.15 Status Drives Quality of Real (PQAN) ......................................................................... 261
      4.4.5.2.16 Status Issue Supervisory Control (SISCTL) ............................................................... 261
      4.4.5.2.17 Status Exclusive OR (XOR).............................................................................................. 261
      4.4.5.2.18 Status If Greater Than (GT) ............................................................................................ 262
      4.4.5.2.19 Status If Equal (EQ) ........................................................................................................... 262
      4.4.5.2.20 Status If Not Equal (NEQ) ............................................................................................... 262
      4.4.5.2.21 Status If Less Than Or Equal (LTOEQ) ........................................................................ 263
      4.4.5.2.22 Status If Less Than (LT) ................................................................................................... 263
      4.4.5.2.23 Status Topology Live (TPLIVE) ...................................................................................... 263
      4.4.5.2.24 Status Topology Near Connected (TPNCONN) ...................................................... 264
      4.4.5.2.25 Status Topology Far Connected (TPFCONN)........................................................... 264
    4.4.5.3 General Electric Calculations ................................................................................................ 264
      4.4.5.3.1 Electric MVA From MW and MVAR (MVA1) ................................................................. 264
      4.4.5.3.2 Electric MVA From AMPS and KV (MVA2) .................................................................... 265
      4.4.5.3.3 ELECTRIC MVA FROM 3 AMPS AND KV (MVA3).......................................................... 265
      4.4.5.3.4 ELECTRIC MVA FROM MW MVAR SIGNED (MVA) ...................................................... 265
      4.4.5.3.5 ELECTRIC KVA FROM 3 AMPS AND KV (KVA) .............................................................. 265
      4.4.5.3.6 ELECTRIC KVS FROM MW MVAR AMPS (KVS) ............................................................. 265
      4.4.5.3.7 ELECTRIC MW FROM MVA AND MVAR (MVAR or MW) ............................................ 266
      4.4.5.3.8 ELECTRIC AMPS FROM MW MVAR KV (AMPS) ............................................................ 266
      4.4.5.3.9 ELECTRIC GROUND CURRENT (GNDC) ......................................................................... 266
      4.4.5.3.10 ELECTRIC LOADSHED TEST (LSMW) ............................................................................ 266
      4.4.5.3.11 ELECTRIC MVA AND AMPS (MVAAMP)........................................................................ 267
      4.4.5.3.12 ELECTRIC POWER FACTOR (PF) .................................................................................... 267
    4.4.5.4 Modeling Calculation Functions .......................................................................................... 267
   4.4.6 Simultaneous and Multiple Control Calculation Functions .............................................. 268
    4.4.6.1 Simultaneous Control Function ........................................................................................... 268
    4.4.6.2 Simultaneous Processing of Transformer Taps ............................................................. 269
    4.4.6.3 Simultaneous Processing of Turbine Status Points ...................................................... 271
    4.4.6.4 Multiple Breaker Operation ................................................................................................... 272
    4.4.6.5 Modeling a Simultaneous Control Sequence .................................................................. 273
    4.4.6.6 Modeling a Multiple Control Sequence ............................................................................. 273
   4.4.7 Modeling SCADA Stale Data......................................................................................................... 274
   4.4.8 Modeling SCADA Bays .................................................................................................................... 275
    4.4.8.1 How to Model a Bay ................................................................................................................. 275
    4.4.8.2 Device Topology Settings ....................................................................................................... 275


Proprietary – See Copyright Page                                         xiii


<!-- salto de página -->

    4.4.8.3 Bay Settings per Bay ................................................................................................................ 275
    4.4.8.4 Bay Settings General (BayType) ........................................................................................... 276
   4.4.9 Modeling SCADA Load Shed Data ............................................................................................. 276
    4.4.9.1 Block Load Shed Modeling on Terminals and Power System Resources ............. 277
    4.4.9.2 Block Load Shed Point (BLSPT).............................................................................................. 278
    4.4.9.3 Block Load Shed Duplicate (BLSDUP) ................................................................................. 278

5. Simulation Modeling.................................................................................................. 280
 5.1 Simulation Displays ............................................................................................................................... 280
  5.1.1 Tree View Displays ........................................................................................................................... 280
    5.1.1.1 Reference Tables ....................................................................................................................... 281
    5.1.1.2 Automatic Switching ................................................................................................................ 282
    5.1.1.3 Combined Cycle Plants and Boilers .................................................................................... 283
    5.1.1.4 Detailed Steam Turbines ........................................................................................................ 284
    5.1.1.5 Generic Under-Frequency Relay ......................................................................................... 285
    5.1.1.6 Generic Unit Frequency Relay .............................................................................................. 285
    5.1.1.7 HVDC Modulation Control ...................................................................................................... 285
  5.1.2 Grid Displays ...................................................................................................................................... 286
 5.2 Simulation Model .................................................................................................................................... 287
  5.2.1 Simulation Reference Tables ....................................................................................................... 287
    5.2.1.1 Detailed Steam Turbine Default Values ............................................................................ 287
      5.2.1.1.1 Default Boiler ........................................................................................................................ 288
      5.2.1.1.2 Default Detailed Steam Turbine .................................................................................... 288
      5.2.1.1.3 Default Feed-Water Gain ................................................................................................. 289
      5.2.1.1.4 Default Fuel-Air Gain ......................................................................................................... 289
    5.2.1.2 Feed-Water Gain ....................................................................................................................... 289
      5.2.1.2.1 Modeling a New Feed-Water Gain ............................................................................... 290
    5.2.1.3 Fuel-Air Gain................................................................................................................................ 290
      5.2.1.3.1 Modeling a New Fuel-Air Gain ....................................................................................... 290
    5.2.1.4 Simulation Configuration ....................................................................................................... 290
    5.2.1.5 Simulation Configuration Modeling Title .......................................................................... 290
    5.2.1.6 Simulation Configuration Title .............................................................................................. 291
    5.2.1.7 Synchrocheck Type................................................................................................................... 291
      5.2.1.7.1 Modeling a New Synchrocheck Type .......................................................................... 291
  5.2.2 Generation Dynamics .................................................................................................................... 291
    5.2.2.1 Combustion Turbine ................................................................................................................. 292
      5.2.2.1.1 Modeling a New Combustion Turbine......................................................................... 293
    5.2.2.2 Drum Boiler .................................................................................................................................. 293
      5.2.2.2.1 Modeling a New Drum Boiler.......................................................................................... 295
    5.2.2.3 Heat Recovery Boiler................................................................................................................ 295
      5.2.2.3.1 Modeling a New Heat Recovery Boiler ....................................................................... 295
    5.2.2.4 Hydro Turbine ............................................................................................................................. 295
      5.2.2.4.1 Modeling a New Hydro Turbine ..................................................................................... 296
    5.2.2.5 Steam Turbine ............................................................................................................................ 297
      5.2.2.5.1 Overview of a Generic Steam Turbine ........................................................................ 297
      5.2.2.5.2 Modeling a New Generic Steam Turbine ................................................................... 297


Proprietary – See Copyright Page                                             xiv


<!-- salto de página -->

      5.2.2.5.3 Overview of a Detailed Steam Turbine ....................................................................... 298
      5.2.2.5.4 Modeling a New Detailed Steam Turbine .................................................................. 298
    5.2.2.6 Steam Turbine – Boiler Association .................................................................................... 298
    5.2.2.7 Combined Cycle Plant.............................................................................................................. 299
      5.2.2.7.1 Modeling a New Combined Cycle Plant ..................................................................... 300
  5.2.3 HVDC Dynamic.................................................................................................................................. 300
    5.2.3.1 DC Control Function ................................................................................................................. 301
      5.2.3.1.1 Modeling a New DC Control Function ......................................................................... 301
    5.2.3.2 DC Control Block ........................................................................................................................ 302
      5.2.3.2.1 Modeling a New DC Control Block ................................................................................ 302
  5.2.4 Protection Equipment .................................................................................................................... 302
    5.2.4.1 Current Relay .............................................................................................................................. 303
      5.2.4.1.1 Modeling a New Current Relay ...................................................................................... 304
    5.2.4.2 Frequency Relay ........................................................................................................................ 305
      5.2.4.2.1 Modeling a New Frequency Relay ................................................................................ 306
    5.2.4.3 Generic Under-Frequency Relay ......................................................................................... 306
      5.2.4.3.1 Modeling a New Generic Under-Frequency Relay ................................................. 307
    5.2.4.4 Generic Unit Frequency Relay .............................................................................................. 308
      5.2.4.4.1 Modeling a New Generic Unit Frequency Relay ...................................................... 308
    5.2.4.5 Impedance Relay ....................................................................................................................... 308
      5.2.4.5.1 Modeling a New Impedance Relay............................................................................... 309
    5.2.4.6 Reclose Schedule....................................................................................................................... 310
      5.2.4.6.1 Modeling a New Reclose Schedule .............................................................................. 310
    5.2.4.7 Reclose Sequence ..................................................................................................................... 311
      5.2.4.7.1 Modeling a New Reclose Sequence ............................................................................. 311
    5.2.4.8 Unit Isolation Breakers ............................................................................................................ 311
      5.2.4.8.1 Modeling a New Switch_SynchrMachine................................................................... 311
    5.2.4.9 Synchro-Check Relay ............................................................................................................... 312
      5.2.4.9.1 Modeling a New Synchro-Check Relay ....................................................................... 312
    5.2.4.10 Voltage Relay............................................................................................................................ 312
      5.2.4.10.1 Modeling a New Voltage Relay ................................................................................... 312
    5.2.4.11 Relay – Switch Association .................................................................................................. 313
 5.3 Functionality Model ............................................................................................................................... 313
  5.3.1 EMSName vs. Name ........................................................................................................................ 313
  5.3.2 Current Relay: Directional............................................................................................................. 313
  5.3.3 Current Relay: Line Isolation Scheme....................................................................................... 314
  5.3.4 Current Relay: Master and Slave Breakers ............................................................................. 314
  5.3.5 Current Relay: Transformer Isolation ....................................................................................... 314
    5.3.5.1 Modeling a Transformer Isolation ....................................................................................... 316
  5.3.6 Current Relay: Reclose Schedule................................................................................................ 316
  5.3.7 Frequency Relay: Load Restoration .......................................................................................... 317
    5.3.7.1 Modeling a Load Restoration ................................................................................................ 317
  5.3.8 Relay: Lockout ................................................................................................................................... 317
  5.3.9 Steam Turbine: Detailed Steam Turbines (DST) .................................................................... 318
    5.3.9.1 Detailed Steam Turbine Model ............................................................................................. 318
      5.3.9.1.1 DST Coordinated Control Subsystem .......................................................................... 320


Proprietary – See Copyright Page                                            xv


<!-- salto de página -->

      5.3.9.1.2 DST Boiler Controls Subsystem...................................................................................... 321
      5.3.9.1.3 DST Turbine Controls Subsystem .................................................................................. 321
      5.3.9.1.4 DST Boiler Subsystem........................................................................................................ 322
      5.3.9.1.5 DST Governor Subsystem ................................................................................................ 323
  5.3.10 Steam Turbine: Generic Steam Turbines (GST) ................................................................... 323
    5.3.10.1 GST Governor Subsystem .................................................................................................... 323
    5.3.10.2 GST Turbine Subsystem ........................................................................................................ 324
 5.4 Simulation Data Export Order ........................................................................................................... 325
  5.4.1 DTSMOM CBA Export Order.......................................................................................................... 326
  5.4.2 DTSMOM CCYC Export Order ....................................................................................................... 326
  5.4.3 DTSMOM CCGT Export Order ....................................................................................................... 326
  5.4.4 DTSMOM DST/GST Export Order................................................................................................. 327
  5.4.5 DTSMOM FCB Export Order .......................................................................................................... 327
  5.4.6 DTSMOM FRY Export Order .......................................................................................................... 327
  5.4.7 DTSMOM GAST Export Order ....................................................................................................... 327
  5.4.8 DTSMOM GENUFR Export Order ................................................................................................. 327
  5.4.9 DTSMOM GENUNFR Export Order .............................................................................................. 327
  5.4.10 DTSMOM HY Export Order .......................................................................................................... 328
  5.4.11 DTSMOM IMPCB Export Order .................................................................................................. 328
  5.4.12 DTSMOM IMPRY Export Order ................................................................................................... 328
  5.4.13 DTSMOM OCCB Export Order .................................................................................................... 328
  5.4.14 DTSMOM OCRY Export Order .................................................................................................... 328
  5.4.15 DTSMOM PLC Export Order ........................................................................................................ 328
  5.4.16 DTSMOM RECSK Export Order .................................................................................................. 329
  5.4.17 DTSMOM SITE Export Order ....................................................................................................... 329
  5.4.18 DTSMOM ST Export Order ........................................................................................................... 329
  5.4.19 DTSMOM SYNCRY Export Order................................................................................................ 329
  5.4.20 DTSMOM SYNCTY Export Order ................................................................................................ 329
  5.4.21 DTSMOM UN Export Order ......................................................................................................... 329
  5.4.22 DTSMOM UNCB Export Order.................................................................................................... 329
  5.4.23 DTSMOM VCB Export Order ....................................................................................................... 329
  5.4.24 DTSMOM VRY Export Order ........................................................................................................ 330
 5.5 Simulation Workspace Validation .................................................................................................... 330
  5.5.1 Analog Validation Rules................................................................................................................. 331
  5.5.2 CBType Validation Rule .................................................................................................................. 331
  5.5.3 CombinedCyclePlant Validation Rules ..................................................................................... 332
  5.5.4 CombustionTurbine Validation Rules ....................................................................................... 333
  5.5.5 CurrentRelay Validation Rules .................................................................................................... 336
  5.5.6 DCControlBlock Validation Rules ............................................................................................... 339
  5.5.7 DCControlFunction Validation Rules ........................................................................................ 340
  5.5.8 DefaultBoiler Validation Rules..................................................................................................... 340
  5.5.9 DefaultDetailedSteamTurbine Validation Rules ................................................................... 341
  5.5.10 DefaultFeedWaterGain Validation Rules .............................................................................. 342
  5.5.11 DefaultFuelAirGain Validation Rules ...................................................................................... 342
  5.5.12 DrumBoiler Validation Rules ..................................................................................................... 343
  5.5.13 EquipmentGroupType Validation Rule .................................................................................. 343


Proprietary – See Copyright Page                                       xvi


<!-- salto de página -->

  5.5.14 FeedWaterGain Validation Rules............................................................................................. 344
  5.5.15 FrequencyRelay Validation Rules ............................................................................................ 344
  5.5.16 FuelAirGain Validation Rules ..................................................................................................... 346
  5.5.17 GeneratingUnit Validation Rules ............................................................................................. 347
  5.5.18 GenericUnderfrequencyRelay Validation Rules ................................................................. 348
  5.5.19 GenericUnitFrequencyRelay Validation Rules .................................................................... 350
  5.5.20 GeographicalRegion Validation Rule ..................................................................................... 350
  5.5.21 HeatRecoveryBoiler Validation Rules .................................................................................... 351
  5.5.22 HostControlArea Validation Rules........................................................................................... 352
  5.5.23 HydroTurbine Validation Rules ................................................................................................. 352
  5.5.24 ImpedanceRelay Validation Rules .......................................................................................... 355
  5.5.25 NetworkConfiguration Validation Rule ................................................................................. 356
  5.5.26 ProtectionEq_Switch Validation Rules .................................................................................. 357
  5.5.27 RecloseSchedule Validation Rules .......................................................................................... 359
  5.5.28 RecloseSequence Validation Rules ......................................................................................... 360
  5.5.29 ResourceController Validation Rules ..................................................................................... 361
  5.5.30 SimulationConfiguration Validation Rules ........................................................................... 361
  5.5.31 SimulationConfigurationModelingTitle Validation Rule .................................................. 365
  5.5.32 SimulationConfigurationTitle Validation Rules................................................................... 365
  5.5.33 SteamSup_SteamTurb Validation Rules ............................................................................... 366
  5.5.34 SteamTurbine Validation Rules ................................................................................................ 366
  5.5.35 SubGeographicalRegion Validation Rules............................................................................ 370
  5.5.36 Substation Validation Rules....................................................................................................... 370
  5.5.37 Switch Validation Rules ............................................................................................................... 371
  5.5.38 Switch_SynchrMachine Validation Rules ............................................................................. 372
  5.5.39 SynchrocheckRelay Validation Rules ..................................................................................... 373
  5.5.40 SynchrocheckType Validation Rules ...................................................................................... 374
  5.5.41 SynchronousMachine Validation Rules ................................................................................. 375
  5.5.42 Terminal Validation Rule ............................................................................................................. 378
  5.5.43 VoltageRelay Validation Rules .................................................................................................. 378
 5.6 Simulation Auto-Generation .............................................................................................................. 379
  5.6.1 Enabling the Auto-Generation of the Simulation Model ................................................... 380
  5.6.2 Prime-Mover Auto-Correction..................................................................................................... 381
  5.6.3 Generation Model Auto-Build ...................................................................................................... 382
  5.6.4 Generation Dynamic Auto-Build ................................................................................................ 382
    5.6.4.1 Prime-Mover Auto-Build ......................................................................................................... 383
    5.6.4.2 Combined Cycle Plant Model Auto-Build .......................................................................... 384
  5.6.5 Protection Model Auto-Build........................................................................................................ 384
    5.6.5.1 Protection Equipment Build Filtering ................................................................................. 385
    5.6.5.2 Automatic Switch Auto-Build ................................................................................................ 386
    5.6.5.3 Current Relay Auto-Build ........................................................................................................ 386
    5.6.5.4 Frequency Relay Auto-Build .................................................................................................. 386
    5.6.5.5 Generic Under-Frequency Relay Auto-Build ................................................................... 386
    5.6.5.6 Impedance Relay Auto-Build ................................................................................................ 387
    5.6.5.7 Synchrocheck Relay Auto-Build ........................................................................................... 387
    5.6.5.8 Unit Circuit-Breaker Protection Auto-Build ..................................................................... 387


Proprietary – See Copyright Page                                      xvii


<!-- salto de página -->

      5.6.5.9 Voltage Relay Auto-Build ........................................................................................................ 387

6. Alarm Modeling........................................................................................................... 389
 6.1 Alarm Displays ......................................................................................................................................... 389
  6.1.1 Tree View Displays ........................................................................................................................... 390
  6.1.2 Grid Displays ...................................................................................................................................... 391
 6.2 Alarm Model ............................................................................................................................................. 392
  6.2.1 Alarm Configuration Parameters............................................................................................... 392
  6.2.2 Applications ....................................................................................................................................... 393
  6.2.3 Categories .......................................................................................................................................... 393
  6.2.4 Default Logs ....................................................................................................................................... 394
  6.2.5 Object Definitions ............................................................................................................................ 395
  6.2.6 Exceptions .......................................................................................................................................... 395
  6.2.7 Override Logs .................................................................................................................................... 396
  6.2.8 Locations............................................................................................................................................. 397
  6.2.9 Horns .................................................................................................................................................... 397
  6.2.10 Tones .................................................................................................................................................. 397
  6.2.11 Tones by Category ........................................................................................................................ 398
  6.2.12 Tones by Exception ....................................................................................................................... 398
  6.2.13 Queues .............................................................................................................................................. 398
 6.3 Setting Up Horns and Tones .............................................................................................................. 399
 6.4 Simple Return to Normal Scenario .................................................................................................. 399
 6.5 Complex Return to Normal Scenario .............................................................................................. 401

7. e-terracomm Modeling............................................................................................. 403
 7.1 Ordering Exported e-terracomm Records .................................................................................... 403
 7.2 e-terracomm Displays ......................................................................................................................... 403
  7.2.1 Tree View Displays ........................................................................................................................... 403
  7.2.2 Grid Displays ...................................................................................................................................... 404
  7.2.3 Linkage Displays .............................................................................................................................. 405
 7.3 e-terracomm Model .............................................................................................................................. 405
  7.3.1 e-terracomm Servers ..................................................................................................................... 405
    7.3.1.1 Importing Multiple Servers..................................................................................................... 405
    7.3.1.2 Exporting Multiple Servers ..................................................................................................... 406
  7.3.2 e-terracomm Configuration Parameters ............................................................................... 407
  7.3.3 Link Applications .............................................................................................................................. 408
    7.3.3.1 ISDLINK .......................................................................................................................................... 408
    7.3.3.2 ICCPLINK ....................................................................................................................................... 409
      7.3.3.2.1 Flow Control .......................................................................................................................... 409
      7.3.3.2.2 MMS Queue Parameters .................................................................................................. 409
      7.3.3.2.3 MMS Queue Statistics........................................................................................................ 410
      7.3.3.2.4 AR Names .............................................................................................................................. 411
  7.3.4 Legal Applications ........................................................................................................................... 411
  7.3.5 Communications Topology .......................................................................................................... 411
    7.3.5.1 ICCPLINK ....................................................................................................................................... 412
      7.3.5.1.1 CommRemote ...................................................................................................................... 412


Proprietary – See Copyright Page                                               xviii


<!-- salto de página -->

      7.3.5.1.2 CommLink .............................................................................................................................. 414
      7.3.5.1.3 CommPath ............................................................................................................................ 414
    7.3.5.2 ISDLINK .......................................................................................................................................... 415
      7.3.5.2.1 CommRemote ...................................................................................................................... 415
      7.3.5.2.2 CommLink .............................................................................................................................. 416
      7.3.5.2.3 CommPath ............................................................................................................................ 417
    7.3.5.3 HABCLINK ..................................................................................................................................... 418
      7.3.5.3.1 CommRemote ...................................................................................................................... 418
      7.3.5.3.2 CommLink .............................................................................................................................. 418
      7.3.5.3.3 CommPath ............................................................................................................................ 418
    7.3.5.4 FILELINK ........................................................................................................................................ 419
      7.3.5.4.1 CommRemote ...................................................................................................................... 419
      7.3.5.4.2 CommLink .............................................................................................................................. 420
      7.3.5.4.3 CommPath ............................................................................................................................ 420
    7.3.5.5 ELCOLINK ...................................................................................................................................... 421
      7.3.5.5.1 CommRemote ...................................................................................................................... 422
      7.3.5.5.2 CommLink .............................................................................................................................. 422
      7.3.5.5.3 CommPath ............................................................................................................................ 423
   7.3.6 Data Semantics Conversion ........................................................................................................ 423
    7.3.6.1 Conversions of Status Representation .............................................................................. 424
      7.3.6.1.1 Modeling Status Conversion on Input ......................................................................... 425
      7.3.6.1.2 Modeling Status Conversion on Output ..................................................................... 426
    7.3.6.2 Conversion of Flow Direction Sign ...................................................................................... 428
    7.3.6.3 Scaling ........................................................................................................................................... 428
   7.3.7 Quality Semantics Conversion .................................................................................................... 429
   7.3.8 Data Items .......................................................................................................................................... 430
    7.3.8.1 Data Item Type ........................................................................................................................... 430
    7.3.8.2 Data Item Permissions ............................................................................................................ 431
    7.3.8.3 Data Item Identification .......................................................................................................... 432
      7.3.8.3.1 ICCP Hub Configuration.................................................................................................... 433
      7.3.8.3.2 ICCP Utility C Configuration ............................................................................................ 433
      7.3.8.3.3 Data Item Identification and Optional Names......................................................... 433
      7.3.8.3.4 Recommended Configuration of Data Item Name Based on Data Type ...... 434
      7.3.8.3.5 Building ISD Names............................................................................................................ 435
      7.3.8.3.6 Building HABCLINK Names.............................................................................................. 436
      7.3.8.3.7 Data Item Identification or Optional Names Restrictions Based on Protocol437
    7.3.8.4 Data Item Modeling Information ......................................................................................... 438
      7.3.8.4.1 Protocol-Specific Modeling ............................................................................................. 438
      7.3.8.4.2 Protocol-Specific Modeling ............................................................................................. 440
      7.3.8.4.3 Protocol-Specific Modeling ............................................................................................. 440
    7.3.8.5 Control Devices .......................................................................................................................... 441
    7.3.8.6 Optional Name ........................................................................................................................... 443
    7.3.8.7 Limit Sets ...................................................................................................................................... 444
    7.3.8.8 Permissions and Network Type ........................................................................................... 446
      7.3.8.8.1 Protocol-Specific Modeling ............................................................................................. 447
   7.3.9 Data Sets ............................................................................................................................................. 447


Proprietary – See Copyright Page                                              xix


<!-- salto de página -->

    7.3.9.1 Definition ...................................................................................................................................... 447
      7.3.9.1.1 Protocol-Specific Modeling ............................................................................................. 447
      7.3.9.1.2 Protocol-Specific Modeling ............................................................................................. 449
      7.3.9.1.3 Protocol-Specific Modeling ............................................................................................. 451
      7.3.9.1.4 Protocol-Specific Modeling ............................................................................................. 452
    7.3.9.2 Contents ....................................................................................................................................... 453
    7.3.9.3 Other Considerations ............................................................................................................... 454
      7.3.9.3.1 Protocol-Specific Modeling ............................................................................................. 454
  7.3.10 Priority Pools ................................................................................................................................... 454
  7.3.11 Cfg Site (SITE) ................................................................................................................................... 456
  7.3.12 ISD Site (RSSITE) .............................................................................................................................. 456
 7.4 Quality Mapping...................................................................................................................................... 456
  7.4.1 ISD V1.0 thru V3.0 ............................................................................................................................ 456
    7.4.1.1 ISD to ICCP Mapping ................................................................................................................ 457
    7.4.1.2 ICCP to ISD Mapping ................................................................................................................ 457
  7.4.2 ISD 4.0 and Later .............................................................................................................................. 458
    7.4.2.1 ISD to ICCP Mapping ................................................................................................................ 459
    7.4.2.2 ICCP to ISD Mapping ................................................................................................................ 461
  7.4.3 ELCOM-90 ........................................................................................................................................... 462
    7.4.3.1 ELCOM-90 to ICCP Mapping .................................................................................................. 463
    7.4.3.2 ICCP to ELCOM-90 Mapping .................................................................................................. 463
 7.5 MCD Processing ...................................................................................................................................... 464
  7.5.1 Modeling .............................................................................................................................................. 464
  7.5.2 Processing .......................................................................................................................................... 465
    7.5.2.1 Sending MCD Information ...................................................................................................... 465
      7.5.2.1.1 Data Discrete........................................................................................................................ 466
    7.5.2.2 Receiving MCD Information ................................................................................................... 466
      7.5.2.2.1 Delta or Running Count .................................................................................................... 466
      7.5.2.2.2 Data Discrete........................................................................................................................ 467
 7.6 Filtering Bad Data .................................................................................................................................. 467
 7.7 InterSite Data 4.0 .................................................................................................................................... 468
  7.7.1 Adding and Removing Data Points ........................................................................................... 468
    7.7.1.1 Adding Data Points ................................................................................................................... 468
    7.7.1.2 Removing Data Points ............................................................................................................. 469
  7.7.2 Integrity Scan Message ................................................................................................................. 469
  7.7.3 New Flags ........................................................................................................................................... 469
  7.7.4 Extended Data Messages ............................................................................................................. 469
    7.7.4.1 Input ............................................................................................................................................... 469
    7.7.4.2 Output............................................................................................................................................ 469
 7.8 InterSite Control 1.0 ............................................................................................................................... 469
  7.8.1 Version Information ........................................................................................................................ 470
  7.8.2 Control Response ............................................................................................................................. 470
 7.9 ICCP 2000-08 vs ICCP 1996-08.......................................................................................................... 470
  7.9.1 New SCADA Data Types ................................................................................................................ 471
  7.9.2 New Way of Reporting Data Changes ..................................................................................... 472
  7.9.3 Modified and New Block 8 Objects ............................................................................................ 473


Proprietary – See Copyright Page                                               xx


<!-- salto de página -->

  7.10 Special Modeling .................................................................................................................................. 473
   7.10.1 Modeling Information Messages ............................................................................................. 473
   7.10.2 Modeling Control Messages ...................................................................................................... 475
     7.10.2.1 ELCOLINK Dynamic Control Data Sets ............................................................................ 477
   7.10.3 Component Status Data Items ................................................................................................. 477
     7.10.3.1 Topology Component Data Items .................................................................................... 477
     7.10.3.2 Data Set Component Data Items...................................................................................... 479
  7.11 e-terracomm Model Validation Rules .......................................................................................... 479
   7.11.1 Comm Auxiliary Validation Module ........................................................................................ 479
   7.11.2 Comm Model Validation Module ............................................................................................. 480

8. TAGGING Modeling .................................................................................................... 483
  8.1 Ordering of Exported TAGGING Records ....................................................................................... 483
  8.2 TAGGING Display .................................................................................................................................... 483
   8.2.1 Tree View............................................................................................................................................. 483
     8.2.1.1 Tagging Datasource ................................................................................................................. 484
     8.2.1.2 Tagging Tag Types .................................................................................................................... 485
     8.2.1.3 Tagging GroupTypes ................................................................................................................ 485
     8.2.1.4 Tagging Communication ........................................................................................................ 486
     8.2.1.5 Tagging Expiration .................................................................................................................... 486
     8.2.1.6 Tagging Configuration............................................................................................................. 486
  8.3 TAGGING Model....................................................................................................................................... 487
   8.3.1 TAGGING Configuration ................................................................................................................. 487
   8.3.2 TAGGING Expiration ........................................................................................................................ 487
   8.3.3 TAGGING Communication ............................................................................................................ 487
   8.3.4 TAGGING GrpTypes ......................................................................................................................... 488
   8.3.5 TAGGING TagTypes ......................................................................................................................... 488
   8.3.6 TAGGING Datasources ................................................................................................................... 488
     8.3.6.1 Datasource .................................................................................................................................. 488
     8.3.6.2 Tagable Record Type ............................................................................................................... 488
     8.3.6.3 Applicable Tagtypes ................................................................................................................. 488


Figures
Figure 1. Metamodel HTML Document – Contents ................................................................................... 2
Figure 2. Metamodel HTML Document – Entity Details ........................................................................... 3
Figure 3. Select Product Versions .................................................................................................................... 5
Figure 4. EMS Import Sequence ....................................................................................................................... 6
Figure 5. Dump Parameters .............................................................................................................................. 7
Figure 6. Transformation Parameters ........................................................................................................... 8
Figure 7. CIM/XML EMS Import Parameters................................................................................................. 9
Figure 8. OID Usage During Import...............................................................................................................14
Figure 9. CIM/XML Import Parameters ........................................................................................................16
Figure 10. Network Tree Views .......................................................................................................................52
Figure 11. Network Model Tree View............................................................................................................53


Proprietary – See Copyright Page                                               xxi


<!-- salto de página -->

Figure 12. Connectivity Tree View .................................................................................................................54
Figure 13. Contingency Tree View .................................................................................................................54
Figure 14. Schedules Tree View ......................................................................................................................55
Figure 15. Remedial Action Scheme Tree View ........................................................................................56
Figure 16. Network Monitoring Group Tree View ....................................................................................57
Figure 17. Equivalent Network Tree View ...................................................................................................57
Figure 18. Network Grid Displays in Tables Explorer .............................................................................58
Figure 19. Substation Grid Display ................................................................................................................59
Figure 20. Substation Overview Display .....................................................................................................60
Figure 21. DC Line Overview Display ............................................................................................................61
Figure 22. Substation Detail Display ............................................................................................................62
Figure 23. SCADA Topology Display..............................................................................................................67
Figure 24. Curve Display ...................................................................................................................................68
Figure 25. Special Measurement Linkage Display ..................................................................................69
Figure 26. Load Model Hierarchy...................................................................................................................86
Figure 27. Sample Load Tree ...........................................................................................................................89
Figure 28. Sample Load Tree for Internal Operating Area ...................................................................94
Figure 29. Generation Tree Views .............................................................................................................. 130
Figure 30. Global Generation Parameters Tree View .......................................................................... 131
Figure 31. Generation Reference Table Tree View ............................................................................... 131
Figure 32. Power Equipment Tree View ................................................................................................... 132
Figure 33. Hydro Components Tree View ................................................................................................ 133
Figure 34. Generation Telemetry Tree View ........................................................................................... 134
Figure 35. Connecting Area Tie Corridors Tree View ........................................................................... 135
Figure 36. Transaction Contracts Tree View .......................................................................................... 135
Figure 37. PLC State Monitor Tree View ................................................................................................... 136
Figure 38. Generation Alarm Tree View ................................................................................................... 136
Figure 39. Reserve Monitor Tree View ...................................................................................................... 137
Figure 40. Generation Grid Displays in Tables Explorer ..................................................................... 138
Figure 41. ResourceController Grid Display ............................................................................................ 139
Figure 42. TelemetryInput Linkage Display ............................................................................................ 140
Figure 43. Geographic Alignment of Host Control Areas and Operating Divisions ................. 143
Figure 44. ACE Deadband and AGC Control Regions .......................................................................... 144
Figure 45. ACE Deadbands and ACE Region Limits ............................................................................. 145
Figure 46. Topology of JOUs ......................................................................................................................... 155
Figure 47. Data Share for Jointly Owned Units ..................................................................................... 156
Figure 48. Combined Cycle Group .............................................................................................................. 157
Figure 49. Reservoir Content vs. Elevation Curve ................................................................................. 168
Figure 50. Tailwater Elevation vs. Tail Discharge Curve .................................................................... 169
Figure 51. Plant Generation vs. Plant Discharge Curve ..................................................................... 170
Figure 52. Reserve Display Group Definition .......................................................................................... 173
Figure 53. Reserve Display Group Definition .......................................................................................... 178
Figure 54. Modeled Reserve Types............................................................................................................. 180
Figure 55. Reserve Contributor.................................................................................................................... 181
Figure 56. Reserve Summations ................................................................................................................. 184
Figure 57. Reserve Requirement ................................................................................................................. 186


Proprietary – See Copyright Page                                            xxii


<!-- salto de página -->

Figure 58. Reserve Area Reserve Category Selection ......................................................................... 188
Figure 59. Reserve Expressions ................................................................................................................... 190
Figure 60. SCADA and Network Topology Example ............................................................................. 203
Figure 61. SCADA Tree Views ....................................................................................................................... 206
Figure 62. SCADA Model Tree View ............................................................................................................ 207
Figure 63. SCADA Communications Tree View ...................................................................................... 208
Figure 64. RTU Tree View ............................................................................................................................... 209
Figure 65. SCADA Reference Tables .......................................................................................................... 210
Figure 66. SCADA Global Parameters ....................................................................................................... 211
Figure 67. SCADA Grid Displays in Tables Explorer .............................................................................. 211
Figure 68. SCADA Measurements/Limits Grid Displays in Tables Explorer ................................. 212
Figure 69. Analog Grid Display .................................................................................................................... 212
Figure 70. SCADA Topology Display........................................................................................................... 213
Figure 71. SCADA Data Item > Measurement/Control Linkage Display....................................... 214
Figure 72. Simultaneous Breaker Processing ........................................................................................ 269
Figure 73. Simultaneous Tap Processing................................................................................................. 270
Figure 74. Simultaneous Combustion Turbine Processing ............................................................... 271
Figure 75. Multiple Breaker Processing .................................................................................................... 272
Figure 76. Simulation Tree Views................................................................................................................ 280
Figure 77. Network Model Tree View with Simulation Data ............................................................. 281
Figure 78. Simulation Reference Tables Tree View .............................................................................. 281
Figure 79. Automatic Switches Tree View ............................................................................................... 282
Figure 80. Combined Cycle Plants and Boilers Tree View ................................................................. 283
Figure 81. Detailed Steam Turbines Tree View ...................................................................................... 284
Figure 82. Generic Under-Frequency Relay Tree View ....................................................................... 285
Figure 83. Generic Unit Frequency Relay Tree View ............................................................................ 285
Figure 84. HVDC Modulation Control Tree View.................................................................................... 285
Figure 85. Simulation Grid Displays in Tables Explorer ...................................................................... 286
Figure 86. Steam Turbine Grid Display ..................................................................................................... 287
Figure 87. Combustion Turbine Model ...................................................................................................... 292
Figure 88. Boiler Controls Model ................................................................................................................. 294
Figure 89. Hydroelectric Turbine Model ................................................................................................... 296
Figure 90. Combustion Turbine(s) Output vs. Throttle Pressure Setpoint of the Steam Turbine
    ......................................................................................................................................................................... 299
Figure 91. Current Relay Inverse Time Curve Model ........................................................................... 303
Figure 92. Hypothetical Transformer Isolation Scheme .................................................................... 315
Figure 93. Detailed Steam Turbine (DST) Model .................................................................................... 319
Figure 94. Coordinated Control Model...................................................................................................... 320
Figure 95. DST Turbine Controls Model .................................................................................................... 321
Figure 96. DST Boiler Model .......................................................................................................................... 322
Figure 97. GST Governor Model ................................................................................................................... 323
Figure 98. GST Turbine Model ...................................................................................................................... 324
Figure 99. Simulation EMS Export Options .............................................................................................. 325
Figure 100. Network EMS Export Options................................................................................................ 326
Figure 101. validation_message_max Parameter ............................................................................... 330
Figure 102. Simulation Auto-Build Enabled ............................................................................................ 380


Proprietary – See Copyright Page                                                     xxiii


<!-- salto de página -->

Figure 103. Generation Dynamic Model Auto-Build Enabled .......................................................... 383
Figure 104. Protection Equipment Model Auto-Build Enabled ........................................................ 384
Figure 105. Alarm Tree View......................................................................................................................... 390
Figure 106. Alarm Grid Displays in Tables Explorer ............................................................................. 391
Figure 107. Alarm Category Grid Display ................................................................................................ 392
Figure 108. Simple Return to Normal Example ..................................................................................... 400
Figure 109. Complex Return to Normal Example ................................................................................. 401
Figure 110. e-terracomm Menu View........................................................................................................ 403
Figure 111. e-terracomm Tree View .......................................................................................................... 404
Figure 112. e-terracomm Grid Displays in Tables Explorer .............................................................. 404
Figure 113. CommDataItemName > Measurements Linkage Display ......................................... 405
Figure 114. Data Item Identification Example ....................................................................................... 433
Figure 115: Limit Set Processing ................................................................................................................. 445
Figure 116. Information Messages ............................................................................................................ 474
Figure 117. Control Configuration .............................................................................................................. 475
Figure 118. Tagging Menu............................................................................................................................. 483
Figure 119. Tagging Datasource Tree View............................................................................................ 484
Figure 120. Tagging Tag Types Tree View ............................................................................................... 485
Figure 121. TAGGING Grptype Tree View ................................................................................................. 485
Figure 122. Tagging Communication Tree View ................................................................................... 486
Figure 123. Tagging Expiration Tree View ............................................................................................... 486
Figure 124. Tagging General Parameters ............................................................................................... 486


Tables
Table 1. Template Lookup Queries................................................................................................................47
Table 2. Substation Detail Equipment..........................................................................................................65
Table 3. Reserve Monitor record type mappings between e-terrasource relational database
   and e-terrahabitat RESMOM............................................................................................................... 172
Table 4. Generation Validation Rule Types and Descriptions .......................................................... 196
Table 5. Entity Name Abbreviations Used in Generation Validation Rule Names .................... 197


Proprietary – See Copyright Page                                         xxiv


<!-- salto de página -->

About This Document
This document is supplied as a part of GE’s e-terrasource product.


Purpose of This Document
This document presents the “big picture” that describes how to build the following models
in e-terrasource:
• e-terrahabitat
     – Alarm model (ALARM)
• e-terraplatform
     – Network model (NETMOM)
     – Contingency model (CTGS)
     – Remedial action scheme model (RASMOM)
     – Dynamic ratings model (DYNRTG)
     – SCADA model (SCADAMOM)
     – Generation model (GENMOM)
     – Generation alarm model (RGALM)
     – Hydro pond model (HYMOM)
     – Reserve monitor model (RESMOM)
     – Dispatcher Training Simulator model (DTSMOM)
     – Dynamics model (DYDEF)
     – Tagging model (TAGGING)
     – Safety model (SAFETY)
• e-terracomm
     – Open Access Gateway model (OAGMOM)
Each modeled object is described with regards to its purpose and usage by applications. If
the object has any modeling variants, those are discussed as well.
This document does not describe how to use the e-terrasource user interface in any detail.
For more information, refer to the e-terrasource User’s Guide.
This document also avoids field-by-field descriptions because that information is available
on the user interface as tool tips on property sheets. Rather, this document presents more
high-level information about the objects in the model and how they are used in various
modeling scenarios.


Proprietary – See Copyright Page            xxv


<!-- salto de página -->

Who Should Use This Document
This document is intended for users of e-terrasource who are responsible for building and
maintaining models. These users are generally those whose routine duties are as a
SCADA/EMS engineer.
Non-traditional users can also benefit from this document. These users may be planners,
operations technical specialists, operations trainers who have e-terrasimulator
responsibilities, or real-time support staff whose background is predominantly in
operations.
Users are expected to have a technical understanding of creating models. All users are
expected to have an understanding into the workings of their local power system and the
operations of an interconnected power system.


Structure of This Document
This document is structured in the following manner:
• Chapter 1 provides an overview of modeling in e-terrasource, and information and tips
  on getting started.
• Chapter 2 provides information about network modeling.
• Chapter 3 provides information about generation modeling.
• Chapter 4 provides information about SCADA modeling.
• Chapter 5 provides information about simulation modeling.
• Chapter 6 provides information about alarm modeling.
• Chapter 7 provides information about e-terracomm modeling.
• Chapter 8 provides information about tagging modeling.


For More Information
For more information about e-terrasource, refer to the following:
• e-terrasource Release Notes
• e-terrasource Software Installation and Maintenance Guide
• e-terrasource User’s Guide
• e-terrasource Metamodel Guide


Proprietary – See Copyright Page            xxvi


<!-- salto de página -->

Change Summary
The following changes were made to this document for e-terrasource 3.1:
• Enhanced SCADA Block Load Shedding documentation.
• Added additional information about the setting of the “For SCADA” and “Does Not Map
  To SCADA” flags on Conducting Equipment and Terminals.
• Added descriptions of e-terracomm validation rules.
• Updated section 1.5.1 EMS Export – All.
• Updated section 1.5.9 EMS Export Affected Domains.
• Updated section 1.7 Best Practices.
• Added instructions for creating an ACLineSegment connection between two substations
  in section 2.1.3.3 Substation Detail Display.
• Updated section 4.3.3.1 SCADA Topology Display.
• Updated section 4.3.4 Linkage Displays.
• Updated section 4.4.1.1.2 SCADA User Flags Property Group.
• Updated section 4.4.1.5.1 Network Equipment with SCADA Measurements (DEVICE).
• Added a description of the SCADA User Flags property group in section 4.4.3.17 Discrete
  (POINT).
• Added section 4.4.9 Modeling SCADA Load Shed Data.
• Added section 7.11 e-terracomm Model Validation Rules.
For the December 2017 update:
• Updated Warning text in section 1.4.1.3 OIDs, CIM MRIDs, and e-terrasource MRIDs.
• Updated sections 2.1.3.2 DC Line Overview Display and 2.1.3.3 Substation Detail Display.
• Added section 4.3.1.3 RTUs.
• Updated section 4.4.1.5.1 Network Equipment with SCADA Measurements (DEVICE).


Proprietary – See Copyright Page            xxvii


<!-- salto de página -->

1. Overview

1.1 Why e-terrasource?
The e-terrasource solution provides facilities to help you maintain a high-quality, consistent
model. Although the primary assumption is that e-terrasource provides models for an
Energy Management System (EMS) or SCADA system, it can be extended and configured to
provide models for other systems, such as Market Management Systems (MMS), or virtually
any system requiring a model.
The e-terrasource solution facilitates efficiency in performing modeling tasks. This is
accomplished by mechanisms such as:
• Supporting multiple independent working environments (workspaces)
• Allowing users to organize model changes into projects with effective dates
    Projects can easily be rescheduled and included or excluded from upcoming model
    releases.
• Allowing large models to be broken into pieces (regional model authority sets)
• Providing a variety of user interfaces suited to the task at hand, such as:
     – Modeling connectivity using Graphic Modeler schematic views
     – Bulk modeling using grid views or Microsoft Excel
     – Hierarchical exploration of models using tree views and property sheets
     – Graphically visualizing models of curves
     – Providing linkage displays tailored to quickly create relationships between records


1.2 Model Overview
The model schema supported by e-terrasource is entirely configurable. However, the
standard product installation starts with the electrical network model schema defined by
the International Electrotechnical Commission’s (IEC) Common Information Model (CIM) and
extends it to support the following Energy Management System models:
• e-terrahabitat
     – Alarm model (ALARM)
• e-terraplatform
     – Network model (NETMOM)
     – Contingency model (CTGS)
     – Remedial action scheme model (RASMOM)

Proprietary – See Copyright Page               1                                         Overview
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – Dynamic ratings model (DYNRTG)
     – SCADA model (SCADAMOM)
     – Generation model (GENMOM)
     – Generation alarm model (RGALM)
     – Hydro pond model (HYMOM)
     – Reserve monitor model (RESMOM)
     – Dispatcher Training Simulator model (DTSMOM)
     – Dynamics model (DYDEF)
     – Tagging model (TAGGING)
     – Safety model (SAFETY)
• e-terracomm
     – Open Access Gateway model (OAGMOM)
The transformation subsystem of e-terrasource is responsible for converting the
e-terrasource model to the various target models listed above.


1.3 HTML Documentation
Documentation of the model schema can be produced in HTML form. For information about
exporting metamodel HTML documentation, refer to the e-terrasource Metamodel Guide.


Figure 1. Metamodel HTML Document – Contents

Clicking the name of an entity/table navigates to the section of the document that contains
detailed information about the entity and its properties and relationships.


Proprietary – See Copyright Page               2                                      Overview
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 2. Metamodel HTML Document – Entity Details


1.4 Initializing e-terrasource
If you intend to build a new model from scratch, you may choose to start by importing the
e-terraplatform “newcase” savecases. In most cases, you probably have an existing model
that you want to load into e-terrasource to initialize it. It is not unusual to refine and repeat
the initialization process several times. However, once e-terrasource has been initialized
with the desired model, it is expected that model maintenance will be performed in
e-terrasource and models will be exported to e-terraplatform or other systems.
This section discusses several mechanisms for loading an initial model into e-terrasource:
• Importing e-terrahabitat Hdb models, either from an e-terramodeler archive or from
  Hdb clones or savecases
• Importing a CIM/XML file
• Loading data into the workspace RDBMS tables through other mechanisms
• Loading data into the workspace using the Excel Import or CSV Import features
If needed, you can use more than one of these mechanisms. For example, you might load
EMS models from Hdb clones, and supplemental model information can be loaded from
CIM/XML files or loaded directly into workspace tables via SQL scripts or CSV Import.
The following sections provide additional details and advice on how to initialize
e-terrasource using these approaches.


Proprietary – See Copyright Page                3                                          Overview
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

1.4.1 Importing from Hdb
It is expected that many customers already have a model of their system in the form of a
collection of Hdb savecases. Customers that used e-terramodeler have archives; an
“archive” is simply a zipped collection of files, including savecases.
To initialize e-terrasource from a set of Hdb savecases, the following information is of
critical importance:
• Before importing, ensure that the default model authority set type on the e-terrasource
  toolbar is set to the model authority set type that you want all of the new records to be
  assigned to. By default, the import sequences reference the model authority set type
  assignment specified on the toolbar. After import, they can be split into different model
  authority set types if desired, but the initial import must assign all records to a single
  model authority set type. Note that if you are re-importing data that was previously
  imported, the previous model authority set type assignment for the imported records is
  retained by default. For more information, refer to the
  “import_export_update_existing_mastype_assignments” parameter in the
  e-terrasource Software Installation and Maintenance Guide.
• Ensure that you have the desired workspace open. The import operation does not reset
  the workspace before importing, so you should reset the workspace, if appropriate. In
  particular, if any previous import failed, there may be a partial data set in your
  workspace, so resetting it is advisable.
• The correct savecases should be loaded into a set of clones with the same family name.
  The default family name is “MODEL”, and the application names are NETMODEL,
  SCADAMDL, GENMODEL, ALARM, DTSMODEL, TAGGING and OAGMODEL.
• The Hdb models must be valid and free of errors. This validation should be performed by
  running the appropriate validation program (e.g., SMVERIFY, NETVALID, GMDRIVER, etc.).
• The Hdb models must be properly cross-mapped. The cross-mapping is performed by
  validation programs such as SCADAMAP and GMDRIVER.
• The Hdb models must be imported together in a single import sequence. This
  requirement is mandatory because the transformation process must “federate” the
  model during import. The term “federate” refers to the creation of a single e-terrasource
  record, even though that record may be represented in several e-terraplatform
  databases. The federation relies on name matching, as well as the use of SCADA (SCAPI)
  keys to identify linked records. For example, if the transformation process is unable to
  properly link records, this can result in the creation of Generic Equipment rather than
  the proper equipment type.
• Records from e-terraplatform are expected to have stable Hdb object identifiers (OIDs)
  with no duplicates across any Hdb databases. During import, the Hdb OIDs are used as
  the CIM MRIDs, which leads to duplicate OIDs causing import errors. If the OIDs change,
  the records are treated as new records and new e-terrasource MRIDs are generated. If
  new e-terrasource MRIDs are generated for records that are really the “same” record,
  your projects may now have change items that cannot be applied because they

Proprietary – See Copyright Page              4                                         Overview
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

    reference old MRIDs. Use the “find_duplicate_oids” tool (described in the e-terrasource
    Software Installation and Maintenance Guide) to locate and correct any duplicate OIDs
    across all databases that are being imported into e-terrasource. For important
    information about how records are uniquely identified, see section 1.4.1.3 OIDs, CIM
    MRIDs, and e-terrasource MRIDs.
• Generally speaking, there may be discrepancies if you perform a comparison between a
  source e-terraplatform savecase and a savecase exported from e-terrasource. For
  example, when importing a contingency model, only valid contingencies are imported
  into e-terrasource. For more information, refer to the e-terrasource Release Notes.
Before initializing e-terrasource, you can globally configure the versions of e-terrahabitat,
e-terraplatform, e-terrascada, and e-terracomm that are supported by your environment
in the Administration Explorer’s Parameters grid. Set the values for the hdb_version,
emp_version, scada_version, and comm_version, respectively, as shown in Figure 3. These
parameters are, by default, used to determine the product versions when performing
imports and exports.


Figure 3. Select Product Versions

Furthermore, you can specify the Hdb family name to use for imports and exports on the
user’s property sheet.
The initialization process is performed by clicking the Import button on the toolbar and
choosing “Import into Workspace”. Then, choose the import sequence titled “EMS Import –
All”, and click Next. The following dialog box is shown:


Proprietary – See Copyright Page              5                                         Overview
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 4. EMS Import Sequence

Three types of operations are performed:
• Dump each database using hdbexport.
• Run the transformations to convert the Hdb models to a CIM/XML representation.
• Import the CIM/XML into e-terrasource.
The first type of operation is to dump the data from an Hdb clone to a CSV file using the
hdbexport utility. This operation is performed for each of the supported databases,
although a particular database can be skipped by unchecking the check box next to it. If
you click the Edit button for a particular database, a dialog box is displayed that allows you
to change the default parameters for the dump operation.


Proprietary – See Copyright Page              6                                          Overview
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 5. Dump Parameters

If you change any parameter values, the new settings are retained in your user preferences.
You can return to the default values by clicking the Restore Defaults button in the top right
corner.
After the data is dumped from the clones to CSV files (this includes performing the “reset –o”
operation to initialize any null OIDs), the next step (“Transform All to CIM/XML – EMS”) is to
execute the transformation process to read the CSV files and produce a CIM/XML file for
import into e-terrasource. For further details about the transformation subsystem, refer to
the e-terrasource Programmer’s Guide.
The settings for the transformation step are shown below. The import file names shown
here should match the file names from the Dump Parameters dialog box shown in Figure 5.


Proprietary – See Copyright Page              7                                         Overview
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 6. Transformation Parameters

When the transformation is complete, it produces an ETS CIM/XML file that is imported into
an e-terrasource workspace. This step (“CIM/XML EMS Import – EMS”) is the final step in the
import process, as indicated in Figure 4. The parameters for this step can be viewed by
clicking the Edit button, which results in the Import Parameters dialog box illustrated in
Figure 7.


Proprietary – See Copyright Page             8                                         Overview
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 7. CIM/XML EMS Import Parameters

The import file name in this dialog box should match the ETS import file name from the
transformation parameters dialog box shown above.
When the CIM/XML import completes, your workspace should be populated with data that
is an accurate representation of the model represented in the Hdb savecases. It is advisable
to save the workspace contents to a model authority set and then spend some time
reviewing and validating the model to determine if re-importing is warranted for any
reason.
The following sections describe the import steps and parameters for the primary
e-terraplatform import sequences.


1.4.1.1 EMS Import – All
This sequence is used to transform and import data from all supported clones into
e-terrasource. This import transformation sequence is used when the data from multiple
databases is merged together into a single federated model.
The following are the import steps for this sequence with their associated parameters:
• Dump <database> – EMS
    Creates an intermediate CSV file from this database in the specified clone (there is a
    separate entry for each database to be dumped).
     – Database: The name of the database from which to retrieve data.
     – Application: The application name of the clone from which to retrieve data.
     – Family: The family name of the clone from which to retrieve data.
     – Schema: The correct version of the e-terraplatform, e-terracomm, or e-terrahabitat
       environment associated with the clone from which the data is being retrieved.
     – <database> Import File Name: The name to be given to the created CSV file.


Proprietary – See Copyright Page               9                                         Overview
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Java Transform All to CIM/XML – EMS
    Transforms data from the intermediate CSV files to an intermediate CIM/XML file.
     – EMP Version: The installed version of e-terraplatform.
     – COMM Version: The installed version of e-terracomm.
     – Habitat Version: The installed version of e-terrahabitat.
     – SCADA Version: The installed version of e-terrascada.
     – ETS Import File Name: The name of the intermediate CIM/XML file to create as an
       output of the transformation.
     – Process Alarm?: Process the Alarm CSV file when performing the transformation.
     – Alarm Import File Name: The name of the Alarm CSV input file to read, if it is to be
       included.
     – Process NETMOM?: Process the Alarm CSV file when performing the transformation.
     – Process NETMOM with SCADA?: Obsolete flag, currently unused.
     – NETMOM Import File Name: The name of the NETMOM CSV input file to read, if it is to
       be included.
     – Process CTGS?: Process the CTGS CSV file when performing the transformation.
     – CTGS Import File Name: The name of the CTGS CSV input file to read, if it is to be
       included.
     – Process RASMOM?: Process the RASMOM CSV file when performing the
       transformation.
     – RASMOM Import File Name: The name of the RASMOM CSV input file to read, if it is to
       be included.
     – Process DYNRTG?: Process the DYNRTG CSV file when performing the
       transformation.
     – DYNRTG Import File Name: The name of the DYNRTG CSV input file to read, if it is to
       be included.
     – Process SCADA?: Process the SCADAMOM CSV file when performing the
       transformation.
     – SCADAMOM Import File Name: The name of the SCADAMOM CSV input file to read, if
       it is to be included.
     – Process OAGMOM?: Process the OAGMOM CSV file when performing the
       transformation.
     – OAGMOM Import File Name: The name of the OAGMOM CSV input file to read, if it is
       to be included.


Proprietary – See Copyright Page              10                                          Overview
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – CommServer to import: The name to be given to the new CommServer record
       created within e-terrasource to model the e-terracomm (OAG) data, if it is to be
       included in the transformation.
     – Process Tagging?: Process the Tagging CSV file when performing the transformation.
     – Tagging Import File Name: The name of the Tagging CSV input file to read, if it is to
       be included.
     – Process Safety?: Process the Safety CSV file when performing the transformation.
     – Safety Import File Name: The name of the Safety CSV input file to read, if it is to be
       included.
     – Process GENMOM?: Process the GENMOM CSV file when performing the
       transformation.
     – GENMOM Import File Name: The name of the GENMOM CSV input file to read, if it is
       to be included.
     – Process RGALM?: Process the RGALM CSV file when performing the transformation.
     – RGALM Import File Name: The name of the RGALM CSV input file to read, if it is to be
       included.
     – Process HYMOM?: Process the HYMOM CSV file when performing the transformation.
     – HYMOM Import File Name: The name of the HYMOM CSV input file to read, if it is to be
       included.
     – Process RESMOM?: Process the RESMOM CSV file when performing the
       transformation.
     – RESMOM Import File Name: The name of the RESMOM CSV input file to read, if it is to
       be included.
     – Process DTSMOM?: Process the DTSMOM CSV file when performing the
       transformation.
     – DTSMOM Import File Name: The name of the DTSMOM CSV input file to read, if it is to
       be included.
     – Process DYDEF?: Process the DYDEF CSV file when performing the transformation.
     – DYDEF Import File Name: The name of the DYDEF CSV input file to read, if it is to be
       included.
• CIM/XML EMS Import – EMS
    Retrieves data from the intermediate CIM/XML file and loads it into e-terrasource.
     – ETS Import File Name: The name of the intermediate CIM/XML file from which data is
       retrieved.
     – Assign imported records to Model Authority Set Type: The name of the Model
       Authority Set Type to which the newly imported records are assigned.

Proprietary – See Copyright Page               11                                         Overview
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – Profile name: The name of the CIM Profile to use for importing the data. This is set to
       “ETS” and cannot be changed.


1.4.1.2 EMS Import – Single DBDEF
This sequence is used to transform and import data from a single clone into e-terrasource.
This sequence does not support federating the data with data coming from other
databases, and it should not be used to import any of the databases supported by the EMS
Import – All sequence.
The following are the import steps for this sequence with their associated parameters:
• Dump Single DBDEF – EMS
    Creates an intermediate CSV file from this database in the specified clone (there is a
    separate entry for each database to be dumped).
     – Database: The name of the database from which to retrieve data.
     – Application: The application name of the clone from which to retrieve data.
     – Family: The family name of the clone from which to retrieve data.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone from which the data is being retrieved.
     – Single DBDEF Import File Name: The name to be given to the created CSV file.
• Transform CSV file to CIM/XML – EMS
    Transforms the data from the intermediate CSV file to an intermediate CIM/XML file.
     – HDB Database Name: The name of the database associated with the input CSV file.
     – Database Import File Name: The name of the input CSV file to read for performing
       the transformation.
     – ETS Import File Name: The name of the intermediate CIM/XML file to create as an
       output of the transformation.
     – EMP Version: The installed version of e-terraplatform.
• CIM/XML EMS Import – EMS
    Retrieves the data from the intermediate CIM/XML file and loads it into e-terrasource.
     – ETS Import File Name: The name of the intermediate CIM/XML file from which data is
       retrieved.
     – Assign imported records to Model Authority Set Type: The name of the Model
       Authority Set Type to which the newly imported records are assigned.
     – Profile name: The name of the CIM Profile to use for importing the data. This is set to
       “ETS” and cannot be changed.


Proprietary – See Copyright Page              12                                         Overview
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

1.4.1.3 OIDs, CIM MRIDs, and e-terrasource MRIDs
Before initializing e-terrasource from Hdb, it is very important to understand the
significance of Hdb OIDs in the import process.
The import process uses Hdb OIDs to uniquely identify records. If you used e-terramodeler,
it also required unique OIDs, so there are no particular concerns in this regard. However, if
you did not use e-terramodeler, your OIDs may not be unique. As a form of protection
during the import process, the hdbrio “reset -o” operation is performed to initialize null OIDs
with unique values.
If you are importing from CSV files rather than clones, the “reset -o” operation is not
performed, so you should ensure that the CSV files were dumped from clones that had
unique OIDs.
It is also critical that there are no duplicate OIDs across all databases that are imported into
e-terrasource. Prior to importing, use the “find_duplicate_oids” tool (described in the
e-terrasource Software Installation and Maintenance Guide) to locate and correct any
duplicate OIDs.
For any given Hdb record, the OID should not change from import to import. This is because
the Hdb OID is used as the unique identifier (RDF ID) in the CIM/XML file. As shown in Figure
8, an e-terrasource MRID and a CIM MRID are generated to correspond to the record’s OID.
The MRID-to-OID mapping is internally retained so that on subsequent imports,
e-terrasource will use the same MRID when it encounters a record with the same OID.


Proprietary – See Copyright Page              13                                         Overview
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 8. OID Usage During Import

On the first import, new e-terrasource MRIDs are generated, but on subsequent imports,
the same Hdb record with the same OID should have the same CIM MRID and e-terrasource
MRID. It is important for the e-terrasource MRIDs to be the same because of projects that
change the model reference records using the e-terrasource MRID. For this reason, it is
preferable if the source savecases have valid, stable OIDs; otherwise, the “reset -o”
operation assigns different values to records with null OIDs each time the import is
performed.
When importing from savecases, the CIM MRID is initialized to an RFC 4122 compliant
representation of the e-terrasource MRID (it is the same hexadecimal numeric value with


Proprietary – See Copyright Page           14                                        Overview
                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

four dashes included). Although CIM MRIDs are editable on the e-terrasource UI, keep in
mind that e-terrahabitat expects CIM MRIDs to be in RFC 4122 form.

  WARNING: e-terrasource exports OIDs with value “0” in the CSV export files. The OID fields
  are thus assigned a new random value in the clones and savecases. This is done by the
  hdbimport process during export every time you export from e-terrasource back out to
  Hdb. You should not import those savecases back into e-terrasource because the OIDs
  will not be consistent with the OIDs in the original import. The e-terrasource MRIDs will be
  different. This can be mitigated by using the Save_CSMMRID.sql and Restore_CSMMRID.sql
  sample scripts to revert back to the original MRIDs where possible.


1.4.2 Importing a CIM/XML File
The e-terrasource model can also be initialized by importing a CIM/XML file. This option is
typically used when importing a model from another vendor system. Although this type of
import does not provide all the data needed by e-terraplatform, it should provide the bulk
of the power system model as a starting point.
Upon installation, e-terrasource supports specific versions of CIM, as identified by a CIM
“profile” name. The CIM profile named “ETS” is a special profile used for CIM/XML model
exchange with e-terraplatform via the transformation subsystem.
When a CIM/XML file is imported, the CIM MRIDs (also known as “RDF IDs”) are loaded into
the e-terrasource records. If this is the first import of a CIM/XML file, a new e-terrasource
MRID is generated for each record; otherwise, the CIM MRID for a record is used to look up
the previously assigned e-terrasource MRID. This ensures that stable CIM MRIDs result in
stable e-terrasource MRIDs.
An example of a CIM MRID (RDF ID) in a CIM/XML file is shown here:
<cim:Substation rdf:ID="_56B490DCDE440D1FE04014AC92606106">
   <cim:IdentifiedObject.name>CHENAUX</cim:IdentifiedObject.name>
</cim:Substation>
The initialization process is performed by clicking the Import button on the toolbar and
choosing “Import into Workspace”. Then, choose the import sequence titled “CIM/XML
Import”, and click Next. If you click the Edit button in the next dialog box, the following
dialog box is shown:


Proprietary – See Copyright Page               15                                         Overview
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 9. CIM/XML Import Parameters

This dialog box lets you:
• Choose either a file on your local PC or the e-terrasource server
• Specify the file name
• Specify the model authority set type to assign the imported records to
• Specify the CIM profile used to process the file
When e-terrasource is installed, several profiles are included by default:
• CIM-R12: The CIM Common Power System Model (CPSM) profile, also known as the IEC
  61970-452 profile for CIM version 12.
• CIM12-NETVALID: The CIM-R12 profile augmented with additional information that
  allows two e-terrasource systems to exchange network models that should pass
  e-terraplatform network validation.
• CIM-R13: The CIM Common Power System Model (CPSM) profile, also known as the IEC
  61970-452 profile for CIM version 13.
• CIM-R15-Equipment: The Equipment (EQ) profile for CIM version 15.
• CIM-R15-DiagramLayout: The Diagram Layout (DL) profile for CIM version 15. It is used
  only for exchanging graphical layout information.
• ETS: This profile is used to import and export models to e-terraplatform.
• ETS-ModelNavigation: This profile is used to produce a CIM/XML file that contains only
  the data needed by the Model Navigation Service.
When the import completes, your workspace should be populated with data from the
CIM/XML file. It is advisable to save the workspace contents to a model authority set and
then spend some time reviewing and validating the model to determine if re-importing is
warranted for any reason. Details regarding the import processing, as well as detailed error
messages, can be found in the log file for the CIM/XML Import/Export service on the
e-terrasource server. For more information, refer to the e-terrasource Software Installation
and Maintenance Guide.


Proprietary – See Copyright Page              16                                        Overview
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Keep in mind that e-terrahabitat expects CIM MRIDs to be in RFC 4122 form. If you import
data from a source that does not have RFC 4122 compliant CIM MRIDs, you can use the
Nullify_CIMMRIDs.sql sample script to nullify all CIM MRIDs. In this case, e-terrasource will
replace the null MRIDs with the RFC 4122 representation of the e-terrasource MRID.


1.4.3 Directly Loading Workspace Tables
A clear benefit of using a commercial Relational Database Management System (RDBMS) is
that there are a tremendous number of tools that can be used to populate data into the
workspace tables. The possibilities are endless, but before starting down this path, it is
imperative that you refer to the “Tips and Tricks” chapter of the e-terrasource Software
Installation and Maintenance Guide for information about using SQL in a workspace.


1.4.4 Microsoft Excel/CSV Import
While it may not be practical to completely initialize the e-terrasource model via the Excel
import or CSV Import feature, it is certainly viable for populating selected tables. For
information about modeling in Excel and CSV Import, refer to the e-terrasource User’s
Guide.


1.4.5 Initialize Domain Sets for e-terraplatform Version
Most data validation performed during workspace validation is common regardless of the
e-terraplatform version. However, there is a small subset of validation that is version
dependent. If you are running workspace validation for a specific e-terraplatform system
version, some domain sets may need to be disabled to support successful workspace
validation.
1. From the e-terrasource View menu, select “User Preferences”.


Proprietary – See Copyright Page              17                                         Overview
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

2. From the User Preferences dialog box, click the “Change” button.


Proprietary – See Copyright Page            18                                       Overview
                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

3. In the Change Domain Set Preferences dialog box, deselect entries that are specific to
   other versions of e-terraplatform and e-terrahabitat, and then click OK to preserve
   these settings as a user preference.


1.5 Exporting to e-terraplatform
One of the main purposes of e-terrasource is to supply models to e-terraplatform. Although
the details regarding target environments (e.g., test vs. production) and modeling business
processes may vary widely from organization to organization, the basic concept is the
same: extract a portion of the model from e-terrasource, transform it, and place it into an
e-terraplatform Hdb database. Imports into e-terrasource simply work in the opposite
direction.


Proprietary – See Copyright Page            19                                        Overview
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

The following e-terraplatform models are supported by e-terrasource:
 Hdb Database              Description
 ALARM                     e-terrahabitat alarm model
 CTGS                      e-terratransmission contingency analysis model
 DTSMOM                    e-terrasimulator simulation model
 DYDEF                     e-terrasimulator dynamics default model
 DYNRTG                    e-terratransmission dynamic ratings model
 GENMOM                    e-terrageneration generation model
 HYMOM                     e-terrageneration hydro pond model
 NETMOM                    e-terratransmission network model
 OAGMOM                    e-terracomm model
 RASMOM                    e-terratransmission remedial action scheme model
 RESMOM                    e-terrageneration reserve monitoring model
 RGALM                     e-terrageneration alarm model
 SCADAMOM                  e-terrascada SCADA model
 TAGGING                   Tagging model
 SAFETY                    e-terrascada SAFETY model


Upon installation, e-terrasource is configured with several export sequences that are useful
for exporting models to e-terraplatform. Each sequence has three basic steps:
1. Produce CIM/XML that represents the data model in the workspace.
    The CIM/XML Import/Export service creates the CIM/XML using a CIM profile called “ETS”.
    The file is either a complete model representation (*.ets) or a partial representation
    (*.etspartial), depending on the chosen export sequence. Choosing “EMS Export Affected
    Domains” creates a partial file.
2. Feed the CIM/XML data to the transformation subsystem and produce data that can be
   loaded into an Hdb database.
    For each supported Hdb database, the transformation subsystem has modules that
    contain instructions on how to convert the e-terrasource data into Hdb data (and vice
    versa for imports).
3. Load the resulting Hdb data into a clone or savecase.
    Optionally, e-terraplatform validation programs can be executed, and the savecases
    can be compressed into a zip archive.


Proprietary – See Copyright Page               20                                       Overview
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

The following EMS export sequences are configured when e-terrasource is installed. The
sequences available on your system may vary from this list.


 EMS Export Sequence                Description
 EMS Export – All                   Export CIM/XML, run transformations for each
                                    e-terraplatform model, and run validation. If
                                    successful, a zip archive is created.
 EMS Export – <database>            Export CIM/XML, run transformation and
                                    e-terraplatform validation for the specified database.
 EMS Export Affected Domains        Export CIM/XML only for the Hdb databases impacted
                                    by the projects loaded in the workspace. Transforms
                                    and runs e-terraplatform validation for the impacted
                                    Hdb databases only.


Note that individual steps in a sequence can be skipped by unchecking the step in the Edit
Workspace Export Targets dialog box.
The zip archive produced by the “EMS Export – All” sequence is intended to be used by the
e-terraplatform DBSEQ (database sequence) utility.
The e-terrasource database has no concept of a maximum number of records per table,
such as the “MX” concept in e-terrahabitat Hdb databases. Therefore, e-terrasource allows
you to model records beyond the limits of any Hdb MX values. If the exported data set
exceeds the MX value for any record, the export process reports an error when attempting
to load the data into the Hdb clone. If this occurs, you must increase the record’s MX value
in Hdb or reduce the number of records in e-terrasource.
By default, exports to Hdb are configured to use an Hdb clone whose family name is the
export family specified on the e-terrasource user property sheet.
Before exporting, ensure that the default model authority set type on the e-terrasource
toolbar is set to the model authority set type that you want to export. By default, the export
sequences reference the model authority set type assignment specified on the toolbar.
The following sections describe the export steps and parameters for the primary
e-terraplatform export sequences.


Proprietary – See Copyright Page              21                                        Overview
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

1.5.1 EMS Export – All
This sequence is used to transform and export data from e-terrasource into all of the
supported e-terraplatform clones, and validate the exported data.
The following are the export steps for this sequence with their associated parameters:
• CIM/XML EMS Export – EMS
    Creates an intermediate CIM/XML file from data retrieved from the e-terrasource
    database.
     – Export File Name: The name of the intermediate CIM/XML file to be created.
     – Model Authority Set Type to export: Only retrieve data from the identified Model
       Authority Set Type(s) when retrieving data out of the e-terrasource database.
     – Profile name: The name of the CIM Profile to use for exporting the data. This is set to
       “ETS” and cannot be changed.
• Java Transform CIM/XML to All – EMS
    Transforms the data from the intermediate CIM/XML file into the intermediate CSV files.
     – EMP Version: The installed version of e-terraplatform.
     – COMM Version: The installed version of e-terracomm.
     – Habitat Version: The installed version of e-terrahabitat.
     – SCADA Version: The installed version of e-terrascada.
     – ETS Export File Name: The name of the intermediate CIM/XML file from which data is
       retrieved to perform the transformation.
     – Generate Alarm?: Transform Alarm data from the CIM/XML file and create an
       intermediate Alarm CSV file when performing the transformation.
     – Alarm Export File Name: The name of the Alarm CSV file to create and populate with
       Alarm data, if it is to be generated.
     – Generate NETMOM?: Transform NETMOM data from the CIM/XML file and create an
       intermediate NETMOM CSV file when performing the transformation.
     – NETMOM Export File Name: The name of the NETMOM CSV file to create and
       populate with NETMOM data, if it is to be generated.
     – Generate CTGS?: Transform CTGS data from the CIM/XML file and create an
       intermediate CTGS CSV file when performing the transformation.
     – CTGS Export File Name: The name of the CTGS CSV file to create and populate with
       CTGS data, if it is to be generated.
     – Generate RASMOM?: Transform RASMOM data from the CIM/XML file and create an
       intermediate RASMOM CSV file when performing the transformation.


Proprietary – See Copyright Page              22                                          Overview
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – RASMOM Export File Name: The name of the RASMOM CSV file to create and
       populate with RASMOM data, if it is to be generated.
     – Generate DYNRTG?: Transform DYNRTG data from the CIM/XML file and create an
       intermediate DYNRTG CSV file when performing the transformation.
     – DYNRTG Export File Name: The name of the DYNRTG CSV file to create and populate
       with DYNRTG data, if it is to be generated.
     – Generate SCADA?: Transform SCADA data from the CIM/XML file and create an
       intermediate SCADAMOM CSV file when performing the transformation.
     – SCADAMOM Export File Name: The name of the SCADAMOM CSV file to create and
       populate with SCADA data, if it is to be generated.
     – Generate OAGMOM?: Transform OAGMOM data from the CIM/XML file and create an
       intermediate OAGMOM CSV file when performing the transformation.
     – OAGMOM Export File Name: The name of the OAGMOM CSV file to create and
       populate with OAGMOM data, if it is to be generated.
     – CommServer to export: The name of the CommServer record within e-terrasource
       from which the e-terracomm (OAG) data is retrieved for performing the
       transformation.
     – Generate Tagging?: Transform TAGGING data from the CIM/XML file and create an
       intermediate TAGGING CSV file when performing the transformation.
     – Tagging Export File Name: The name of the TAGGING CSV file to create and populate
       with TAGGING data, if it is to be generated.
     – Generate Safety?: Transform SAFETY data from the CIM/XML file and create an
       intermediate SAFETY CSV file when performing the transformation.
     – SAFETY Export File Name: The name of the SAFETY CSV file to create and populate
       with SAFETY data, if it is to be generated.
     – Generate GENMOM?: Transform GENMOM data from the CIM/XML file and create an
       intermediate GENMOM CSV file when performing the transformation.
     – GENMOM Export File Name: The name of the GENMOM CSV file to create and
       populate with GENMOM data, if it is to be generated.
     – Generate RGALM?: Transform RGALM data from the CIM/XML file and create an
       intermediate RGALM CSV file when performing the transformation.
     – RGALM Export File Name: The name of the RGALM CSV file to create and populate
       with RGALM data, if it is to be generated.
     – Generate HYMOM?: Transform HYMOM data from the CIM/XML file and create an
       intermediate HYMOM CSV file when performing the transformation.
     – HYMOM Export File Name: The name of the HYMOM CSV file to create and populate
       with HYMOM data, if it is to be generated.

Proprietary – See Copyright Page            23                                       Overview
                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – Generate RESMOM?: Transform RESMOM data from the CIM/XML file and create an
       intermediate RESMOM CSV file when performing the transformation.
     – RESMOM Export File Name: The name of the RESMOM CSV file to create and populate
       with RESMOM data, if it is to be generated.
     – Generate DTSMOM?: Transform DTSMOM data from the CIM/XML file and create an
       intermediate DTSMOM CSV file when performing the transformation.
     – DTSMOM Export File Name: The name of the DTSMOM CSV file to create and
       populate with DTSMOM data, if it is to be generated.
     – Generate DYDEF?: Transform alarm data from the CIM/XML file and create an
       intermediate DYDEF CSV file when performing the transformation.
     – DYDEF Export File Name: The name of the DYDEF CSV file to create and populate
       with DYDEF data, if it is to be generated.
• Load <database> – EMS
    Loads data from the associated intermediate CSV file into the specified clone (there is a
    separate entry for each database to be loaded).
     – Database: The name of the database where the data is to be loaded.
     – Application: The application name of the clone where the data is to be loaded.
     – Family: The family name of the clone where the data is to be loaded.
     – Schema: The correct version of the e-terraplatform, e-terracomm, or e-terrahabitat
       environment associated with the clone where the data is to be loaded.
     – <database> Export File Name: The name of the CSV file from which the data is to be
       retrieved.
• Validate <database> – EMS or Verify <database> - EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.
     – Schema: The correct version of the e-terraplatform, e-terracomm, or e-terrahabitat
       environment associated with the clone to be validated.
• Initialize LOADSHED – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be initialized.
     – Loadshed Application: The application name of the LOADSHED clone to be initialized.
     – Scadamodel Application: The application name of the SCADAMDL clone from which
       data will be retrieved to use for initializing the Loadshed database.
Proprietary – See Copyright Page              24                                        Overview
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – Family: The family name of the clone to be initialized.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be initialized.
     – Filename for the Initialization: The name of the savecase to use to initialize the
       LOADSHED clone.
    See section 4.4.9 Modeling SCADA Load Shed Data for additional information.
• Populate LOADSHED – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be populated.
     – Loadshed Application: The application name of the LOADSHED clone to be
       populated.
     – Scadamodel Application: The application name of the SCADAMDL clone from which
       data will be retrieved to use for populating the LOADSHED database.
     – Family: The family name of the clone to be populated.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be populated.
    See section 4.4.9 Modeling SCADA Load Shed Data for additional information.
• Archive EMS – Full - EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – EMP Version: The installed version of e-terraplatform.
     – COMM Version: The installed version of e-terracomm.
     – Habitat Version: The installed version of e-terrahabitat.
     – Archive Title: The title name to use when creating the archive file.
     – Export File Pattern: A pattern containing proxy names to use when creating the
       unique archive file name.
     – Family: The family name of the clones to be used when creating the output archive
       file.
     – Alarm Application: The application name of the ALARM clone that will be used to
       create the output archive file.
     – Archive Alarm?: Include the ALARM savecase in the output archive file.
     – SCADA Application Name: The application name of the SCADA/SCADAMDL clone that
       will be used to create the output archive file.
     – Archive SCADA?: Include the SCADA savecase in the output archive file.


Proprietary – See Copyright Page               25                                         Overview
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – Network Application: The application name of the NETWORK clone that will be used
       to create the output archive file.
     – Archive Network?: Include the NETWORK savecase in the output archive file.
     – CTGS Application: The application name of the CTGS clone that will be used to create
       the output archive file.
     – Archive CTGS?: Include the NETWORK savecase in the output archive file.
     – Generation Application: The application name of the GENERATION clone that will be
       used to create the output archive file.
     – Archive Generation?: Include the GENERATION savecase in the output archive file.
     – DTS Application: The application name of the DTS (e-terrasimulator) clone that will
       be used to create the output archive file.
     – Archive DTS?: Include the DTS savecase in the output archive file.
     – RAS Application: The application name of the RAS (Remedial Action Scheme) clone
       that will be used to create the output archive file.
     – Archive RAS?: Include the RAS savecase in the output archive file.
     – Dynamic Rating: The application name of the Dynamics Rating clone that will be
       used to create the output archive file.
     – Archive Dynamic Rating?: Include the Dynamics Rating savecase in the output
       archive file.
     – Loadshed Application: The application name of the LOADSHED clone that will be
       used to create the output archive file.
     – Archive Loadshed?: Include the LOADSHED savecase in the output archive file.
     – Tagging application: The application name of the TAGGING clone that will be used to
       create the output archive file.
     – Archive Tagging?: Include the TAGGING savecase in the output archive file.
     – HYMOM Application: The application name of the HYMOM clone that will be used to
       create the output archive file.
     – Archive HYMOM?: Include the HYMOM savecase in the output archive file.
     – OAG Application: The application name of the OAG clone that will be used to create
       the output archive file.
     – Archive OAG?: Include the OAG savecase in the output archive file.


1.5.2 EMS Export – <database>
There are several export sequences that are very similar, differing only in the database that
is exported. These include the CTGS, DYNRTG, OAGMOM, RASMOM, RESMOM, SAFETY, and

Proprietary – See Copyright Page             26                                         Overview
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

TAGGING databases. This sequence is the same for each, assuming the <database> name
is replaced with the selected sequence.
The following are the export steps for this sequence with their associated parameters:
• CIM/XML EMS Export – EMS
    Creates an intermediate CIM/XML file from data retrieved from the e-terrasource
    database.
     – Export File Name: The name of the intermediate CIM/XML file to be created.
     – Model Authority Set Type to export: Only retrieve data from the identified Model
       Authority Set Type(s) when retrieving data out of the e-terrasource database.
     – Profile name: The name of the CIM Profile to use for exporting the data. This is set to
       “ETS” and cannot be changed.
• Transform CIM/XML to <database> – EMS
    Transforms the data from the intermediate CIM/XML file into the intermediate CSV file.
     – CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from
       which data is retrieved to perform the transformation.
     – <database> Export File Name: The name of the intermediate CSV file to create as an
       output of the transformation.
     – EMP Version: The installed version of e-terraplatform.
• Load <database> – EMS
    Loads data from the associated intermediate CSV file into the specified clone (there is a
    separate entry for each database to be loaded).
     – Database: The name of the database where the data is to be loaded.
     – Application: The application name of the clone where the data is to be loaded.
     – Family: The family name of the clone where the data is to be loaded.
     – Schema: The correct version of the e-terraplatform, e-terracomm, or e-terrahabitat
       environment associated with the clone where the data is to be loaded.
     – <database> Export File Name: The name of the CSV file from which the data is to be
       retrieved.
• Validate <database> – EMS or Verify <database> - EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.


Proprietary – See Copyright Page              27                                         Overview
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – Schema: The correct version of the e-terraplatform or e-terracomm environment
       associated with the clone to be validated.


1.5.3 EMS Export – ALARM
This sequence is used to transform and export data from e-terrasource into the ALARM
clone and validate the exported data.
The following are the export steps for this sequence with their associated parameters:
• CIM/XML EMS Export – EMS
    Creates an intermediate CIM/XML file from data retrieved from the e-terrasource
    database.
     – Export File Name: The name of the intermediate CIM/XML file to be created.
     – Model Authority Set Type to export: Only retrieve data from the identified Model
       Authority Set Type(s) when retrieving data out of the e-terrasource database.
     – Profile name: The name of the CIM Profile to use for exporting the data. This is set to
       “ETS” and cannot be changed.
• Transform CIM/XML to Alarm – EMS
    Transforms the data from the intermediate CIM/XML file into the intermediate CSV file.
     – CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from
       which data is retrieved to perform the transformation.
     – Alarm Export File Name: The name of the intermediate CSV file to create as an
       output of the transformation.
     – Habitat Version: The installed version of e-terrahabitat.
• Load Alarm – EMS
    Loads data from the associated intermediate CSV file into the specified clone (there is a
    separate entry for each database to be loaded).
     – Database: The name of the database where the data is to be loaded.
     – Application: The application name of the clone where the data is to be loaded.
     – Family: The family name of the clone where the data is to be loaded.
     – Schema: The correct version of the e-terrahabitat environment associated with the
       clone where the data is to be loaded.
     – Alarm Export File Name: The name of the CSV file from which the data is to be
       retrieved.


Proprietary – See Copyright Page              28                                          Overview
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Validate Alarm – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.
     – Schema: The correct version of the e-terrahabitat environment associated with the
       clone to be validated.


1.5.4 EMS Export – SCADAMOM
This sequence is used to Transform and export data from e-terrasource into the SCADAMDL
clone, and validate the exported data.
The following are the export steps for this sequence with their associated parameters:
• CIM/XML EMS Export – EMS
    Creates an intermediate CIM/XML file from data retrieved from the e-terrasource
    database.
     – Export File Name: The name of the intermediate CIM/XML file to be created.
     – Model Authority Set Type to export: Only retrieve data from the identified Model
       Authority Set Type(s) when retrieving data out of the e-terrasource database.
     – Profile name: The name of the CIM Profile to use for exporting the data. This is set to
       “ETS” and cannot be changed.
• Transform CIM/XML to SCADAMOM – EMS
    Transform the data from the intermediate CIM/XML file into the intermediate CSV file.
     – CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from
       which data is retrieved to perform the transformation.
     – SCADA Export File Name: The name of the intermediate CSV file to create as an
       output of the transformation.
     – EMP Version: The installed version of e-terraplatform.
     – Create SCADA Mapping File?: When performing the transformation, create an ID
       mapping file (extension .idmap) and a SCADA change document file (extension
       .changedoc.idmap). The ID mapping file is used to provide data to the mapping
       service and the SCADA change document file is used to import SCADA change
       documents back into e-terrasource.


Proprietary – See Copyright Page              29                                         Overview
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Load SCADAMOM – EMS
    Loads data from the associated intermediate CSV file into the specified clone (there is a
    separate entry for each database to be loaded).
     – Database: The name of the database where the data is to be loaded.
     – Application: The application name of the clone where the data is to be loaded.
     – Family: The family name of the clone where the data is to be loaded.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone where the data is to be loaded.
     – SCADA Export File Name: The name of the CSV file from which the data is to be
       retrieved.
• Verify SCADAMOM – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be validated.
• Initialize LOADSHED – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be initialized.
     – Loadshed Application: The application name of the LOADSHED clone to be initialized.
     – Scadamodel Application: The application name of the SCADAMDL clone from which
       data will be retrieved to use for initializing the LOADSHED database.
     – Family: The family name of the clone to be initialized.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be initialized.
     – Filename for the Initialization: The name of the savecase to use to initialize the
       LOADSHED clone.
    See section 4.4.9 Modeling SCADA Load Shed Data for additional information.
• Populate LOADSHED – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be populated.
     – Loadshed Application: The application name of the LOADSHED clone to be
       populated.

Proprietary – See Copyright Page               30                                        Overview
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – Scadamodel Application: The application name of the SCADAMDL clone from which
       data will be retrieved to use for populating the LOADSHED database.
     – Family: The family name of the clone to be populated.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be populated.
    See section 4.4.9 Modeling SCADA Load Shed Data for additional information.
• Verify LOADSHED – EMS
    Runs the Hdb validator in the clone where the Loadshed data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be validated.
    See section 4.4.9 Modeling SCADA Load Shed Data for additional information.


1.5.5 EMS Export – NETMOM
This sequence is used to transform and export data from e-terrasource into the NETWORK
clone and validate the exported data.
The following are the export steps for this sequence with their associated parameters:
• CIM/XML EMS Export – EMS
    Creates an intermediate CIM/XML file from data retrieved from the e-terrasource
    database.
     – Export File Name: The name of the intermediate CIM/XML file to be created.
     – Model Authority Set Type to export: Only retrieve data from the identified Model
       Authority Set Type(s) when retrieving data out of the e-terrasource database.
     – Profile name: The name of the CIM Profile to use for exporting the data. This is set to
       “ETS” and cannot be changed.
• Transform CIM/XML to NETMOM – EMS
    Transforms the data from the intermediate CIM/XML file into the intermediate CSV file.
     – CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from
       which data is retrieved to perform the transformation.
     – NETMOM Export File Name: The name of the intermediate CSV file to create as an
       output of the transformation.
     – EMP Version: The installed version of e-terraplatform.

Proprietary – See Copyright Page              31                                         Overview
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Load NETMOM – EMS
    Loads data from the associated intermediate CSV file into the specified clone (there is a
    separate entry for each database to be loaded).
     – Database: The name of the database where the data is to be loaded.
     – Application: The application name of the clone where the data is to be loaded.
     – Family: The family name of the clone where the data is to be loaded.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone where the data is to be loaded.
     – NETMOM Export File Name: The name of the CSV file from which the data is to be
       retrieved.
• Validate NETMOM – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be validated.
• Validate SCADAMAP – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be validated.
• Validate GENMAP – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be validated.


Proprietary – See Copyright Page              32                                        Overview
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

1.5.6 EMS Export – DTSMOM/DYDEF
This sequence is used to Transform and export data from e-terrasource into the DTS clone
and validate the exported data.
The following are the export steps for this sequence with their associated parameters:
• CIM/XML EMS Export – EMS
    Creates an intermediate CIM/XML file from data retrieved from the e-terrasource
    database.
     – Export File Name: The name of the intermediate CIM/XML file to be created.
     – Model Authority Set Type to export: Only retrieve data from the identified Model
       Authority Set Type(s) when retrieving data out of the e-terrasource database.
     – Profile name: The name of the CIM Profile to use for exporting the data. This is set to
       “ETS” and cannot be changed.
• Transform CIM/XML to DYDEF – EMS
    Transforms the data from the intermediate CIM/XML file into the intermediate CSV file.
     – CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from
       which data is retrieved to perform the transformation.
     – DYDEF Export File Name: The name of the intermediate CSV file to create as an
       output of the transformation.
     – EMP Version: The installed version of e-terraplatform.
• Transform CIM/XML to DTSMOM – EMS
    Transforms the data from the intermediate CIM/XML file into the intermediate CSV file.
     – CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from
       which data is retrieved to perform the transformation.
     – DTSMOM Export File Name: The name of the intermediate CSV file to create as an
       output of the transformation.
     – EMP Version: The installed version of e-terraplatform.
• Load DYDEF – EMS
    Loads data from the associated intermediate CSV file into the specified clone (there is a
    separate entry for each database to be loaded).
     – Database: The name of the database where the data is to be loaded.
     – Application: The application name of the clone where the data is to be loaded.
     – Family: The family name of the clone where the data is to be loaded.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone where the data is to be loaded.

Proprietary – See Copyright Page              33                                         Overview
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – DYDEF Export File Name: The name of the CSV file from which the data is to be
       retrieved.
• Load DTSMOM – EMS
    Loads data from the associated intermediate CSV file into the specified clone (there is a
    separate entry for each database to be loaded).
     – Database: The name of the database where the data is to be loaded.
     – Application: The application name of the clone where the data is to be loaded.
     – Family: The family name of the clone where the data is to be loaded.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone where the data is to be loaded.
     – DTSMOM Export File Name: The name of the CSV file from which the data is to be
       retrieved.
• Validate SCADAMAP – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be validated.
• Validate GENMAP – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be validated.
• Validate NETUP – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be validated.


Proprietary – See Copyright Page              34                                        Overview
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Validate GENUP – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be validated.
• Validate DYMODVAL – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be validated.
• Validate RYMODVAL – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be validated.
• Validate DTSMAP – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be validated.


Proprietary – See Copyright Page             35                                        Overview
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

1.5.7 EMS Export – GENMOM/RGALM
This sequence is used to transform and export data from e-terrasource into the
GENERATION clone and validate the exported data.
The following are the export steps for this sequence with their associated parameters:
• CIM/XML EMS Export – EMS
    Creates an intermediate CIM/XML file from data retrieved from the e-terrasource
    database.
     – Export File Name: The name of the intermediate CIM/XML file to be created.
     – Model Authority Set Type to export: Only retrieve data from the identified Model
       Authority Set Type(s) when retrieving data out of the e-terrasource database.
     – Profile name: The name of the CIM Profile to use for exporting the data. This is set to
       “ETS” and cannot be changed.
• Transform CIM/XML to GENMOM – EMS
    Transforms the data from the intermediate CIM/XML file into the intermediate CSV file.
     – CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from
       which data is retrieved to perform the transformation.
     – GENMOM Export File Name: The name of the intermediate CSV file to create as an
       output of the transformation.
     – EMP Version: The installed version of e-terraplatform.
• Transform CIM/XML to RGALM – EMS
    Transforms the data from the intermediate CIM/XML file into the intermediate CSV file.
     – CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from
       which data is retrieved to perform the transformation.
     – RGALM Export File Name: The name of the intermediate CSV file to create as an
       output of the transformation.
     – EMP Version: The installed version of e-terraplatform.
• Load GENMOM – EMS
    Loads data from the associated intermediate CSV file into the specified clone (there is a
    separate entry for each database to be loaded).
     – Database: The name of the database where the data is to be loaded.
     – Application: The application name of the clone where the data is to be loaded.
     – Family: The family name of the clone where the data is to be loaded.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone where the data is to be loaded.

Proprietary – See Copyright Page              36                                         Overview
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – GENMOM Export File Name: The name of the CSV file from which the data is to be
       retrieved.
• Load RGALM – EMS
    Loads data from the associated intermediate CSV file into the specified clone (there is a
    separate entry for each database to be loaded).
     – Database: The name of the database where the data is to be loaded.
     – Application: The application name of the clone where the data is to be loaded.
     – Family: The family name of the clone where the data is to be loaded.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone where the data is to be loaded.
     – RGALM Export File Name: The name of the CSV file from which the data is to be
       retrieved.
• Validate GENMOM/RGALM – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be validated.
• Validate RESMOM – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be validated.


Proprietary – See Copyright Page              37                                        Overview
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

1.5.8 EMS Export – Custom Database
This sequence is used to transform and export data from e-terrasource into a new custom
clone for a database, application, and family that were not part of the original installation.
The following are the export steps for this sequence with their associated parameters:
• CIM/XML EMS Export – EMS
    Creates an intermediate CIM/XML file from data retrieved from the e-terrasource
    database.
     – Export File Name: The name of the intermediate CIM/XML file to be created.
     – Model Authority Set Type to export: Only retrieve data from the identified Model
       Authority Set Type(s) when retrieving data out of the e-terrasource database.
     – Profile name: The name of the CIM Profile to use for exporting the data. This is set to
       “ETS” and cannot be changed.
• Transform CIM/XML to Custom CSV – EMS
    Transforms the data from the intermediate CIM/XML file into the intermediate CSV file.
     – CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from
       which data is retrieved to perform the transformation.
     – Custom Export File Name: The name of the intermediate CSV file to create as an
       output of the transformation. The extension name used for this file should be the
       same as the matching schema definition for the DBDEF file used to update the
       Eclipse transformation environment.
     – EMP Version: The installed version of e-terraplatform.
• Load Custom Database – EMS
    Loads data from the associated intermediate CSV file into the specified clone (there is a
    separate entry for each database to be loaded).
     – Database: The name of the database where the data is to be loaded.
     – Application: The application name of the clone where the data is to be loaded.
     – Family: The family name of the clone where the data is to be loaded.
     – Schema: The correct version of the e-terraplatform, e-terracomm, or e-terrahabitat
       environment associated with the clone where the data is to be loaded.
     – Custom Export File Name: The name of the CSV file from which the data is to be
       retrieved.


Proprietary – See Copyright Page              38                                         Overview
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

1.5.9 EMS Export Affected Domains
This sequence is used to transform and export data from only those applications that have
had new or modified data changes into the associated e-terraplatform clones. Validation is
then performed on the exported data.
The following are the export steps for this sequence with their associated parameters:
• CIM/XML EMS Export – EMS
    Creates an intermediate CIM/XML file from data retrieved from the e-terrasource
    database.
     – Export File Name: The name of the intermediate CIM/XML file to be created.
     – Model Authority Set Type to export: Only retrieve data from the identified Model
       Authority Set Type(s) when retrieving data out of the e-terrasource database.
     – Profile name: The name of the CIM Profile to use for exporting the data. This is set to
       “ETS” and cannot be changed.
• Java Transform CIM/XML for Affected Domains – EMS
    Transforms the data from the intermediate CIM/XML file into the intermediate CSV files.
     – EMP Version: The installed version of e-terraplatform.
     – COMM Version: The installed version of e-terracomm.
     – Habitat Version: The installed version of e-terrahabitat.
     – SCADA Version: The installed version of e-terrascada.
     – ETS Export File Name: The name of the intermediate CIM/XML file from which data is
       retrieved to perform the transformation.
     – Generate Mapping Files?: When performing the transformation, create the ID
       mapping files (extension .idmap) and the SCADA change document file (extension
       .changedoc.idmap). The ID mapping files are used to provide data to the mapping
       service and the SCADA change document file is used to import SCADA change
       documents back into e-terrasource.
     – Alarm Export File Name: The name of the Alarm CSV file to create and populate with
       Alarm data, if it is to be generated.
     – NETMOM Export File Name: The name of the NETMOM CSV file to create and
       populate with NETMOM data, if it is to be generated.
     – CTGS Export File Name: The name of the CTGS CSV file to create and populate with
       CTGS data, if it is to be generated.
     – RASMOM Export File Name: The name of the RASMOM CSV file to create and
       populate with RASMOM data, if it is to be generated.
     – DYNRTG Export File Name: The name of the DYNRTG CSV file to create and populate
       with DYNRTG data, if it is to be generated.

Proprietary – See Copyright Page              39                                          Overview
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – SCADAMOM Export File Name: The name of the SCADAMOM CSV file to create and
       populate with SCADA data, if it is to be generated.
     – OAGMOM Export File Name: The name of the Oagmom CSV file to create and
       populate with Oagmom data, if it is to be generated.
     – CommServer to export: The name of the CommServer record within e-terrasource
       from which the OAG data is retrieved for performing the transformation.
     – Tagging Export File Name: The name of the TAGGING CSV file to create and populate
       with TAGGING data, if it is to be generated.
     – GENMOM Export File Name: The name of the GENMOM CSV file to create and
       populate with GENMOM data, if it is to be generated.
     – RGALM Export File Name: The name of the RGALM CSV file to create and populate
       with RGALM data, if it is to be generated.
     – HYMOM Export File Name: The name of the HYMOM CSV file to create and populate
       with HYMOM data, if it is to be generated.
     – RESMOM Export File Name: The name of the RESMOM CSV file to create and populate
       with RESMOM data, if it is to be generated.
     – DTSMOM Export File Name: The name of the DTSMOM CSV file to create and
       populate with DTSMOM data, if it is to be generated.
     – DYDEF Export File Name: The name of the DYDEF CSV file to create and populate
       with DYDEF data, if it is to be generated.
• Load <database> – EMS
    Loads data from the associated intermediate CSV file into the specified clone (there is a
    separate entry for each database to be loaded).
     – Database: The name of the database where the data is to be loaded.
     – Application: The application name of the clone where the data is to be loaded.
     – Family: The family name of the clone where the data is to be loaded.
     – Schema: The correct version of the e-terraplatform, e-terracomm, or e-terrahabitat
       environment associated with the clone where the data is to be loaded.
     – <database> Export File Name: The name of the CSV file from which the data is to be
       retrieved.
• Validate <database> – EMS or Verify <database> – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be validated.
     – Application: The application name of the clone to be validated.
     – Family: The family name of the clone to be validated.


Proprietary – See Copyright Page              40                                        Overview
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – Schema: The correct version of the e-terraplatform, e-terracomm, or e-terrahabitat
       environment associated with the clone to be validated.
• Initialize LOADSHED – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be initialized.
     – Loadshed Application: The application name of the LOADSHED clone to be initialized.
     – Scadamodel Application: The application name of the SCADAMDL clone from which
       data will be retrieved to use for initializing the LOADSHED database.
     – Family: The family name of the clone to be initialized.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be initialized.
     – Filename for the Initialization: The name of the savecase to use to initialize the
       LOADSHED clone.
    See section 4.4.9 Modeling SCADA Load Shed Data for additional information.
• Populate LOADSHED – EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – Database: The name of the database to be populated.
     – Loadshed Application: The application name of the LOADSHED clone to be
       populated.
     – Scadamodel Application: The application name of the SCADAMDL clone from which
       data will be retrieved to use for populating the LOADSHED database.
     – Family: The family name of the clone to be populated.
     – Schema: The correct version of the e-terraplatform environment associated with the
       clone to be populated.
    See section 4.4.9 Modeling SCADA Load Shed Data for additional information.
• Archive EMS – Full - EMS
    Runs the Hdb validator in the clone where the data was loaded.
     – EMP Version: The installed version of e-terraplatform.
     – COMM Version: The installed version of e-terracomm.
     – Habitat Version: The installed version of e-terrahabitat.
     – Archive Title: The Title name to use when creating the archive file.
     – Export File Pattern: A pattern containing proxy names to use when creating the
       unique archive file name.
     – Family: The family name of the clones to use when creating the output archive file.

Proprietary – See Copyright Page               41                                         Overview
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – Alarm Application: The application name of the ALARM clone that will be used to
       create the output archive file.
     – Archive Alarm?: Include the ALARM savecase in the output archive file.
     – SCADA Application Name: The application name of the SCADA/SCADAMDL clone that
       will be used to create the output archive file.
     – Archive SCADA?: Include the SCADA savecase in the output archive file.
     – Network Application: The application name of the NETWORK clone that will be used
       to create the output archive file.
     – Archive Network?: Include the NETWORK savecase in the output archive file.
     – CTGS Application: The application name of the CTGS clone that will be used to create
       the output archive file.
     – Archive CTGS?: Include the NETWORK savecase in the output archive file.
     – Generation Application: The application name of the GENERATION clone that will be
       used to create the output archive file.
     – Archive Generation?: Include the GENERATION savecase in the output archive file.
     – DTS Application: The application name of the DTS clone that will be used to create
       the output archive file.
     – Archive DTS?: Include the DTS savecase in the output archive file.
     – RAS Application: The application name of the RAS (Remedial Action Scheme) clone
       that will be used to create the output archive file.
     – Archive RAS?: Include the RAS savecase in the output archive file.
     – Dynamic Rating: The application name of the Dynamics Rating clone that will be
       used to create the output archive file.
     – Archive Dynamic Rating?: Include the Dynamics Rating savecase in the output
       archive file.
     – Loadshed Application: The application name of the LOADSHED clone that will be
       used to create the output archive file.
     – Archive Loadshed?: Include the LOADSHED savecase in the output archive file.
     – Tagging application: The application name of the TAGGING clone that will be used to
       create the output archive file.
     – Archive Tagging?: Include the TAGGING savecase in the output archive file.
     – HYMOM Application: The application name of the HYMOM clone that will be used to
       create the output archive file.
     – Archive HYMOM?: Include the HYMOM savecase in the output archive file.


Proprietary – See Copyright Page             42                                         Overview
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – OAG Application: The application name of the OAG clone that will be used to create
       the output archive file.
     – Archive OAG?: Include the OAG savecase in the output archive file.


1.6 Getting Started
Although a more thorough discussion of the e-terrasource user interface is contained in the
e-terrasource User’s Guide, there are some important fundamentals to consider before you
start modeling.
• You must have a workspace open, as indicated on the toolbar. Furthermore, if you
  intend to change any of the data in the workspace, you must be the “owner” of the
  workspace.
• You must create one or more projects to save your model changes into. The project(s)
  must be in a state that is not locked. Your currently active project is indicated on the
  toolbar.

      Important: Remember that when you click Save, the model changes are saved to the
      project that is currently active.

• You must set your Default Model Authority Set Type on the toolbar. When you add new
  records to the model, the new records are assigned to the default model authority set
  type (unless the active project specifies a model authority set type as well).


1.7 Best Practices
e-terrasource is designed to be a flexible and configurable tool, with many ways to create,
review, and update data. As such, the flexibility open the possibility for using inefficient
approaches when performing modeling tasks. There are many ways to streamline your
work to save time.
The following recommendations should be considered best practices for using
e-terrasource.
• The project-based design for managing model changes in e-terrasource provides the
  capability to control when and if model changes are implemented in a production
  system. However, this process depends on an assumption that someone has the
  functional role of Modeling Lead. In cases where a team of model editors are
  implementing model updates, it is necessary for someone to select the projects to be
  included in a model release and to test the integration of these model edits into the
  same model export.
• Project Workflow
     – A naming convention for related projects is recommended to help coordinate work
       between different specialists. In an EMS, it is common to have a specialist in both

Proprietary – See Copyright Page             43                                         Overview
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

        SCADA and Network Application modeling. In this case, model updates implemented
        by one of the specialist will depend upon the model updates implemented by the
        other.
     – Users who create new projects should check for existing related projects.
     – When a project is “released” for use either in production or as a dependency that
       may be referenced by other modelers, the project should be Locked and not updated
       again. Any further corrections should be created in a different “related” project.
• Project Scope
     – If model edits for multiple objectives are entered in a single project, you will lose the
       capability to control the release of these edits separately. Stated differently, if a
       model-correction and new equipment are modeled in the same project, you will
       have no choice but to release both functional updates together.
     – Make it a habit to create a new project for each new independent set of model
       changes.
• Project Do’s and Don’ts for good multi-user workflow management
     – Do
         ∗ Create a new project when starting new modeling.
         ∗ Be mindful of adhering to established naming conventions.
         ∗ Lock a project when you are done to prevent accidentally adding unrelated
           change items to the wrong project.
         ∗ Run a full workspace validation after loading projects from other modelers.
     – Do not
         ∗ Combine two or more independent jobs into one project.
         ∗ Unlock a project for additional editing once it has been locked. Assume that
           someone else may have already loaded that project into their own workspace.
     – Ensure
         ∗ That a project passes e-terraplatform validation before locking a project.
         ∗ That databases outside of your discipline do not fail validation as a result of your
           project. If it does, alert the expert in that area.
• Build your model in a logical order
     – Start by populating reference tables. Maintaining control over reference tables is
       important for ensuring consistency in your model.
     – Use the proper table to model the object. For example, if you know an object is a
       transformer, model it as a PowerTransformer rather than as generic SCADA
       equipment (Generic Equipment).


Proprietary – See Copyright Page               44                                         Overview
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – If different subsystems or domains are built by different users, use the User
       Preferences dialog box to show only the property groups relevant to the user’s task.
• Avoid populating records from scratch
     – Use copy and paste, or clone on tree views, or graphic modeler views to copy similar
       records.
     – Use deep copy on tree views to copy a hierarchy of records. Most tree view records
       are configured to support deep copy.
     – You can create powerful parameterized templates to quickly create groups of
       related records.
• Use the proper user interface for the job
     – For equipment connectivity modeling, use the Graphic Modeler.
     – For bulk changes, use the Search feature to display a grid of target records, and then
       select a range of cells and enter a value for the entire range.
     – When linking records together, see if there is a linkage display available on the
       toolbar to speed up the creation of linkages. If not, create your own by placing two
       grid displays side by side and dragging and dropping linkages.
     – For curve data, check the shape of the curve to ensure that it has the expected
       shape.
     – Use the Show References feature on tree views to obtain grid displays of records
       that “point” to the selected tree view record.
     – Use the Show Children feature on property sheets to display a grid of each type of
       child of the target record.
• Hide data that is not relevant to your task. Options for hiding data include the
  following:
     – Close property groups and hide or re-order columns on grids. These changes will be
       persisted as a user-preference.
     – Use the Show OnlyRequired Fields option.
     – Use the Domain-Sets user preference setting to control presentation and validation
       based upon subsystem domains.
     – Use metadata editing capabilities to set default values appropriate to your needs,
       and also permanently hide presentation of undesired properties by setting the
       property’s sort order to 0.
• Take advantage of keyboard shortcuts when possible


Proprietary – See Copyright Page             45                                         Overview
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Consider using the CSV Import feature to automate input of model updates from
  external sources
• Consider using PowerShell scripts to automate repetitive tasks
• Create separate Hdb modeling clones for each e-terrasource modeler
    This allows each modeler to export models from their own e-terrasource workspace into
    their own independent e-terrahabitat modeling clones, without affecting other
    modelers.
• Consider exporting to Excel, particularly if you want to send model snippets to
  non-users of e-terrasource, and receive model changes back from them.
     – From a grid view of a single table, right-click and choose Export to Excel.
     – From any tree view record (except GeographicalRegion and
       SubGeographicalRegion), right-click and choose Export to Excel.
     – After making changes in Excel, choose Import Changes from Excel on the toolbar’s
       Import button.


1.7.1 Creating Effective Templates
Templates can be a powerful tool for model building. By spending some time up front to
create effective templates, you can potentially save yourself a tremendous amount of data
entry each time a template is used.
Effective templates have the following characteristics:
• They can be used in a wide range of modeling scenarios.
    For example, it is preferable to create a single Switch template that can be used for all
    types of switching devices (circuit breakers, disconnects, etc.) regardless of their voltage
    level or the station/region/area to which they belong. This allows you to create and
    maintain fewer, smarter templates instead of a large number of templates that the user
    must choose from.
• They reduce the amount of information the user must enter.
    An effective template should prompt the user to enter a few parameter values, and then
    use those values to derive the values of various properties. Templates should also
    contain static values that represent “normal” modeling scenarios so that the user only
    has to change the values for abnormal situations.
• They perform lookups to connect to objects outside the template.
    The standard installation of e-terrasource includes many queries that can be used to
    look up records in reference tables and other places. This can also serve to reduce the
    amount of information the user has to enter after instantiating the template.
• They enforce modeling conventions.


Proprietary – See Copyright Page               46                                         Overview
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

    By using approved, tested templates, you can bring uniformity and consistency to the
    model.
Many lookup queries are provided upon installation of e-terrasource for use in templates.
These queries search for a record by some identifier (typically the record’s EMS name) and
return its MRID value. The table below lists the available queries upon installation. The third
column lists the ID of the template parameter that the query expects.

Table 1. Template Lookup Queries
 Table                             Query ID                             Parameter(s)
 AccumulatorDataItem Type          AccumulatorDataItemType lookup by    AccumulatorDataItemType
                                   EMSName                              EMSName
 AccumulatorName                   AccumulatorName lookup by            AccumulatorNameEMSName
                                   EMSName
 AccuracyClass                     AccuracyClass lookup by EMSName      AccuracyClassEMSName
 AgcPauseSuspend Criteria          AgcPauseSuspendCriteria lookup by    AgcPauseSuspendCriteria
                                   EMSName                              EMSName
 AlternateLimitCheck               AlternateLimitCheck lookup by Name   AlternateLimitCheckName
 AlternateLimitSet                 AlternateLimitSet lookup by          AlternateLimitSetEMSName
                                   EMSName
 AlternateLimitType                AlternateLimitType lookup by         AlternateLimitTypeEMSName
                                   EMSName
 AnalogAlarmCategory               AnalogAlarmCategory lookup by        AnalogAlarmCategoryEMSName
                                   EMSName
 AnalogLimitName                   AnalogLimitName lookup by            AnalogLimitNameEMSName
                                   EMSName
 AnalogName                        AnalogName lookup by EMSName         AnalogNameEMSName
 AreaOfResponsibility              AreaOfResponsibility lookup by       AreaOfResponsibilityEMSName
                                   EMSName
 BaseVoltage                       BaseVoltage lookup by EMSName        BaseVoltageEMSName
 BranchLimitPriority               BranchLimitPriority lookup by Name   BranchLimitPriorityName
 CBType                            CBType lookup by EMSName             CBTypeEMSName
 CCYConfiguration Codes            CCYConfigurationCodes lookup by      CCYConfigurationCodes EMSName
                                   EMSName
 CalculationFunction               CalculationFunction lookup by        CalculationFunctionEMSName
                                   EMSName
 CommandName                       CommandName lookup by                CommandNameEMSName
                                   EMSName
 CongestionZone                    CongestionZone lookup by EMSName     CongestionZoneEMSName
 ConversionDataPoint               ConversionDataPoint lookup by        ConversionDataPointEMSName
                                   EMSName


Proprietary – See Copyright Page                        47                                        Overview
                                                                           e-terrasource EMS Modeling Guide


<!-- salto de página -->

 Table                             Query ID                             Parameter(s)
 ConversionTable                   ConversionTable lookup by            ConversionTableEMSName
                                   EMSName
 DiscreteAlarm Category            DiscreteAlarmCategory lookup by      DiscreteAlarmCategoryEMSName
                                   EMSName
 DiscreteName                      DiscreteName lookup by EMSName       DiscreteNameEMSName
 DiscreteType                      DiscreteType lookup by EMSName       DiscreteTypeEMSName
 EMPFuelType                       EMPFuelType lookup by EMSName        EMPFuelTypeEMSName
 EquipmentGroup                    EquipmentGroup lookup by             SubstationEMSName
                                   Substation and EquipmentGroupType    EquipmentGroupTypeEMSName
 ExceptionListDisplay Name         ExceptionListDisplayName lookup by   ExceptionListDisplayName
                                   EMSName                              EMSName
 FeedWaterGain                     FeedWaterGain lookup by Name         FeedWaterGainName
 FuelAirGain                       FuelAirGain lookup by Name           FuelAirGainName
 GenAlarmType                      GenAlarmType lookup by EMSName       GenAlarmTypeEMSName
 GenerationType                    GenerationType lookup by EMSName     GenerationTypeEMSName
 InadvertentAccount                InadvertentAccount lookup by         InadvertentAccountEMSName
                                   EMSName
 InadvertentDay                    InadvertentDay lookup by EMSName     InadvertentDayEMSName
 InadvertentProfile                InadvertentProfile lookup by         InadvertentProfileEMSName
                                   EMSName
 LimitAlarmCategory                LimitAlarmCategory lookup by         LimitAlarmCategoryEMSName
                                   EMSName
 LineType                          LineType lookup by Name              LineTypeName
 LoadArea                          LoadArea lookup by EMSName           LoadAreaEMSName
 LoadType                          LoadType lookup by EMSName           LoadTypeEMSName
 Market                            Market lookup by EMSName             MarketEMSName
 MarketType                        MarketType lookup by EMSName         MarketTypeEMSName
 OperationalLimitType              OperationalLimitType lookup by       OperationalLimitTypeName
                                   Name
 PortSwitchingSchedule             PortSwitchingSchedule lookup by      PortSwitchingScheduleEMSName
                                   EMSName
 RTUType                           RTUType lookup by EMSName            RTUTypeEMSName
 RegulatingControl                 RegulatingControl lookup by Name     RegulatingControlName
 ResourceStatus                    ResourceStatus lookup by Name        ResourceStatusName
 ScadaAccumulator Type             ScadaAccumulatorType lookup by       ScadaAccumulatorType EMSName
                                   EMSName
 ScadaConditional Alarming         ScadaConditionalAlarming lookup by   ScadaConditionalAlarming
                                   EMSName                              EMSName


Proprietary – See Copyright Page                        48                                        Overview
                                                                           e-terrasource EMS Modeling Guide


<!-- salto de página -->

 Table                             Query ID                            Parameter(s)
 ScadaDeadband                     ScadaDeadband lookup by             ScadaDeadbandEMSName
                                   EMSName
 ScadaErrorBucket                  ScadaErrorBucket lookup by          ScadaErrorBucketEMSName
                                   EMSName
 ScadaHistory                      ScadaHistory lookup by EMSName      ScadaHistoryEMSName
 ScadaNoteType                     ScadaNoteType lookup by EMSName     ScadaNoteTypeEMSName
 ScadaScanRate                     ScadaScanRate lookup by EMSName     ScadaScanRateEMSName
 ScadaTagType                      ScadaTagType lookup by EMSName      ScadaTagTypeEMSName
 ScadaTriggerTimer                 ScadaTriggerTimer lookup by         ScadaTriggerTimerEMSName
                                   EMSName
 SetPointName                      SetPointName lookup by EMSName      SetPointNameEMSName
 Simulation Configuration          SimulationConfiguration lookup by   SimulationConfigurationName
                                   Name
 Site                              Site lookup by EMSName              SiteEMSName
 SitePermission                    SitePermission lookup by EMSName    SitePermissionEMSName
 SiteReference                     SiteReference lookup by Name        SiteReferenceName
 SynchrocheckType                  SynchrocheckType lookup by          SynchrocheckTypeEMSName
                                   EMSName
 VoltageLevel                      VoltageLevel lookup by Substation   SubstationEMSName
                                   and VoltageLevel                    VoltageLevelEMSName


Proprietary – See Copyright Page                       49                                        Overview
                                                                          e-terrasource EMS Modeling Guide


<!-- salto de página -->

For example, if you have a template that creates a Switch, you can use “EquipmentGroup
lookup by Substation and EquipmentGroupType” to fill the Switch’s EquipmentGroup
association.
1. In the template editor, fill the EquipmentGroup property on the Switch so that it uses the
   query ID.


2. Create the template parameters needed by the query ID. Take care to enter the
   parameter IDs exactly as required by the query.


Proprietary – See Copyright Page             50                                        Overview
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

When instantiating the template, the user is prompted for the Substation EMS name and
EquipmentGroupType EMS name. These are used to look up and fill the association from
Switch to EquipmentGroup.
You can create additional queries to suit your needs by creating new metaComputation
records in a metamodel workspace, exporting a metamodel upgrade script, and executing
it. For more information, refer to the e-terrasource Metamodel Guide.


Proprietary – See Copyright Page           51                                       Overview
                                                             e-terrasource EMS Modeling Guide


<!-- salto de página -->

2. Network Modeling
The core of the e-terrasource model is a CIM-based electrical network model. The CIM
model has been augmented so that it supports the following network models in
e-terraplatform:
• NETMOM: This is the main network database used by the e-terratransmission
  applications.
• CTGS: This is an auxiliary database that contains contingency definitions used for
  contingency analysis. The contingencies in this model reference the equipment in
  NETMOM.
• RASMOM: This is an auxiliary database for defining remedial action schemes. Similar to
  CTGS, it references equipment in NETMOM.
• DYNRTG: This is an auxiliary database for defining dynamic rating models. Similar to
  CTGS, it references equipment in NETMOM.


2.1 Network Displays
Network modeling can be performed from several different types of displays, depending on
the task at hand.


2.1.1 Tree View Displays
There are several tree view displays that are available for network modeling. Click Network
on the toolbar to see the list of available tree views.


Figure 10. Network Tree Views


Proprietary – See Copyright Page             52                                Network Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.1.1.1 Network Model
This is the main tree view for network modeling. It starts at the GeographicalRegion level,
and then descends through SubGeographicalRegions into Substations. Station equipment is
generally organized under VoltageLevel records. Each equipment terminal, any associated
SCADA measurements, operational limits, and simulation models are shown as well.


Figure 11. Network Model Tree View


Proprietary – See Copyright Page            53                                Network Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.1.1.2 Connectivity
This tree view hierarchically displays the equipment terminals that are connected to
connectivity nodes. Generally speaking, the Graphic Modeler’s Substation Detail display
provides a more user-friendly view of equipment connectivity.


Figure 12. Connectivity Tree View


2.1.1.3 Contingency
This tree view displays:
• Contingency groups and the contingencies that belong to them
• Contingencies and the elements belonging to them


Figure 13. Contingency Tree View


Proprietary – See Copyright Page            54                                Network Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.1.1.4 Schedules
The Schedules tree view shows the various network schedules and curves. A schedule is
simply a curve where the X axis represents time. Modeling schedules is more complex than
modeling simple curves due to the definition of the repeating time ranges for which the
schedule is active. Area Load Curve is a time-based schedule although the name is “curve”.
More details about the various schedules can be found in later sections.


Figure 14. Schedules Tree View


Proprietary – See Copyright Page            55                                Network Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.1.1.5 Remedial Action Schemes
The remedial action scheme (RAS) application in e-terraplatform requires a model where
each scheme is defined with its trigger conditions and its component stages that define
protective actions. The modeling of the schemes is performed on the remedial action
scheme tree view.


Figure 15. Remedial Action Scheme Tree View


Proprietary – See Copyright Page              56                             Network Modeling
                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.1.1.6 Network Monitoring Group
Monitoring of the electrical network by e-terraplatform applications requires the definition
of monitoring groups. Equipment can undergo default monitoring, or it can be assigned to a
non-default monitoring group. Monitoring is based on violations of operational limits or
phase angle differences. The Network Monitoring Group tree view is used to support
monitoring of network equipment.


Figure 16. Network Monitoring Group Tree View


2.1.1.7 Equivalent Network
This tree view is used to define equivalent networks and the branch and shunt devices
within them.


Figure 17. Equivalent Network Tree View


Proprietary – See Copyright Page                57                             Network Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.1.2 Table/Grid Displays
Grid displays of the tables in the network portion of the model are accessible via the Tables
Explorer. Click Tables on the toolbar to display the Tables Explorer and expand the Network
tree node. The tables are organized into logical groupings.


Figure 18. Network Grid Displays in Tables Explorer

Click a table name to display a paged grid of all of the records in the table. The number of
records shown per grid page is controllable through your user preferences.


Proprietary – See Copyright Page                 58                             Network Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 19. Substation Grid Display

Keep in mind that grid displays must be manually refreshed using the Refresh button           at
the top of the grid.
Rather than paging through an entire grid, it is typically more efficient to use the Search
toolbar button to enter search criteria for the specific records that you are looking for.


2.1.3 Graphic Modeler Displays
Because one of the main purposes of the network model is to define how pieces of
electrical equipment are connected to each other, several Graphic Modeler displays are
available that make it much easier to model connectivity. These displays are automatically
generated based on the information in the model, so they are useful for visualizing and
verifying correct equipment connectivity.


2.1.3.1 Substation Overview Display
The Substation Overview display provides a high-level view of the Substations within a
SubGeographicalRegion and the branches (such as ACLineSegments, SeriesCompensator,
and EquivalentBranches) that connect them. The overview can optionally be overlaid on a
map. This display is useful for ensuring proper AC line connections between substations,
and as a general navigation aid. You can right-click on the upper-left corner of a Substation
icon to display the detail for that substation.
The Substation Overview display is accessible on the Network Model tree view by
right-clicking on a SubGeographicalRegion node and choosing Graphic Modeler.


Proprietary – See Copyright Page              59                                 Network Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 20. Substation Overview Display

Import and export of Substation Overview displays using the CIM Diagram Layout (DL)
profile is not currently supported.


Proprietary – See Copyright Page           60                               Network Modeling
                                                             e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.1.3.2 DC Line Overview Display


Figure 21. DC Line Overview Display

The DC Line Overview display shows substations containing DC equipment as well as
DCConverters, DCLineSegments, VoltageSourceConverters, and the DC-type
ConnectivityNodes to which they are connected. This display is useful for ensuring proper
DC equipment connections.
The DC Line Overview display is accessible on the Network Model tree view by right-clicking
on any GeographicalRegion node and choosing Graphic Modeler. There is a single display
for the entire model.
Import and export of the DC Line Overview display using the CIM Diagram Layout (DL)
profile is not currently supported.


2.1.3.3 Substation Detail Display
The Substation Detail display depicts the power equipment within a substation.
Connections between the equipment terminals and AC-type ConnectivityNodes can be
made. These displays are useful for adding new equipment, removing old equipment, and
ensuring proper equipment connections. These displays also support easy navigation to
neighboring substations.
It is important to note that these displays use the topology information that is present
exclusively in the network model. That is, it is based on network equipment terminals
connected by ConnectivityNodes.

Proprietary – See Copyright Page              61                                Network Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 22. Substation Detail Display

Station/VoltageLevel Assignment and Propagation
As equipment records are dropped on to the canvas and connected, associations to the
Substation or VoltageLevel are made as follows:
• When a PowerTransformer is added on the GM canvas, its association to the parent
  substation is filled.
• When equipment is added on the GM canvas, its Base Voltage and Equipment Container
  associations are initially empty. When the equipment terminals are connected to a
  connectivity node, the voltage level assignment from the connectivity node propagates
  to the newly connected equipment.
• You can right-click an equipment and choose Cascade VoltageLevel from the context
  menu to assign it to a different voltage level (or create a new one). The assignment
  affects the Base Voltage and VoltageLevel assignment record for that equipment and all
  other equipment and nodes connected to it. The cascade terminates when a
  transformer is reached or the equipment connects to another substation.
ACLineSegment Connections
In order to create an ACLineSegment connection between two substations, the
ACLineSegment must have its Near Voltage Level and Far Voltage Level associations filled.
For example, to create a new ACLineSegment between substations COBDEN and CHFALLS,
you can do the following:

Proprietary – See Copyright Page            62                                Network Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

1. Open the Substation Detail display for COBDEN and use copy/paste or an
   ACLineSegment template to create a new ACLineSegment record.


2. Connect one terminal to the desired bus


3. Double-click the ACLineSegment to bring up its property sheet. In the Associations
   property group, set the Far Voltage Level to the desired VoltageLevel record in
   Substation CHFALLS.


Proprietary – See Copyright Page             63                               Network Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

4. Double-click the button to navigate to the CHFALLS Substation and locate the new
   ACLineSegment.


5. Connect the open terminal to the desired bus.


Proprietary – See Copyright Page           64                               Network Modeling
                                                             e-terrasource EMS Modeling Guide


<!-- salto de página -->

Diagram Layout Details
The Substation Detail display depicts the following types of records, as well as the
connections between them:

Table 2. Substation Detail Equipment
 Record
 ACLineSegment
 AuxiliaryLoad
 ConnectivityNode
 DCConverter
 BusBarSection
 EquivalentBranch
 EquivalentLoad
 PowerTransformer (2, 3, or 4 windings)
 SeriesCompensator
 ShuntCompensator
 StaticVarCompensator
 Switch
 SynchronousMachine
 VoltageSourceConverter


When importing/exporting a Substation Detail display using the CIM Diagram Layout
profile, the following conventions are observed:
• As a GE extension to the DL profile, the Diagram has an IdentifiedObject association that
  points to the Substation that the diagram depicts. On import, if this association is not
  provided then the GMDiagram record must be linked to the desired Substation manually
  after import in order to view it with graphic modeler.
• For the records listed in Table 2 above:
     – A DiagramObject exists where the IdentifiedObject association references the record
       MRID. For example, a DiagramObject representing a Switch has its IdentifiedObject
       association pointing to the Switch MRID.
     – The DiagramObject has one or more DiagramObjectPoint records to specify the x/y
       location of the record. For most DiagramObjects representing the records in Table 2
       a single DiagramObjectPoint is used, but ConnectivityNode and BusBarSection


Proprietary – See Copyright Page              65                                Network Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

        records may have two DiagramObjectPoints to represent opposite corners of a
        rectangle.
• For connections between records listed in Table 2 above:
     – A DiagramObject exists where the IdentifiedObject association references the
       equipment terminal MRID that connects the equipment to the ConnectivityNode. For
       example, a DiagramObject representing a connection from a Switch to a
       ConnectivityNode has its IdentifiedObject association point to the MRID of the
       Terminal that connects the Switch with the ConnectivityNode.
     – Two or more DiagramObjectPoint records are exported to specify the x/y locations
       of the line ends. The sequenceNumber for the DiagramObjectPoints for a given
       DiagramObject are expected to be sequential and unique (e.g, 0, 1, 2, …).
• For Records not listed in Table 2 above:
     – The records are not shown in the graphic modeler. On import, these DiagramObject
       records and their corresponding DiagramObjectPoints are created but not used.
       They may be discarded after graphic modeler is used to open and save the diagram.
     – No DiagramObjectStyle records are used by graphic modeler at this time.
       DiagramObjectStyle records that are present in DL files will be imported, but not
       used by the graphic modeler. The symbol to be used by graphic modeler is
       determined from the type of equipment that the DiagramObject references. Any
       DiagramObjectStyle records that are present (presumably via DL import) will be
       exported.
     – No VisibilityLayer records are used by graphic modeler at this time. Any
       VisibilityLayer records that are present (presumably via DL import) will be exported.
     – No DiagramObjectGluePoint records are used by graphic modeler at this time. Any
       DiagramObjectGluePoint records that are present (presumably via DL import) will be
       exported. However, they may be discarded after graphic modeler is used to open
       and save the diagram.
     – No TextDiagramObject records are used by graphic modeler at this time. Any
       TextDiagramObject records that are present (presumably via DL import) will be
       exported. However, they may be discarded after graphic modeler is used to open
       and save the diagram. Note that graphic modeler will display labels for records but
       these labels are not included in DL exports.


Proprietary – See Copyright Page              66                                Network Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.1.3.4 SCADA Topology Display
The SCADA Topology display is useful for systems that use the topology processor within
e-terrascada. This displays the topology from the SCADA perspective. SCADA
measurements are depicted as being attached to the ConnectivityNode at which they are
measured.


Figure 23. SCADA Topology Display

In systems with both network topology and SCADA topology information, it can be useful to
compare the Substation Detail display with the SCADA Topology display for a given
substation. Remember, you can “tear off” tabbed displays to see a side-by-side comparison.
Import and export of SCADA Topology displays using the CIM Diagram Layout (DL) profile is
not currently supported.


Proprietary – See Copyright Page            67                               Network Modeling
                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.1.4 Curve Displays
The network model contains many curves and schedules. For X-Y curves, e-terrasource has
been configured to show a three-part display, as shown below.


Figure 24. Curve Display

The right portion of the display shows the property sheet for the curve in the auxiliary pane.
The grid display on the bottom left displays one row for each of the individual breakpoints
on the curve. The graph on the top left shows a visual representation of the curve. As
information about the breakpoints is modified, the visual representation of the curve
automatically refreshes.


2.1.5 Linkage Displays
To quickly link related records, e-terrasource provides special-purpose linkage displays,
which are accessible using the Linkages button on the toolbar. For network modeling, the
following linkage displays are provided:
• Special Measurement: This display allows SpecialMeasurement records in the network
  model to be quickly linked to SCADA measurement records.
• Sum Measurement: This display allows SumMeasurement_Member records to be quickly
  linked to SCADA analog records.


Proprietary – See Copyright Page              68                                Network Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 25. Special Measurement Linkage Display


2.2 Network Model

2.2.1 Reference Tables

2.2.1.1 Accuracy Classes
This table holds accuracy information for measurement, generation, and load schedules for
state estimation. It is referenced by SynchronousMachine and EquivalentLoad records and
is mapped to the NETMOM ACURCY class. Some standard accuracy classes are also
assigned to measurements in the EMS state estimation program. There is no need to assign
them in e-terrasource because they are automatically assigned by the SCADAMAP program
in e-terraplatform.


2.2.1.2 Areas of Responsibility
The Area of Responsibility table is referenced by different equipment, VoltageLevel, and
SubGeographicalRegion. It is mapped to the NETMOM AOR class.


2.2.1.3 Base Voltages
Base Voltage is mapped to the NETMOM VL class. This is a reference table of valid voltage
levels, and they are referenced by VoltageLevel records.


2.2.1.4 Branch Limit Priority
This table contains an alternate limit priority definition. It is referenced by
OperationalLimitSet records and mapped to the NETMOM BRLIM class.


Proprietary – See Copyright Page                 69                                 Network Modeling
                                                                     e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.2.1.5 CB Types
This is a reference table to hold the allowable switch types, and it is referenced by Switch
records. Although it is a reference table in e-terrasource, it maps to the NETMOM CBTYP
class, for which there are separate instances of CBTYP per station. The transformation
system takes care of mapping the CB Type reference table to the NETMOM CBTYP class
instances. Only referenced CBTypes are exported to the EMS NETMOM database.


2.2.1.6 Line Types
This table models a list of line construction type models. It is referenced by ACLineSegment
and SeriesCompensator records and it is mapped to the NETMOM LNTY class.


2.2.1.7 Load Types
See section 2.2.4 Load Models.


2.2.1.8 Operational Limit Types
There are two groups of operational limits: branch flow and voltage. For branch flow, there
are three types (high, low, and absolute) for the three conditions: Emergency, LoadShed,
and Normal. For voltage, there are three types (high, low, and change) for the two
conditions: Emergency and Normal. The OperationalLimitType records are referenced by
OperationalLimit records.


2.2.2 Topology

2.2.2.1 Geographical Region
This represents a geographical region of a power system network model. It is mapped to
the NETMOM CO class.


2.2.2.2 SubGeographical Region
This represents a subset of a geographical region of a power system network model. It is
mapped to the NETMOM DV class.


2.2.2.3 Substations
A substation is a collection of many components and measurements, such as a generator
and its MW flow analogs.


Proprietary – See Copyright Page              70                                 Network Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

A substation is defined within a SubGeographicalRegion, and its name must be globally
unique. Information about substations is used by all e-terraplatform subsystems:
e-terratransmission, e-terrascada, e-terrageneration, and e-terrasimulator.


2.2.2.4 Voltage Levels
A voltage level represents a collection of equipment at one common system voltage
forming switchgears. The equipment typically consists of breakers, busbars,
instrumentation, controls, regulations, and protection devices as well as assemblies of all
these.


2.2.2.5 Line
See section 2.2.3.1 AC Transmission Lines.


2.2.2.6 Bay
A bay is a collection of power system resources within a given substation that includes
conducting equipment, protection relays, measurements, and telemetry.
Equipment can be contained by bays, and this grouping can be found in the SCADA Model
tree view as a special type of Equipment Group in e-terrasource. However, the Network tree
view still relies on the voltage level container defined at each device, and the bay container
is not included. The measurement definition for devices in e-terrasource is the same
whether it is in a bay or not.
In an EMS database, except for switches, bay information is not stored in NETMOM. Bay
device measurements can be mapped by NETMOM, similar to non-bay devices, following
the SCADA-NETMOM mapping rules. However, there is no network application available for
the bay itself.


2.2.2.7 Connectivity Nodes
Connectivity nodes are points where terminals of conducting equipment are connected
together with zero impedance. There are two kinds of nodes: AC or DC. Connectivity nodes
are mapped to the NETMOM ND and DCND classes.


2.2.2.8 Load Areas
See section 2.2.4.3 Load Areas.


Proprietary – See Copyright Page             71                                 Network Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.2.2.9 Company
A company is a legal entity that owns and operates power system resources and is a party
to interchange and transmission contracts.


2.2.2.10 Company Resources
A company can own or operate different resources, and a resource can belong to different
companies.
The information in this table is not currently used by e-terraplatform.


2.2.3 Power System Equipment
All power system equipment has one or more terminals. ACLineSegment,
SeriesCompensator, EquivalentBranch, Switch, DCLineSegment and DCPole are “series”
devices that have two terminals (a near terminal and a far terminal). Both DCConverter and
VoltageSourceConverter have three terminals to connect to both the AC and the DC
network. The other pieces of equipment are “shunt” devices and have only one terminal.
Terminals are connected to ConnectivityNodes, which can be AC or DC nodes.
The “Partial Model” flag is used to exclude equipment at distribution voltage levels from the
RTNET solution, but to allow the energization status of the equipment to be computed. The
flag is added to the following equipment: ACLineSegment, EquivalentLoad,
SeriesCompensator, ShuntCompensator, StaticVarCompensator, Switch,
SynchronousMachine, and TransformerWinding. To use this feature it is necessary to
enable an RTNET solution option “Run Special Topology Processor after RTNET” which is the
SPTOPRUN flag in SEMATRX. For more details, refer to the e-terratransmission
documentation.


2.2.3.1 AC Transmission Lines
Each AC transmission line can contain one or more two-terminal ACLineSegments and/or
SeriesCompensators. Each end of an ACLineSegment or SeriesCompensator must be
assigned to a VoltageLevel within a substation. A zero impedance line is modeled as an
ACLineSegment with the ZeroImpedanceLine flag set.
Typically, series capacitors are placed in service on long EHV transmission lines. Their
purpose is to add stability and allow increased power flows. These are modeled as
SeriesCompensator devices, although they map to NETMOM LN records, just as
ACLineSegments do.


Proprietary – See Copyright Page              72                                 Network Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

A line is defined under a SubGeographicalRegion since it may connect different substations.
The structure is as follows:
 SubGeographicalRegion
    |-- Line
        |-- ACLineSegment
        |   |-- OperationalLimitSet
        |   |-- Terminal
        |       |-- OperationalLimitSet
        |
        |-- SeriesCompensator
        |   |-- OperationalLimitSet
        |   |-- Terminal
        |       |-- OperationalLimitSet


Inside the substations, the ACLineSegments and SeriesCompensators are defined under the
VoltageLevel associated with the near/from end.
 Substation
    |-- VoltageLevel
        |-- ACLineSegment
        |   |-- OperationalLimitSet
        |   |-- Terminal
        |       |-- OperationalLimitSet
        |
        |-- SeriesCompensator
        |   |-- OperationalLimitSet
        |   |-- Terminal
        |       |-- OperationalLimitSet


All the conductor parameters are in Ohms. ACLineSegment and SeriesCompensator should
have positive resistance and conductance. Zero impedance lines should have zero
resistance and conductance.
For operational limit sets that can be applied to both ends, they can be defined directly
under the ACLineSegment or SeriesCompensator. If the limits apply to only one end, the
operational limit set needs to be modeled under the respective terminal. Alternate limits are
also modeled as operational limit sets with the branch priority specified.
SCADA measurements for ACLineSegment and SeriesCompensator are different from other
devices since the two ends can be in different substations. For details, see section 4.3.3
Graphic Modeler Displays.
For more information about simulation data, see chapter 5 Simulation Modeling.


Proprietary – See Copyright Page             73                                Network Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.2.3.2 Equivalent Shunt/Branch/Network
An equivalent network represents an external meshed network that has been reduced to an
electrically equivalent model. EquivalentShunt records are used for one-terminal (shunt)
models, and are mapped to the NETMOM EQLN class. EquivalentBranch records are used
for two-terminal (series) models, and are also mapped to the NETMOM EQLN.
The Equivalent Network has its own navigation tree but the terminals stay in the network
model.


2.2.3.3 Bus Bar Sections
A BusBarSection is a conductor, or group of conductors, with negligible impedance that
serves to connect other conducting equipment within a single substation. Voltage
measurements are typically obtained from VoltageTransformers that are connected to
BusBarSections. A bus bar section can have many physical terminals but, for analysis, it is
modeled with exactly one logical terminal in e-terrasource. The modeling structure for a
BusBarSection is shown below.
 Substation
    |-- VoltageLevel
        |-- BusBarSection
            |-- OperationalLimitSet
            |-- Terminal


In NETMOM, the nodes with a BusBarSection connected to them have the BSSECT flag set to
True.
More information about modeling SCADA measurements at a BusBarSection can be found
in section 4.4.3 Measurements/Limits.


2.2.3.4 Power Transformers
A power transformer is an electrical device consisting of two or more coupled windings,
with or without a magnetic core, for introducing mutual coupling between electric circuits
at different voltage levels. Transformers can be used to control voltage and phase shifts
(MW flow). The modeling structure for a transformer is shown below, with the
TransformerWinding and its children records repeated for each winding. Two- and
three-winding transformers are the norm.


Proprietary – See Copyright Page             74                                Network Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

 Substation
    |-- PowerTransformer
        |-- OperationalLimitSet
        |-- TransformerWinding
            |-- Terminal
            |-- TapChanger (including voltage and phase shifter)
            |-- OperationalLimitSet


Each winding can optionally have its own TapChanger, which defines the voltage/power
regulation characteristics.
SCADA measurements are directly defined under TransformationWinding (for more details,
see section 4.4.3 Measurements/Limits).
Simulation data is directly defined under TransformerWinding (for more details, see chapter
5 Simulation Modeling).


2.2.3.4.1 Two- and Three-Winding Transformers
A two-winding transformer consists of primary (high side) and secondary (low side)
windings. Typical applications are instances that only require transforming voltages up or
down. An example is a generator step-up transformer.
A three-winding transformer consists of primary (high side) and secondary (low side)
windings and an additional tertiary winding. Typical applications are instances that require
transforming voltages down from one transmission level to another and a third level via the
tertiary winding. An example is a substation transformer that changes 345 KV voltage to
230 KV voltage while the tertiary is connected as station service supply at 13.2 KV. The
tertiary winding is also used for connecting reactive control devices.
For a three-winding transformer, the EMS requires a pseudo node defined at the middle
point. A connectivity node association is added to the PowerTransformer class to support
that; this node is usually at the 1 KV level.
A two-winding transformer must have identical EMSNames for the export To EMS to
correctly export the windings as a single XF record in NETMOM. Power transformers with
three or more Transformer Windings must have unique EMSNames under the power
transformer for the export to EMS to correctly export the windings as each has its own XF
record in NETMOM. All winding EMSNames (with exception for the primary and secondary
windings belonging to the same two-winding power transformer) in a substation should be
unique.
If you would like to add a new two-winding transformer based on an existing one, the key
step is to always manually update the Transformer Winding EMSNames immediately after
creating them via deep copy and paste. e-terrasource workspace validation also provides
Synchronize EMSName Validation and Network Terminal Name Autogeneration if needed.
Winding parameters such as resistance and reactance are defined in Ohms; conductance
and susceptance are defined in Siemens. Each winding has a winding type (primary,

Proprietary – See Copyright Page             75                                Network Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

secondary, or tertiary) and exactly one terminal associated with it. For three-winding
transformers, a “dummy” middle connectivity node is also defined. If transformers have
delta connections, the parameters must be converted to the corresponding Y connection
parameters by using the following formulae:


2.2.3.4.2 TapChangers
A transformer tap is a connection point along a transformer winding that allows a certain
number of turns to be selected. By this means, a transformer with a variable turn ratio is
produced, enabling voltage/power regulation of the output. The tap position is moved via a
tap changer mechanism.
Load tap changers (LTC) are usually used on the transmission system to modify system
voltage/power. There are two basic designs: off-load and on-load. On-load tap changers
(also called “Tap Change Under Load”, or TCUL) are utilized in circumstances where a supply
interruption to effect a tap change is unacceptable.
The LTC tap of a phase shifter is different from the LTC tap of a transformer, allowing the
magnitude and phase angle to be adjusted independently. Thus, when both voltage and
MW flow are being regulated, two physically different tap changers are present on the
same transformer winding.
There are two property groups for TapChanger: static and operational. Static parameters
such as high/low steps are not related to the transformer winding operating conditions.
Each transformer winding may or may not have a tap changer. If a tap changer exists, it
can be fixed or adjustable. The fixed one has the same minimum and maximum tap
positions, while the adjustable one has a range of tap positions with different minimum and
maximum steps.
There are also two types of tap changer depending on their regulation function: voltage or
phase shifter. The tap changer can reference a time-based regulation schedule or a


Proprietary – See Copyright Page              76                                Network Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

load-based regulation schedule. The regulation node must also be specified. Remote
control of a node that is in a different station from that of the transformer is supported.
TapChangers with the same name should have the same static parameters since the EMS
groups them together based on those parameters.
When the tap changer position changes, the transformer impedance parameters should
also be adjusted by the network applications (for more details, see section 2.3.2 Curves).

  Note: Currently, due to EMS restrictions, two transformers must be modeled if both
  voltage and power are regulated.


2.2.3.4.3 Voltage Regulation
In certain situations, such as for three-winding transformers, an unusual (nonlinear)
relationship between tap setting and voltage tap ratio may exist. For these cases, tap ratio
tables can be assigned to tap changers. Transformers assigned to that tap type have their
voltage tap ratios calculated using the table. If no tap ratio table is assigned, transformers
have their tap ratios calculated in the usual linear manner.


2.2.3.4.4 Phase Shifter
Phase-shifting transformers (PST) are used on the transmission system to alter impedance
to force power to flow down a desired path. The main benefits of phase-shifting
transformers are the protection of lines and transformers from thermal overload and an
improvement of transmission system stability. They allow control of the power flow
between different networks, for parallel long distance overhead lines or for parallel cables.
Additionally, a phase-shifting transformer is very often the most economic approach to
power flow management.
The transformer/phase shifter impedance can optionally be modeled as a function of the
phase shifter’s angle, in degrees. The correction table for phase-shifter impedance is
referenced in the phase shifter’s tap changer. The correction table gives X and
corresponding Y values, where X is the phase shift in degrees, and Y is multiplied by a phase
shifter’s nominal impedance to obtain the corrected impedance. If an impedance correction
table is not referenced, the phase shifter’s impedance is assumed to be constant.


2.2.3.4.5 Operational Limit Set
For two-winding transformers, if the operational limit sets apply to both primary and
secondary windings, they can be defined directly under the parent power transformer. If the
limits apply to only one side, the operational limit set needs to be modeled under the
respective winding with the terminal association filled out.
For three-winding transformers, the operational limit sets should always be defined under
each winding.
Alternate limits are also modeled as operational limit sets with the branch priority specified.

Proprietary – See Copyright Page              77                                 Network Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.2.3.5 DC Modeling
High-voltage DC (HVDC) is used on the power system for various applications. Unlike AC
transmission, which has higher losses when transmitting power, DC can be used to transmit
power over long distances with very little loss. Also, the construction cost of a DC line is less,
there are no power angle concerns, and right-of-way needs are lessened.
DC transmission is most cost effective when used over long distances.
There are disadvantages to DC, such as the inability to transform voltages, difficulty in
tapping into HVDC lines, the complexity and expense of HVDC converters, and the fact that
DC lines can be sources of strong harmonics.
Another use of HVDC is to provide transfer paths between interconnections. This is
accomplished by constructing back-to-back DC ties. DC stations are equipped with
rectifiers, filter banks, line segments, inverters, and controllers.
Another use of HVDC is to connect systems (interconnections) that operate at different
frequencies — or, in the case of the United States, to connect interconnections that operate
at different versions of the same frequency. This is the case of the Eastern, Western, and
Texas Interconnections. In such instances, back-to-back HVDC converters are used.


2.2.3.5.1 DCConverter
A DCConverter is a type of bi-directional AC-DC conversion equipment that can be used to
control DC current, DC voltage, DC power flow, or firing angle. The modeling structure for a
DCConverter is shown below.
 Substation
    |-- VoltageLevel
        |-- DCConverter
            |-- Terminal


Each DCConverter has two terminals connected to DC nodes and one terminal connected
to an AC node.
DC converters are modeled as station components. Each DCConverter consists of one or
more bridges. The number of bridges in a converter can be changed online and impact the
nominal voltage of the converter. Converter nominal voltage per bridge is entered during
the modeling phase.
Converters cannot control independently. The concept of regulation modes for individual
converters does not apply. Regulation modes are applied to poles during the solution
process, and solved pole voltage and current levels are distributed to converters within the
pole.
No distinctions are made in the modeling or the software between inverters and rectifiers,
except when determining angle limits. Different limits are supported for firing angle and
extinction angle.


Proprietary – See Copyright Page               78                                  Network Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

The DC converter transformer model supports both two-winding transformers and a
three-winding transformer model, with a synchronous condenser at the tertiary. For each
converter, a single two- or three-winding transformer connects it to the AC network.
Three-winding converter transformers are modeled as three two-winding transformers in a
Y configuration, with only the primary tap being movable. This configuration also supports a
synchronous condenser connected to the tertiary.
Movable taps on converter transformers cannot be used to regulate any AC bus voltages,
but they can be used to regulate DC voltage, current, or MW by controlling the AC voltage
input to the converter.
Only one set of converter current ratings is supported.


2.2.3.5.2 VoltageSourceConverter
A VoltageSourceConverter is a type of bi-directional AC-DC conversion equipment that can
control its own MVAR injection into the AC bus, allowing it to regulate a local AC bus
voltage.
The modeling structure for a VoltageSourceConverter is shown below.
 Substation
    |-- VoltageLevel
        |-- VoltageSourceConverter
            |-- Terminal


Each VoltageSourceConverter has two terminals connected to DC nodes, and one terminal
connected to an AC node.
Voltage source converters are modeled as station components. Each
VoltageSourceConverter consists of one or more bridges. The number of bridges in a
converter can be changed online.
Voltage source converters can be controlled independently to regulate either AC node
voltage or MVAR injection. Regulated AC nodes for voltage source converters are defined in
the modeling phase and must be in the same AC station as the converter. Voltage targets
for local regulation are, by default, from schedules. Manual entries can be made to override
the scheduled values. If a voltage-regulating voltage source converter violates a limit, the
device is “type-switched” by fixing its MVAR output at the violated limit, and the bus voltage
is allowed to solve unregulated.
The voltage source converter transformer model may either be a two-winding or
three-winding transformer. The VoltageSourceConverter does not control the tap. Tap
position values may be manually entered or measured in the real-time environment. Firing
and extinction angles are not modeled for the VoltageSourceConverter.


Proprietary – See Copyright Page              79                                Network Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.2.3.5.3 DCPole
DC pole has two terminal connections in the DC network: a single neutral connection, and a
single “top” or “bottom” connection to one or more DC lines. Between its neutral connection
and its DC line connection, a DC pole is modeled as a collection of DC converters in parallel,
in series, or in both configurations. Within a pole, all series and parallel converter
topological configurations are supported, including combinations of series and parallel
converters. Topology changes can be made online by changing component node
assignments.
Unbalanced operation of bipoles is supported. There are no distinctions made in the model
between “top” and “bottom” poles in a bipole, nor are there any restrictions against
monopolar operation.
Each pole regulates current, voltage, power, or firing/extinction angle, depending on its
regulation mode. Poles regulate to their individual setpoints, which can be derived from a
pole measurement (State Estimator only), from a schedule, or from its share of the DC
controller’s setpoint. In the network model, each pole that is regulating power or current is
assigned to one, and only one, DC controller.
All poles in constant power mode must get their power setpoint from pole power
measurement (State Estimator only), from their assigned DC controller, from their assigned
MW schedule, or (optionally) from a user-entered override setpoint on the pole. If from a DC
controller, the pole is assigned a portion of the DC controller’s power setpoint, based on the
pole’s participation factor.
Within the DC network solution software, all actual regulation is done at the pole level.
Individual converters within a pole do not need to be assigned their own regulation
setpoints or regulation modes, either by the user or internally by the software. At the
solution, each converter’s solved voltage and current values are derived from its pole’s
solved voltage and current values, distributed to converters based on converter topology
within the pole.
To avoid unsolvable or unrealistic problems, the following rules must be followed regarding
the selection of regulation modes for DC poles:
• In every DC circuit, there must be at least one pole that is regulating voltage or angle.
  However, multiple poles regulating voltage or angle cannot be connected in parallel
  (that is, to the same nodes).
• Each pole that is regulating current or power must be a part of at least one loop in the
  DC circuit containing no other poles in that mode (a loop can include ground return).
• In any pole that is regulating angle, and whose taps are discretely regulating voltage, all
  converter transformers in the pole must use the same tap model. That is, they must
  have the same nominal tap setting, the same tap step size, etc., since taps in this pole
  move together. This requirement applies only to poles regulating both angle and
  voltage.


Proprietary – See Copyright Page              80                                Network Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.2.3.6 Generating Units and Synchronous Machines
In electricity generation, an electric generator is a device that converts mechanical energy
to electrical energy. The reverse conversion of electrical energy into mechanical energy is
done by a motor. Motors and generators have many similarities. The source of mechanical
energy can be a reciprocating or turbine steam engine, water falling through a turbine or
waterwheel, an internal combustion engine, a wind turbine, a hand crank, compressed air,
or any other source of mechanical energy.
In e-terrasource, generators are modeled as GeneratingUnit and SynchronousMachine. The
modeling structure is shown below.
  Substation
     |-- GeneratingUnit
     |-- VoltageLevel
         |-- SynchronousMachine
             |-- Terminal


2.2.3.6.1 Physical (Individual) Units
A synchronous machine is an electromechanical device that operates synchronously with
the network. It is a single machine operating either as a generator or as a synchronous
condenser or pump. Physical units are modeled as SynchronousMachines with different
operating modes.
In addition to the generation of electricity, generators are also used as a resource for
voltage regulation. This is accomplished by changes in the excitation system voltage. These
excitation changes set the generator to be either “leading” or “lagging”. This method raises
transmission system voltage by “feeding” VARs to the system, or it lowers transmission
system voltage by taking in VARs. This is accomplished simultaneously with the generation
of real power.
Line drop compensation is modeled to control the unit reactive power output to achieve a
specified target voltage at a virtual location of specified percentage on step-up transformer
reactance.
This behavior is obtained by controlling the target voltage at the specified remote
regulation bus using the following equation:
VRegtarg = Vspec + (1 - X) (VLocal –Vremote)
where:
• Vspec: Specified target voltage magnitude of the generator (considered to be specified at
  the virtual bus)
• X: Fraction of line drop compensation (the value should be between 0.0 and 1.0)
  provided for a given generator regulating a remote bus


Proprietary – See Copyright Page               81                               Network Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

    When X is 1.0, it regulates the local voltage. When X is equal to 0, it regulates remote
    voltage.
• VLocal: Terminal voltage magnitude of the generator regulating a remote bus
• Vremote: Actual voltage magnitude at the remote regulation bus


2.2.3.6.2 Logical (Aggregated) Units
For most cases, one generating unit contains one synchronous machine. Synchronous
machines in condenser mode do not have a matching generating unit. In some
circumstances, it may be necessary or desirable to represent several small generating units
as one unit. Such an instance might be a wind farm consisting of many small rated turbines.
In this case, the wind farm can be modeled as one unit.
The output of the individual units is normally summed together at the source RTU, and the
total generation is displayed on the EMS, DTS, and modeling system as a logical unit.


2.2.3.6.3 Synchronous Condensers
A synchronous condenser is a synchronous motor that is not attached to any driven
equipment. Its field is controlled by a voltage regulator to either generate or absorb
reactive power as needed to support a system’s voltage or to maintain a system’s power
factor at a specified level. The condenser’s installation and operation are identical to large
electric motors.
A hydro generator can be “motored”, which basically turns it into a synchronous condenser.
This process is accomplished by “blowing down” the water located in the scroll case,
allowing the turbine to spin free.
Increasing the device’s field excitation results in its furnishing magnetizing power (kilovars)
to the system. Its principal advantage is the ease with which the amount of correction can
be adjusted. The energy stored in the rotor of the machine can also help stabilize a power
system during short circuits or rapidly fluctuating loads such as electric arc furnaces. Large
installations of synchronous condensers are sometimes used in association with high
voltage direct current converter stations to supply reactive power.
More details about generation modeling can be found in chapter 3 Generation Modeling.
SCADA measurements are directly defined under a synchronous machine or generating
unit (for more details, see section 4.4.3 Measurements/Limits).
Simulation data is directly defined under a synchronous machine (for more details, see
chapter 5 Simulation Modeling).


2.2.3.6.4 Unit_MVARCapCurve
Single or multiple MVAR capability curves can be linked to each SynchronousMachine. The
Unit_MVARCapabilityCurve table describes the many-to-many relationship.


Proprietary – See Copyright Page               82                                Network Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.2.3.7 Switches
A switch is a generic device designed to open or close one or more electric circuits. It can be
a circuit breaker, a disconnector, a fuse, a ground disconnector, a jumper, or a load break
switch, which can be specified as a switch type. The common electrical attribute of all such
elements is that they are either open (infinite impedance) or closed (zero impedance). Each
device is a branch whose relationship to the network components is identified by its two
terminal branches. NETMOM has its own short names for switch types that are defined in
e-terrasource as CBType. A switch schedule can be assigned to a switch if it has a schedule
of operation that is a function of time. If not contained in a Bay, the EMSName of a switch
must be unique within the same device type in a substation. For a Bay switch, the
EMSName must be unique under the same bay.
The modeling structure for a switch is shown below.
 Substation
    |-- VoltageLevel
        |-- Switch
            |-- OperationalLimitSet
            |-- Terminal
                |-- OperationalLimitSet


SCADA measurements are directly defined under “Switch” (for more details, see section
4.4.3 Measurements/Limits).
Simulation data is directly defined under “Switch” (for more details, see chapter 5
Simulation Modeling).
Operational limit sets that can be applied to both ends can be defined directly under
“Switch”. If the limits apply to only one end, operational limit sets need to be modeled under
the respective terminal. Alternate limits are also modeled as operational limit sets with the
branch priority specified.


2.2.3.8 Shunt Compensators
ShuntCompensators, including capacitors and reactors, are utilized on the power system by
system operators to help regulate system voltage. Capacitors are inserted to raise
transmission system voltage. Reactors are inserted to lower transmission system voltage.
These devices can be configured for automatic or manual insertion.
A ShuntCompensator is one-terminal equipment. The modeling structure for a
ShuntCompensator is shown below.
 Substation
    |-- VoltageLevel
        |-- ShuntCompensator
            |-- Terminal


Proprietary – See Copyright Page              83                                 Network Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

A shunt capacitor or reactor is defined by whether it injects MVAr into or extracts MVAr
from the transmission system. The shunt’s nominal MVAr parameter is based on the
device’s nominal voltage.
A shunt capacitor or reactor can be defined as a switching shunt device and, in this way,
regulate bus voltage. A switching breaker can be assigned to a switching shunt device. If no
regulating switch is assigned, the switching shunt device is considered to be directly
connected to or disconnected from the network during the bus voltage regulation
operation. Also, an associated voltage regulation schedule should be assigned to the
switching shunt device for providing the regulation voltage target and deviation.


2.2.3.8.1 Voltage Regulation
A switching breaker can be assigned to a ShuntCompensator. If no regulating switch is
assigned, the switching shunt device is considered to be directly connected to or
disconnected from the network during the bus voltage regulation operation. Also, an
associated voltage regulation schedule should be assigned to the switching shunt device to
provide the target and deviation of regulation voltage.


2.2.3.9 Static VAR Compensators
StaticVarCompensators are used to provide automatic voltage regulation of the
transmission system by automatically maintaining a VAR setpoint.
A StaticVarCompensator is one-terminal equipment. The modeling structure for a
StaticVarCompensator is shown below.
 Substation
    |-- VoltageLevel
        |-- StaticVarCompensator
            |-- Terminal


The voltage regulation can be set for StaticVarCompensator. No switching breaker needs to
be defined.
StaticVarCompensator also has many parameters for simulation applications.


2.2.3.10 Equivalent Shunt/Branch/Network
A class represents an external meshed network (NETMOM EQIV) that has been reduced to
an electrically equivalent model. Equivalent shunt (mapped to the NETMOM EQLN class for
shunt devices) is used for one-terminal models. Equivalent branch (mapped to the
NETMOM EQLN class for series branch) is used for two-terminal models. The modeling
structure for EquivalentShunt and EquivalentBranch is shown below.


Proprietary – See Copyright Page             84                                Network Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

 Substation
    |-- VoltageLevel
        |-- EquivalentBranch/Shunt
            |-- Terminal


2.2.3.11 Auxiliary Loads
A station auxiliary is the energy used to power control boards, pumps, fans, lights, etc. In
the case of a generating station, the generation delivered to the transmission system is the
net difference of the gross unit or plant generation, minus the station auxiliary load.
AuxiliaryLoad is usually modeled as a function of unit output. It is preferred to lump this
load in a station service load, the amount of which is calculated as a linear function (i.e., aP
+ b) of the unit MW output. The association between the station AuxiliaryLoad and units is
defined in the synchronous machine class.
The modeling structure for an AuxiliaryLoad is shown below.
 Substation
    |-- VoltageLevel
        |-- AuxiliaryLoad
            |-- Terminal


Auxiliary power is presumed to be related to the amount of power currently being
generated at the station, instead of to the demand in general. Auxiliary power need not be
defined in terms of net generation. StationSupply curves describe the association between
the auxiliary power and the station unit power. The network configuration provides an
option for excluding the auxiliary load from the total company load summary.
AuxiliaryLoad does not have any measurements associated with it.
The AuxiliaryLoad voltage limit range can be defined as AuxLoadVoltLimitCurve for normal
