and emergency scenarios.


2.2.4 Load Models
A load model has the following components:
• EquivalentLoads (Load): These describe the real and reactive power that is extracted at
  nodes (or buses).
• Load Types: These determine the effects of off-nominal frequency and voltage on the
  amount of load extracted. A load type is referenced by EquivalentLoad and
  AuxiliaryLoad records and mapped to the NETMOM LDTY class. Load types are optional.
• Load Areas: These are used to distribute the total system load to the individual loads.
  Functionally, they combine loads into groups and subgroups with similar scheduling


Proprietary – See Copyright Page               85                                 Network Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

    patterns. CIM can support three levels of load areas, while the ETS load area definition is
    more flexible to allow multiple levels.


2.2.4.1 Load Model Hierarchy
The load model structure provides a way to modify the load model automatically from
RTNET, and manually set the total load from an application. Figure 26 illustrates the load
model hierarchy.

 Top Level Load Area (Forecast Area)
    |-- Schedule
    |   |-- total load + losses
    |   |-- fraction of total that is load
    |
    |-- Load Area
        |-- Schedule
        |   |-- base load
        |   |-- load fraction
        |
        |-- Load
            |-- base load MW
            |-- load fraction
            |-- base load MVAr
            |-- power factor
            |-- Load Type
                |-- wvexp
                |-- wfexp
                |-- rvexp
                |-- rfexp


Figure 26. Load Model Hierarchy

The purpose of the load model hierarchy is to distribute the right MW values to the loads at
the bottom of the hierarchy.
At the top of the hierarchy are load areas designated as top-level load areas. These usually
match Forecast Areas in the Load Forecast application. Under top-level load areas, you can
insert additional layers of load areas in a hierarchy of parent/child relationships. Secondary
load area layers enable you to divide a parent load area into groups using common
schedules.
Every load area must belong to a schedule. Schedules can be designed to have a constant
value, or to vary as often as every minute of the week. A change in the schedule of a parent
load area affects the loads assigned to its children and, to a lesser degree, the load
assigned to its sibling load areas and their children. At the bottom of the load hierarchy are

Proprietary – See Copyright Page              86                                 Network Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

individual loads. Loads are connected to the power network system via its terminal nodes
or buses, and they determine how much power to extract from the network based on the
distributed MW values.


2.2.4.2 Loads
Utilities use load modeling for a variety of reasons, including generation forecasting, line
loading analysis, and contingency analysis. The modeling structure for an EquivalentLoad is
shown below.
 Substation
    |-- VoltageLevel
        |-- EquivalentLoad
            |-- LoadTransfer
            |-- Terminal


A utility’s load when summed together provides a load curve for the region of responsibility.
This curve of the aggregated loads is the basis for determining system peak demand times.
Loads are generally broken down into two classifications: conforming and non-conforming.
A conforming load uses power factor as a fixed ratio between its real and reactive power.
Relative to a group of loads, a conforming load has a load curve that looks similar to the
group’s load curve. Residential loads are an example of conforming loads.
For a non-conforming load, its real and reactive powers are defined by its “load vs. time”
curves. Unlike conforming loads, a non-conforming load curve does not resemble a group’s
load curve. An example of a non-conforming load is a city street light load, as these loads
tend to peak at the system’s off-peak times. Steel mills with their electric arc furnaces, and
other such industrial loads that generate intermittent and sharp load use spikes, are also
non-conforming.
EquivalentLoad can be also modeled as “zip model” with the ratios of constant power (A/D),
constant current (B/E), and constant impedance (C/F) for real and reactive components. The
ratios define how a given load is split at a rated voltage.
    A*V*V+B*V+C=P
    D*V*V+E*V+F=Q
LoadTransfer records define a load changeover distribution table. Each LoadTransfer
corresponds to an EquivalentLoad that picks up the percentage of lost load.
SCADA measurements are directly defined under EquivalentLoad (for more details, see
section 4.4.3 Measurements/Limits).
Simulation data is directly defined under Switch (for more details, see chapter 5 Simulation
Modeling).


Proprietary – See Copyright Page              87                                Network Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.2.4.3 Load Areas
Every load area must belong to a schedule. The schedule can specify a constant value or a
different value for every minute of the week. The schedule of a parent load area affects the
amount of load assigned to its children and, to a lesser degree, the amount of load
assigned to its sibling load areas.
State Estimation updates the schedules of all load areas that are measurement-observable.
Measurement-observable load areas have a user-determined percentage of load that is
measured directly from SCADA.
• Top Level (Forecast) Load Areas: These top-level areas are a parent to other load areas.
  Consequently, base load and parent fraction information has a different meaning in
  Forecast Load Areas than in other load areas.
• Load Schedules: Load schedules are assigned to load areas. They contain time-variable
  base loads (minimum loads) and an assigned fraction of the parent’s total load.
• Load VAr Schedules: Load VAR schedules are assigned to individual loads. They contain
  time-variable base MVAr loads (minimum MVAr loads), as well as the power factor of the
  load. The power factor is used to determine the MVAr load, in addition to the base, from
  the MW load. The sum of the two components yields the total MVAr load.
• Base Load: This is the minimum load distributed to that load branch. In top-level load
  areas (forecast load areas), this is the total load+loss for an entire load tree. Base loads
  can be entered manually, or updated via RTNET in study mode or real time.
• Parent Fractions: These are modeled in the load area schedules.
• Load Fractions: This is a distribution factor assigned to loads. The Load Fraction
  determines the amount of load above the base load that is distributed to that branch of
  the load model hierarchy. In top-level load areas, this is the fraction of the total
  load+loss that represents the total load for the tree. Load fractions can be entered
  manually, or updated via RTNET in study mode or real time.
The first step in modeling load is deciding how to structure the GeographicalRegion and its
SubGeographicalRegions. SubGeographicalRegions are important because they define how
the physical network is divided or partitioned in the model. Furthermore, load and loss
information is obtained from SCADA measurements and summarized at the
SubGeographicalRegion level.
The structure of the load area model is a tree or hierarchy consisting of load areas and
loads, as shown in Figure 27. Typically, your load area model is made up of a number of
load trees, each one headed by a “top-level” load area. The purpose of this tree structure is
to tie the load areas to individual loads in the network.
Substation busbar loads are at the bottom of the “load tree”. In general, each bus in the
network has a number of loads and the sum of these loads is the net bus load (injection
demand).
These loads can then be grouped into load areas, which can in turn be grouped into
higher-level load areas, until finally one top-level load area is formed at the top of the tree.

Proprietary – See Copyright Page               88                                 Network Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.2.4.4 Load Model Design
A load model consists of “load trees”, with each top-level load area (Forecast Load Area)
representing the trunk of the tree. Software trees, in comparison, are usually inverted, with
the root at the top.
Each “child” load area is a branch. The actual load is like the sap of the tree. The total load is
specified for each trunk (top-level load area) and flows to the branches. The amount each
“child” load area branch receives can never be more than its “parent” branch receives.
Figure 27 shows a sample load tree.

                    TOP LEVEL LOAD AREA (Forecast Load Area)
                                      base: 1000
                                      fraction: (.88)
                                      Child Base Sum: 280
                                      Child Frac Sum: 400

LOAD AREA (A)                    LOAD AREA (B)
       base: 80                          base: 200
       fraction: 100                     fraction: 300
       Child Frac Sum: 50                Child Base Sum:110
                                         Child Frac Sum: 200
     LOAD (a)
       base: 0                   LOAD AREA (C)                 LOAD (b)
       fraction: 50                    base: 100                 base: 10
       base MVAR: 5                    fraction: 200             fraction: 0
       pwr factor:+0.98                Child Base Sum: 60        base MVAR: 0
                                       Child Frac Sum: 400
                                                                 pwr factor:+1.0

             LOAD (c)                                 LOAD (d)
               base: 0                                  base: 60
               fraction: 100                            fraction: 300
               base MVAR: 0                             base MVAR: 0
               pwr factor:+1.0                          pwr factor:+1.0
Figure 27. Sample Load Tree

Using data from the load tree in Figure 27, the load is calculated as follows:
• The Child Base Sums are calculated for the whole tree. The sums of the values in the
  base MW fields of the children in each load area are computed and saved.
• The Child Base Sum of the Forecast Load Area equals the sum of the base values in load
  areas A and B, which in this case is:
        200 + 80 = 280 MW
• Load area B has a Child Base Sum equal to the sum of the base values in load area C
  and load B, which in this case is:
        100 + 10 = 110 MW
• Load area C has a Child Base Sum equal to the sum of the base values in loads C and D,
  which in this case is:
        0 + 60 = 60 MW


Proprietary – See Copyright Page                        89                                    Network Modeling
                                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

• The Child Frac Sums are computed for the whole tree. The sums of the values in the
  fraction fields of the children in each load area are computed and saved.
• The Child Frac Sum of the forecast area equals the sum of the fraction values in load
  areas A and B, which in this case is:
        100 + 300 = 400 MW
• Load area A has a Child Frac Sum of 50 MW.
• Load area B has a Child Frac Sum equal to the sum of the fraction values in load area C
  and load B, which is:
        200 + 0 = 200 MW
• Load area C has a Child Frac Sum equal to the sum of the fraction values in loads C and
  D, which is:
        100 + 300 = 400 MW
• The total load for the top-level load area is computed by multiplying its base value in
  MW and its fraction in Per Unit:
        1000 x .88 = 880 MW
For the example in Figure 27, the total load is 880 MW.
The base value in MW for the top load area represents the total load+losses in MW, and the
fraction in Per Unit for the top load area is the fraction of the total load divided by the total
load+losses. The total load is distributed to its immediate children, load areas A and B.
• First, the Child Base Sum is subtracted from the total remaining load to get the
  fractional remaining load:
        880-280=600 MW
    This is to ensure that the base loads are always distributed to the child load area.
• Second, the fraction of the remaining load is assigned to the child load area by dividing
  the load area’s fraction by the Child Frac Sum, and then multiplying the result by the
  fractional remaining load:
        For load area A: (100/400) x 600 = 150 MW
        For load area B: (300/400) x 600 = 450 MW
• Last, the base values are added back in to obtain the load distributed to each area:
        For load area A: 150 + 80 = 230 MW
        For load area B: 450 + 200 = 650 MW
The same process repeats at each branch. Condensed, the formula for computing the load
distributed to child load or load area is:
    t = b + [(f/FS) x (T - BS)]


Proprietary – See Copyright Page               90                                  Network Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

where:
• t = the total load to the child
• b = the base load value of the child
• f = the fraction load value of the child
• FS = the Child Frac Sum of the parent load area
• T = the total load of the parent load area
• BS = the Child Base Sum of the parent load area
For load A, the load is: 0 + [(50/50) x (230 - 0)] = 230 MW.
For load area C, the load is: 100 + [(200/200) x (650 - 110)] = 640 MW.
For load B, the load is: 10 + [(0/200) x (650 - 110)] = 10 MW.
For load C, the load is: 0 + [(100/400) x (640 - 60)] = 145 MW.
For load D, the load is: 60 + [(300/400) x (640 - 60)] = 495 MW.
If you add up the values calculated for the loads, the result is the total load (880 MW). In the
example, add the computed loads of loads A, B, C, and D (230 + 10 + 145 + 495 = 880 MW).
Last, the reactive portion of the load is computed for the loads. The power factor represents
the cosine of the angle of the MVA vector, and the base MVAr is just added on. Thus, the
total MVAr load is:
    R = r + [(W - b) x sqrt(1 - (p)²) / p]
where:
• R = the total reactive component of the load
• r = the base MVAr of the load
• W = the real load computed in the previous step
• b = the base MW of the load
• p = power factor
• 0 < |p| < 1
• sqrt = square root
For load a, the reactive load is: 5 + [230 x sqrt(1 - (.98)²) / .98] = 52 MVAr.
For the rest, the reactive load is: 0 + [10 x sqrt(1 - (1)²) / 1] = 0 MVAr.
When the voltage or frequency measured at the load is off-nominal, the load type fields
modify the amount of power extracted at the load according to the following formulas:
    W' = W(V)^v(F)^f determines the adjusted real power.
    R' = R(V)^v'(F)^f' determines the adjusted reactive power.


Proprietary – See Copyright Page                  91                                  Network Modeling
                                                                       e-terrasource EMS Modeling Guide


<!-- salto de página -->

where:
• W' = the adjusted total of the load’s real power
• W = the total real power of the load
• R' = the adjusted total of the load’s reactive power
• R = the total reactive power of the load
• V = the per-unit value of the voltage at the load
• F = the per-unit value of the frequency at the load
• ^ = raise to the power of
• v = the value in the WVEXP field from the load type data for the load
• f = the value in the WFEXP field from the load type data for the load
• v' = the value in the RVEXP field from the load type data for the load
• f' = the value in the RFEXP field from the load type data for the load
Base MVAr and power factor of the load can both be treated as constants by entering
constant values for the load data, or they can be treated as time-dependent variables by
creating schedules.


2.2.4.5 Components of MW Load
The MW load of each load area in the tree is modeled as two components: a time-varying
portion of the parent load area’s load, and a fixed portion of load. The fraction of a parent’s
load and the fixed base value are both obtained from the schedule that a load area is
assigned to. Because the base value is obtained from a schedule, it can vary over time like
the fraction, but it represents a value of MWs that is assigned to the load area’s load
regardless of what the parent load area’s load is. However, the fractional part of a load
area’s load is dependent upon the parent load area’s load.
Whenever the load model is evaluated by software, the base values of load areas are first
summed up through the hierarchy and subtracted from the forecasts for top-level load
areas. The remainder of the forecast is then distributed down the hierarchy according to
the fractional load area components.
By having two components for load in a load area, complemented with manual override
abilities, you have the capability to model load patterns that do not strictly follow weather
conditions, such as industrial loads. Load area subtrees can be defined underneath a
top-level load area, which pulls out a fixed base value from a forecast and does not vary at
all with weather conditions.


2.2.4.6 Load Curve (Schedule) Values
At least some of the schedule values you define can be improved slowly over time by the
Real-Time Network (RTNET) application using actual SCADA measurements. So the values
Proprietary – See Copyright Page              92                                 Network Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

you define initially only need to be a “good first guess”. A key point in taking advantage of
this feature is to assign all loads at a bus to the same load area.
On the other hand, the load area structure is not affected by software. Although some
information calculated by software indicates where the model structure can be improved,
structure changes can only be made manually.
In the long run, the structure you define is the most important part of your load area model,
because even well-identified schedule values cannot improve a poorly defined structure;
they can only make the best of it.


2.2.4.7 Modeling Load Diversity
Each load tree can be as complex or as simple as you think is necessary. A tree can have
many levels of load areas, and any load area in the tree can have both load areas and loads
assigned to it. The load for each load area is the sum of its children’s loads — regardless of
whether the children are load areas, loads, or both.
On the other hand, you can leave out load area children altogether and simply define one
top-level load area and the loads. This is the most basic load area structure.
Of course, there are good reasons for choosing one structure over another. Keep in mind
that the purpose of having a hierarchy is to allow you to represent the effects of
“non-conforming” loads within a forecast area. For example, say that a load area is made
up of both an industrial load and a residential load. The load curve for that load area
represents a combination of both types of load.
Typically, however, industrial demand has a time pattern different from residential demand.
And it may be that neither one of their load curves, observed individually, conforms to the
forecast load area curve. For this reason, load area children must be included in the load
tree.
By including load area children (load areas between the top-level forecast load area and
the loads), you can define one load area for residential demand and another load area for
industrial demand. Then you can define a different forecast schedule for each load area —
one that models residential demand, and the other, industrial demand. In this way, each
load’s forecast can be modeled as a time-dependent fraction of the top-level load area
forecast.
One approach for modeling load diversity for an internal operating area is to divide your
load models by geographical region, and then by “load class”. With this approach, your load
tree, or hierarchy, is made up of four levels, as shown in Figure 28.


Proprietary – See Copyright Page              93                                 Network Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

                            LDAREA                            LEVEL 1: Top Level LDAREA.


      LDAREA           LDAREA          LDAREA       LDAREA    LEVEL 2: LDAREAs for load classes
     (Residential)   (Commercial)    (Industrial)   (Mixed)
                          LD                             LD
                                                              LEVEL 3: LDAREAs for stations grouped by
LDAREA         LDAREA          LDAREA         LDAREA
                                                               geographic area and load class


LD   LD        LD    LD        LD   LD        LD    LD        LEVEL 4: LDs for station busbar loads


Figure 28. Sample Load Tree for Internal Operating Area


2.3 Schedules and Curves

2.3.1 Schedules
Schedules describe the relationship between time (X axis) and one or two dependent
variables (Y1 axis and Y2 axis).


2.3.1.1 Schedule Execution
The TimeSet (NETMOM TYMSET), WeekSeg (NETMOM WKSEG), DayType (NETMOM DAYSEG),
Season, and AbnormalDate (NETMOM ABDATE) tables are used to define the time points
pattern referenced by schedules. All the schedule points are defined in the
IntervalSchedPoint class. ETS/EMS only supports a weekly schedule starting from the
middle of the night of Sunday.
Timeset records represent the time models that are built underneath them. Each record has
a name, as well as a field specifying the type of model represented. ETS only supports a
weekly cycle, not the linear time trend.
Cycle schedules repeat each week: that is, TimeSet time models contain a set of time points
(times when component values change) that repeat week after week, except for defined
abnormal dates that interrupt the weekly cycle.
WeekSeg records are children of TimeSet. They break the week up into groups of consistent
daily schedules. WeekSegs are used to specify when a new daily schedule becomes
effective. You add another WeekSeg to a TimeSet only when the times at which you want
the component’s value to change are different from those of the previous day.
A “day schedule” refers to a time period from 00:00 hours to 23:59 hours. It is a fixed day,
unrelated to when a WeekSeg becomes effective.
The daily schedule defined by the DayType repeats each day until the WeekSeg that called
it is superseded by a new WeekSeg.


Proprietary – See Copyright Page                         94                       Network Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

DayType records belong to TimeSet records rather than to WeekSeg records. This is
important when defining abnormal dates, because it enables the TimeSet to contain
DayTypes that are not called by a WeekSeg. Only TimeSets that contain the name of the
DAYSEG called by an AbnormalDate are affected by that. This flexibility lets you control
which TimeSets are affected by the AbnormalDate. For example, if the AbnormalDate
FOURTHOFJULY refers to a DayType named “JULY4”, then only those TimeSets with a
DayType called “JULY4” are affected by the AbnormalDate.
The requirement that DayType names need only be unique within a particular TimeSet lets
you set up a standard naming convention for the DayType. For example, you might have a
DayType named “FRIDAY” because it begins on Friday in each of 10 different TimeSets.


2.3.1.2 Regulation Schedules
Regulation schedules are developed for use by modeled generators, load tap changing
transformers, system voltage, etc.
    Value1: Voltage Target in p.u.
    Value2: Voltage Deviation in p.u.
For phase shifter regulation schedules:
    Value 1: MW Target
    Value 2: MW Deviation


2.3.1.3 Area Load Schedules
Area load schedules are used by several different subsystems. They are used by
e-terrasimulator to simulate system load for realistic training scenarios. They are also used
when performing system studies and running contingency analysis.
As system loads are affected and vary depending on the time of day, weekday to weekend,
different load curves are typically developed to simulate load patterns for each day of the
week, weekends, and holidays. Likewise, load curves can be developed to account for the
different seasons.
    Value1: Total MW (for top load area)/Base MW (for non-top load area)
    Value2: Loss Factor (for top load area)/Fraction (for non-top load area)


2.3.1.4 Switch Schedules
Switch schedules are used by several different subsystems. They can be used by
e-terrasimulator to simulate auto voltage control by insertion or removal of static voltage
control devices such as shunt capacitors or reactors.
    Value1: Open/Close


Proprietary – See Copyright Page              95                                 Network Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.3.1.5 Load Reactive Schedules
Load reactive schedules are assigned to individual loads. They contain time-variable base
MVAr loads (minimum MVAr loads), as well as the power factor of the load. The power factor
is used to determine the MVAr load, in addition to the base, from the MW load. The sum of
the two components yields the total MVAR load.
    Value1: Load MVAR
    Value2: Power Factor


2.3.2 Curves
Curves describe the relationship between an independent variable (X axis) and one or two
dependent variables (Y1 axis and Y2 axis). They are not time-dependent.


2.3.2.1 MVAR Capability Curve
SynchronousMachine input to the network is modeled as a direct contribution of power (W
and R) at the node the unit is connected to, where W and R are the unit’s MW and MVAR
outputs, respectively.
Quantities for both W and R are often variables and have limits. The sign convention for
both is positive for real and reactive power entering the network.
Each unit VAR capability curve is defined in a table, which shows a unit’s MVAR maximum
and minimum limits for a given MW output.
    X: MW output
    Y1: Maximum MVAR
    Y2: Minimum MVAR


2.3.2.2 Load-Based Regulation Curve
A regulation schedule can also be defined based on the load.
    X: Load
    Y1: Voltage Target
    Y2: Voltage Deviation


2.3.2.3 Station Supply WR Curves
The station supply WR curves describe the relationship between the station supply (Y) with
load and the station generator output (X).
    X: Station Generator Output
    Y1: AuxiliaryLoad MW

Proprietary – See Copyright Page             96                                Network Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Y2: AuxiliaryLoad MVAR


2.3.2.4 Tap Ratio Curves
In certain situations, such as for three-winding transformers, an unusual relationship
between tap setting and voltage tap ratio may exist. For these cases, tap ratio tables are
assigned to transformers indirectly by assigning them to tap types.
If a tap type is assigned to a tap ratio table, transformers assigned to that tap type have
their voltage tap ratios calculated using the table. If no table is assigned to a tap type,
transformers assigned to that tap type have their voltage tap ratios calculated in the usual
linear manner.
    X: Tap Positions
    Y1: Per-unit Voltage Tap Ratio Correction Scaling Factor


2.3.2.5 Transformer Impedance Curves
A transformer impedance curve defines the impedance correction table.
    X: Tap Positions
    Y1: Resistance Correction Scaling Factor
    Y2: Reactance Correction Scaling Factor


2.3.2.6 Phase Shifter Impedance Curves
The phase shifter impedance can be modeled as a function of the phase shifter’s angle, in
degrees. The correction table for phase-shifter impedance is referenced in the phase
shifter’s tap type. The correction table gives X and corresponding Y values, where X is the
phase shift in degrees, and Y is multiplied by a phase shifter’s nominal impedance to get the
corrected impedance. If an impedance correction table is not referenced, the phase shifter’s
impedance is assumed to be constant.
    X: Phase Shift in Degrees
    Y1: Impedance Correction Scaling Factor


2.3.2.7 Auxiliary Load Voltage Limit Curves
This curve defines voltage limits for Auxiliary Loads as a function of its MW demand.
    X: MW Output of the Auxiliary Load
    Y1: High Normal Voltage
    Y2: Low Normal Voltage
    Y3: High Emergency Voltage


Proprietary – See Copyright Page               97                              Network Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Y4: Low Emergency Voltage


2.4 Monitoring
The monitoring definition is used in various network applications to compare the state of
network components against user-defined limits.
• Monitored group: A MonitoredGroup defines a set of tolerances and processing controls
  that are used by the state monitor process when checking the components that are
  assigned to that monitored group. The monitored group also provides the means for
  activating and deactivating sets of components from the monitoring process.
• Voltage limit set: A VoltageLimitSet describes a set of voltage ratings, described in per
  unit voltage. Two sets of rating values can be supplied, Normal and Emergency,
  corresponding to two levels of severity. High, low, and drop limits (exchange) are
  supplied for each severity level. The high limit corresponds to the maximum voltage, the
  low limit corresponds to the minimum voltage, and the drop limit specifies the
  maximum amount a component’s voltage can decrease from its previous value. The
  effect of voltage reduction on the limits is also supplied for the voltage group.
    The following VoltageLimitSet properties must be populated:
     – The EMSName property determines ID_VLIM (four characters)
     – Each VoltageLimitSet record has six child VoltageLimit records corresponding to the
       limit fields on the VLIM record in NETMOM.
    For VoltageLimit records, the properties that must be populated for exporting to
    NETMOM are:
     – The LimitType must be selected from the enumeration group EMSLimitType:
         ∗ Emergency EXCHANGE
         ∗ Emergency HIGH
         ∗ Emergency LOW
         ∗ Normal EXCHANGE
         ∗ Normal HIGH
         ∗ Normal LOW
     – The Value property is not mandatory for netvalid.
• Angle difference limit set: Each AngleDifferenceLimitSet has three angle separation
  limits, corresponding to three severity levels. The limit values are supplied in units of
  degrees. It is referenced by AngleDifference.


Proprietary – See Copyright Page              98                                 Network Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.4.1 Monitored Element Definition
There are two methods to assign components to groups: default and non-default. The
default method requires less data entry, but the non-default method allows more control
over individual limits. The default method assigns all components within a
GeographicalRegion by voltage level or SubGeographicalRegion by voltage level.
The non-default method individually assigns components. If specified, non-default
monitoring overrides default monitoring for a particular component. AC lines, transformers,
zero impedance branches, node limits, and buses can be assigned to a particular monitored
group using either method. Buses can be assigned to a voltage limit group using either
method. Interfaces, node pairs, and nodes must be assigned through the non-default
method.
To monitor components by the default method, the user marks the voltage level within each
GeographicalRegion or SubGeographicalRegion to be included in the monitored group and
voltage level group. Whether the default assignment is within a GeographicalRegion or
SubGeographicalRegion is controlled by an option supplied for each GeographicalRegion in
the network model definition.
To assign non-default components, the user marks the individual components to be
included in the monitor group.
For monitored nodes that have individual node voltage limits assigned, the node voltage
limits are used for monitoring. For nodes that do not, voltage limit groups assigned to the
node (non-default monitoring) or to its voltage level or station (default monitoring) in the
monitored element definition supply the voltage limits for the node.


2.4.1.1 Angle Difference
A node pair identifies a pair of nodes that can be checked for angle separation. Each node
pair is supplied by an AngleDifferenceLimitSet with three angle separation limits,
corresponding to three severity levels. The limit values are supplied in units of degrees.


2.4.1.2 Branch Group
A BranchGroup identifies a set of branch elements to be monitored for their total net flow.
The direction of the flow to be included in the net flow calculation is specified for each
branch included in the interface. A high limit (corresponding to the maximum net flow in the
interface) and a low limit (corresponding to the minimum net flow in the interface) are
specified. Each BranchGroup is identified as monitored for MW or MVAR. The individual
branch elements in a BranchGroup are defined in the BranchGroupTerminal class.


2.4.1.3 Reserve Monitor Groups/Units
A Unit Reserve Group is used in Optimal Power Flow (OPF) to monitor the MW reserve of the
defined group. A Unit Reserve Group consists of multiple units specified by the user.

Proprietary – See Copyright Page              99                                 Network Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.4.1.4 Reactive Monitored Groups/Stations
Various network applications monitor reactive reserve defined by the
ReactiveMonitoredGroup. All the ShuntCompensator and GeneratingUnits defined in the
ReacMonGroup_Station are summed to compute the reactive reserve.


2.4.1.5 ReserveMonitoringGroup/ReserveMonitoringGroup_Mem
A ReserveMonitoringGroup identifies a user-defined collection of reactive power
components. The total MVAR reserve of this dynamic reserve group can be monitored and
reported for any MVAR reserve violations based on the user-specified high and low limits.
The element components in a ReserveMonitoringGroup, such as ShuntCompensator,
SynchronousMachine, and StaticVarCompensator, are defined in the
ReserveMonitoringGroup_Mem class.
The new dynamic reserve monitoring function is only available for e-terraplatform 3.0.
Unlike the existing ReactiveMonitoredGroup, where member components based on station
selection on the fly are static, the user can decide whether to enable member reactive
components in the calculation of different dynamic reserve monitoring groups by using
MVAR type Protective Actions and Triggering Conditions defined in RASMOM.


2.4.1.6 Operational Limit Sets
There are two types of operational limit sets: branch limits and voltage limits. Limits are
used to provide alarm points to alert system operators when a piece of equipment or
transmission line is approaching or exceeding an operational limit.
Alternate limit sets are modeled as an OperationalLimitSet with a “branch limit priority”
specified. System components are rated based on factors such as ambient temperature.
Typically, alternate limit sets are developed for use during different seasons or temperature
thresholds.
• Branch Limits: A branch limit is defined for each AC line, transformer, or zero impedance
  branch that can be monitored for violating its flow rating. Three rating values can be
  supplied for the branch limit, corresponding to three levels of severity. The limit can
  apply to one or both ends of the branch, in one or both directions of flow. If the branch
  limit is directional or applies only to one end of the branch, another branch limit can be
  assigned to the same AC line, transformer, or zero impedance branch applying to the
  other end or direction of flow. The branch limits also define the possible alternate limit
  sets. If a branch limit record is defined to be manually entered, it is not overwritten with
  SCADA values.
• Branch Limit Type: For each type of branch (ACLineSegment, TransformerWinding, and
  SeriesCompensator), you can specify whether the monitoring checks ampere or MVA
  values. This specification applies to all branches of that type, and it defines the units
  (MVA or amps) assumed for the supplied branch limit values. Three sets of analog limits


Proprietary – See Copyright Page              100                                Network Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

    are shown: normal, emergency, and load shedding. These limits are mapped to
    NETMOM LNLIM/ZBLIM/XFLIM classes.
• Voltage Limits: These are defined for each ConnectivityNode that is monitored. The
  terminal association should refer to the BusBarSection terminal if it exists at that node;
  otherwise, the terminal of other devices at that node. Voltage limits have similar rating
  information as branch limits. Voltage limits are copied from SCADA whenever mapping
  between the network and SCADA databases is rebuilt. Voltage limits can also be
  manually entered in the network applications. If a voltage limit record is defined to be
  manually entered, it is not overwritten with SCADA values; it is mapped to the
  NETMOM NDLIM class. There are no alternate limit sets for voltage limits.
NDLIM records appear in e-terrasource as one OperationalLimitSet record with six child
OperationalLimit records. To export a NDLIM record to NETMOM, the following fields are
required.
The following OperationalLimitSet properties must be populated:
• The EMSName property appears in the tree and determines ID_NDLIM (one character)
  The Terminal must be populated. The associated connectivity node determines the ND
  parent of the NDLIM in NETMOM.
• Each OperationalLimitSet record has six child OperationalLimit records corresponding
  to the limit fields on the NDLIM record in NETMOM.
For OperationalLimit records, the properties that must be populated for export to NETMOM
are:
• The LimitType must be selected from the enumeration group EMSLimitType:
     – EmergencyChange
     – NormalChange
     – EmergencyHigh
     – NormalHigh
     – EmergencyLow
     – NormalLow
• The OpLimitType must be set to VoltageLimit.
• The Value must be populated except for change limits.
Both LNLIM and LNLIMA records appear in e-terrasource as one OperationalLimitSet record
with three child OperationalLimit records. However, which properties are populated is
different for each.
To export a LNLIM record to NETMOM, the following OperationalLimitSet properties must be
populated:
• The EMSName property appears in the tree and should be populated. This also
  determines ID_LNLIM in NETMOM.
• The Branch Priority property should be blank.


Proprietary – See Copyright Page            101                                Network Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

• The rest of the properties in the General property group apply.
• Each OperationalLimitSet record has three child OperationalLimit records
  corresponding to the fields LIMIT1, LIMIT2, and LIMIT3 in NETMOM.
For all child OperationalLimit records, the properties that must be populated for export to
NETMOM are:
• The EMSName property appears in the tree and should be populated, but it is not
  exported.
• OpLimitType labeled "OperationalLimit Type" must be "Apparent Power" or "Current".
• The Value property must be populated.
To export an LNLIMA record to NETMOM, the following OperationalLimitSet properties must
be populated:
• The EMSName property appears in the tree and should be populated. This also
  determines ID_LNLIM in NETMOM.
• The Branch Priority property must be populated. This determines ID_LNLIMA in
  NETMOM.
• The rest of the properties in the General property group are not used.
• Each OperationalLimitSet record has three child OperationalLimit records
  corresponding to the fields LIMIT1, LIMIT2, and LIMIT3 in NETMOM.
For OperationalLimit records the properties that must be populated for export to NETMOM
are:
• The EMSName property appears in the tree and should be populated, but it is not
  exported.
• OpLimitType labeled "OperationalLimit Type" must be "Apparent Power" or "Current".
• The Value property must be populated.
Similar rules apply to the remaining branch limit record types in NETMOM: ZBLIM, ZBLIMA,
XFLIM, XFLIMA, CBLIM, and CBLIMA.


2.4.2 Network Other Tables

2.4.2.1 Network Configuration Parameters
These parameters are used for network application settings. They are mapped to the
NETMOM ITEMS record and grouped under the following categories: Functions Installed,
Contingency Redefinition, General Options, Equipment Type Disposition, VAR Violation
Monitoring, Season Definition, SCADAMAP, and Simulation.


Proprietary – See Copyright Page             102                                Network Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.4.2.2 Network Transaction/Transaction Direction
This table represents a transaction between two operating areas used in network
applications.


2.4.2.3 Mutual Coupling
Mutual coupling defines the zero sequence impedance between the two lines with mutual
coupling effects. The first terminal is the starting terminal for calculating the distance along
the first branch of the mutual coupling. The second terminal is the starting terminal for
calculating the distance along the second branch of the mutual coupling. Normally, mutual
coupling is only used for AC line segment terminals. The first and second terminals of a
mutual coupling should point to different ACLineSegments. A mutual coupling group is used
to identify all the line mutual impedances that are processed at the same time. A line
cannot appear in two different groups. It is used only by the short circuit application.


2.4.2.4 Network Alarm
This table defines the alarm category used by the network applications.


2.4.2.5 SpecialMeasurement
Unlike analogs or points mapped to the network model, the special measurement does not
correspond to any component types in the network model such as temperature dependent
ratings, system voltage reduction, load area power, and substation temperature. The
measurement can only be analog or discrete.


2.4.2.6 SumMeasurement/SumMeasurement_Member
SumMeasurement defines the summed analog measurements used by state estimation.
The participated member can be an ACLineSegment, TransformerWinding,
SeriesCompensator, SynchronousMachine, or EquivalentLoad.


2.4.2.7 ConductorLength
This table defines the conductor length and the conductor type parameters.


2.5 Contingency Modeling
One of the functions used by power system operators and planners is contingency analysis.
This is a process that simulates the loss of one or more elements of the grid to allow
operators and planners to observe how the grid reacts. An example is the loss of a
transmission line or a generator. This loss triggers the contingency analysis subsystem to
run a power flow study. The results indicate if any other elements can become overloaded

Proprietary – See Copyright Page              103                                Network Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

in such a situation. Power markets also use contingency definitions to run simultaneous
feasibility tests.
To allow this to function properly, the modeler must define the specific elements within the
system that are monitored for contingencies. There are six classes used to model
contingency definitions:
•   Contingency Groups (Ctg_Group)
•   Contingency Group Members (Ctg_CtgGroup)
•   Contingency
•   Contingency Element (Ctg_Equipment)
•   Conditional Contingency (ConditionalCtg)
•   Contingency Configuration
Contingencies are usually grouped together to be selected as active or inactive by the
users. Each contingency group can include multiple contingencies and each contingency
can belong to different groups. The relationship is described in the Contingency Group
Member class.
Each contingency can include multiple network elements. e-terrasource supports
contingencies defined at:
•   ACLineSegment
•   SeriesCompensator
•   ShuntCompensator
•   SynchronousMachine
•   EquivalentLoad
•   DCConverter
•   VoltageSourceConverter
•   DCPole
•   TransformerWinding
•   ConnectivityNode (all the devices connected to this node are outaged)
•   Substation (all the devices within this substation are outaged)
DCController and DCPole can also have a contingency defined for reduced power transfer
setpoints. A corresponding ACLineSegment/SeriesCompensator association is then
required.
Each contingency is mapped to the CTGS CTGL class.
Contingencies can also happen when certain network components are over the operational
limit. This is called a “conditional contingency”. The monitored element should be defined in
this class, and Contingency has a reference (optional) to this class. It is mapped to the
CTGS CNDME class.
Note that the conditional contingencies definition can be replaced by remedial action
scheme modeling, which supports more complex contingency scenarios.


Proprietary – See Copyright Page            104                                Network Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.6 Dynamic Ratings
Dynamic Ratings (also known as Equipment Dependent Limits or EDL) is a new application
added to e-terraplatform 3.0. It computes dynamic branch ratings, taking into account
variables such as ambient temperature and topology. For the purposes of computing
dynamic branch ratings, a branch and its associated terminal equipment, such as isolating
circuit breakers (CBs) and disconnectors, current transformers (CTs), and wave trap (WTs),
are used to collectively determine the effective ratings on the branch. The modeling can be
defined in the e-terrasource Dynamic Rating related tree view and tables with references to
Network Model.
The Dynamic Rating hierarchy in e-terrasource mainly includes Dynamic Rating Branch,
Switch, WeatherStation, and GeographicalRegion.
The Dynamic Rating model in e-terrasource can also be exported to e-terraplatform 2.6 for
users with the application added to their EMS. The Dynamic Rating application in
e-terraplatform 3.0 supports long names for branches and the GeographicalRegion.


2.6.1 Dynamic Rating Branch
Dynamic Rating Branch lists all the branches and associated terminal equipment
participating in the Dynamic Ratings application, as well as the limit dependency models,
weather station, and ownership definitions. Participating branches have the dynamic rating
flag set to True. The hierarchical structure is defined as:
 Dynamic Rating Branch (ACLineSegment, SeriesCompensator,
 TransformerWinding)
    |-- Series Equipment Dependent Limit
    |      |-- Equipment Limit Series Components
    |-- Temperature Dependent Limit Table
    |      |-- Temperature Limit Table Point
    |-- Temperature Polynomial Limit
    |-- Scheduled Limit Dependency
    |      |-- ScheduledLimitValue
    |-- Limit Scaling Limit
    |-- WeatherStation_Equipment
    |-- GeographicalRegion_Resource
    |-- Terminal
           |-- Current Transformer
                  |-- WeatherStation_Equipment
                  |-- GeographicalRegion_Resource
           |-- High Frequency Filter
                  |-- WeatherStation_Equipment
                  |-- GeographicalRegion_Resource


Proprietary – See Copyright Page           105                                Network Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

Note that the static OperationalLimitSet/OperationalLimits associated with different limit
defintions, current transformers, wave traps, and switches are defined in the Network
Model tree view.
In e-terraplatform 3.0 SP4 and later, an ACLineSegment can have different limit definitions
applied to each end. The SeriesCompensator and TransformerWinding still have only one
definition.


2.6.1.1 Limit Dependency
A limit dependency describes the limit calculation model used to compute an operational
limit based on external inputs. Five kinds of limit dependency models can be defined for
branches:
• Series Equipment Dependency Limit
• Temperature Dependent Limit Table
• Temperature Polynomial Limit
• Scheduled Limit Dependency
• Limit Scaling Limit
All limit dependency types have an association to an operational limit for which the limit
dependency model applies.


2.6.1.1.1 Series Equipment Dependency Limit
Series Equipment Dependency Limit is a specification of equipment that determines the
calculated operational limit values based upon other equipment and their ratings. The most
restrictive limit connected in series within the group is used. The physical connection based
on switch status, for example, may also impact which elements in the group are
considered. Any equipment in the group that is presently connected in series with the
equipment of the directly associated operational limit is used. This provides a means to
indicate which series equipment limits are considered for a computed operational limit. The
operational limit of the same operational limit type is assumed to be used from the grouped
equipment. It is also possible to make assumptions or calculations regarding how flow
might split if the equipment is not simply in series.
The series components for a branch include one conducting network equipment to be
monitored and its connected equipment up to the bus bar. The components under a series
equipment dependency limit can be automatically populated or manually defined. More
details can be found in chapter 5 Simulation Modeling.


2.6.1.1.2 Environmental Limits
The limit for power equipment can depend on environmental factors such as temperature.
The environmental model can be a polynomial function of temperature (Temperature


Proprietary – See Copyright Page             106                                Network Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Polynomial Limit in ETS), or a static look up table (Temperature Dependent Limit Table and
the child record Temperature Limit Table Point in ETS).
The temperature used to calculate the Dynamic Rating of the components comes from its
associated weather station.
Environmental limits for Normal, Emergency, and LoadShed conditions need to be modeled
separately in e-terrasource. If the temperature or the polynomial parameters are the same
among the three conditions, EMSName needs to be the same for the normalization when
DYNRTG is exported to the EMS side. In the EMS DYNRTG database, the environmental limits
are defined as a combination of the referenced table, TMPMDL, and the SEG child record,
RATING.


2.6.1.1.3 Scheduled Limit Dependency
Limit may vary when the season changes. Seasonally dependent limits can be defined in
ScheduleLimitDependency and the child record ScheduledLimitValue with the association
to season.


2.6.1.1.4 Limit Scaling Limit
Users may define just one branch rating, such as for normal conditions, which the other
types of ratings (such as Emergency and Load Shed) can be derived from. This can be
modeled as LimitScalingLimit in ETS, which specifies an operational limit calculated by
scaling another operational limit with a scaling percentage factor.


2.6.2 Weather Station
Weather stations are entities that group together equipment that have the same or similar
weather. Weather stations are the source of ambient temperature data. The temperature
data can be in the form of multiple redundant measurements for real-time or forecasted
temperatures for offline studies.
The weather station hierarchy in ETS is shown below.
 WeatherStation
    |-- WeatherStation_Equipment
    |-- Analog

A WeatherStation_Equipment class is used to model the possible association of an
equipment to multiple WeatherStations. It also specifies the equipment terminal for the
ACLineSegment to indicate whether the WeatherStation should be used for one end or both
ends. The Analog associated with the WeatherStation is used for temperature
measurements.


Proprietary – See Copyright Page            107                                Network Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.6.3 GeographicalRegion
Every equipment participating in Dynamic Ratings is required to have one or more owning
geographical regions.
The hierarchy related to GeographicalRegion data used in Dynamic Ratings is shown below.
 GeographicalRegion
    |-- GeographicalRegion_Resource
    |-- Analog
    |-- Season Start Table

The GeographicalRegion_Resource class is used to model the possible association of a
piece of equipment to multiple GeographicalRegions. It also specifies the equipment
terminal of an ACLineSegment for the ownership.
GeographicalRegion may have a different season start time, which is modeled in
SeasonStartTable. The Analog associated with GeographicalRegion is used for mapping
temperature telemetry to a specific GeographicalRegion/WeatherStation pair.
In e-terraplatform 3.0 SP4 and later, each GeographicalRegion can have its own limit unit
definitions for the ACLineSegment/SeriesCompensator (NonZeroImpedance and
ZeroImpedance), TransformerWinding, and Switches.


2.6.4 DynamicRatingConfiguration
This is the single-instance record where users can specify the dynamic rating application
configurations as well as a flag to control the automatic generation of the dynamic rating
component in e-terrasource.


2.6.5 Automatic Generation of Dynamic Rating Components
For network branches using Dynamic Ratings, e-terrasource provides a function to do a
topology search and find other serial components connected to those branches until the
bus bar and automatically populate the Dynamic Rating database with branches and their
connected components.
The automatic generation of dynamic rating components is implemented as part of the
e-terrasource workspace validation sequence. Any branch (currently limited to
ACLineSegment, SeriesCompensator, and TransformerWinding) that must be represented in
Dynamic Ratings has the Boolean attribute DynamicRating set to True in the Network
Model tree view. Current Transformer and Wave Trap are defined as Auxiliary Equipment
attached to the owning equipment terminal.
The logic will first check the participated branch’s OperationalLimitSet terminal association.
For branches, except ACLineSegment, it will start outwards from each terminal of the
branch and search for other station equipment that are connected to the branch’s terminal
through a connectivity node (for Switches) or are associated with the branch’s terminal (for

Proprietary – See Copyright Page             108                                Network Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

WaveTraps and CurrentTransformers). If multiple Switches are connected to the branch
terminals, the search processes those Switches and continues outwards from the far end
terminals of each Switch already processed. For ACLineSegment, if the two ends have
different OperationalLimitSets, the logic will search each end separately. WaveTraps and
CurrentTransformers associated with ACLineSegment should only be included if the
attached terminal has an OperationalLimitSet defined or the ACLineSegment has an
OperationalLimitSet applied to both ends. The stopping point for the search is one of the
following, whichever comes first:
• If the terminal of any Switch already processed by the search is connected to a
  connectivity node with a terminal of a BusBarSection.
• If the terminal of any Switch already processed by the search is connected to a
  connectivity node with the terminal of any other equipment (either another branch such
  as an ACLineSegment, TransformerWinding or a shunt device such as a
  SynchronousMachine, EquivalentLoad, etc.) other than the reference branch from
  whose terminals the search was initiated.

  Note: For the purpose of the auto generation logic, it is assumed that all
  SeriesCompensators are modeled as individual branches. This implies that a stopping
  point is reached when a search beginning at a branch reaches the near/far end terminal
  of a SeriesCompensator.

The auto generation populates the Series Equipment Dependent record for the branch as a
collection of EquipmentLimitComponents which reference all equipment included in the
connectivity search described above. This includes the branch from whose terminals the
search begins and all Switches, CTs, and WTs connected to one another through their
terminals.
All of the auto generated EquipmentLimitSeriesComponent will have the TOPONLY flag set
to be true. The user has the option to examine the Series Equipment Dependent and the
objects within that collection and use manual means to optionally exclude (or insert)
EquipmentLimitSeriesComponents that are not desired (or were not included) through auto
generation before it is transformed to the Dynamic Rating database in EMS. The
EquipmentLimitComponent class has a Boolean attribute Exclude that allows the user to
exclude an Equipment from one or more groupings. If an EquipmentLimitComponent has
this TOPONLY Boolean set manually by the user, the next incremental auto generation will
not result in that EquipmentLimitComponent auto generated as part of that grouping.
Before running the auto generation logic, users must set the Boolean attribute
AutoGeneration in the DynamicRatingConfiguration table to True. The auto generation logic
resets the attribute at the end of its execution. The auto generation logic uses an
incremental approach that does not destroy the existing auto generated objects prior to
execution.


Proprietary – See Copyright Page            109                               Network Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.6.6 Dynamic Rating Modeling Workflow
The dynamic rating modeling should be done after the power system equipment, including
current transformer and wate traps, are already modeled in e-terrasource. The following
steps are suggested for dynamic rating modeling:
1. Select the branches to participate in DynamicRatings. (Currently, only ACLineSegment
   including those with the ZeroImpedanceLine attribute set, SeriesCompensator, and
   TransformerWinding qualify.)
2. Run Dynamic Rating in workspace validation.
3. Manually exclude an instance of an equipment from one or more groupings.
4. Add more Dynamic Ratings specific data, such as modeling of WeatherStations and
   TemperatureDependencyModels.
5. Add Dynamic Ratings specific alarm and measurements definitions.
6. Run general workspace validation (based on the metadata property and association
   definition; there is currently no dedicated dynamic rating module in e-terrasource).
7. Export to the e-terraplatform DYNRTG model.


2.6.7 Dynamic Rating Model Restrictions
The dynamic rating validation is not complete in the current e-terrasource release. Be
aware of the following restrictions:
• A branch can either have Temperature Limit tables (up to six for the three conditions
  and two ends) or Polynomial models (up to six for the three conditions and two ends),
  but not both.
• For Temperature Limit table/Polynomial table/Scheduled Limit Dependency, usually
  model three records/sets for normal, emergency, and loadshedding conditions. If not all
  of them are available, the normal condition data should be modeled. The limits
  corresponding to the same temperature or the same season should be:
  NormalLimit <= EmergencyLimit <= LoadSheddingLimit
• Temperature points must be the same under the Temperature Limit table with the same
  EMSNames for normalization.
• All participating EquipmentLimitSeriesComponents (branches, switches, CTs, and WTs)
  must have the WeatherStation and GeographicalRegion association defined.


Proprietary – See Copyright Page            110                                Network Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.7 Remedial Action Schemes
Remedial action schemes (RASs) are automatic actions taken in the field in an effort to
prevent overloads or the loss of equipment in the event that a predefined event or events
occur, such as the loss of multiple transmission lines. RASs are implemented in stages, with
each stage associated with a set of triggers, and each trigger tied with a triggering
condition as well as its associated protective actions. The elements being monitored are
referred to as the “triggering conditions”, which cause the RAS to be implemented. Each
stage has a priority that defines the sequence under the parent remedial action scheme.
The same definition is applied to StageTrigger under the parent stage.
For each stage, a set of actions is defined to reduce or alleviate the overload. These actions
are referred to as “protective actions”. Similarly, remedial action plans (RAPs) are preventive
actions executed manually.
An RAP is modeled as a special case of an RAS.
The RAS definitions are then evaluated and implemented by network analysis applications,
such as STNET, PWRFLOW, STCA, and RTCA, in an effort to reduce the violations caused by
the current system (base case) or contingency-based topology.
The modeling structure for a remedial action scheme is shown below.
 Remedial Actions Schemes
    |-- Trigger Condition
    |   |-- Gate
    |       |-- Pin
    |-- Stage
        |-- StageTrigger
            |-- ProtectiveActions
                |-- PrivateProtectiveAction
                |-- ProtectiveActionShared


2.7.1 Remedial Action Schemes
An RAS is modeled to represent an automatically executed remedial action scheme, or a
manually executed remedial action plan. It can be defined with one or more stages (to
simulate the cascading effects of RASs).


2.7.2 Trigger Condition
An RAS triggering condition can have a lot of logic gates defined and connected to each
other by certain rules. This means that a gate output can connect to another gate’s input. A
triggering condition’s output can also connect to a gate’s input. Due to the complexity of
the gate logic and reusability of the triggering condition, the triggering condition is defined
separately from the RAS stage so the same triggering condition can be used by multiple

Proprietary – See Copyright Page              111                                Network Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

stages (or multiple triggers under the same stage) in the same RAS. This avoids defining the
same triggering condition again just because it is used by a different stage. (In
e-terraplatform 2.5, the same triggering condition must have different names.) So, an RAS
defines triggers, each of which is associated with a triggering condition and a set of
protective actions.
Each triggering condition can have one or more protective actions of varying types. If
multiple protective actions are defined for a triggering condition, they are applied together.
The TriggerCondition can also be defined as a CommunicationTrigger or as an Independent
Trigger.


2.7.3 Gate
A gate is similar to a logical gate used in the digital electronics field. Each gate has one or
more input pins and an output pin.
A simple “AND” gate is shown in the diagram below. It performs the Boolean “AND”
operation on all the inputs and the result is the output.


  Inputs              AND          Output


The RAS model supports combinations of testing gates (EQ, NE, LT, GT, LE, GE), Boolean
gates (AND, OR, NAND, EQV, NOT), and other arithmetic gates (SUM, MUL, DIV, SQR, EXP) of
the following gate input models (GateInputPins):
• Opening of a switching device is modeled as a PinSwitch.
• Branch/transformer de-energization (either end of the branch opens or both ends open)
  is modeled as a PinFlow with an association with the equipment and terminal. Flow on a
  DC Line is modeled as a PinFlow with an association with a DCLineSegment. Directional
  branch flow (which can be telemetered) is modeled as a PinFlow with an association
  with the equipment and terminal.
• Path flow is modeled as a PinBranchGroup with an association with a BranchGroup.
• Node voltage is modeled as PinVoltage with an association with a ConnectivityNode.
• Some SCADA points defined and mapped to NETMOM as “special measurements” are
  modeled as PinSpecialMeasurement with an association with a SpecialMeasurement.
• Output from another gate under the same triggering condition is modeled as a PinGate.
• Output from a triggering condition is modeled by inserting a gate input modeled as
  PinTriggerCondition.
• DC Converter Bypass/Block status is modeled as PinConverterStatus with an association
  to DCConverter. This feature is only available for e-terraplatform 3.0.


Proprietary – See Copyright Page               112                                 Network Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

An RAS also has functionality to make the protective action conditional to an arming status,
if available and already mapped to the SpecialMeasurement record.


2.7.4 Stage/Stage Trigger
A remedial action scheme can have multiple stages. An RAS stage trigger is associated with
a triggering condition. Each triggering condition is defined as a set of interconnected gates
with inputs and outputs. One of the gates’ outputs is designated as the triggering
condition’s output. The triggering condition is usually a logical combination of the system
conditions using the logical gates.


2.7.5 Protective Action
A protective action can be one of the following:
• Breaker open/close action modeled as ProtActSwitch with an association to Switch.
• ShuntCompensator open/close action modeled as ProtActShuntCompensator with an
  association to ShuntCompensator.
• StaticVarCompensator open/close action modeled as ProtAct StaticVarCompensator
  with an association to ShuntCompensator.
• DCPole open/close action modeled as ProtActDCPole with an association to DCPole.
• DCPole current/real power regulation modeled as ProtActDCPoleRegulation with an
  association to DCPole.
• DCController current/real power regulation modeled as ProtActDCController with an
  association to DCController.
• Network branch equipment remove/restore action modeled as ProtActACLineSegment
  with an association to ACLineSegment, ProtActSeriesCompensator with an association
  to SeriesCompensator, or ProtActTransformerWinding with an association to
  TransformerWinding.
• SynchronousMachine generation reduction modeled as a ProtActSynchronousMachine
  with an association to SynchronousMachine.
    The “Reduce To” and “Reduce By” values can come from either a SpecialMeasurement
    value or a fixed value entered by the user.
• EquivalentLoad load reduction modeled as a ProtActEnergyConsumer with an
  association to EquivalentLoad.
    The “Reduce To” and “Reduce By” values can come from either a SpecialMeasurement
    value or a fixed value entered by the user.
• SynchronousMachine remove/restore operation modeled as a
  ProtActSynchronousMachineMove with an association to SynchronousMachine.


Proprietary – See Copyright Page             113                               Network Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Equivalent Load remove/restore modeled as a ProtActEnergyConsumerMove with an
  association to EquivalentLoad.
• Substation generation reduction modeled as a ProtActSubStation with an association to
  Substation.
    This is accomplished by putting units off line within the station so that the total
    generation is reduced by at least XX MW.
• SharedProtectiveAction modeled as a ProtActShared with an association to
  SharedActions.
The following items are only available for e-terraplatform 3.0:
• ShuntCompensator voltage regulation modeled as ProtActShuntCompensatorReg to set
  the target voltage with an association to ShuntCompensator. “Reduce To/By” and
  “Reduce By Percentage” are not supported.
• StaticVarCompensator voltage regulation modeled as ProtActSVCReg to set the target
  voltage with an association to ShuntCompensator. “Reduce To/By” and “Reduce By
  Percentage” are not supported.
• Transformer tap changer voltage regulation modeled as ProtActVoltTapchanger with an
  association to voltage type TapChanger. “Reduce To/By” and “Reduce By Percentage”
  are not supported.
• Transformer tap changer real power regulation modeled as ProtActPhaseShifter with an
  association to phase shifter type TapChanger. “Reduce To/By” is supported, but “Reduce
  By Percentage” is not supported.
• Transformer tap changer AVR set on/off modeled as ProtActTapchangerSet with an
  association to voltage type TapChanger.
• SynchronousMachine voltage regulation modeled as ProtActSynMachineReg with an
  association to SynchronousMachine.
• SynchronousMachine remove/restore action modeled as ProtActSynMachineMove with
  an association to SynchronousMachine.
• SynchronousMachine AGC suspension modeled as ProtActSynMachineAGC with an
  association to SynchronousMachine.
• StationReduction modeled as ProtActStationReduction with an association to
  Substation.
• Substation AGC suspension modeled as ProtActStationAGC with an association to
  Substation.
• DCConverter bypass/block status modeled as ProtActDCConverter with an association
  to DCConverter.
Note that all the protective actions defined under StageTrigger (except
SharedProtectiveAction) are private actions to the parent remedial action scheme.


Proprietary – See Copyright Page              114                                 Network Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

2.7.6 Shared Protective Action
All of the protective actions specific to different devices mentioned in the previous sections
can also be modeled as shared actions. Using a shared protective action definition avoids a
duplicated private protection action definition for different remedial action schemes.


2.7.7 Remedial Action Schemes in DCP
Remedial Action Schemes (RAS) are currently supported in DCP. However, it should be noted
that the following RAS-specific features are not supported:
• Arming at all levels (RAS, Stage, and all the protective actions) is not supported.
• Communication Trigger Condition is not supported.
• Only the following gate types are supported: AND, OR, NOT, GT, GE, LT, LE, EQ, and NE.
• Only the following Gate Inputs are supported: PinFlow, PinVoltage, PinBranchGroup, and
  PinGate. The absolute value for PinFlow is not supported.
• Only the following Protective Action Types are supported:
     – ACLineSegment/SeriesCompensator/TransformerWinding (Remove/Restore)
     – EquivalentLoad/SynchronousMachine (Reduce/remove)
     – Substation: AGCsuspension
     – ShuntCapacitor/StaticVarCompensator: Remove


2.8 Operator Guide Modeling
In e-terraplatform 3.0, operator guide modeling has been merged into the RASMOM
database. Operator guide modeling in e-terrasource uses the same data structures
described in section 2.7 Remedial Action Schemes, except that only the operator guide text
can be the protective action, instead of device actions. Also, only one stage is allowed for
each operator guide RemedialActionScheme.


2.9 Dynamic Reactive Reserve Modeling
In e-terraplatform 3.0, Dynamic Reactive Reserve Modeling has been merged into the
RASMOM database. Dynamic Reactive Reserve Modeling in e-terrasource has not been
implemented completely.


2.10 Network Parameter in Per Unit Support
The CIM standard defines many network parameters in engineering units, such as Ohms
and Siemens, which e-terrasource follows in the metadata definition. However, many

Proprietary – See Copyright Page             115                                Network Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

companies model these parameters in per unit (p.u.). These parameters then have to be
transformed from per unit to engineering units during an EMS to e-terrasource import, and
then back the other way during an e-terrasource to EMS export. For those who are familiar
with parameters in the per unit system, it is very hard to view them in engineering units.
They could also be confused with e-terrasource parameters in engineering units while the
same parameters, in per unit, appear in overview displays. Because of this, a parameter
conversion function is added to e-terrasource that users can enter and view parameters in
both engineering unit and per unit. The conversion is automatically performed by the
corresponding workspace trigger function.
The following devices have parameters in per unit added side-by-side with the existing
parameters.
• ACLineSegment/SeriesCompensator/Conductor: BCHPU, B0CHPU, G0CHPU,GCHPU,
  RPU, R0PU,XPU,X0PU, BaseMVAPU, BaseKVPU, CalculateEngineeringFromPU
• EquivalentBranch: RPU, R0PU,XPU,X0PU, BaseMVAPU, BaseKVPU,
  CalculateEngineeringFromPU
• EquivalentShunt: BPU, B0PU,GPU,G0PU, BaseMVAPU, BaseKVPU,
  CalculateEngineeringFromPU
• SynchronousMachine: RPU, R0PU,XPU, X0PU, XQuadSubtransPU, XQuadSyncPU,
  XQuadTransPU, BaseMVAPU, BaseKVPU, CalculateEngineeringFromPU
• TransformerWinding: BPU, B0PU, B0ShuntPU, BMagSatPU,BMagPU, GPU,
  G0PU,G0ShuntPU,GMagPU, RPU, R0PU,RGroundPU, XPU, X0PU,XGroundPU, BaseMVAPU,
  BaseKVPU, CalculateEngineeringFromPU
Note that DCLineSegment can only have parameters in engineering unit.
In addition, two base values, BaseMVAPU and BaseKVPU, are added for the parameter
conversion. The default value for BaseMVAPU is 100 MVA and the baseKV for the BaseKVPU.
The CalculateEngineeringFromPU flag indicates the original data source, from engineering
unit or per unit. It also triggers the proper parameter conversion based on the data source.
The user interface will also grey out the parameters converted from the source. For
example, if the data is from per unit, the engineering unit parameter will be greyed out
since it is converted from per unit.
During an e-terrasource to e-terraplatform export to NETMOM, the engineering unit
parameter is converted to per unit based on 100MVA, which is the only baseMVA allowed in
the NETMOM database for GE’s EMS system.


2.11 Network Data Export Order
Four flags in the NetworkConfiguration table control the export order of
GeographicalRegion (CO), SubGeographicalRegion (DV), LoadArea (LDAREA), and other
records. For the first three record types, the export instance is in alphanumeric order if the
corresponding flag (alphasortco, alphasortfv, and alphasortldarea) is set to True. The last
flag (alphasortothers) applies to other records, including:

Proprietary – See Copyright Page              116                                Network Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

•   ShuntCompensator (CP)
•   EquivalentLoad (LD)
•   Switch (CB)
•   SynchronousMachine (UN)
•   ACLineSegment/SeriesCompensator (LN/ZBR)
•   PowerTransformer (XFMR)
•   TransformerWinding (XF)
•   Substation (ST)
•   StaticVarCompensator (SVS)
•   AuxiliaryLoad (AUX)
•   Line (LINE)
•   HostControlArea (AREA)
•   MonitoredGroup (MONGRP)
•   ConnectivityNode (ND)
•   DCPole (POLE)
•   DCConverter (DCCNV)
•   DCLineSegment (DCLN)
The following records are exported based on their sort order:
• BranchLimitPriority (BRLIM)
• Different operational limit set
  (LNLIM/LNLIMA/ZBLIM/ZBLIMA/XFLIM/XFLIMA/NDLIM/NDLIMA)
For exported records that do not have a SortOrder flag, the default sort order is
alphanumeric for the following records:
•   AccuracyClass (ACURCY)
•   NetworkAlarm (CAT)
•   LoadType (LDTY)
•   VoltageLimitSet (VLIM)
•   Different curves (TAB)
•   Different schedules (SKED)
•   DCController (DCCTL)
•   SpecialMeasurement (SPMEAS)
•   SumMeasurement (SUMM)
•   AbnormalDate (ABDATE)
BaseVoltage (VL) is exported based on the voltage nominal value. If the SortOther flag is set
to True, VoltageLevel (KV) is exported based on the sort order; otherwise the base voltage
nominal value is used. Curve/schedule data points and related records are sorted based on
EMS network model requirements.
The export order of ContingencyGroup (CONGRP), Ctg_CtgGroup (CTGRP), and Contingency
(CTG) is decided by the alphasortctgs flag in the ContingencyConfiguration table. If the flag
is set to true, the CTGS records are exported alphanumerically. Otherwise, they are sorted
by SortOrder.

Proprietary – See Copyright Page             117                                Network Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

For RAS records, RemedialActionScheme and TriggerCondition are exported based on the
SortOrder. Stage and StageTrigger are exported based on the Priority attribute.
Most of the Dynamic Rating records are exported based on the order of EMSName. Season
is exported based on the start time.


2.12 Network Model Validation Rules
Many of the network model validation rules are implemented in the attribute and
association definitions of the metadata entity such as data range, string length, and
association cardinality. Those network model rules are enforced during data entry. In
addition to those, the following rules are defined in the network validation modules, which
are only triggered as part of full validation and network model validation.
• ACLineSegment_TwoTerminals: ACLineSegment can only have two terminals.
• ACLine_NearAndFarTerminal: ACLineSegment only has one near and one far terminal.
• AreaLoadCurve_Unique: AreaLoadCurve EMSName should be globally unique.
• AuxLoadVoltLimitCurve_Unique: AuxLoadVoltLimitCurve EMSName should be globally
  unique.
• AuxiliaryLoad_OneTerminal: AuxiliaryLoad can only have one terminal.
• BaseVoltage_Unique: BaseVoltage EMSName should be globally unique.
• BusBarSection_OneTerminal: BusBarSection can only have one terminal.
• Company_Unique: EMSName should be globally unique.
• ConnectivityNode_EMSNameLength: AC Node EMSName can only have four characters
  while DC can have eight characters.
• ContingencyConfig_OneRow: There is one instance of ContingencyConfiguration.
• DCConverter_MinExtinctionAngleLessThanMaxExtinctionAngle: DCConverter minimum
  extinction angle should be less than the maximum extinction angle.
• DCConverter_MinFiringAngleLessThanMaxFiringAngle: DCConverter minimum firing
  angle should be less than the maximum firing angle.
• DCConverter_PositiveBridgeNominalVolt: DCConverter bridge nominal voltage should
  be positive.
• DCConverter_PositiveCurrentRating: DCConverter current rating should be positive.
• DCConverter_ThreeTerminals: DCConverter should have three terminals.
• DCLineSegment_PositiveR: DC LineSegment should have positive reactance.
• EquivalentBranch_TwoTerminals: EquivalentBranch can only have two terminals.
• EquivalentLoad_OneTerminal: EquivalentLoad can only have one terminal.


Proprietary – See Copyright Page            118                                Network Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

• EquivalentShunt_OneTerminal: EquivalentShunt can only have one terminal.
• GeographicalRegion_Unique: GeographicalRegion EMSName should be globally unique.
• HostControlArea_Unique: HostControlArea EMSName should be globally unique.
• Line_Unique: Line EMSName should be globally unique.
• LoadArea_Unique: LoadArea EMSName should be globally unique.
• LoadBasedRegSched_Unique: LoadBased Regulation Schedule EMSName should be
  globally unique.
• LoadType_Unique: Loadtype EMSName should be globally unique.
• LoadVARSchedule_Unique: Load Var schedule EMSName should be globally unique.
• MVARCapabilityCurve_Unique: MVARCapabilityCurveEMSName should be globally
  unique.
• NetworkConfig_OneRow: Network Configuration table can have one instance.
• PhaseShifterImpedanceCurve_Unique: PhaseShifterImpedanceCurve EMSName should
  be globally unique.
• PowerTransformer_WindingCardinality: PowerTransformer should have only one
  primary winding, one secondary winding, and one tertiary winding if it is a three-
  winding transformer.
• PowerTransformer_WindingCount: If it is a three-winding transformer (indicated by the
  non-null middle point), it should have three transformer windings. Otherwise, two
  transformer windings. Currently disabled. Not applicable for transformers with more
  than three windings.
• RegulationSchedule_Unique: RegulationSchedule EMSName should be globally unique.
• SVC_InductiveRatingLessThanCapacitiveRating: Static Var Compensator inductive
  rating should be less than the capacitive rating.
• SVC_LowVoltChngThreLessThanHighVoltChngThre: Static Var Compensator low voltage
  threshold should be less than the high threshold.
• SVC_PCMVARMaxGreaterThanSSMVARMax: Static Var Compensator post contingency
  maximum MVAR should be greater than the steady state maximum MVAR.
• SVC_PCMVARMinLessThanSSMVARMin: Static Var Compensator post contingency
  minimum MVAR should be less than the steady state minimum MVAR.
• SVC_SSMVARMinLessThanSSMVARMax: Static Var Compensator steady state minimum
  MVAR should be less than the maximum MVAR.
• Season_Unique: Season name should be globally unique.
• SeriesCompensator_NearAndFarTerminal: SeriesCompensator has only one near
  terminal and one far terminal.


Proprietary – See Copyright Page           119                                Network Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

• SeriesCompensator_TwoTerminals: SeriesCompensator has only two terminals.
• ShuntCompensator_NonNullLoadBasedRegSched: If the LoadBaseReg flag is set to be
  true, the LoadBasedRegulation schedule should be selected.
• ShuntCompensator_OneTerminal: ShuntCompensator can only have one terminal.
• ShuntSensitivity: ShuntCompensator voltage sensitivity cannot be null.
• StaticVarCompensator_OneTerminal: StaticVarCompensator can only have one
  terminal.
• StationSupplyWRCurve_Unique: StationSupplyWRCurve EMSname should be globally
  unique.
• Substation_Unique: Substation EMSname should be globally unique.
• SwitchSchedule_Unique: Switch schedule EMSname should be globally unique.
• Switch_NearAndFarTerminal: Switch can only have one near and one far terminal.
• Switch_NonNullSwitchSchedule: If the switch forecast flag is set to true, the switch
  schedule should be selected.
• Switch_TwoTerminals: Switch can only have two terminals.
• SynchronousMachine_NonNullLoadBasedRegSched: If the SynchronousMachine
  LoadBasedReg flag is set to true, the load based regulation schedule has to be selected.
• SynchronousMachine_OneTerminal: SynchronousMachine can only have one terminal.
• SynchronousMachine_PositiveX0: SynchronousMachine zero impedance should be
  positive.
• SynchronousMachine_PositiveXDirectSubtrans: SynchronousMachine direct
  subtransient impedance should be positive.
• SynchronousMachine_PositiveXDirectTrans: SynchronousMachine direct transient
  impedance should be positive.
• TapChangerMatchingEntries: If TapChangers have the same EMSName, their low and
  high steps, initial delay, neutral step, subsequent delay, step voltage increment or step
  phase shift increment, tap ratio curve, transformer impedance curve, and phase shifter
  impedance curve should match.
• TapRatioCurve_Unique: TapRatioCurve EMSname should be globally unique.
• TerminalHasParent: Terminal needs to belong to one type of equipment.
• TransformerImpedanceCurve_Unique: TransformerImpedanceCurve EMSname should
  be globally unique.
• TransformerWinding_NotZeroX: Primary TransformerWinding cannot have zero
  reactance.
• TransformerWinding_OneTerminal: TransformerWinding can only have one terminal.

Proprietary – See Copyright Page            120                               Network Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

• ValidNominalVoltage: BaseVoltage nominal voltage cannot be less than zero.
• VoltageLevelNesting: VoltageLevel low voltage limit should be less than high voltage
  limit.
• VoltageLevel_NodeCount_NMD861: VoltageLevel should have at least one connectivity
  node under it. It is only for some customers and it is disabled now.
• VoltageLevels: VoltageLevel base voltage should be between HighVoltageLimit and
  LowVoltageLimit. The low voltage should be more than 0.2 KV and the high voltage
  should be less than 2000 KV. The thresholds can be customized,
• VoltageSourceConverter_VoltageRating: VoltageSourceConverter rating voltage should
  be positive.
• VoltageSourceConverter_VoltageSetpoint: If the VoltageSourceConverter voltage
  setpoint is manually entered, the voltage should be positive.
• ACLineSegmentZeroImpedanceR: Currently disabled. Not applied to equivalent lines.
• ACLineSegmentZeroImpedanceX: Currently disabled. Not applied to equivalent lines.
• ACLineSegment_R0LessThanX0: Currently disabled. Not applied to equivalent lines.
• ACLineSegment_RLessThanX: Currently disabled. Not applied to equivalent lines.
• Net_AbnormalDate: Abnormal date start time should not be later than the stop time.
• Net_ACLineSegment_R0X0Are0: For short circuit definition, ACLineSegment R0 and X0
  should not both be zero.
• Net_ACLineSegment_RXAre0: For non-zero impedance, ACLineSegment R and X should
  not both be zero.
• Net_ACLineSegmentTopology: ACLineSegment near terminal voltage level should be the
  same as its near voltage level.
• Net_ACLineSegmentTopology2: ACLineSegment far terminal voltage level should be the
  same as its far voltage level.
• Net_AreaLoadCurvePoints: For AreaLoadCurve points, Value1 and Value2 should not be
  null.
• Net_AuxiliaryLoadTopology: AuxiliaryLoad terminal voltage level should be the same as
  its voltage level.
• Net_AuxLoadVoltLimitCurve: AuxLoadVoltLimitCurve Y2Value should be less than
  Y1Value.
• Net_AuxLoadVoltLimitCurve2: AuxLoadVoltLimitCurve Y4Value should be less than
  Y3Value.
• Net_BranchGroupNoChildren: BranchGroup should have at least one
  BranchGroupTerminals.


Proprietary – See Copyright Page           121                               Network Modeling
                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Net_CPTopology: ShuntCompensator terminal voltage level should be the same as its
  voltage level.
• Net_DCConverterAngleRange: If DCConverter referenced DCPole is in Angle Regulation
  mode, the regulation angle should not be greater than MaxFiringAngle and
  MaxExtinctionAngle.
• Net_DCConverterAngleRange2: If DCConverter referenced DCPole is in Angle Regulation
  mode, the regulation angle should not be less than MinFiringAngle and
  MinExtinctionAngle.
• Net_DCConverterTopology: DCConverter AC terminal voltage level should be the same
  as its voltage level.
• Net_DCConverterTransformer: DCConverter referenced transformer winding should be
  the primary one and DCConverter voltage level should be the same as transformer
  winding voltage level.
• Net_DCPoleNoDCConverter: When NMDLOGEDC=1 and DCPole does not have any
  DCConverter referenced.
• Net_DCPoleRegulation: DCPole is in Power Regulation mode, but there is no regulation
  definition.
• Net_DCPoleRegulation2: DCPole is in Current Regulation mode, but there is no
  regulation definition.
• Net_DCPoleRegulation3: DCPole is in Voltage Regulation mode, but there is no
  regulation definition.
• Net_DCPoleRegulation4: DCPole is in Angle Regulation mode, but there is no regulation
  definition.
• Net_DCPoleRegulationMode: DCPole should not have multiple regulation modes
  defined.
• Net_EquivalentBranch_R0X0Are0: For short circuit definition, EquivalentBranch R0 and
  X0 should not both be zero.
• Net_EquivalentBranch_RXAre0: EquivalentBranch R and X should not both be zero.
• Net_EquivalentLoadTopology: ShuntCompensator terminal voltage level should be the
  same as its voltage level.
• Net_LineNoChildren: Line should have at least one ACLineSegment or
  SeriesCompensator defined.
• Net_LineType_R0X0AreNull: For short circuit definition, LineType R0 and X0 should not
  both be zero.
• Net_LineTypeRXAre0: LineType R and X should not be both zero.
• Net_LoadVARSchedulePoints: LoadVarSchedule point Value1 should not be empty or
  null.

Proprietary – See Copyright Page          122                                Network Modeling
                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Net_MutualCouplingX0R0: For short circuit definition, Mutual Coupling R0 and X0 should
  not both be zero.
• Net_MVARCapabilityCurve: MVAR Capability Curve Y1Value should not be greater than
  Y2Value.
• Net_RegulationSchedulePoints: RegulationSchedule Point Value1 or Value2 should not
  be empty or null.
• Net_SeriesCompensator_R0X0Are0: For short circuit definition, SeriesCompensator R0
  and X0 should not both be zero.
• Net_SeriesCompensator_RXAre0: SeriesCompensator R and X should not both be zero.
• Net_SeriesCompensatorTopology: SeriesCompensator near terminal voltage level
  should be the same as its near voltage level.
• Net_SeriesCompensatorTopology2: SeriesCompensator far terminal voltage level should
  be the same as its far voltage level.
• Net_ShortCircuitACLineSegment: For short circuit definition, ACLineSegment R0 or X0
  should not be null or empty.
• Net_ShortCircuitEquivalentBranch: For short circuit definition, EquivalentBranch R0 or
  X0 should not be null or empty.
• Net_ShortCircuitEquivalentShunt: For short circuit definition, EquivalentShunt G0 or B0
  should not be null or empty.
• Net_ShortCircuitMutualCoupling: For short circuit definition, Mutual Coupling R0 and X0
  should not both be zero.
• Net_ShortCircuitSeriesCompensator: For short circuit definition, SeriesCompensator R0
  or X0 should not be null or empty.
• Net_ShortCircuitSVS: For short circuit definition, Static Var Compensator Rampdelay,
  RampDurationThreshold, QExceedDurationSteadyState, HighVoltageChangeThreshold,
  LowVoltageChangeThreshold, PostContingencyMVARMax, SteadyStateMVARMin,
  SteadyStateMARMax, CapactiveRating, or InductiveRating should not be null or empty.
• Net_ShortCircuitSynchronousMachine: For short circuit definition, SynchronousMachine
  X0, XDirectTrans, or XDirectSubtrans should not be null or empty.
• Net_ShortCircuitTransformerWinding: For short circuit definition, transformer winding
  R0 or X0 should not null or empty.
• Net_StaticVarTopology: Static Var Compensator terminal voltage level should be the
  same as its voltage level.
• Net_SumMeasurementNoChildren: Sum measurement should have at least one child
  record summeasurement_member.
• Net_SwitchSchedulePoints: Switch schedule point Value1 should not be null.


Proprietary – See Copyright Page           123                                Network Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Net_SwitchTopology: Switch terminal voltage level should be the same as its voltage
  level.
• Net_SynchronousMachineTopology: SynchronousMachine terminal voltage level should
  be the same as its voltage level.
• Net_TapChangerRegulation: There is a regulation node but no sensitivity definition.
• Net_TransformerWinding_R0X0Are0: For short circuit definition, primary winding R0 and
  X0 should not both be zero for a two-winding transformer.
• Net_TransformerWinding_RXAre0: For short circuit definition, primary winding R and X
  should not both be zero for a two-winding transformer.
• Net_TransformerWindingTopology: Transformerwinding terminal voltage level should
  be the same as its voltage level.
• Net_ZBRVoltageMismatch: Zero-impedance ACLineSegment near and far voltage levels
  are different.
• Network_GeographicalRegion: Network application needs at least one
  GeographicalRegion.
• Network_GeographicaRegionDVCount: GeographicalRegion should have at least one
  SubGeographicalRegion.
• Network_SubGeographicalRegion: Network application needs at least one
  SubGeographicalRegion.
• Network_SubGeographicalRegionSTCount: SubGeographicalRegion should have at least
  one substation.
• Network_Substation: Network application needs at least one Substation.
• NetworkConfig_OneRow: Network configuration table can only have one row.
• NetworkConfiguration_BSABVLLessThanBSABVH: Network configuration table BSABVH
  should be greater than BSABVL.
• DCConverterNodeTypeError: DCConverter connected transformer winding is regulating
  an AC node.
• DCConverterTapError: FixedTapSetting is out of the tap range from the transformer
  winding tap changer.
• DuplicatedLoadTransfer: Duplicated ToLoad in LoadTransfer definition.
• DuplicatedSchedule: Regular Interval schedules (AreaLoadCurve, RegulationSchedule,
  SwitchSchedule, LoadVarSchedule) should not have the same EMSName.
• LimitsError: OperationalLimit/VoltageLimit limit values are not in the right order under
  their parent record.
• RecordCountZero: Network GeographcialRegion, SubGeographicalRegion, and
  substation record count should not be zero.

Proprietary – See Copyright Page            124                                Network Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Net_BaseVoltageNoReference: The BaseVoltage is not referenced by any voltage levels.
• Net_SynchronousMachineParticipationFactor: The SynchronousMachine
  long/short/normal participation factor should not be zero.
• Net_SynchronousMachineOperatingMW: The SynchronousMachine min or max
  operational limit is empty and defaults to zero.
• Net_MVARCapbilityCurveData: MVARCapbilityCurve has data point with MaxVAR<0 or
  MinVar>0.
• Net_EquivalentBranchTerminalName: EquivalentBranch Terminal EMSName should be
  the same as EquivalentBranch EMSName.
• Net_ConnectivityNodeNoTerminal: The connectivity node does not have any device
  terminal connected to it.
• Net_3TransformerWinding_RXAre0: Each winding of the three winding transformer
  cannot have both R and X be 0.
• Net_3TransformerWinding_R0X0Are0: For the Short Circuit application, each winding of
  the three winding transformer cannot have both R0 and X0 be 0.
• Net_PhaseShifterImpedanceCurveData: The phase shifter impedance curve should not
  have a point where Y1 value=1 and X value=0.
• Net_PhaseShifterImpedanceCurveDataCount: The phase shifter impedance curve
  should have more than one point.
• Net_TransformerImpedanceCurveDataCount: The Transformer Impedance Curve should
  have more than one point.
• Net_TapRatioCurveDataCount: The Tap Ratio Curve should have more than one point.
• Net_SubstationHasParent: Every Substation with ForNetwork True must be assigned to
  a SubGeographicalRegion.
• Net_BranchGroupTerminalEquipmentType: The Equipment Type of a BranchGroup
  Terminal has to be an AcLineSegment, SeriesCompensator, or TransformerWinding.
The following network model validation rules are only available for e-terraplatform 3.0:
• DGP_MaxMin_RReserveLimit_InOrder: ReserveMonitoringGroup minimum MVAR reserve
  limit should be less than the maximum MVAR reserve limit.
• ReserveMonitoringGroup_Unique: ReserveMonitoringGroup EMSName should be
  globally unique.
• ReserveMonitoringGroup_Mem_UniqueName: ReserveMonitoringGroup_Mem name
  should be globally unique.
In e-terrasource, users can enter EMSNames for terminals or they can use another
validation program (i.e., Network Terminal Name AutoGeneration) to create the EMSNames
to be consistent with their parents’ EMSName. The validation program can only be triggered
if the TerminalNameAutoGeneration in NetworkConfiguration table is set to true. If the

Proprietary – See Copyright Page           125                               Network Modeling
                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

terminal belongs to a branch, NetworkConfigurationTable has some options to decide the
name conventions. For switches, the terminal EMSName is the switch EMSName+’_1’/’_2’
depending on the near or far end.
Contingency model validation rules
• CA_ContigencyCount: Contingency definition should have at least one contingency.
• CA_CtgGroupCount: Contingency definition should have at least one CtgGroup.
• CA_Ctg_EquipmentComponent: Ctg_Equipment should have at least one component
  selected.
• CA_SwitchForCPRegulation: Warning: The switch defined in contingency is used by a
  shunt compensator for regulation.
• ContingencyConfig_OneRow: Contingency configuration should have only one row.
• Contingency_CtgEquipmentCount: Each Contingency must have at least one
  Ctg_equipment defined.
• CtgGroup_CtgCount: Each CtgGroup must have at least one Ctg (Ctg_CtgGroup) defined.
• CTGEquipmentBranchMridError: The ACLineSegment or SeriesCompensatorDC
  association is only applied to the DCPole or DCConverter/VoltageSourceConverter
  contingency definition.
• CTGEquipmentMultiAssociationError: The contingency definition should have only one
  equipment, connectivitynode, substation, dccontroller, or tap changer defined.
Dynamic Rating model validation rules
• DynamicRatingConfig_OneRow: Dynamic rating configuration should have only one
  row.
• Dynrtg_ACLinePolynomial: ACLineSegment needs to have three polynomial models
  defined for normal, emergency, and load shedding conditions.
• Dynrtg_TransformerWindingPolynomial: TransformerWinding needs to have three
  polynomial models defined for normal, emergency, and load shedding conditions.
• Dynrtg_SeriesCompensatorPolynomial: SeriesCompensator needs to have three
  polynomial models defined for normal, emergency, and load shedding conditions.
• Dynrtg_SwitchPolynomial: Switch needs to have three polynomial models defined for
  normal, emergency, and load shedding conditions.
• Dynrtg_ACLineSegmentMatch: EquipmentLimitSeriesComponent ACLineSegment
  association should be the same as the parent SeriesEquipDependLimit ACLineSegment
  association.
• Dynrtg_OneBranchACLineSegment: ACLineSegment should have up to two
  SeriesEquipDependLimit.
• Dynrtg_OneBranchSeriesCompensator: SeriesCompensator should have only one
  SeriesEquipDependLimit.
Proprietary – See Copyright Page          126                               Network Modeling
                                                             e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Dynrtg_OneBranchTransformerWinding: TransformerWinding should have only one
  SeriesEquipDependLimit.
• Dynrtg_PolynomialModel: Temperature Polynomial model has all empty coefficients.
• Dynrtg_PolynomialModel2: Temperature Polynomial model has all the coefficients set to
  zero.
• Dynrtg_SeriesCompensatorMatch: EquipmentLimitSeries Component
  SeriesCompensator association should be the same as the parent
  SeriesEquipDependLimit SeriesCompensator association.
• Dynrtg_SEGCOACLineSegment: The ACLineSegment EquipmentLimitSeriesComponent
  should have at least one GeographicalRegion_Resource defined matching the terminal.
• Dynrtg_SEGCOSeriesCompensator: The SeriesCompensator
  EquipmentLimitSeriesComponent should have at least one
  GeographicalRegion_Resource defined.
• Dynrtg_SEGCOTransformerWinding: The TransformerWinding
  EquipmentLimitSeriesComponent should have at least one
  GeographicalRegion_Resource defined.
• Dynrtg_SEGCOSwitch: The Switch EquipmentLimitSeriesComponent should have at least
  one GeographicalRegion_Resource defined.
• Dynrtg_SEGCOCT: The CurrentTransformer EquipmentLimitSeriesComponent should
  have at least one GeographicalRegion_Resource defined.
• Dynrtg_SEGCOHF: The WaveTrap EquipmentLimitSeriesComponent should have at least
  one GeographicalRegion_Resource defined.
• Dynrtg_TempDependLimitTableNoPoint: TempDependLimitTable should have at least
  one temperature point.
• Dynrtg_Temperature: TemperatureLimitTablePoint temperature should be higher than
  the minimum temperature and lower than the maximum temperature.
• Dynrtg_Temperature2: TemperatureLimitTablePoint should not have both limitvalue
  and limitpercentage set to zero.
• Dynrtg_TemperatureModel: ACLineSegment should not have both temperature
  polynomial model and TempDependLimitTable.
• Dynrtg_TemperatureModel2: SeriesCompensator should not have both temperature
  polynomial model and TempDependLimitTable.
• Dynrtg_TemperatureModel3: TransformerWinding should not have both temperature
  polynomial model and TempDependLimitTable.
• Dynrtg_TemperatureModel4: Switch should not have both temperature polynomial
  model and TempDependLimitTable.


Proprietary – See Copyright Page         127                               Network Modeling
                                                            e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Dynrtg_TransformerWindingMatch: EquipmentLimitSeries Component
  TransformerWinding association should be the same with the parent
  SeriesEquipDependLimit TransformerWinding association.
• MissingTemperatureLimitWarning: This branch should have three limits (Normal,
  Emergency, and LoadShedding) for temperature.
• NetworkAlarmCountError: There should be only one NetworkAlarm for each of the seven
  dynamic rating alarms: R1THVIOL, R2THVIOL, R3THVIOL, R1CRVIOL, R2CRVIOL,
  R3CRVIOL, and DERATE. (The EMSName should match those strings.)
• SeasonLimitsError: ScheduledLimitDependency has limits not in the right order under
  the same parent (Normal <= Emergency <= Loadshedding).
• SeriesEquipmentLimitError: One equipment cannot be included twice or more in the
  same SeriesEquipDependLimit definition.
• TempDependLimitTableEmsNameError: This <%tablename> record should have
  TempDependLimitTable rows with the same EMSName.
• TemperatureLimitsError: TempDependLimitTable has limits defined not in the right order
  under the same parent record (Normal <= Emergency <= Loadshedding)
• TLTPPointTemperatureError: TempDependLimitTable should not have multiple points
  with the same temperatures.
Remedial Action Scheme Validation rules
• RASConfig_OneRow: RASmom Configuration should have only one row.
• RAS_AnalogSpecialMeasurement: The special measurement is associated with a
  discrete but is referenced as an analog special measurement.
• RAS_ArmingSpecialMeasurement: The special measurement is associated with an
  analog but is referenced as an arming special measurement.
• RAS_CommunicationTriggerCondition: The trigger condition is not for communication
  but is referenced as a communication trigger condition.
• RAS_DivideGateValue: The divide gate threshold value is too small.
• RAS_FirstGate: The gate level is one and cannot have a pingate as the input.
• RAS_GateCount: The trigger condition should have at least one gate.
• RAS_RASCount: Remedial action scheme should have at least one
  RemedialActionScheme record.
• RAS_StageCount: Remedial action scheme should have at least one Stage.
• RAS_StageTriggerCount: Stage should have at least one StageTrigger.
• RAS_TriggerConditionCount: Remedial action scheme should have at least one
  TriggerCondition.


Proprietary – See Copyright Page           128                               Network Modeling
                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

• RASAnalogGate2AnalogPinError: The analog gate should not have more than two
  analog pins.
• RASAnalogGateAnalogPinError: The analog gate should have at least one analog pin.
• RASAnalogGateAnalogPinNoThreholdError: The analog gate has one analog pin but no
  threshold value.
• RASAnalogGateLogicPinError: The analog gate should not have any logic pins.
• RASLogicGateAnalogPinError: The logic gate should not have analog pins.
• RASLogicGateLogicPinError: The logic gate should have at least one logic pin.
• RASNotGateLogicPinError: The Not Gate should not have more than one logic pin or no
  logic pins.
• RASSquareGateAnalogPinError: The square gate should not have more than one analog
  pin.
Operator Guide Model
• RAS_OneStage: Operator guide model Remedial Action Scheme can only have one
  stage.
• RAS_OperatorGuideAction: Operator guide model can only have the operator guide text
  as the protective action.


Proprietary – See Copyright Page           129                               Network Modeling
                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

3. Generation Modeling
The e-terrasource model is based upon the industry standard IEC-61970 CIM model. The
CIM model has been extended to support data modeling for e-terrageneration. It supports
the GENMOM and RGALM generation models in e-terraplatform.


3.1 Generation Displays
Generation modeling can be performed from several different types of displays, depending
on the task at hand.


3.1.1 Tree View Displays
There are several tree view displays that are available for generation modeling. Click
Generation on the toolbar to see the list of available tree views.


Figure 29. Generation Tree Views


Proprietary – See Copyright Page             130                              Generation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.1.1.1 Global Generation Parameters
This tree view displays the global parameters for the Generation model.


Figure 30. Global Generation Parameters Tree View


3.1.1.2 Generation Reference Tables
This tree view displays the generation reference tables for the Generation model.


Figure 31. Generation Reference Table Tree View


Proprietary – See Copyright Page                  131                        Generation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.1.1.3 Power Equipment
This is the main tree view for generation modeling. Properties for each HostControlArea,
Substation, ResourceController, and GeneratingUnit are displayed by expanding and
selecting nodes from the Power Equipment tree in the left pane.


Figure 32. Power Equipment Tree View


Proprietary – See Copyright Page            132                             Generation Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.1.1.4 Hydro Components
This is the tree view for hydro modeling. Properties for each Hydro Arc and River are
displayed by expanding and selecting nodes from the Hydro Components tree in the left
pane.


Figure 33. Hydro Components Tree View


Proprietary – See Copyright Page          133                             Generation Modeling
                                                             e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.1.1.5 Generation Telemetry
This tree view displays information about the implementation of Generation/SCADA
measurement mapping. It starts at the TelemetryDisplayGroup level and descends through
TelemetryTemplate into TelemetryInput/TelemetryOutput/TelemetryMapping.


Figure 34. Generation Telemetry Tree View


Proprietary – See Copyright Page            134                          Generation Modeling
                                                            e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.1.1.6 Connecting Area Tie Corridors
This tree view displays information about TieFlow and TieCorridor models. It starts at the
HostControlArea level and descends through ConnectingUtility into TieCorridor and to the
TieFlows.


Figure 35. Connecting Area Tie Corridors Tree View


3.1.1.7 Transaction Contracts
This tree view displays information about TransactingAreas under each HostControlArea.


Figure 36. Transaction Contracts Tree View


Proprietary – See Copyright Page                135                          Generation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.1.1.8 PLC State Monitor
This tree view starts at the PLCState level and descends through PLCStateGroup into
PLCStateElement.


Figure 37. PLC State Monitor Tree View


3.1.1.9 Generation Alarm
This tree view displays information about GenAlarmTask, GenAlarmGenRecordType,
GenAlarmDefinition, and GenAlarmComponentField records.


Figure 38. Generation Alarm Tree View


Proprietary – See Copyright Page           136                             Generation Modeling
                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.1.1.10 Reserve Monitor
Figure 39 shows the main tree view for reserve monitor modeling. Properties for each
HostControlArea, ResCategory, ResDisplayGroup, ReserveType, ResContributor,
ResCondition, ResConstraint, ResSummation, ReserveReq, ReserveReqAlarm,
ReserveExpression, and ReserveOperation are shown by expanding and selecting nodes
from the Reserve Monitor tree in the left pane.


Figure 39. Reserve Monitor Tree View


Proprietary – See Copyright Page          137                            Generation Modeling
                                                            e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.1.2 Grid Displays
Grid displays of the tables in the generation portion of the model are accessible via the
Tables Explorer. Click Tables on the toolbar to display the Tables Explorer, and expand the
Generation tree node. The tables are organized in seven groups.


Figure 40. Generation Grid Displays in Tables Explorer

Click a table name to display a paged grid of all of the records in the table. The number of
records shown per grid page is controllable through your user preferences.
Note that some tables related to generation may also appear under Network > Power
System Equipment (notably, GeneratingUnit).


Proprietary – See Copyright Page                 138                          Generation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 41. ResourceController Grid Display

Keep in mind that grid displays must be manually refreshed using the Refresh button           at
the top of the grid.
Rather than paging through an entire grid, it is typically more efficient to use the Search
toolbar button to enter search criteria for the specific records that you are looking for.


3.1.3 Graphic Modeler Displays
Several Graphic Modeler displays are available that make it much easier to model
connectivity. These displays are automatically generated based on the information in the
model, so they are useful for visualization.


3.1.3.1 Substation Detail and Voltage Level Detail Displays
See section 2.1.3.3 Substation Detail Display.


3.1.3.2 SCADA Topology Display
See section 2.1.3.4 SCADA Topology Display.


3.1.4 Curve Displays
See section 2.1.4 Curve Displays.


Proprietary – See Copyright Page              139                              Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.1.5 Linkage Displays
To link related records quickly, e-terrasource provides special-purpose linkage displays,
which are accessible using the Linkages button on the toolbar. For generation modeling,
the following linkage displays are provided:
• Telemetry Input: This display allows TelemetryInput records in the generation model to
  be quickly linked to SCADA measurement records when manual mapping is necessary.
• Telemetry Output: This display allows Telemetry Output records to be quickly linked to
  SCADA Measurement/Control records when manual mapping is necessary.


Figure 42. TelemetryInput Linkage Display


3.2 Generation Model

3.2.1 GenerationConfiguration
This table consists of a single row, and it is used to define global parameters for the
Generation model. It is mapped to the ITEMS record in GENMOM.


3.2.1.1 Specifying Generation Model Parameters
To set global parameters for the Generation model:
1. Click Generation on the toolbar and select the Global Parameters tree view.
2. Expand the Generation Configuration folder to expose its contents, and click the
   GENMOM ITEMS icon.
3. Specify the generation model parameters in the GenerationConfiguration property
   sheet.


Proprietary – See Copyright Page              140                              Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.2.2 CongestionZone
CongestionZone is used to define valid congestion zones for the whole system. It is mapped
to the CZONE record in GENMOM.


3.2.3 GenerationType
GenerationType is used to define fuel generation types. It is mapped to the GTYPE record in
GENMOM.


3.2.4 MarketType
The MarketType table is used to define the market type that the market is associated with it.
It is mapped to the MARTYP record in GENMOM.


3.2.5 EMPFuelType
This is used to define generation fuel types. It is mapped to the FUELTY record in GENMOM.


3.2.6 Market
The Market table is used to define all the markets that are supported by the
e-terrageneration application. It is mapped to the MARKET record in GENMOM.


3.2.7 InadvertentAccount
The InadvertentAccount table is used to define categories for hours of the day. These
categories are assigned to hours in the Inadvertent Account Types. This table is mapped to
the INAD record in GENMOM.


3.2.8 InadvertentDay
InadvertentDay is used to define types of days to allow for flexible assignment of
inadvertent interchange categories for particular days and hours (note that hours must be
defined in the InadvertentProfile table). It is mapped to the GENMOM DAYS class.


3.2.9 InadvertentProfile
InadvertentProfile is used to define hours to allow for flexible assignment of inadvertent
interchange categories for particular days and hours (note that days must also be defined
in the InadvertentDay table). It is mapped to the INADPF record in GENMOM.


Proprietary – See Copyright Page            141                              Generation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.2.10 CCYConfigurationCodes
This table is used to define Combined Cycle Configuration Codes, which provide the
encoding required for market participants to export the configuration number based on the
current real-time operating configuration to the market. This table is mapped to the
CCYCFGNO record in GENMOM.


3.2.11 ResourceStatus
This table is used to provide the encoding required for market participants to export the
current Resource Status to the market. It is mapped to the RESSTA record in GENMOM.


3.2.12 HostControlArea
A host control area is defined in the EMS as an Automatic Generation Control (AGC) area.
Host control areas are at the top of a hierarchical tree that is usually associated with the
central business unit, the utility. At least one host control area must be designated as the
EMS host control area. All other host control areas must be designated as non-EMS
(external) areas. The HostControlArea class is mapped to the OPA record in GENMOM.

  Note: While not required, it is recommended that internal host control areas be ordered
  using the GenOrder property prior to external host control areas.

Whenever you define a host control area, you need to define at least one generating unit so
power exchanges can be represented and calculated properly by the e-terrageneration
and e-terratransmission applications, which account for power transactions by adjusting
unit output. In addition, you must define an area frequency measurement for the EMS host
control area.
Figure 43 illustrates the geographic alignment of the host control areas and operating
divisions of a fictitious power and light company represented in the sample EMP60 model.
The EAST host control area (with gray shading) contains one operating division, EAST. The
WEST host control area (with dotted shading) contains two operating divisions, NORTH and
SOUTH. The ECAR host control area belongs to another company.


Proprietary – See Copyright Page             142                               Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 43. Geographic Alignment of Host Control Areas and Operating Divisions


3.2.12.1 ACE Deadband and Control Regions
Figure 44 shows how the Area Control Error (ACE) deadband and the various AGC control
regions are defined. The deadband and control regions (regulation region indicator: RRI) are
a function of the relative values of ACE and the integral of ACE. In addition, the ACE
deadband is dynamic, being a function of time.


Proprietary – See Copyright Page               143                               Generation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 44. ACE Deadband and AGC Control Regions

The dynamic attribute of the ACE deadband is used to adjust the effective deadband for
AGC controls. As soon as ACE comes within the static deadband range, the dynamic
deadband is increased to its maximum value, known as the “ACE emergency assist limit”. As
long as ACE stays within the static deadband range, the dynamic deadband equals the
emergency assist level. If ACE comes out of the static deadband range and stays out, the
dynamic deadband gradually decays from the emergency assist level to the static
deadband level. The rate of decay is a function of the analyst-entered dynamic deadband
time constant, as Figure 45 illustrates.


Proprietary – See Copyright Page             144                          Generation Modeling
                                                             e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 45. ACE Deadbands and ACE Region Limits

The dynamic ACE deadband is defined as follows:
    DACEDB = ACEDB + (DT/DTMAX) * (ACEEMN - ACEDB)
where:
• DACEDB is the dynamic ACE deadband.
• ACEDB is the static ACE deadband defined in the database.
• DT is DTMAX minus the time (in seconds) for which ACE has remained outside DACEDB
  (limited between zero and DTMAX).
• DTMAX is the maximum time limit (in seconds) defined in the database.
• ACEEMN is the emergency-assist ACE level defined in the database.
Also:
    If the magnitude of ACE < ACEDB
then:
    Set DT = DTMAX, or DACEDB = ACEEMN
The integral of ACE is internally limited to a maximum value, whereas ACE itself is not.


Proprietary – See Copyright Page                 145                          Generation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.2.12.2 Variable Frequency Bias Calculation
Variable frequency bias (VFBIAS) predicts how much the MW output of a host control area
changes for every 0.1 Hz of frequency variation that occurs in one AGC cycle. Valid values of
VFBIAS reside between the variable frequency bias low limit (VFBMIN) and the high limit
(VFBMAX).
Variable frequency bias is calculated as follows:
    VFBIAS = FBLOAD + FBGEN
where:
• FBLOAD represents the Load Contribution and is calculated as follows:
         FBLOAD = LDBIAS /1000 * SLOAD
    where LDBIAS represents the Area Load Bias, and SLOAD represents the System Load.
• FBGEN represents the Generation Contribution and is calculated as follows:
         FBGEN = DBV * DSK * SGVRES
    where DBV represents the Deadband Variable. DBV represents how the unit governors
    respond to the frequency deviation exceeding a threshold.
    DBV values reside between the unit contribution minimum (DBVMIN) and maximum
    (DBVMAX).
    The DSK term represents the Droop Scalar constant. This constant specifies how much
    of the generation frequency bias is applied to the area frequency bias.
    DSK is used to globally adjust the droop characteristics of all generators. DSK also
    models how the area’s unit governors respond to frequency deviations.
    SGVRES represents the sum of all responses from generators that are online and can
    respond in the direction of the frequency error without violating the unit regulation limit.
In the FBGEN calculation, the value of DBV changes with transitions of the absolute Actual
Frequency Deviation value (AFD) into the VFBIAS deadband region. The change in the DBV
value is determined by the transition scalar, PINC. This scalar specifies the change in
governor response as the frequency deviation continues to be greater than the threshold.
PINC affects DBV values as follows:
When absolute AFD is less than the VFBIAS deadband minimum (VFBDB1), then:
    DBV = min (DBVMIN, (DBV - PINC))
When absolute AFD exceeds the VFBIAS deadband maximum (VFBDB2), then:
    DBV = max (DBVMAX, (DBV + PINC))


Proprietary – See Copyright Page              146                               Generation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.2.12.3 Modeling Host Control Areas
To model host control areas:
1. Click Generation on the toolbar and select the Power Equipment tree view.
2. Expand the Host Control Areas icon to expose its contents.
     – To add a new host control area record, right-click the Power Equipment and select
       insert HostControlArea.
     – To update an existing host control area record, click its icon.
3. Model host control area information in the HostControlArea property sheet.
4. Map the host control area to SCADA measurements and controls.


3.2.13 CongestionZoneMember
If a host control area’s MARKET is defined to allow zonal dispatches or the Lambda ED, the
model is required to define in which zones the host control area overlaps. This is done by
inserting zone members in the model and associating the zone member with its zone. This
table is used to define congestion zone members for the host control area. It is mapped to
the CZMBR record in GENMOM.


3.2.14 EnergyConsumerResource
This is used to define loads in the Generation model. It is mapped to the GENLD record in
GENMOM.


3.2.15 LoadReliefCurve
This is used to define HostControlArea load breakpoints and the load relief reserves
contributions. It is mapped to the LDRLF record in GENMOM.


3.2.16 AgcPauseSuspendInstance
This is used to define Pause/Suspend instances for AGC. It is mapped to the PSIN record in
GENMOM.


3.2.17 AgcPauseSuspendCriteria
This is used to define Pause/Suspend criteria for AGC. It is mapped to the PSTEMP record in
GENMOM.


Proprietary – See Copyright Page              147                              Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.2.18 TransactingArea
Transacting areas are companies that can purchase or sell power among themselves.
Essentially, transacting areas are entities within a host control area that can conduct
transactions of power. Additional transacting areas can be set up for transactions with
other host control areas that have not yet been defined. The TransactingArea table is used
to model a transacting area under a host control area. The ID of a transacting area does
not need to match the ID of any other component. Each transacting area ID must be unique
within a host control area. A transacting area does not need to have physical ties with the
host control area. It is mapped to the TRA record in GENMOM.


3.2.18.1 Modeling Transaction Areas
To model transaction areas:
1. Click Generation on the toolbar and select the Transaction Contracts tree view.
2. Expand the Host control areas folder to expose its contents.
     – To add a new transaction area record, right-click the Host control area, and select
       the Insert TransactingArea option.
     – To update an existing transaction area record, click its icon.
3. Model transaction area information in the TransactingArea property sheet.


3.2.18.2 External Contract Unit Transactions
The dispatcher can use Unit Commitment (UC) or Hydro-Thermal Coordination (HTC) to
determine the desired output of external contract units for each hour of the UC study.
These outputs may then be used to automatically create transaction schedules with the
external contract units’ host control areas that represent the EMS host control area’s
portion of the generation, and have not been formally modeled as jointly owned units. This
capability is primarily used for creating schedules for the Real-Time Generation function.
External contract units have contracts that limit the level of interchange to multiples of
blocks or quantitization levels. One or many units may use the same contract. The sum of
the outputs of the units in a contract must be a multiple of the quantitization amount. For
each hour of a unit commitment study, the unit outputs are modified to correspond to the
quantitization levels of the contracts.
The dispatcher needs to specify the hours of the unit commitment study for which
schedules are to be created (the specified time must be in the future). At that time, the
dispatcher invokes the transfer from UC or HTC to the online database. This transfer
converts the contract unit outputs from UC or HTC into equivalent transaction schedules
with the contract unit’s host control area. Once the schedules are in the online scheduling
database, they are treated as any other schedule entered by the dispatcher.
Transaction type records must be defined for each external contract unit.


Proprietary – See Copyright Page              148                              Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.2.18.3 Transaction Modeling Considerations
When modeling transactions, consider the following:
• Keep the number of transaction types to a minimum in the external host control areas.
• A slave transaction between an external host control area and the EMS OPA can serve
  as the slave to any number of transaction types. The same slave transaction type ID can
  serve all of the transaction types.
• Normally, in the external system, only one transaction type between host control areas
  is necessary.
• Costing information is not used for transactions in the external host control areas.
• Slave transactions are never modeled for the EMS host control area (the area being
  controlled).


3.2.19 Substation
The substation is a collection of many components and measurements, such as a
generator and its MW flow analogs.
A substation is defined within a host control area, and its name must be globally unique.
Information about substations is used by all e-terraplatform subsystems:
e-terratransmission, e-terrascada, e-terrageneration, and e-terrasimulator. It is mapped to
the PL record in GENMOM.


3.2.19.1 Modeling Substations
To model substations:
1. Click Generation on the toolbar and select the Power Equipment tree view.
2. Expand the Host Control Areas icon to expose its contents.
     – To model a new substation, right-click the HostControlArea icon under which the
       new substation is to be added and select the Insert Substation option.
     – To update an existing substation, click its icon.
3. Model substation information in the Substation property sheet.
4. Map the substation to the appropriate SCADA measurements and controls.


3.2.20 StartupGroup
Startup groups specify the number of units at a plant that can be synchronized
simultaneously in one hour. Startup groups are used only in configurations that implement
Unit Commitment, the e-terraplatform application for committing and de-committing units.


Proprietary – See Copyright Page              149                            Generation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

Startup group records need to be modeled for plants where only a subset of the total
number of units can be synchronized to the power system in the same hour.
Startup group IDs must be globally unique. For each startup group, the number of units that
can be synchronized simultaneously during one hour must be specified (greater than zero).
It is mapped to the SGROUP record in GENMOM.


3.2.20.1 Modeling Startup Groups
To model a startup group:
1. Click Tables on the toolbar to open the Tables Explorer.
2. Expand the Generation Other Tables folder.
3. Click the StartUpGroup icon to display all records in the Grid View.
     – To model a new startup group, enter the EMSName of the new startup group on top
       of the Grid View. Right-click the new record to open its property sheet. Open the
       Associations property group to set association to the substation that the new
       startup group is to be added, and then save your changes.
     – To update an existing startup group, right-click on the record to open its property
       sheet.
     – Model startup group information in the StartUpGroup property sheet.


3.2.21 ResourceController
Each substation has one or more resource controllers, which are signaled by AGC to control
the output of one or more generating units. It is mapped to the PLC record in GENMOM.


3.2.21.1 PulseCalibration
AGC uses the Pulse Calibration values to convert the desired PLC error into a control
command raise/lower pulse. A one-second pulse is equal to a “calibration” MW change
signal. The PulseCalibration table is used to specify the calibration values used in different
MW ranges.
The PulseCalibration table is constructed by entering a series of generation breakpoints
(MW) that give the Pulse Calibration (MW/sec) at the MW level specified. For MW values
between breakpoints, the calibration associated with the lower breakpoint is used.
The Pulse Calibration Raise value must be within the Raise Low Limit and Raise High Limit,
and the Pulse Calibration Lower value must be within the Lower Low Limit and Lower High
Limit. The first point of the table must have zero MWs. It is mapped to the CALTBL record in
GENMOM.


Proprietary – See Copyright Page              150                              Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.2.21.2 Modeling Resource Controllers
To model resource controllers for a substation:
1. Click Generation on the toolbar and select the Power Equipment tree view.
2. Navigate to the Substation icon for the appropriate substation and expand it.
3. Expand the Resource controllers folder (in the Station Equipment folder) to expose its
   contents.
     – To add a new resource controller record, right-click the Substation icon under which
       new resource controller is to be added and select the Insert ResourceController
       option.
     – To add multiple resource controller records, right-click the Resource controllers
       folder and select the Add Multiple Resource controller option.
4. Model resource controller information in the Resource controller property sheet.
5. Map the resource controller to the appropriate SCADA measurements and controls.


3.2.22 GeneratingUnit
Generators are components that supply power to the transmission (or distribution) network
system. A generating unit is a device defined in a substation. When a generating unit is
defined, its terminal node must be specified. The name of the device must be unique within
a substation. It is mapped to the UNIT record in GENMOM.


3.2.22.1 Fuel
This table is used to define Generation fuel types. It is mapped to the FUEL record in
GENMOM.


3.2.22.2 ForbiddenZone
Generating units with certain physical characteristics have a region of their MW output that
is not desirable for operation. For hydroelectric units, it can be a region of excessive
vibration due to cavitation. For thermal units, it can be a region of uneconomical operation
due to steam turbine valve point loading. These regions are known as forbidden zones,
prohibited operating zones, gray zones, or disallowed operating ranges. All of these are
referred to as “forbidden zones” in this document.
Forbidden zones are defined by their upper and lower bounds. These limits are given in
gross or net MW, consistent with the other MW values for the unit.
Each Forbidden Zone record represents a separate forbidden zone. Units without
telemetered forbidden zone limits can contain multiple Forbidden Zone records. Units with
telemetered forbidden zone limits can only contain one Forbidden Zone record, a restriction
enforced during validation.

Proprietary – See Copyright Page             151                              Generation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

When multiple Forbidden Zone records exist, their limits must be in ascending order. The
limits do not need to be confined by the unit economic or LFC limits, but are confined by the
unit capacity limit.
Two values can be checked against the forbidden zone limits: unit basepoints and unit
desired generation. If flags have been set to enforce the forbidden zone limits in the
Economic Dispatch (ED), unit basepoints are calculated normally and then compared to the
zone limits. If unit basepoints are found within the forbidden zone, they are adjusted to one
of the zone limits based on the current generation, the calculated unrestricted limit, and the
basepoint zone crossing percentage. The basepoint zone crossing percentage is the
amount of the zone that must be crossed by the basepoint before the adjusted basepoint is
set to the zone limit, which is opposite the current generation.
The desired generation for each ResourceController (PLC) is the PLC’s basepoint plus the
PLC’s regulation component. The desired generation for a PLC with the forbidden zone
enforcement flag set is checked against the forbidden zones. If the desired generation is not
in or across a forbidden zone, the PLC is allowed to control the unit normally. If the desired
generation crosses the forbidden zone, it does not violate the LFC limit, and the time
between crossings is greater than the minimum time setting, the PLC is allowed to control
the unit across the zone. If the desired generation is in the forbidden zone, if the desired
generation is across the zone without the minimum time between the crossing being
expired, or if the current generation is too far away from the forbidden zone limit, the PLC
control is limited to the forbidden zone limit closest to the current generation.
The processing for desired generation related to forbidden zones is effective only for those
PLCs that have the flag set to enforce forbidden zone restrictions in unit controls.
An alarm is issued if the PLC is controlling a unit across a forbidden zone, and the AGC or
the PLC is suspended. An alarm is also issued when the PLC is controlling a unit across a
forbidden zone, the AGC or PLC is paused, and the time delay for the AGC or PLC to wait
before entering the suspend state is set to prevent the suspend state.
The ForbiddenZone class is mapped to the FZONE record in GENMOM.


3.2.22.3 GrossToNetActivePowerCurve
This table defines curves that are used to perform gross to net or net to gross conversions
for measurements for resource controllers, units, and records that are children of units. This
allows gross and net measurements to be used as alternates for each other. This table is
mapped to the GRSNET record in GENMOM.


3.2.22.4 IncrementalHeatRateCurve
Incremental heat rate curves are modeled for each unit whose generation type defines it as
economically dispatchable. You construct the curve by entering a series of points that give
the incremental fuel units (Mega BTU) per MWH at the MW level specified. AGC interpolates
the points linearly to determine the incremental heat rate at intermediate points.


Proprietary – See Copyright Page             152                              Generation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Incremental heat rate curves must increase monotonically between the minimum
economic dispatch point and the unit capability. An incremental heat rate curve is never
extrapolated, and must be defined over the complete range of generation. The first point of
the curve must occur at zero MWs.
Each incremental heat rate curve corresponds to a SUBSTATION and UNIT identifier. The
unit’s incremental heat rate curve is constructed as a series of points, each of which
specifies the incremental heat in MBTU per MWH that is required to maintain generation at
a specified MW level.
It is mapped to the HRATE record in GENMOM.


3.2.22.4.1 AutoSelectionCriteria
For units having multiple Incremental Heat Rate Curves (IHRCs), the IHRC in use can be
selected by the operator or criteria can be defined to support automatic selection. The
automatic selection is based on any combination of:
• Time of year
• Temperature
• Telemetered status
• Fuel in use
This table is used to hold the selection criteria. It is mapped to the HRCRIT record in
GENMOM.


3.2.22.5 OperatingShare
This table is used to define share details for a Jointly Owned Unit (JOU). It is mapped to the
SHARE record in GENMOM.


3.2.22.6 WindSpeedCurve
This table is used to model wind curves. It is mapped to the WCURVE record in GENMOM.


3.2.22.7 Modeling Generating Units
To model generating units for a substation:
1. Click Generation on the toolbar and select Power Equipment tree view.
2. Model generator or generating unit information.
     – Navigate to the appropriate substation, and expand it.
     – Expand the Generating Units folder to expose its contents.


Proprietary – See Copyright Page              153                               Generation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

         ∗ To add a new generator or generating unit record, right-click the
           ResourceController icon under which new GeneratingUnit is to be added and
           select the Insert GeneratingUnit option.
         ∗ To update an existing generator or GeneratingUnit record, click its icon.
     – Model the generator or generating unit information in the GeneratingUnit property
       sheet.
3. Model jointly owned units as described in section 3.2.23 Jointly Owned Units.
4. Map the generating unit to the appropriate SCADA measurements and controls.


3.2.23 Jointly Owned Units
Jointly owned units (JOUs) are units owned by more than one host control area, with each
host control area having its own share of the unit. Share records must be set up for all
non-physical, internally operated JOUs.
This section contains background information for modeling JOUs.


3.2.23.1 JOU Topology
Three types of PLC-unit combinations are used to represent a single JOU site:
• Physical Internally Operated JOU: This type has a physical internally operated JOU PLC
  and one physical internally operated JOU unit. This is modeled in the Host control area
  (OPA) that is in control of the JOU and represents the actual unit.
• Non-Physical Internally Operated JOU: This type is always paired one-to-one with a
  physical internally operated JOU. This type is characterized by a non-physical internally
  operated JOU PLC and a non-physical internally operated JOU unit for each share
  owner. There must be at least two share units under each non-physical PLC, with one of
  these units representing a share belonging to the OPA that is operating the JOU.
• Externally Operated JOU: This type is represented by a physical externally operated
  JOU PLC and one non-physical externally operated JOU unit. This type is modeled in an
  OPA’s topology when the OPA owns a share of a JOU that is operated by another
  company.
The topology of internally and externally operated JOUs is illustrated in Figure 46.


Proprietary – See Copyright Page             154                               Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

               Externally operated                  Internally operated
Operating          PLC                                PLC                                   Operating
 Area A               JOU Physical, Internally
                           Operated
                                                            JOU Physical, Internally
                                                                  Operated
                                                                                             Area B
                         UNIT A                               UNIT
                         JOU Physical, Internally             JOU Physical, Internally
                               Operated                             Operated


                                                      PLC
                                                             JOU Non-physical,
                                                             Internally Operated

                                                                Virtual UNIT A
                                                                   JOU Non-physical,
                                                                   Internally Operated


                                                                    SHARE


                                                                Virtual UNIT B
                                                                    JOU Non-physical,
                                                                    Internally Operated


                                                                    SHARE


Figure 46. Topology of JOUs

Jointly owned units and their PLCs are inserted into the system topology just like other units
and PLCs. To specify that a PLC and its units are for a jointly owned unit, the PLC’s “JOU?”
flag is enabled. The Non-Physical flag also must be toggled to the correct value for the PLC
and its units, depending on which one of the three types of JOUs is being modeled.
Some requirements to follow about JOU topology are:
• A physical internally operated JOU must always be followed by its corresponding
  non-physical internally operated JOU.
• A physical internally operated JOU PLC has one and only one unit; the unit must be a
  physical internally operated JOU.
• An externally operated JOU PLC has one and only one unit; the unit must be a
  non-physical externally operated JOU.
• For e-terrasimulator operation, every non-physical internally operated JOU share unit
  belonging to an OPA, other than the operating OPA, has to have a matching externally
  operated JOU modeled in the OPA of the share owner.
• For e-terrasimulator operation, if an internally operated JOU resides in a non-EMS OPA,
  no matter how many share owners there are, only two shares have to be modeled.
  There should be one share for the EMS OPAs share and one for the JOU operating OPA
  and the rest of the shares.
• Externally operated JOU PLCs should be toggled so they cannot accept AGC setpoints or
  pulses. This allows a basepoint to be calculated with the PLC status set to “AUT”.

Proprietary – See Copyright Page                      155                                              Generation Modeling
                                                                                          e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.2.23.2 JOU Measurement Topology
Measurement processing and modeling for JOUs is the same as it is for normal units,
except that the non-physical internally operated JOU representing the operating owner’s
share has no measurement records.


                                                      B
               A             Participation shares
                              (modeled values)                  Physical unit
                                                              (full capability)


                                                            Non-physical units
                                                              (virtual unit)
          Data transfer
          (share data)

                           Operating Areas
Figure 47. Data Share for Jointly Owned Units


3.2.23.3 Modeling Jointly Owned Units
Most of the data entry for JOUs is done in the same way as it is for normal units. Some
information required for normal units is not necessary for non-physical internally operated
units, and will not cause validation errors if omitted.
Because much of the validation and mapping performed in GMDRIVER is done conditionally
for JOUs, any errors found in JOU topology or data entry must be corrected before the
generation model can be validated. The modeler should complete as much of the
generation operations model as possible before entering JOUs.


3.2.24 Combined Cycle Unit Modeling
Traditionally, utilities use gas turbine generators only as a peaker and to support black start
purposes because of low efficiency and high fuel cost. To improve the overall efficiency of
gas turbine generator operations, combined cycle groups are established for normal
operations. A combined cycle group consists of one or more gas turbine generators — each
with a waste heat generator arranged to supply steam to drive a single steam turbine
generator as shown in Figure 48. By recovering gas turbine waste heat that otherwise vents
out to the atmosphere, the overall group efficiency is much improved.


Proprietary – See Copyright Page                156                            Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 48. Combined Cycle Group


3.2.24.1 ResourceController/GeneratingUnit Modeling Configuration
Only two ResourceController/GeneratingUnit configurations are supported.
Configuration 1: Each individual unit in the combined cycle group is associated with a
ResourceController.
Configuration 2: All units in the combined cycle group are associated with a single
ResourceController.


3.2.24.2 Steam Turbine/Gas Turbine Incremental Heat Rate Curves
In combined cycle group operations, the amount of heat input to the heat recovery boiler
depends on the amount of waste heat output from waste heat contributing gas turbines,
which in turn is related to the total power output from the waste heat contributing gas
turbine units. Therefore, the incremental heat rate characteristic of the steam turbine in the
groups can be expressed in terms of total GT output, as depicted in the following diagram.
Whether a GT Unit is contributing heat depends on the unit heat recovery valve status.


Proprietary – See Copyright Page             157                              Generation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

This characteristic is used to derive the composite incremental heat rate curve for the
group used in Economic Dispatch.


3.2.24.3 Control Options
Case 1: Controls for the groups issued to the ST ResourceController.
In this case, each unit is associated with a separate ResourceController (i.e., modeling
Configuration 1). When all the gas turbines are contributing heat into the group, the entire
group is controlled as a single entity and control signals are issued to the ST
ResourceController. However, in the event that individual GT units opt out of the groups,
they operate as single cycle units. Control signals to those opted-out GT units are issued to
their associated RESOURCECONTROLLERs. Controls to the remaining units in the group are
still issued to the ST ResourceController.
Case 2: Control issued to the CT ResourceController.
In this case, controls are issued to individual CT ResourceController within the groups and
no control is issued to the ST ResourceController. The output of the ST unit simply follows
the total outputs from the GT units contributing heat to the heat recovery boiler. The ST unit
in this case is a four steam follower. Individual GT units can opt out of the groups and, as
such, be controlled as single cycle units.
Case 3: Control issued to a single ResourceController.
In this case, regardless of the number of GT units contributing to the combined cycle
groups, control is issued to one single ResourceController. The resource controller decides
how to distribute the control received from AGC to the units participating in the groups.


3.2.25 ConnectingUtility
A ConnectingUtility is essentially a connected host control area. Therefore, a connecting
utility must be defined under every host control area with which it has tie lines or tie
corridors. The identifier assigned to a connecting utility must be unique within a host
control area. It is mapped to the UTIL record in GENMOM.
Proprietary – See Copyright Page             158                              Generation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.2.25.1 Use of ConnectingUtility
Before any tie corridor relationships can be modeled, the model builder must define a
ConnectingUtility (UTIL) record under those host control areas that exchange energy. Tie
corridor (TIE) records will belong to these ConnectingUtility records. The Connecting Utility
identifier must be unique within each host control area branch of the Connecting Area Tie
Corridors tree.


3.2.26 TieCorridor
A tie corridor is a collection of tie flows that need to be monitored together, either to satisfy
measurement requirements, or simply because they stretch across a single physical
corridor (right of way). Tie-line flows are summed to yield the net flow in the tie corridor.
Tie corridors are modeled by defining two mirror image records for the same tie corridor.
For example, one tie corridor models the flow from the EMS host control area to an external
host control area. The other tie corridor models the flow from the external host control area
to the EMS host control area. Logically, both tie corridors must share the same name.
A tie corridor consists of one or more tie flows that connect your host control area with
neighboring areas, including their corresponding accumulators and analogs. This
information is used by the e-terrageneration and e-terratransmission subsystems and is
modeled in the e-terrageneration database and propagated to the network data structure
during network validation by the e-terratransmission subsystem Generation Mapping
function called GENMAP.
It is mapped to the TIE record in GENMOM.


3.2.26.1 Dynamic Load Ties
A tie corridor may also be a dynamic load tie to support a dynamic schedule between
operating areas. The dynamic schedule is the sum of all the dynamic load ties, plus any
Jointly Owned Unit MWs.
Dynamic load ties have no tie-line records, but require a MW analog measurement record.
They are used to model the following:
• Foreign loads that are embedded in the EMS area.
• EMS load embedded in a neighboring area.
• EMS generation embedded in a neighboring area.
Dynamic load ties can also be used to support Joint AGC regulation.


3.2.26.2 Modeling Connecting Area Tie Corridors
To model connecting area tie corridors:
1. Click Generation on the toolbar and select the Connecting Area Tie Corridors tree view.

Proprietary – See Copyright Page               159                               Generation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

2. Navigate to the appropriate host control area and expand it.
3. Model utilities.
     – Add a ConnectingUtility record for every other host control area where there is a tie
       line or tie corridor.
     – Model parameters for the utility in the ConnectingUtility property sheet.
4. Model connecting area tie corridors under the ConnectingUtility record.
     – Model parameters for the tie corridor in the TieCorridor property sheet.
     – If the connecting tie is not dynamic, no further modeling is needed.
     – If the connecting tie is dynamic, expand the Dynamic Load Tie property group on the
       TieCorridor property sheet.
     – If the connecting tie is both dynamic and for Joint AGC, add Joint AGC information
       by expanding the respective Joint AGC Requester Information and Joint AGC
       Supplier Information property groups.
5. Map tie lines and tie corridors to the appropriate SCADA measurements and controls.


3.2.27 TieFlow
A tie flow, used to model tie-lines, must be modeled for each physical line in the EMS that
spans between AGC host control areas. It is mapped to the TYLN record in GENMOM.


3.2.27.1 Connecting Area Tie Corridors and Tie Lines
A tie line is mapped to the TieFlow record in e-terrasource. The model builder defines the
initial line topology using the AC Transmission Lines property sheet, and then replicates
those lines that are tie lines in the Generation model using the Connecting Area Tie
Corridors property sheet. Once the data model is exported to the Network database,
NETMOM, the model builder invokes the Network-Generation Mapping Validation function,
GENMAP, to propagate the tie line model back to NETMOM. GENMAP creates TLN records
and inserts them in NETMOM under their assigned AREA record.


3.2.27.2 Model an AC Transmission Line as a Member of a TieCorridor
1. Click Generation on the toolbar and select the Connecting Area Tie Corridors tree view.
2. Navigate to the connecting host control area of interest and expand it.
3. Model the connecting electric utilities, as follows:
     – Identify the HostControlArea that is connected by tie corridors and tie lines.
     – Add a ConnectingUtility record under these HostControlAreas by right-clicking on a
       HostControlArea and selecting Insert ConnectingUtility; one ConnectingUtility for
       each host control area connection that will be modeled.

Proprietary – See Copyright Page              160                              Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – Identify each utility on a ConnectingUtility property sheet by clicking on the
       ConnectingUtility icon.

      Note: The modeler can specify that the utility delivers power to itself over a tie line
      (Internal Tie Line).

4. Model tie corridors under the ConnectingUtility record by inserting TieCorridor records.
   Right-click and select the Insert TieCorridor option on the pop-up menu.
5. Model tie corridor details about the Connecting Area Tie Corridor property sheet by
   specifying the TieCorridor record ID, the connecting company, and the operating
   parameters for bulk power exchange. Entering an association with a Geographical
   Region (i.e., connecting company) is optional.

      Note 1: This is one of a mirrored-pair of TieCorridor records that the model builder
      must create. The tie lines in these paired TieCorridor records have the same name and
      tie line (TieFlow) specification. The other member in the mirrored-pair must reside
      under the other utility that is party to the bulk power exchange.
      The model builder must match the identifiers in these ACLine entries with those used
      to specify tie lines in the tie corridors (Connecting Area Tie Corridor property sheet).
      Note 2: Internal ties do not require a mirrored-pair.
      Note 3: Dynamic load ties do not require tie lines (TieFlow records).

6. Model a dynamic load tie by setting the Dynamic Tie field to Yes. Dynamic load ties do
   not have Tie Line (TieFlow) children.
7. If the tie corridor is both for dynamic load monitoring and for Joint-AGC operations,
   expand the Dynamic Load Tie property group and add Requester- or Supplier-specific
   Joint AGC information.
8. Model tie line details about the Lines in Corridor tab of the Connecting Area Tie Corridor
   property sheet as follows (does not apply to dynamic load tie corridor modeling):
     – Right-click on the TieCorridor and select Insert TieFlow.
     – Specify the Tie Line ID in the EMSName field under the Identification property group.
       This value must be duplicated in the mirrored-pair specification.
     – Specify the association to the terminal at which tie line measurements are taken.
     – If the tie line is a transformer, set the “Is a Line?” field to No.
     – If the tie line measurement is taken in the parent host control area, change the “In
       this OPA?” field to Yes. Switch the mirrored-pair flag of this type to No.
9. Map tie lines and tie corridors to SCADA measurements and controls using the
   Generation Telemetry View.
10. Save your changes.


Proprietary – See Copyright Page                 161                                Generation Modeling
                                                                       e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.2.28 PLCState
This table is used to define the operating states of a PLC (e.g., offline, on automatic control,
regulating, etc.). It is mapped to the STPLC record in GENMOM.


3.2.29 PLCStateGroup
This table is used to define groups under a PLC state. It is mapped to the STGRP record in
GENMOM.


3.2.30 PLCStateElement
The PLC state model consists of a number of states. The model can be designed such that a
PLC can match multiple states at the same time, or only a single state. Each state must
have one or more groups, and each group must have one or more elements. An element
consists of a flag (e.g., AUT_PLC) and an indication of whether the flag needs to be True or
False to match. Global flags and flags on the PLC or OPA records can be used for elements.
This model is mapped to the STELE record in GENMOM.


3.3 Generation Telemetry
This section contains descriptions of the tables associated with generation telemetry
modeling. The modeler accesses this information by expanding and selecting icons from
the Generation Telemetry tree view.


3.3.1 TelemetryDisplayGroup
The TelemetryDisplayGroup table specifies a data grouping for display purposes. It is
mapped to the ZDISGP record in GENMOM.


3.3.2 TelemetryTemplate
This table is used to model a class of telemetry data. It is mapped to the ZTEMP record in
GENMOM.


3.3.3 TelemetryInput
The TelemetryInput table is used to specify how the telemetered input data for AGC is
mapped from the real-time SCADA clone to the real-time GENERATION clone. It is mapped
to the ZIN record in GENMOM.
In some cases, TelemetryInput records can be automatically created by running the
Generation to SCADA AutoMapping validation sequence.


Proprietary – See Copyright Page               162                              Generation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.3.4 TelemetryOutput
The TelemetryOutput table is used to specify how AGC output data is telemetered from the
real-time GENERATION clone to the real-time SCADA clone. It is mapped to the ZOUT record
in GENMOM.
In some cases, TelemetryOutput records can be automatically created by running the
Generation to SCADA AutoMapping validation sequence.


3.3.5 TelemetryMapping
This table is used to specify mapping requirements. It is mapped to the ZMAP record in
GENMOM.


3.3.6 Controlling the Order of Exported GENMOM Records
GenOrder is a property defined on most of the GENMOM related entities in e-terrasource,
listed below:
•   AgcPauseSuspendCriteria (PSTEMP)
•   AgcPauseSuspendInstance (PSIN)
•   AutoSelectionCriteria (HRCRIT)
•   CCYConfigurationCodes (CCYCFGNO)
•   CongestionZone (CZONE)
•   CongestionZoneMember (CZMBR)
•   ConnectingUtility (UTIL)
•   EMPFuelType (FUELTY)
•   EnergyConsumerResource (GENLD)
•   ForbiddenZone (FZONE)
•   Fuel (FUEL)
•   GeneratingUnit (UNIT)
•   GenerationByType (GTY) (Note 1)
•   GenerationType (GTYPE)
•   HostControlArea (OPA)
•   InadvertentAccount (INAD)
•   InadvertentDay (DAYS)
•   InadvertentProfile (INADPF)
•   IncrementalHeatRateCurve (HRATE)
•   Market (MARKET)
•   MarketType (MARTYP)
•   OperatingShare (SHARE)
•   PLCState (STPLC)
•   PLCStateElement (STELE)
•   PLCStateGroup (STGRP)


Proprietary – See Copyright Page            163                             Generation Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

•   ResourceController (PLC)
•   ResourceStatus (RESSTA)
•   StartUpGroup (SGROUP)
•   Substation (PL)
•   TelemetryDisplayGroup (ZDISGP)
•   TelemetryInput (ZIN)
•   TelemetryMapping (ZMAP)
•   TelemetryOutput (ZOUT)
•   TelemetryTemplate (ZTEMP)
•   TieCorridor (TIE)
•   TieFlow (TYLN)
•   TransactingArea (TRA)
•   WindSpeedCurve (WCURVE)
The GenOrder property is used to determine how a GENMOM record is ordered with respect
to its parent record in GENMOM during an e-terrasource EMS Export. The GenOrder
property serves two purposes: to retain the order in which records are ordered in GENMOM
during an e-terrasource roundtrip, and to allow customers to specify where a record is
located in GENMOM when its mapped record is manually created in e-terrasource. The
GenOrder property is manually entered for new records created in e-terrasource.
The GenOrder property has two validation requirements:
• It is designated as a required field, such that any GenOrder property with a null value is
  caught during “Check Required Fields Validation”.
• In a record, it is validated to ensure its uniqueness with respect to its parent record.
For non-hierarchical records in GENMOM, such as EMPFuelType (FUELTY), validation rules (in
this case EMPFT_GenOrder_Unique) are defined in the metamodel and are invoked during
Generation Model validation.
For hierarchical records in GENMOM, such as GeneratingUnit (UNIT), validation rules are
defined in SQL procedures and are executed during “GenOrder WRT Parent Unique”
validation.

  Note: The GenerationByType (GTY) record is only supported in e-terraplatform 3.0 and
  later versions.


3.4 Generation Alarms Model
Generation alarms can be issued by various tasks, as specified in the data structure set up
by a programmer/engineer.
The following three components must be considered when defining Generation alarms:
• Alarm characteristic definition in GENMODEL
• Alarm specification in the ALARM Database

Proprietary – See Copyright Page             164                               Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Alarm format picture definitions in RTGEN.ALMMSG
The request to issue an alarm originates in RTGEN, using the data defined in GENMODEL.
The Alarm application uses ALARM database data to process the application and display
the corresponding message defined in RTGEN.ALMMSG.
How a Generation alarm is configured depends on whether the alarm needs to be
acknowledged individually, acknowledged as part of a group, or simply shown on the
System Activity Log (SYSACT).
• Alarms that need to be acknowledged individually must be set up with a one-to-one
  relationship between the GENMODEL definition and the ALARM database definition.
• Alarms that need to be acknowledged as a group, but not individually, must be set up
  using one of the following methods:
     – Grouping alarm exceptions under an OBJDEF record in the ALARM database defined
       for group acknowledgement. Normally, this is the preferred approach.
     – Assigning the same alarm exception ID (from the ALARM database) to more than one
       Generation alarm.
• Operator entry logging alarms are simply logged in SYSACT.
For detailed information about ALARM database definitions and procedures, refer to the
Alarm User’s Guide.


3.4.1 GenAlarmConfiguration
This table consists of a single record and it is used to define global parameters for
Generation Alarm. It is mapped to the ITEMS record in RGALM.


3.4.2 GenAlarmType
This table is used to define generation alarm types. It is mapped to the ALMTYP record in
RGALM.


3.4.3 GenAlarmTask
This table is used to define the name or identifier of the Generation alarm task. It is mapped
to the ALMTSK record in RGALM.


3.4.4 GenAlarmGenRecordType
This table is used to define default alarm inhibit parameters for an instance of a record type
in the e-terrageneration subsystem. It is mapped to the GMRTYP record in RGALM.


Proprietary – See Copyright Page              165                              Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.4.5 GenAlarmDefinition
This table is used to define alarms for a Generation record type. It is mapped to the ALMDEF
record in RGALM.


3.4.6 GenAlarmComponentField
This table is used to define Generation database ID fields used in the alarm message to
identify the component in Alarm. It is mapped to the ALMTFL record in RGALM.


3.4.7 Modeling Generation Alarms
To model generation alarms:
1. Click Generation on the toolbar and select the Generation Alarm tree view.
2. Expand the Generation Alarm tree view to expose its contents.
     – To model a new alarm definition under a GenAlarmTask and
       GenAlarmGenRecordType, right-click the GenAlarmGenRecordType, and select the
       Insert GenAlarmDefinition option.
     – To update an existing GenAlarmDefinition, click its icon.
3. Model generation alarm information on the GenAlarmDefinition property sheet.


3.4.8 Controlling the Order of Exported RGALM Records
GenOrder is a property defined on most of the RGALM related entities in e-terrasource,
listed below:
•   GenAlarmComponentField (ALMTFL)
•   GenAlarmDefinition (ALMDEF)
•   GenAlarmGenRecordType (GMRTYP)
•   GenAlarmTask (ALMTSK)
The GenOrder property is used to determine how a RGALM record is ordered with respect to
its parent record in RGALM during an e-terrasource EMS Export. The GenOrder property
serves two purposes: to retain the order in which records are ordered in RGALM during an
e-terrasource roundtrip, and to allow GE developers to specify where a record is located in
RGALM when its mapped record is manually created in e-terrasource. The GenOrder
property is manually entered for new records created in e-terrasource.
The GenOrder property on these records is designated as a required field, such that any
GenOrder property with a null value is caught during “Check Required Fields Validation”.


Proprietary – See Copyright Page             166                                Generation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.5 Hydro Model

3.5.1 HydroConfiguration
This table consists of a single row, and it is used to define global parameters for the Hydro
model. It is mapped to the ITEMS record in HYMOM.


3.5.2 HydroArc
This table used to define water paths. It is mapped to the ARC record in HYMOM.


3.5.3 River
This table is used to define rivers in the Hydro Model. It is mapped to the RIVER record in
HYMOM.


3.5.4 HostControlArea
The HostControlArea class is mapped to the HOPA record in HYMOM.


3.5.5 Substation
The substation is a collection of many components and measurements, such as a
generator and its MW flow analogs. It is mapped to the HPL record in HYMOM.


3.5.6 GeneratingUnit
The GeneratingUnit table is mapped to the HUN record in HYMOM.


Proprietary – See Copyright Page             167                               Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.5.7 Reservoir Content vs. Elevation
The Content vs. Elevation Table is used to define the content versus elevation for the
reservoir. It is an ordered table, since the records in this table must be in ascending order of
elevation. It is mapped to the TBLCVE record in HYMOM.


Figure 49. Reservoir Content vs. Elevation Curve


Proprietary – See Copyright Page                   168                          Generation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.5.8 Tailwater vs. Tail Discharge
The Tailwater vs. Tail Discharge Table is used to define the tailrace elevation as a function
of tail discharge. It is an ordered table, since the records in this table must be in ascending
order of discharge. It is mapped to the TBLTVD record in HYMOM.


Figure 50. Tailwater Elevation vs. Tail Discharge Curve


Proprietary – See Copyright Page                 169                            Generation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

3.5.9 Plant Generation vs. Plant Discharge
The Plant Generation vs. Plant Discharge Table is used to define the generation as a
function of plant discharge for the maximum and minimum head. It is an ordered table,
since the records in this table are in ascending order. It is mapped to the THMWVD record in
HYMOM.


Figure 51. Plant Generation vs. Plant Discharge Curve


3.5.10 Controlling the Order of Exported HYMOM Records
HydOrder is a property defined on the HYMOM related entities in e-terrasource, listed
below:
• GeneratingUnit (HUN)
• HostControlArea (HOPA)
• Substation (HPL)


Proprietary – See Copyright Page                170                          Generation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

The HydOrder property is used to determine how a HYMOM record is ordered with respect
to its parent record in HYMOM during an e-terrasource EMS Export. The HydOrder property
serves two purposes: to retain the order in which records are ordered in HYMOM during an
e-terrasource roundtrip, and to allow customers to specify where a record is located in
HYMOM when its mapped record is manually created in e-terrasource. The HydOrder
property is manually entered for new records created in e-terrasource.
It is important to note that the HydOrder property for these records is not designated as a
required field because only a subset of these records is exported to HYMOM. As a result,
make sure that records populated in HYMOM have the HydOrder value properly entered via
the e-terrasource UI; otherwise, it will not be exported.


3.6 Reserve Monitor Model
The Generalized Reserve Monitor (RESMON) function in e-terrageneration calculates
customer defined reserve quantities using a table driven approach. In this approach, the
reserve categories, corresponding available reserve calculation equations, reserve
requirement calculation equations, reserve alarms, and different summation records are
defined in the reserve model definition. Real-time RESMON processing does the calculation
for each reserve type and issues alarms if necessary. The output data is saved in common
two-dimensional arrays in the RESMOM database in e-terrahabitat; these two-dimensional
output arrays are shown in analyst displays.
Through the generalized approach, the reserve monitor function is easily modifiable by
making changes to the reserve model definition rather than the code. For customers, it is
easier to maintain and more flexible to use.
e-terrasource provides full modeling capability to support real-time Reserve Monitor
functionality. Within e-terrasource, a modeler can create, delete, and modify all modeler-
configurable Reserve Monitor records. The Reserve Monitor model can then be exported to
an e-terrahabitat modeling clone for final validation and then uploaded to a real-time
clone.
A modeler may select various resources for contributing to different reserves, such as DC
ties, hydro units equipped with high-set under-frequency relays, interruptible loads, etc.
Reserve contributors are defined as ResContributor (CTRB) records. A flag provided on each
contributor (e.g., UNIT) indicates whether this contribution can be toggled online to
contribute or not contribute to the reserve.
The generalized approach allows reserve requirements to be applied at any level. For each
modeled reserve requirement, there are indirect pointers to the records for which the
requirement is calculated. A selectable “Replaceable” flag is provided for each reserve
requirement. When enabled, the reserve requirement may be modified online (note that this
is unlikely if the reserve requirement is dynamically calculated, a capability RESMON
provides).
RESMON outputs an alarm when there is a shortfall of reserves. A return-to-normal alarm is
issued when the reserve deficiency disappears. RESMON allows repeating deficiency

Proprietary – See Copyright Page            171                              Generation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

alarms, and the frequency is definable. Support is also provided to issue additional alarms if
the available reserve of a given class continues to drop. The modeled characteristics of
these alarms are configured in e-terrasource.
In addition to tracking by type (e.g., spinning), customer reserves are typically tracked over
physically distinct zones (e.g., OPAs and PLs). With the generalized approach, this is handled
by the proper modeling of reserves. For each contributor there is a ResSummation record
that defines the records to which that contribution should be added. For example, one kind
of contributor is UNIT, and contributions from UNIT are often summed to the OPA level.
The e-terrageneration Reserve Monitor (RESMON) function includes:
• A generalized reserve definition library and reserve calculation library that is validated
  by the modeling code.
• Generalized reserve real-time processing, which includes reserve and reserve
  requirement calculation and generating alarms.
• A generalized display for reserve value and reserve requirement. It also allows online
  entries of some parameters.
• Multiple reserve thresholds are processed and alarmed. Each alarm threshold has an
  independent user-modifiable repeat period and deadband.
Table 3 shows how the RESMOM Record Types in e-terrahabitat map to their corresponding
table names in the e-terrasource relational database. In e-terrasource, record types are
called metaEntities, and records are called Entities.

Table 3. Reserve Monitor record type mappings between e-terrasource relational database and
e-terrahabitat RESMOM
 ETS metaEntity Name                     RESMOM           ETS metaEntity ID
 (RESMOM HABITAT Name, if                Record Type
 different)
 Reserve Monitor Configuration           ITEMS            ReserveMonitorConfiguration
 (RESMOM ITEMS)
 Reserve Configuration Title             RTITLE           ReserveConfigurationTitle
 Reserve Display Group                   RDISP            ResDisplayGroup
 Reserve Expression                      REXP             ReserveExpression
 Reserve Operation                       RELE             ReserveOperation
 (Reserve Element)
 Reserve Type                            RTYP             ReserveType
 Reserve Contributor                     CTRB             ResContributor
 Reserve Condition                       RCOND            ResCondition
 Reserve Expression Reference                             ResExpressionRef

Proprietary – See Copyright Page                172                             Generation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

 ETS metaEntity Name                          RESMOM        ETS metaEntity ID
 (RESMOM HABITAT Name, if                     Record Type
 different)
 Reserve Constraint                           RLIM          ResConstraint
 Reserve Summation                            SUMIN         ResSummation
 (Sum-In Record)
 Reserve Sum Condition                        SCOND         ResSumCondition
 Reserve Sum Constraint                       SLIM          ResSumConstraint
 Reserve Requirement                          RREQ          ReserveReq
 Reserve Requirement Alarm                    RALM          ReserveReqAlarm
 Host Control Area                            ROPA          HostControlArea
 Reserve Category                             RCAT          ResCategory


The following sections describe the major components and steps to construct a Reserve
Monitor (RESMON) Model.


3.6.1 General Discussion of Modeling the Reserve Monitor
The Reserve Monitor tree view is the main location to perform modeling tasks in
e-terrasource. A high level screenshot is provided below.


Figure 52. Reserve Display Group Definition

At a high level, the Reserve Monitor defines reserve types and monitors real-time
contributions to each type of reserve, notifying operators when contributions are
insufficient to meet requirements (if there are indeed requirements to be met). When
beginning to understand the Reserve Monitor model from the e-terrasource perspective, it
is useful to focus first on Reserve Type and related records.
Each of the folders in the tree view can be expanded to reveal a hierarchy of entity types
representing the Reserve Monitor model. While each are explained in detail in following
sections, overview descriptions are provided below.

Proprietary – See Copyright Page                     173                         Generation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

The Reserve Type tree
The Reserve Type tree is useful as a starting place to understand the model, since this is
where the heart of the model is defined. In other words, it is difficult to understand the
purpose of other Reserve Monitor model entities without first understanding the basic
purpose of those contained in the Reserve Type tree.
The Reserve Type entity and all of its descendant entities in the tree view can be
understood as a template for reserve calculations that users may want to implement in
their systems. Reserve Type entities and descendant entities define the character and
behavior of reserve calculations, referencing other parts of the model to assist in this
definition.

The Reserve Display Group tree
Reserve Display Group entities are referenced by children of Reserve Type entities to define
the display characteristics. The Reserve Display Group entity type exists solely to define the
display properties of records used in the Reserve Monitor model.

The Reserve Expression tree
The Reserve Expression library is also referenced by various entities in the Reserve Type
tree to define the conditions and calculations used in the Reserve Monitor model. The
Reserve Expression tree is simply a math library to be referenced by the rest of the Reserve
Monitor model entities.

The Host Control Area tree
The Host Control Area tree expands to show the modeled Host Control Areas. This is the
tree view location where the defined Reserve Types can be assigned to specific Host Control
Areas where the reserve calculations should apply. The implementation of a Reserve Type
on a specific Host Control Area is called a Reserve Category for that Host Control Area.
Without the Reserve Category, no reserve monitoring would take place since the defined
reserve types would not apply to any modeled Host Control Area. Inserting new records on
this branch is the last step when adding a new reserve to the model.

The Reserve Monitor Parameters tree
The Reserve Monitor Parameters tree holds the reserve configuration properties – a table
with a single row that defines global configuration options. It corresponds to the RESMOM
ITEMS table.


3.6.1.1 Real-Time Processing
In real-time processing, the reserve from each contributor is calculated. Special processing
may be coded if the reserve calculation is very complex (although, this is a project related
custom). Then the reserve is accumulated as pre-defined. Reserve from all contributors is
summed for comparing with the reserve requirement.


Proprietary – See Copyright Page             174                               Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

The reserve requirement is calculated in real time. An alarm is issued if there is a shortage.
Operators are allowed to overwrite the reserve requirement if needed. Alarm deadband
(percent of the reserve requirement) is applied to screen the return-to-normal alarm.


3.6.1.2 Export from e-terrasource
After RESMOM is exported from e-terrasource, RESMOM validation is executed. During
RESMOM validation in e-terrahabitat, two two-dimensional arrays are created to save the
available reserve values and the requirement values. Reserve display types define the
structure of these arrays and provide the base labels for the rows.


3.6.2 Preparation
Prior to building the Reserve Model, the RESMON analyst should:
1. Determine the reserve quantities that need to be monitored. For example, spinning
   reserve or operating reserve. These are the reserve types in the model.
2. Determine if any of the reserve values need to be exported to other databases,
   applications, or non-RESMON displays.
3. Determine which reserve quantities need to be reported at the Operating Area level.
4. Determine if any of these quantities need to be placed directly on the Generation Area
   Status display.
5. Determine the calculations required to produce these quantities. These are the reserve
   expressions used in the model.
6. Determine which record types are used for the reserve expressions and reserve types.
   These are used to define the reserve display groups.
7. Determine which reserve types have specific numeric requirements and alarm
   conditions. These are used to define the reserve requirements and reserve alarms.
8. Determine if any of the requirement values need to be exported to other databases,
   applications, or non-RESMON displays.


3.6.3 Basic Steps for e-terrasource Modeling
It may be helpful for users who are new to e-terrasource to reference this brief step-by-step
guide for modeling in e-terrasource. This is not meant as a substitute for training to use the
e-terrasource product, but may help to refresh the memory of those who have already
completed the training but lack experience, or are unfamiliar with the Reserve Monitor in
e-terrasource.
1. Click Generation on the toolbar and select the Reserve Monitor tree view.


Proprietary – See Copyright Page              175                              Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

2. Expand the Reserve Monitor icon to expose its contents.


3. To insert a new entity, right-click on the desired folder icon or parent record and select
   Insert from the context menu.


Proprietary – See Copyright Page             176                               Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

4. Create associations and enter property details on the property sheet for the new entity.
5. Existing entities may be modified or deleted in a similar fashion via the Tree View and
   property sheets.
6. Save your changes. Remember that an active project is necessary in order to save
   changes.
7. Run the Reserve Monitor validation to determine whether you have omitted any critical
   fields or violated other validation rules.


3.6.4 Modeling Reserve Display Groups
A Reserve Display Group (ResDisplayGroup) is a representation of a group of like records in
the source database (e.g., plants or units). The Display Group allows the analyst to control
the order in which records of a given type are processed by RESMON. For example, the
internal tables could be oriented to process records in hierarchical order, by parent, or all at
once (for a source type that is non-hierarchical).
Examples of some of the display objects that are typically modeled in RESMON are:
• Operating Areas
• Tie lines
• Plants
• Plant Controllers
• Units
Figure 53 shows a screenshot of the Reserve Display Group representation in e-terrasource.


Proprietary – See Copyright Page              177                              Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 53. Reserve Display Group Definition

The following properties are defined through this property sheet, organized in the property
groups shown:
• Identification
     – Description: An optional character string used to identify the Display Group on other
       reserve model displays.
• Generation > Reserve Monitor function
     – Target Database: A character string to identify the source e-terrahabitat database.
     – Target Record: A character string to identify the source e-terrahabitat record in the
       source database.
     – Special Processing: A character string to specify any special processing to be
       performed when validation builds the two-dimensional matrix. Currently only
       “UNITPHYS” (relative to Jointly Owned Units) is supported.
     – Indentation: Number of spaces to indent the entry label on the reserve displays. This
       is a menu selection ranging from NONE (zero) to five (5) spaces.
     – Previous Display Group: If this entry defines a new record group (e.g., the first
       display group to reference Plant records), this value should be set to null. If this is a


Proprietary – See Copyright Page               178                               Generation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

        sub-entry under a previous display group, this value should point to the immediately
        preceding previous display group of the same type.
     – Display Mode: Method to use when including the records associated with a display
       group. This menu selection is only available for the top level of a given display group
       (i.e., an entry whose “Previous Display Group” is set to zero).
         ∗ All at once: Process all possible entries the first time they are encountered. This
           selection completely ignores any hierarchical relationships.
         ∗ By Parent: Process all possible entries for a given parent when encountered.
           Similar records under different parent records will not be processed. This
           selection allows records that have indirect (I$parent_child) definitions to be
           included in the expected table location.
         ∗ Hierarchy: Process only those records who are hierarchical descendants of the
           preceding display group. This selection allows records that have indirect
           (I$parent_child) definitions to be included in the expected table location.


3.6.5 Modeling Reserve Types
The Reserve Type entity and all of its descendant entities in the Tree View can be
understood as a template for reserve calculations that users may want to implement in
their systems. The template is first defined by creating Reserve Type entities and
descendant entities as needed: ResContributor, ResCondition, ResExpressionRef,
ResConstraint, ResSummation, ResSumConstraint, ResSumCondition, ReserveReq, and
ReserveReqAlarm are all the descendants of ReserveType and make up the bulk of Reserve
Monitor entity types. This template can then be applied to a particular Host Control Area by
creating a Reserve Category entity that contains associations with both the Host Control
Area (its parent in the hierarchical structure) and the desired Reserve Type. The distinction
between a Reserve Type and Reserve Category exists so that a given reserve calculation
can be applied selectively to some Host Control Areas, but not others.
When designing a Reserve Type, the analyst must determine which Reserve Types need to
be represented and the detailed calculation behavior of these Reserve Types. For example,
a utility might decide that spinning, operating, or other reserve-related quantities need to
be monitored locally, but be obligated to provide additional performance values to an ISO
or RTO for reporting purposes. In terms of implementing the design in e-terrasource, most
of the key characteristics of the Reserve Type are represented as properties and
associations on the descendant entities, not the Reserve Type entity itself. The first step in
creating a complete Reserve Type in the model is simply to insert a new ReserveType record
and choose an appropriate EMS name.


Proprietary – See Copyright Page              179                               Generation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 54. Modeled Reserve Types

The following Reserve Type properties are defined through the appropriate property sheets,
organized by the property groups shown:

ReserveType record
• Identifiers
     – EMS Name: A character string to identify the Reserve Type. This ID is entered in the
       corresponding Reserve Category fields to associate the reserve type with a
       particular HostControlArea. This ID is used for all internally mapping of the reserve
       type (i.e., “Label”).
• Identifiers > Optional Identifiers
     – Description: A character string description documenting the purpose of the reserve
       type. This field is not used for any other purpose.
• Generation > Reserve Monitor function
     – Label: A character string to identify the Reserve Type on operator displays. If this
       field is blank, the RESMON validation program assigns it the same value as the
       Reserve Type ID. The chief intent of this field is to allow multiple reserve types that
       produce quantities the operators view as equivalent, but which are actually the

Proprietary – See Copyright Page               180                              Generation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

        result of different calculations. For example, reserve types ID=”EMP_SPIN” and
        ID=“PJM_SPIN” are both labeled as LABEL=“SPINNING”.
     – Use in AGC?: This flag indicates that a given calculation is valid for use in AGC
       processing (either DTS or real time). If this flag is set to No, the reserve type is not
       processed for AGC and no reserve requirements may be defined for it.
     – Use in STGEN?: This flag indicates that a given calculation is valid for use in STGEN
       processing. If this flag is set to No, the reserve type is not processed for STGEN.


3.6.6 Modeling Reserve Contributors
Reserve contributors define the lowest-level entity (lowest level in the hierarchical database
sense) on which reserves of this Reserve Type are to be monitored. For example, a UNIT
may be the lowest level contributor for a Reserve Type associated with a PLC or PLANT. For
each contributor, the analyst can specify the reserve expressions used to calculate the
reserve value (e.g., available capacity), the conditions when a given value is processed (e.g.,
only if UNIT is online), and any reserve constraints (e.g., limiting total contribution). These
entries are made from the Reserve Contributor folder on the Reserve Monitor navigation
tree as shown below.


Figure 55. Reserve Contributor


Proprietary – See Copyright Page                181                               Generation Modeling
                                                                     e-terrasource EMS Modeling Guide


<!-- salto de página -->

The following records may be inserted and modified in the Reserve Contributor sub-tree:
• Reserve Contributor (ResContributor)
• Reserve [Contributor] Condition (ResCondition)
• Reserve [Contributor] Constraint (ResConstraint)
The following properties are defined through the appropriate property sheets, organized by
the property groups shown:
ResContributor record:
• Associations
     – Reserve Display Group: This is the association to the Reserve Display Group, which
       will drive this contributor.
• Generation > Reserve Monitor function
     – Enable online contribution selection?: This flag indicates that the reserve
       contribution may be toggled by the operator at runtime. The toggle is visible on the
       RESMON_AVAILABLE_DETAILS display. If this flag is not set, the option is not visible
       on the runtime display.
     – Export: The Export flag indicates that the reserve contribution should be exported
       (back) to the source record. When this flag is set to Yes, the export field becomes
       enterable.
     – Field Name for Export: This is a character string definition of the field where the
       contribution will be written. The Field Name is not enterable unless the Export flag is
       set to Yes.
ResCondition record:
• Associations
     – Reserve Expression: This is the association to the reserve condition expression to be
       evaluated to “enable” this contribution. If the expression returns a TRUE (non-zero)
       value, the associated reserve value is processed. A result of FALSE (zero) causes the
       value to be skipped.

      Note: Processing for each individual contributor stops with the first condition that
      resolves to TRUE. Even if subsequent conditions are also satisfied, only the first is used.

• Generation > Reserve Monitor function
     – Invert?: If the argument is Integer or Real, this flag indicates that it will be
       arithmetically negated (plus to minus).


Proprietary – See Copyright Page                182                               Generation Modeling
                                                                     e-terrasource EMS Modeling Guide


<!-- salto de página -->

ResExpressionRef record:
• Associations
     – Value Expression: This is the association of the reserve value expression that yields
       the reserve contribution.
• Generation > Reserve Monitor function
     – Use Absolute Value?: When set, the value is changed to the absolute value.
     – Negate Value?: If Boolean, the value of this argument will be logically negated (i.e.,
       true to false).
ResConstraint record (Optional):
• Associations
     – Reserve Expression: This is the association to the reserve constraint expression,
       which yields the reserve limit value.
• Generation > Reserve Monitor function
     – Constraint Type: This menu selection indicates whether the constraint is imposing
       either a maximum (“Max Limit”) or minimum (“MinLimit”) limit on the reserve
       contribution.
     – Use Absolute Value?: When set, the value of this element is changed to the absolute
       value.
     – Negated?: If Boolean, the value of this argument will be logically negated (i.e., true to
       false).


3.6.7 Defining Reserve Summations and Children
For each contributor, there are ResSummation records that define the records where the
contribution should be summed. For example, one kind of contributor is UNIT. Reserve
quantities from a given unit are typically summed to determine the reserve amount for the
PLANT and OPA where the UNIT is located.
The following summation-related records may be inserted and modified in the “Summarize
to” sub-tree:
• Reserve Summation (ResSummation)
• Reserve [Contributor] Condition (ResSumCondition)
• Reserve [Contributor] Constraint (ResConstraint)


Proprietary – See Copyright Page              183                               Generation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 56. Reserve Summations

The following properties are defined through the appropriate property sheets, organized by
the property groups shown:
ResSummation record:
• Associations
     – Sum-In HABITAT Record: This is the association to the Reserve Display Group, which
       will drive this summation.
• Generation > Reserve Monitor function
     – Export?: This flag indicates that the reserve contribution summation should be
       exported (back) to the source record. When this flag is set to Yes, the export field
       name becomes enterable.
     – Field Name for Export: This is a character string definition of the GENMOM field
       where the summation is written. This field is not enterable unless the export flag is
       set.
     – Use Indirect Pointer?: This flag indicates that the database record is defined using
       the “I$” indirect pointer.
     – Pointer Name: Name of the indirect pointer used to define the database record. Only
       enterable if the Use Indirect Pointer flag is true.


Proprietary – See Copyright Page              184                              Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

ResSumCondition record (Optional):
• Associations
     – Reserve Expression: This is the association to the reserve expression to be evaluated
       to “enable” this summation. If the expression returns a TRUE (non-zero) value, the
       associated summation is processed. A result of FALSE (zero) causes the value to be
       skipped.

      Note: Processing stops with the first condition that resolves to TRUE. Even if
      subsequent conditions will also be satisfied, only the first is used. All conditions must
      resolve to FALSE for the summation to be prevented.

• Generation > Reserve Monitor function
     – Invert?: If the argument is Integer or Real, this flag indicates that it will be
       arithmetically negated (plus to minus).
ResSumConstraint record (Optional):
• Associations
     – Reserve Expression: This is the association to the reserve constraint expression that
       yields the reserve limit value.
• Generation > Reserve Monitor function
     – Constraint Type: This menu selection indicates whether the constraint is imposing
       either a maximum (“Max Limit”) or minimum (“MinLimit”) limit on the reserve
       contribution.
     – Use Absolute Value?: When set, the value of this element is changed to the absolute
       value.
     – Negated?: If Boolean, the value of this argument will be logically negated (i.e., true to
       false).


3.6.8 Modeling Reserve Requirements
Determine which reserve types have specific numeric requirements and alarm conditions.
These are used to define the reserve requirements and reserve alarms. Determine if any of
the requirement values need to be exported to other databases, applications, or
non-RESMON displays.
Each reserve requirement defines the amount of a specific reserve type that is required. A
separate reserve requirement must be inserted for each reserve type.


Proprietary – See Copyright Page                185                               Generation Modeling
                                                                     e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 57. Reserve Requirement

The following records may be inserted through the Reserve Requirement sub-tree:
• Reserve Requirement (ReserveReq)
• Reserve Alarm (ReserveReqAlarm)
The following properties are defined through the appropriate property sheets, organized by
the property groups shown:
ReserveReq record (Optional):
• Associations
     – Reserve Display Group: This is the association to the Reserve Display Group, which
       will drive this requirement.
• Generation > Reserve Monitor function
     – Export?: This flag indicates that the reserve requirement should be exported (back)
       to the source record. When this flag is set to Yes, the export field becomes enterable.
     – Field Name for Export: This is a character string definition of the GENMOM field
       where the requirement amount is written. This field is not enterable unless the
       Export flag is set.
     – Replaceable?: This flag indicates that the reserve requirement may be manually
       replaced online. When this flag is set to Yes, the Generation Alarm Definition
       property becomes enterable.
     – Repeat Interval: This is the interval in seconds at which the alarm will repeat. This
       Repeat Interval applies only to the manually replaced alarm and is not enterable
       unless the Replaceable flag is set to Yes.
     – Deadband: The amount by which the reserve value must return for the alarm
       condition to be considered cleared. This Deadband applies only to the manually
       replaced alarm and is not enterable unless the Replaceable flag is set to Yes.


Proprietary – See Copyright Page              186                              Generation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – Generation Alarm Definition: This is a character string definition of the RTGEN Alarm
       Definition (ALMDEF in the RGALM database) entry to use when the manually entered
       alarm threshold has been violated. This field is not enterable unless the Replaceable
       flag is set to Yes.
ReserveReqAlarm record (required if the ReserveReq record is present):
• Identification
     – Label: This is a character string to identify the Reserve Alarm. This ID is used in log
       and alarm messages to identify the violated limit.
• Associations
     – Generation Alarm Definition: This is the association to the GenAlarmDefinition
       record (ALMDEF in the RGALM database) to use when the alarm threshold has been
       violated.
     – Threshold Expression: This is the association to the ReserveExpression, reserve
       expression, record to be evaluated to determine the reserve threshold value.
• Generation > Reserve Monitor function
     – Use Absolute Value?: When set, the value of this element is changed to the absolute
       value.
     – Negated?: If Boolean, the value of this argument will be logically negated (i.e., true to
       false).
     – Repeat Interval: The number of seconds between “reminder” issuances of the
       reserve violation alarm. Set to “-1” if no repeat is required.
     – Deadband: The amount by which the reserve value must return before the alarm
       condition is cleared. Expressed as an absolute value in percent (unitless). Set to zero
       if no deadband is required.
     – Threshold Type: Defines whether the threshold for this alarm is a maximum
       threshold or minimum threshold (that is, whether the alarm will be triggered when
       the monitored value goes above the threshold or below the threshold). In general,
       reserve alarms will have Threshold Type “Min Limit”, meaning that the alarm is
       triggered when the available reserve drops below the required reserve.


3.6.9 Assigning Reserve Types to a Reserve Area
Once reserve types are determined, it is a simple matter to indicate which of these values
should be processed for a given Reserve Area and which should be available on the
Generation Area Status display. Normally only those values of critical importance to the
operators are “promoted” in this fashion. The operator still has the option to access the
Reserve Summary display or the Reserve Available Details display for a more complete list.
Note that only the OPA level quantities can be exported in this manner.


Proprietary – See Copyright Page               187                              Generation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

When using e-terrasource, the modeler should keep in mind that the standard
e-terrageneration product displays only the first eight (8) reserve types assigned to any
given OPA. The standard e-terrageneration database schema is limited to twenty (20)
reserve types per OPA. The standard displays may be modified (using Display Builder) if
additional reserve types need to be displayed on the main displays. RESMON issues a
warning if no reserve types are selected for a control center OPA.


Figure 58. Reserve Area Reserve Category Selection

The following records may be inserted or modified through the Host Control Area tree:
• Reserve Operating Area (HostControlArea)
• Reserve Category (ResCategory)
The following properties are defined through the appropriate property sheets, organized by
the property groups shown:
HostControlArea record:
• Identification
     – EMSName: This is a character string identifying the Reserve Area (ROPA) at the top
       level in the RESMOM hierarchy. The Reserve Area in RESMOM and Operating Area
       (OPA) in GENMOM are both mapped to HostControlArea in e-terrasource, meaning
       that changes made to HostControlArea in the Reserve Monitor tree will also apply to
       HostControlArea in the Power Equipment tree (and vice versa), and changes in
       e-terrasource to HostControlArea properties common to both GENMOM and


Proprietary – See Copyright Page               188                            Generation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

        RESMOM (such as EMSName) will apply to both RESMOM and GENMOM if the model
        is exported.
• Generation > Reserve Monitor function
     – Force processing in Simulation mode?: This flag is reserved for future use.
ResCategory record:
• Associations
     – Reserve Type: This is the association to identify the Reserve Type.
• Generation > Reserve Monitor function
     – Export?: This flag indicates that the reserve category (at the OPA level) is to be
       exported to the Generation database. When this flag is set, the position field
       becomes enterable.
     – Position: This specifies the ordinal position where the reserve value is to be placed
       on the GENMOM OPA record. The positions must range (1..n) and be correctly
       assigned (i.e., no duplicates). The order of assignment is unimportant, i.e., the third
       reserve category can be allocated to the first reserve entry on the OPA record.
        Currently, 20 sets of predefined fields exist on the OPA record:
         ∗ RVTYPnn_OPA is set to the associated reserve type label
         ∗ RVACTnn_OPA is set to the current actual reserve value
         ∗ RVREQnn_OPA is set to the required reserve value (or zero if no requirement
           exists)
         ∗ RVVIOnn_OPA is set TRUE if the reserve requirement is violated
     – Rounding?: This flag indicates that rounding is applied to the reserve value to be
       exported to GENMOM.


3.6.10 Modeling Reserve Expressions
The reserve expression library models simple mathematical calculations. It contains
expression (REXP in RESMOM, ReserveExpression in e-terrasource) and expression element
(RELE in RESMOM, ReserveOperation in e-terrasource) records. Each expression element
can be either an operand or an operator. The operators may be simple math operators (e.g.,
+, *), logical operators (e.g., AND, NOR), comparison tests (e.g., EQ, GT), or simple math
functions (e.g., EXP, LOG). The operand is allowed to be an external database field, a
character string, an integer, a real number, or another expression. Unary operations such
as ABS (absolute value), NEG (negate), and NOT (logical negation) are allowed on each
operand. RESMOM validation in e-terrahabitat ensures the correctness of the expression.
The reserve expression library allows the analyst to model simple mathematical
calculations. Each expression is entered as a sequence of elements. Each element can be


Proprietary – See Copyright Page              189                               Generation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

either an operand (e.g., a constant or a data field) or an operator (e.g., a math operator or
function).
There are several distinct groups of operators:
• Simple math operators (+, -, *, /) always yield a floating point result.
• Comparisons (EQ, LE, LT, GE, GT, NE) always yield a 1=TRUE, or 0=FALSE result. These
  may be used on either numeric or string arguments.
• Logical operators (AND, NAND, NOR, OR) always yield a 1=TRUE, or 0=FALSE result.
• Math functions (MAX, MIN, LOG, EXP) always yield a floating point result.
Operands are allowed to be an external database field, a character string, an integer, a real
number, or another reserve expression. Unary operations such as ABS (absolute value), NEG
(negate), and NOT (logical negation) are allowed on each operand. Note that it is illegal to
combine the unary NOT operator with any other unary operators.
Operations are entered in standard algebraic form (i.e., OPERAND OPERATOR OPERAND). For
example: A*B, A max B. LOG is implemented as “LOG Y of X”. EXP is implemented as “X to the
Y power” (note that a square root is X to the 0.5 power).
Parentheses are not currently supported. However, any given expression may reference
(nest) another expression to accomplish the same result. For example, the expression
“D=A*(B + C)” can be modeled as “A*E”, where E is the expression “E=B+C”.
All reserve expressions are listed alphabetically under the Reserve Expression folder on the
Reserve Monitor navigation tree.


Figure 59. Reserve Expressions


Proprietary – See Copyright Page              190                               Generation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

The following records may be inserted through the Reserve Expression sub-tree:
• Reserve Expression (ReserveExpression)
• Reserve Operation (ReserveOperation)
The following properties are defined through the appropriate property sheets, organized by
the property groups shown:
ReserveExpression record:
• Identification
     – EMSName: A character string used to identify the Reserve Expression.
     – Description – 1st line: A character string used to enter the first line description.
     – Description – 2nd line: A character string used to enter the second line description.
ReserveOperation record:
• Generation > Reserve Monitor function
     – Reserve Operation Type: Menu selection to indicate how this reserve operation
       record will be used or what it represents. The possible choices of this menu are in
       bold. For readability, many of the submenu options are listed here, and then
       repeated under their appropriate property group below.
     – Mathematic functions
         ∗ MAX, MIN, LOG, EXP
     – Parenthesis
         ∗ Left, Right
     – Operand
         ∗ Character Argument
         ∗ Database Argument
         ∗ External Function
         ∗ Integer Argument
         ∗ Real Argument
         ∗ Reserve Expression
     – Operator
         ∗ Arithmetic Operators:
           Add, Divide, Multiply, Subtract
         ∗ Comparison Operators:
           EQ, LE, LT, GE, GT, NE


Proprietary – See Copyright Page               191                               Generation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

         ∗ Logical Operators:
           AND, NAND, NOR, OR, XOR
• Generation > Reserve Monitor function > Mathematic Function
     – Function Type: Defines the type of mathematical function. Options are Max, Min,
       Exp, Log, and Signum.
• Generation > Reserve Monitor function > Parenthesis
     – Parenthesis Type: Choose left or right parenthesis.
• Generation > Reserve Monitor function > Operand
     – Operand Type: Choose between:
         ∗ Character Argument
         ∗ Database Argument
         ∗ External Function
         ∗ Integer Argument
         ∗ Real Argument
         ∗ Reserve Expression
     – Absolute Value?: When set to Yes, the value of this element is changed to the
       absolute value.
     – Inversed?: When set to Yes, the value of this element is arithmetically negated (plus
       to minus).
     – Negated?: When set to Yes, the value of this element is logically negated (true to
       false).
• Generation > Reserve Monitor function > Operand > Character Argument
     – Character Constant: Text field where a character constant may be entered.
• Generation > Reserve Monitor function > Operand > Database Argument
     – Database Name: This is an enterable string representing the database where the
       record and field are defined.
     – Record Name: This is a character string representing the record on which the field is
       defined.
     – Use Indirect Pointer?: This flag indicates that the database record is defined using
       the I$ indirect pointer.
     – Pointer Name: Name of the indirect pointer used to define the database record. Only
       enterable if the Use Indirect Pointer flag is true.
     – Field Name: This is a character string representing the field name that will be used
       as an argument.

Proprietary – See Copyright Page             192                              Generation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – Use Parent Pointer?: If this flag is true, the parent pointer will be used to get the
       target record subscript.
     – Use User Specified Indirect Pointer?: If this flag is true, the user-specified indirect
       pointer will be used to find the target record subscript.
• Generation > Reserve Monitor function > Operand > External Function
     – External Function Name: This is a character string defining the name of a user-
       defined external function.
• Generation > Reserve Monitor function > Operand > Integer Argument
     – Integer Constant: A field to specify the integer argument.
• Generation > Reserve Monitor function > Operand > Real Argument
     – Real Constant: A field to specify the real argument.
• Generation > Reserve Monitor function > Operand > Reserve Expression
     – Reserve Expression Argument: An association which links this Reserve Operation
       (REXP) to an existing Reserve Operation (REXP).
• Generation > Reserve Monitor function > Operator
     – Operator Type: Choose between
         ∗ Arithmetic Operator
         ∗ Comparison Operator
         ∗ Logical Operator
• Generation > Reserve Monitor function > Operator > Arithmetic Operator
     – Arithmetic Operator Type: Enterabitlity is conditional upon Operator Type being set
       to Arithmetic Operator. For the field to be enterable, Operator Type=Arithmetic
       Operator must be saved to a project. Choose between:
         ∗ + (Add)
         ∗ - (Subtract)
         ∗ x (Multiply)
         ∗ / (Divide)
• Generation > Reserve Monitor function > Operator > Comparison Operator
     – Comparison Operator Type: Enterabitlity is conditional upon Operator Type being
       set to Comparison Operator. For the field to be enterable, Operator
       Type=Comparison Operator must be saved to a project. Choose between:
         ∗ EQ (Equal)
         ∗ NE (Not Equal)


Proprietary – See Copyright Page               193                               Generation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

         ∗ GE (Greater or Equal)
         ∗ GT (Greater Than)
         ∗ LE (Less or Equal)
         ∗ LT (Less Than)
         ∗ SIGNEQ (Same Sign)
• Generation > Reserve Monitor function > Operator > Logical Operator
     – Logical Operator Type: Enterabitlity is conditional upon Operator Type being set to
       Logical Operator. For the field to be enterable, Operator Type=Logical Operator must
       be saved to a project. Choose between:
         ∗ AND
         ∗ OR
         ∗ NAND
         ∗ NOR
         ∗ XOR


3.6.11 Other Reserve Monitor Tables

3.6.11.1 ReserveMonitorConfiguration
This table consists of a single row and is used to define global parameters for the Reserve
Monitor model. It is mapped to the ITEMS record in RESMOM.


3.6.11.2 HostControlArea
The HostControlArea class corresponds to reserve area in RESMOM. It is mapped to the
ROPA record in RESMOM.
Reserve areas correspond directly to OPAs in GENMOM. For each OPA, the reserve types of
interest are defined using ResCategory (RCAT) records.


3.6.12 Controlling the Order of Exported RESMOM Records
SortOrder is a property defined on most of the RESMOM related entities in e-terrasource,
listed below:
•   ResCategory (RCAT)
•   ResCondition (COND)
•   ResConstraint (RLIM)
•   ResContributor (CTRB)

Proprietary – See Copyright Page             194                              Generation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

•   ResDisplayGroup (RDISP)
•   ResSumConition (SCOND)
•   ResSumConstraint (SLIM)
•   ResSummation (SUMIN))
•   ReserveExpression (REXP)
•   ReserveOperation (RELE)
•   ReserveReq (RREQ)
•   ReserveReqAlarm (RALM)
•   ReserveType (RTYP)
The SortOrder property is used to determine how a RESMOM record is ordered with respect
to its parent record in RESMOM during an e-terrasource EMS Export. The SortOrder property
serves two purposes: to retain the order in which records are ordered in RESMOM during an
e-terrasource roundtrip, and to allow customers to specify where a record is located in
RESMOM when its mapped record is manually created in e-terrasource. The SortOrder
property is manually entered for new records created in e-terrasource.
The SortOrder property on these records is designated as a required field such that any
SortOrder property with a null value is caught during “Check Required Fields Validation”.


3.7 Generation Model Validation Rules
Many of the generation model validation rules are implemented in the attribute and
association definitions of the metadata entity such as data range, string length, and
association cardinality. Those generation model rules are enforced during data entry. In
addition to those, rules are defined in the generation validation modules, which are only
triggered during workspace validation as part of full workspace validation and generation
model validation.
While there are many generation validation rules defined in the metadata, these rules fall
into just a few categories. Instead of listing each and every validation rule, this section
describes the general form and function of generation validation rules, including rule types,
naming conventions, and entity abbreviations. Finally, this section concludes with a note on
non-null validation.


3.7.1 Generation Validation Rule Types
Table 4 lists and describes the generation model validation rule types.


Proprietary – See Copyright Page             195                              Generation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Table 4. Generation Validation Rule Types and Descriptions
 Rule Type               Rule Description
 Unique                  Checks that the property has a unique value compared to other
                         entities of the same type. For example,
                         InadvProfile_GenOrder_Unique issues an error message if two or
                         more InadvertentProfile entities have the same value for their
                         GenOrder property.
 InOrder                 Checks that the two values listed are in the proper order. A common
                         use for this validation rule type is to validate that a maximum limit
                         property is greater than a minimum limit property. For example,
                         PC_MaxMin_LowerPulseCal_InOrder issues an error message if the
                         property MaxLowerPulseCal is less than the property
                         MinLowerPulseCal on a PulseCalibration entity.
 WithinBound             Checks that a property is within the bounds set by other properties or
                         constants. The validation error message specifies the bounds.
 NonNull                 Checks that a property is not null.
                         Validation rule non-null checks are useful when the non-null check is
                         conditional upon some other modeled value. For example,
                         GU_GenOrder_NonNull issues an error if the GenOrder property on a
                         Generating Unit entity is null, but only if the ForGeneration flag on
                         that Generating Unit is also true. For more information about non-
                         null validation, see section 3.7.4 Note on Non-Null Validation.
 AboveMins               Checks that a property is greater than two other properties. This
                         would be used in case it is not certain which of the other two
                         properties might be greater than the other. As of e-terrasource 3.0,
                         only one generation validation rule has this type,
                         STN_AbsMaxCombDisch_AboveMins.


3.7.2 Generation Model Validation Rules Naming Convention
Generation validation rule names follow a semi-standardized naming convention.
Validation rules from other domains do not necessarily follow this convention; for example,
network validation rules follow a similar convention but omit the entity abbreviation from
the validation rule name.
The generation validation rule naming convention is:
    [EntityAbbreviation]_[PropertyName(s)]_[ValidationRuleType]
For example, consider the rule named GU_GenOrder_NonNull:
• GU is an abbreviation for Generating Unit. This validation rule applies to Generating Unit
  entities.


Proprietary – See Copyright Page                196                              Generation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

• GenOrder is a property defined on the Generating Unit. This validation rule involves the
  GenOrder property.
• NonNull is the validation check that is performed on the GenOrder property on
  GeneratingUnit entities.
Some validation rules do not precisely follow this convention, but it is a good rule of thumb.
The “InOrder” rule type follows a slightly different convention. If the two properties that
should be in order are called MaxLimit and MinLimit, for example, the name of the
validation rule is [EntityAbbreviation]_MaxMin_Limit_InOrder. From a design perspective,
this was done in order to enable standardized validation error messages for common
InOrder validation rules.


3.7.3 Entity Abbreviations
Table 5 lists abbreviations for entities which are used in generation model validation rule
names.
Note that the abbreviations are not fully consistent. In a few cases, the full name of the
entity is used in the name of the validation rule. There are also some validation rules that
use abbreviations inconsistent with other validation rule names. Entities with multiple
abbreviations in the validation rule naming are noted in the table.

Table 5. Entity Name Abbreviations Used in Generation Validation Rule Names
 Full Entity Name                        Abbreviation                    Alternate
                                                                         Abbreviation
 AutoSelectionCriteria                   ASC
 AgcPauseSuspendCriteria                 AgcPSCriteria
 CCYConfigurationCodes                   CCYC
 CongestionZone                          CongZone
 EMPFuelType                             EMPFT
 EnergyConsumerResource
 ForbiddenZone                           FZ
 GenerationConfiguration                 GCF
 GeneratingUnit                          GU
 GenerationType                          GenType
 HostControlArea                         HCA
 HydroConfiguration                      HCF
 HydroArc                                HYA


Proprietary – See Copyright Page               197                               Generation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

 Full Entity Name                      Abbreviation                  Alternate
                                                                     Abbreviation
 InadvertentAccount                    InadvAccount
 InadvertentDay                        InadvDay
 InadvertentProfile
 MarketType
 Market
 PulseCalibration                      PC
 PLCState
 ResourceStatus                        ResStatus
 River
 Substation                            STN
 TieFlow                               TF
 TieCorridor                           TIEC                          TC
 TelemetryTemplate                     TTMP
 TelemetryDisplayGroup                 TeleDispGroup
 TelemetryInput                        TeleInput                     TIP
 TelemetryOutput                       TeleOutput


3.7.4 Note on Non-Null Validation
There are three different places a non-null check may be defined:
• In the property metadata
• In the domain set mappings
• In the validation rules
The first two will produce an error during e-terrasource Check Required Fields validation.
Validation rule non-null checks, like other validation rules, will produce errors in the
Generation Validation and Full Validation procedures (or other domain-specific validation
sequences).
Non-null checks defined in property metadata are not recommended because they apply to
all domains and override domain level non-null checks. Domain level non-null checks are
the most common and are recommended in most cases where a simple non-null check will
suffice.
Validation rule non-null checks, defined as MetaValRules, are useful when the non-null
check is conditional upon some other modeled value. For example, the rule named

Proprietary – See Copyright Page              198                            Generation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

GU_GenOrder_NonNull issues an error if the GenOrder property on a Generating Unit entity
is null AND the ForGeneration flag on that Generating Unit is also true.


Proprietary – See Copyright Page          199                             Generation Modeling
                                                             e-terrasource EMS Modeling Guide


<!-- salto de página -->

4. SCADA Modeling
This chapter describes all aspects of building a model for e-terrascada. For information
about building models for e-terracomm, see chapter 7 e-terracomm Modeling.


4.1 Terminology
Following is a description of terms used within this chapter.
• Accumulator: A measured reading of an accumulator device in a substation. An
  accumulator device typically counts up incrementally as it measures flow or quantity at
  a specific location. An Accumulator record in e-terrasource models a COUNT record in
  the SCADAMOM database.
• Analog: An analog measurement within a substation. An Analog record in e-terrasource
  models an ANALOG record in the SCADAMOM database.
• Data Item: A reference to a measured reading or control point within an RTU. The Data
  Item record in e-terrasource models ANOUT, CONECT, PULSE, RELAY, and XDUCER
  records in the SCADAMOM database.
• Discrete: A True/False status measurement within a substation. Also sometimes
  referred to as a “Status object”. A Discrete record in e-terrasource models a POINT
  record in the SCADAMOM database.
• Generic Equipment: In most systems, SCADA information is modeled on equipment
  records such as switches or transformers. These records represent well-known types of
  power system equipment used in the network and generation models. However, many
  SCADA measurements are not associated with these well-known equipment types.
    The Generic Equipment record in e-terrasource is used for modeling equipment that is
    used only by the SCADA subsystem; it is not used by network or generation. Generic
    Equipment records are exported to DEVICE records in the SCADAMOM database.
• Bays: Equipment grouped by functionality rather than by type. Implemented in
  e-terrascada (see section 4.2.7 SCADA Bays).


4.2 Getting Started Modeling SCADA Data
When building a SCADA model, some key decisions should be made before you begin.


4.2.1 SCADA Relationship to Network Modeling
The most important decision that must be made is whether network data is included in the
model. This is because, in a SCADA-only system, it is acceptable to model all field devices as
Generic Equipment, rather than as a more-specific network component such as Switch or
PowerTransformer.

Proprietary – See Copyright Page             200                                  SCADA Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

In fact, if you initialize e-terrasource by importing a SCADA model and no network model,
only Generic Equipment is created. However, if a model represents everything as Generic
Equipment, it is not easily transformed into a model that will support network models in the
future. Also, keep in mind that Generic Equipment is a GE extension, and not part of the
IEC-61970 CIM standard, so the CIM model exchange is not feasible if everything is
represented as Generic Equipment.
When building a model, field devices should be modeled as the proper network component
(e.g., Switch, PowerTransformer), and then the SCADA properties of those components can
be filled. Generic Equipment should only be used to represent equipment for which there is
no corresponding network component.
To map the SCADA devices to the network model in EMS, the equipment group map name
has to be:
• “UN” if the measured equipment type is a SynchronousMachine.
• “SVS” if the measured equipment type is a StaticVarCompensator.
• “CP” if the measured equipment type is a ShuntCompensator.
• “CBType” if the measured equipment type is a switch not modeled in a bay. If the
  CBType represents Equipment Group modeling a Bay configuration, all the children
  equipment referencing this CBType record must reference a valid Equipment Group
  Type. Also, a check for uniqueness is enforced for individual equipment under a Bay in a
  given station.
• “DCPO” if the measured equipment type is a DCPole.
• “DCVG” if the measured equipment type is a DCConverter.
• “ND” or “BUS” if the measured equipment type is a BusBarSection.
• “LN” or “XF” if the measured equipment type is an EquivalentLoad but the measurement
  is assumed to be associated with a transmission line or transformer.
• “LD” if the measurement equipment is EquivalentLoad and the measurement is
  associated with the EquivalentLoad.
All equipment must reference a parent EquipmentGroup record in order to be exported to
the SCADAMOM database. The EquipmentGroup is inserted as a child of the substation on
the SCADA tree view.

  Important Note: If the equipment group is a Bay, the equipment group should not be
  associated with any network device type (the Mapping Network Device Name field should
  be left blank). Each individual device should be mentioned with this mapping. This is
  available for schema version 2.6 and later.


Proprietary – See Copyright Page            201                                  SCADA Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.2.2 Adding Reference Table Information
Reference tables are used to define a list of valid “types” of things and their common
characteristics. Then individual records can reference those “types” and inherit the
common characteristics. For example, DiscreteType is a reference table that lists the valid
types of discretes in the model and their characteristics. Then each individual Discrete must
reference one of these DiscreteTypes.
Reference tables are a powerful way to enforce consistency in your model by managing
naming conventions and other characteristics that should be shared by all instance records
that use the reference table.
The approach for adding reference table information is very similar to past modeling
solutions. You may decide to be:
• Very precise in defining the reference table information.
    An attempt is made to pre-define all reference table data, and changes to this data are
    only made upon review.
• Very relaxed in defining reference table information.
    Each modeler is free to add new reference table entries as required as new substations,
    equipment, and associated SCADA tables are added to the model.
• Somewhere in between the very precise and very relaxed options.
    An attempt is made to pre-define as much reference table information as possible to
    maintain consistency. Each modeler should review and use these pre-defined entries
    when it makes sense, but is free to add new entries as appropriate when required.
As a side note, it is possible to limit a user’s ability to modify reference tables. For more
information, refer to the “Data Security” chapter in the e-terrasource User’s Guide.


4.2.3 Modeling Calculations
Each CalculationFunction in the model has corresponding software delivered in
e-terrascada to implement the calculation. The “subroutine” attribute on the
CalculationFunction associates the calculation with the software implementation. The
children CalculationFunctionArg records represent the inputs and outputs that the
calculation’s software expects. These should not be modified except by a programmer very
familiar with the code that implements the calculation.
The Calculation record models an invocation of a CalculationFunction. The modeler can
modify the attributes of the Calculation record and its children CalculationArgument
records. In other words, each calculation represents an instance of the CalculationFunction
that it references, and each CalculationArgument references a CalculationFunctionArg
input or output.


Proprietary – See Copyright Page               202                                   SCADA Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.2.4 Modeling SCADA-Only Topology Information
As described in the e-terrasource User’s Guide, the Substation Detail or Voltage Level Detail
displays of the Graphic Modeler can be used for viewing and modifying network
connectivity/topology. The SCADA Topology view of Graphic Modeler can be set to
reference the same ConnectivityNodes as the network topology.
The SCADA topology uses the “near SCADA” ConnectivityNode and “far SCADA”
ConnectivityNodes, which generally are the same nodes as the network model. However, in
some cases, the SCADA topology view may reference ConnectivityNodes that are different
from the network topology. In this case, the SCADA-only ConnectivityNode records have the
“For SCADA” attribute set to True and the “For Network” attribute set to False.
The classic example of this difference is the case where the network topology shows only a
circuit breaker, whereas the SCADA topology shows disconnects on either side of the circuit
breaker, as shown in Figure 60.


Figure 60. SCADA and Network Topology Example


4.2.5 Default Ordering of Exported SCADA Records
By default, exported records that do not have a SortOrder flag are ordered
alphanumerically. The default ordering of the following records is based on the modeled
SortOrder flag setting:
•   CalculationFunction (FUNC)
•   CalculationFunctionArg (ARG)
•   AnalogLimit (LIMIT)
•   AnalogRateLimit (RATLIM)

Proprietary – See Copyright Page             203                                  SCADA Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

•   RTU (RTU)
•   CFE (TFE)
•   CFEReader (CHANEL)
•   Port (PATH)
•   SerialPortDetails (RTUC)
•   ScanGroup (ADRS)
•   Card (CARD)
•   DataItem (XDUCER, CONECT, PULSE, RELAY, ANOUT)
•   ProtocolSpecificInfo (PCLCHN, PCLPTH, PCLRTU, PCLADR, PCLCRD, PCLXDU, PCLCON)
Note that there are some exceptions to this rule. Some records have a SortOrder field but
the sort order is not respected by default. Upon export to SCADAMOM, the order is set to be
alphanumeric under the parent record in the custom SCADAMOM export transformation
code. This is because modeling of the SortOrder flag for the target DEVICE records (and
children MEAS, ANALOG, and POINT records) is very difficult. A wide variety of records are
used to transform to DEVICE records (GenericEquipment, Terminals, BusBarSection, Switch,
etc.).
If a project would like to force modeling to follow the SortOrder flag across all records that
export to a SCADA DEVICE record, the “override” custom transformation code for
SCADAMOM export can be commented out or removed.
The following records are ordered alphanumerically by default under the parent
SCADAMOM record:
•   Substation (SUBSTN)
•   EquipmentGroup (DEVTYP)
•   GenericEquipment (DEVICE)
•   Terminal (DEVICE)
•   BusBarSection (DEVICE)
•   DCConverter (DEVICE)
•   EquivalentLoad (DEVICE)
•   SynchronousMachine (DEVICE)
•   ShuntCompensator (DEVICE)
•   StaticVarCompensator (DEVICE)
•   Switch (DEVICE)
•   TieCorridor (DEVICE)
•   GeneratingUnit (DEVICE)
•   TransformerWinding (DEVICE)
•   DCPole (DEVICE)
•   IncrementalHeatRateCurve (DEVICE)
•   ResourceController (DEVICE)
•   HostControlArea (DEVICE)
•   CongestionZone (DEVICE)
•   TieFlow (DEVICE)
•   Market (DEVICE)

Proprietary – See Copyright Page              204                                  SCADA Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Calculation (MEAS)
• Discrete (POINT)
• Analog (ANALOG)


4.2.6 SCADA IDs Restrictions
The following characters are not allowed in SCADA IDs. Smverify will fail the verification if
one of the following characters is found:
• : (colon)
• ; (semi colon)
• , (comma)
• ` (reversed single quote)
• (
• )
• =
• \
• " (double quote)
• All non-printable characters (0x1 to 0x1F in the ASCII table)
• SCAPI_COMPID_DELIMITER (default is the period “.” character, but this can be set to any
  printable character)
• Spaces


4.2.7 SCADA Bays
Bays represent a grouping of devices by their functionality rather than their type. For
simplicity and portability, e-terrascada modeling uses the DEVTYP record for both bays and
device type device grouping. A bay is an equipment group linked to a baytype (DEVGRP with
the flag BAY set). See section 4.4.8 Modeling SCADA Bays for details.


4.2.8 InterSite Protocols
InterSite Data and InterSite Control protocols allow e-terrascada to receive values from
and/or send values to an external application. In the e-terraplatform architecture, ISD and
ISC protocols are used between e-terrascada and e-terracontrol.


Proprietary – See Copyright Page              205                                  SCADA Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.2.8.1 Internal Behavior
The ISD protocol is a polling protocol. The receiver polls the sender at a defined or
configured rate. For e-terrascada, it is configured by the ISD scan rate, either for each site
or by default under the SCADA configuration. When the sender receives the poll message, it
sends all the changes that occurred after the last poll.
For more information about the ISD protocol, refer to the InterSite Data Protocol Description.


4.2.8.2 Integrity Scan
Integrity scans are performed when the link to the site comes up, and then again
periodically afterwards (if configured). Integrity scans allow the receiver to force the sender
to send the current value and quality of the measurement.
On e-terrascada, ISD integrity scans can be configured to be periodically performed (see
sections 4.4.2.22 SCADA Configuration (ITEMS) and 4.4.4.10 Site (SITE)) or manually
requested to force data update/synchronization from the front end.
e-terrascada proposes different integrity scan rates depending on the measurement type.
Entering zero in an integrity scan rate field disables the integrity scan.


4.3 SCADA Displays

4.3.1 Tree View Displays
Five tree view displays are available for SCADA modeling. Click Telemetry on the toolbar to
see the list of available tree views.


Figure 61. SCADA Tree Views


4.3.1.1 SCADA Model
Figure 62 shows the main tree view for SCADA modeling. It starts at the geographical
region and descends through the sub-geographical region, substation, and equipment
down to analog, discrete, and accumulator measurements.


Proprietary – See Copyright Page              206                                  SCADA Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

The geographical regions and sub-geographical regions shown on the SCADA tree view
provide consistency between tree views. Other than populating the CO_SUBSTN and
DIVISION SUBSTN fields, they are not used for populating the SCADA database on export.


Figure 62. SCADA Model Tree View

On model import, the geographical region and sub-geographical regions for SCADA-only
substations are created using references from the CO_SUBSTN and DIVISION_SUBSTN fields
in the SCADAMOM database. If those fields are blank, the hardcoded values “SCADA” and
“SCDA” are used, respectively.
If any equipment is mapped by Network, the Substation will have been created by Network
transformation code, and it will be in the Geographical Region and Sub-Geographical
Region that the Network transformation code placed them into. The rule for the Substation

Proprietary – See Copyright Page           207                                 SCADA Modeling
                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

going under SCDA or SCADA or dependent on CO_SUBSTN and DIVISION_SUBSTN are for
SCADA-only substations.


4.3.1.2 SCADA Communications
The tree view shown in Figure 63 hierarchically displays the SCADA communication
topology from CFE records down through RTU and SerialPortDetails records. For RTU
details, the RTU tree view should be used.


Figure 63. SCADA Communications Tree View


4.3.1.3 RTUs
The RTU tree view lists each RTU and their children records to support RTU topology
modeling. Linkage displays are also useful for connecting RTU data items to substation
measurements. You can right-click an RTU and choose Linkage from the context menu to
quickly access the linkage display for a particular RTU.


Proprietary – See Copyright Page            208                               SCADA Modeling
                                                             e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 64. RTU Tree View


Proprietary – See Copyright Page   209                    SCADA Modeling
                                         e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.3.1.4 SCADA Reference Tables
The tree view lists all the reference tables and their content as shown in Figure 65.


Figure 65. SCADA Reference Tables


Proprietary – See Copyright Page             210                                   SCADA Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.3.1.5 SCADA Global Parameter
This menu opens the SCADA global configuration parameter as a spreadsheet rather that a
grid. The parameters are ordered by type, as shown in Figure 66.


Figure 66. SCADA Global Parameters


4.3.2 Grid Displays
Grid displays of the tables in the SCADA portion of the model are accessible via the Tables
Explorer. Click Tables on the toolbar to display the Tables Explorer and expand the SCADA
tree node. The tables are organized into logical groupings.


Figure 67. SCADA Grid Displays in Tables Explorer


Proprietary – See Copyright Page                    211                          SCADA Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 68. SCADA Measurements/Limits Grid Displays in Tables Explorer

Click a table name to display a paged grid of all of the records in the table. The number of
records shown per grid page is controllable through your user preferences.


Figure 69. Analog Grid Display

Keep in mind that grid displays must be manually refreshed using the Refresh button             at
the top of the grid.


Proprietary – See Copyright Page               212                                   SCADA Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

Rather than paging through an entire grid, it is typically more efficient to use the Search
toolbar button to enter search criteria for the specific records that you are looking for.


4.3.3 Graphic Modeler Displays
One purpose of the SCADA model is to define how electrical equipment is connected for
producing SCADA topology alarms. The Graphic Modeler provides a SCADA Topology
display that makes it easy to view and model SCADA topology/connectivity.


4.3.3.1 SCADA Topology Display
The SCADA Topology display is useful for systems that use the topology processor within
e-terrascada. This displays the topology from the SCADA perspective. SCADA
measurements are depicted as being attached to the ConnectivityNode at which they are
measured.


Figure 70. SCADA Topology Display

In systems with both network topology and SCADA topology information, it can be useful to
compare the Substation Detail display with the SCADA Topology display for a given
substation. Remember, you can “tear off” tabbed displays to see a side-by-side comparison.


Proprietary – See Copyright Page             213                                   SCADA Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

Furthermore, you can initialize the SCADA topology information from the network topology
if desired. To do so, right-click on the canvas of the SCADA Topology display and choose
“Populate SCADA topology from Network” from the context menu.


4.3.4 Linkage Displays
To quickly link related records, e-terrasource provides special-purpose linkage displays,
which are accessible using the Linkages button on the toolbar.
The XDUCER, CONECT, PULSE, RELAY, and ANOUT records in SCADAMOM are modeled as
DataItem records within the RTU tree view. Each of these DataItem records has an
association with either a Measurement (Analog, Accumulator, or Discrete) or a Control
(Command or Setpoint) within a substation.
For SCADA modeling, the DataItem-to-Measurement/Control Linkage display allows RTU
DataItem records to be quickly linked to the associated SCADA Analog, Accumulator,
Discrete, Command, or Setpoint records using the drag-and-drop feature.


Figure 71. SCADA Data Item > Measurement/Control Linkage Display

Only measurements with Normal Source set to “Telemetry” are shown as assignable on the
Linkages display. Although SCADAMDL validation of the deployed model will set the Normal
Source to Calculated, Remote, etc. based on the conditions, the NormalSource of
measurements may be set within e-terrasource to view the intended source of
measurements.
The right and left filter fields can be used to filter records on the right and left side of the
display. The Hide Linked Entries checkbox can be used to hide items on the left that are
already linked.

  Note: When adding new Analog, Accumulator, and Discrete records, the modeler must
  explicitly set the Normal Source of the measurement to “Telemetry” so that the
  measurement will appear and can be selected in the Linkage tool.


Proprietary – See Copyright Page                214                                   SCADA Modeling
                                                                     e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4 SCADA Model Details

4.4.1 Modeling SCADA Equipment
SCADA measurements are modeled on different types of equipment and power system
resources in e-terrasource. This includes modeling of:
• SCADA-only equipment modeled in:
     – Generic Equipment records
• Network equipment modeled in:
     –   ACLineSegment
     –   AuxiliaryLoad
     –   BusBarSection
     –   DCConverter
     –   DCLineSegment
     –   DCPole
     –   EquivalentBranch
     –   EquivalentLoad
     –   EquivalentShunt
     –   GeneratingUnit
     –   SeriesCompensator
     –   ShuntCompensator
     –   StaticVarCompensator
     –   SynchronousMachine
     –   TransformerWinding records
• Generation records modeled in:
     – AgcPauseSuspendInstance
     – CombinedCyclePlant
     – CombustionTurbine
     – CongestionZone
     – ForbiddenZone
     – GrossToNetActivePowerCurve
     – HostControlArea
     – IncrementalHeatRateCurve
     – LoadReliefCurve
     – Market
     – OperatingShare
     – ResourceController
     – SteamTurbine
     – TieCorridor
     – TieFlow

Proprietary – See Copyright Page        215                                SCADA Modeling
                                                          e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – TransactingArea
     – WindSpeedCurve records


4.4.1.1 SCADA Modeling Property Groups
The following property groups are included for almost all records:
• Identification
• Associations
• General
In addition, the following SCADA modeling property groups are defined on the equipment
and power system resources listed above and on additional records as described in the
following sections:
• 4.4.1.1.1 SCADA Alarming Property Group
• 4.4.1.1.2 SCADA User Flags Property Group
• 4.4.1.1.3 SCADA Topology Property Group
• 4.4.1.1.4 Block Load Shed Property Group


4.4.1.1.1 SCADA Alarming Property Group
Records for which SCADA alarming is supported have the following attributes defined in this
property group:
•   Inhibit Abnormal for Alarm
•   Inhibit Abnormal for SCADA
•   Inhibit Audible Tone
•   Auto Ack and Delete Alarms
•   Auto Acknowledge
•   Permanent Inhibit Abnormal for Alarm
•   Permanent Inhibit Abnormal for SCADA
•   Permanent Inhibit Audible Tone
•   Permanent Inhibit Logging and Alarm List
•   Permanent Inhibit Unacknowledged Alarm List
•   Initially Inhibit
•   Inhibit Logging and Alarm List
•   Inhibit Unacknowledged Alarm List
•   Override Default Inhibit Definition


4.4.1.1.2 SCADA User Flags Property Group
This property group is defined on the following records:
• Accumulator

Proprietary – See Copyright Page             216                                 SCADA Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Analog
• ConstantArgument
• Discrete
It provides five user-definable quality flags and five user-definable attributes that can be
used by organizations as necessary. The flags are transferred to the DQ1-DQ5 and DA1-
DA5 flags in SCADAMOM.


4.4.1.1.3 SCADA Topology Property Group
In addition to the equipment and power system resource records described in the previous
section, the SCADA Topology property group is defined on:
• Discrete
• EquipmentGroupType records
The following properties are defined in this property group:
•   Near Node Normally Grounded
•   Near Node Normally Open
•   Far Node Normally Grounded
•   Far Node Normally Open
•   Topology Alarm Category
•   SCADA Topology Far Substation


4.4.1.1.4 Block Load Shed Property Group
The following properties are defined in this property group:
•   Block Load Shed Load
•   Block Load Shed Voltage Reduction
•   Block Load Shed External Point
•   Block Load Shed Local
•   Block Load Shed Duplicate
•   Block Load Shed Test
•   Block Load Shed Percent
•   Block Load Shed Customers
•   Block Load Shed Group
•   Block Load Shed Level
•   Block Load Shed Timeout
•   Block Load Shed Peak MW
•   BLS Permission Area


4.4.1.2 Equipment Group (DEVGRP)
All network and generation power system resources that have SCADA measurements
associated with them need to be modeled in e-terrasource with an association with a

Proprietary – See Copyright Page              217                                  SCADA Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

parent Equipment Group to be deployed to the SCADAMDL application. Only equipment that
is associated with an Equipment Group record is displayed on the SCADA Model Substation
tree view.
The Equipment Group record must reference a valid Equipment Group Type record (if it is
not a bay).
If the equipment group is modeling a bay configuration, all children equipment referencing
this Equipment Group record must reference a valid Equipment Group Type record. The
equipment group must not reference any equipment group type since this equipment
group gathers different types of equipment. It is valid to have several devices that map to
the same equipment group type.
AC Line Segments and Series Compensators can represent two DEVICE records in the
SCADAMOM database after export. If both terminals of the device are to be represented in
the SCADAMOM database, the AC Line Segment or Series Compensator must also reference
the Far Equipment Group association. This references the Equipment Group in the far
substation that is associated with the secondary terminal.


4.4.1.3 Equipment Group Type (TYPNAM)
The Equipment Group Type table configures the valid Equipment Group types. All
Equipment Group records must reference a valid Equipment Group Type (or equipment if
the equipment group type is a bay).
In addition to the normal property groupings of Identification, Associations, and General,
the SCADA Topology property group is modeled on the Equipment Group Type property
sheet.


4.4.1.4 Generic Equipment (DEVICE)
Equipment that is modeled for SCADA purposes only and has no association with any
network or generation functionality should be modeled on a Generic Equipment record. This
record contains only attributes associated with the SCADA application.


4.4.1.5 Modeling Equipment in SCADA
The following sections describe the different classifications of equipment that can be
modeled in SCADA and/or have SCADA measurements or calculations modeled as children.


4.4.1.5.1 Network Equipment with SCADA Measurements (DEVICE)
Analog, Discrete, Accumulator, Constant Argument, Calculation, Block Load Shed Point, and
Block Load Shed Duplicate records may be modeled as either a child of a power system
resource (network equipment or SCADA Generic Equipment) or as a child of a terminal of
network equipment. All of the children records should be modeled consistently under the
power system resource or a child terminal of the power system resource.

Proprietary – See Copyright Page             218                                  SCADA Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

For Series Compensators and AC Line Segments, the Analog, Discrete, Accumulator,
Constant Argument, Calculation, Block Load Shed Point, and Block Load Shed Duplicate
records are always modeled as children of the appropriate near or far terminal.
For all other network equipment, the Discrete, Accumulator, Constant Argument,
Calculation, Block Load Shed Point, and Block Load Shed Duplicate records are modeled
under the object representing the network equipment.
The Analogs may be represented under either the object representing the network
equipment or under a child Terminal record. However, there is special processing for
Transformer Winding network objects.
For Transformer Winding, Series Compensator, AC Line Segment, Switch, Equivalent Branch,
and DC Converter, it may be desirable to model the Analog records under the correct side
of the device (near vs. far) so that the measurement indication in the Graphic Modeler is
displayed on the correct side of the device.
There are some special cases, like in the secondary winding of a 2-winding transformer
where it would be desirable to show Analog measurements linked to a Terminal of the
Winding, but the Transformer Winding itself may not actually represent a DEVICE record in
SCADA. There may also be cases when modeling 3-winding transformers where one of the
winding is not modeled directly in SCADA, but it would be desirable to show the
measurements as linked to this side of the transformer winding in the Graphic Modeler. If it
is desired to show the Analog measurement indication on the correct side of the device, the
following may be performed in these special cases to account for this discrepancy.
1. Model a parent Equipment Group for the Secondary Transformer Winding so that it
   shows up in the SCADA tree view.
2. Set “For SCADA” to True on the child Terminal so that it will be included in the SCADA
   Graphic Modeler view. If you set this flag to true so that it shows up on the SCADA tree
   view but no SCADA DEVICE is created from this Terminal, also set the “Does Not Map To
   SCADA” flag to True.
3. Set the “Does Not Map To SCADA” attribute to True, to indicate that this
   Terminal/Transformer Winding is not directly exported to SCADA. This flag is only
   meaningful when “For SCADA” is set to True, indicating that you want to show the
   Terminal on the SCADA tree view, but no SCADA DEVICE is created from the associated
   Terminal.
In both cases, the Analogs modeled under the non-modeled Transformer Winding will be
placed under the SCADA DEVICE represented by the primary winding when exporting to
SCADA.
There may be other special cases where this same modeling of the “Does Not Map To
SCADA” attribute on the network equipment is desired. One example is when
measurements should be shown on the correct side of an AC Line Segment or Series
Compensator device, but it does not represent a DEVICE record in the exported SCADA
model.


Proprietary – See Copyright Page            219                                  SCADA Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

When importing domain models from savecases into e-terrasource, a search is first
performed for all imported SCADA DEVICEs for a match with an existing Conducting
Equipment record or child Terminal imported from the NETMOM savecase. If a match of the
SCADA key value confirms an association with an existing Terminal or Conducting
Equipment record, that record is selected as the target and all of the SCADA information
from the DEVICE record is copied to that Conducting Equipment or Terminal record. The
choice of whether the match is to a Terminal or to a Conducting Equipment record is made
in the Network to SCADA savecase mapping. If no match is found, a search is performed on
all Power System Resource records (which may have also been created by importing the
Generation savecases). If no match is found, a SCADA Generic Equipment record is created
and all of the SCADA information is copied from the DEVICE to the Generic Equipment
record.
In general, modeling of Connectivity Nodes on Conducting Equipment for SCADA topology
processing is similar to Network modeling of Connectivity Nodes. The Network connectivity
is modeled in the “Connectivity Node” reference of the child Terminal of Conducting
Equipment. The SCADA connectivity is modeled in the “SCADA Connectivity Node” reference
on the child Terminal of Conducting Equipment, and many cases they are set to the same
values. See section 2.1.3.4 SCADA Topology Display. Following are special conditions for
modeling SCADA Connectivity Nodes on some Conducting Equipment.
• Power Transformer: A SCADA DEVICE record may be created for any or all of the
  children Terminal records of each Transformer Winding (those where “For Scada” is
  marked true and “Does not Map to Scada Device” is NOT marked true).
    The ITPND and ZTPND values for the SCADA DEVICE created for the primary Transformer
    Winding are set as follows:
     – The ITPND value is set to the EMSName field of the Scada Connectivity Node
       reference of the child Terminal of the primary transformer winding
     – The ZTPND value is set to the EMSName field of the Scada Connectivity Node
       reference of the child Terminal of the secondary transformer winding.
    The ITPND and ZTPND values for the SCADA DEVICE created for the secondary
    Transformer Winding are set as follows:
     – The ITPND value is set to the EMSName field of the Scada Connectivity Node
       reference of the child Terminal of the secondary transformer winding
     – The ZTPND value is set to the EMSName field of the Scada Connectivity Node
       reference of the child Terminal of the primary transformer winding.
    The ITPND and ZTPND values for the SCADA DEVICE created for the tertiary Transformer
    Winding are set as follows:
     – The ITPND value is set to the EMSName field of the Scada Connectivity Node
       reference of the child Terminal of the tertiary transformer winding
     – The ZTPND value is set to the EMSName field of the Scada Connectivity Node
       reference of the child Terminal of the primary transformer winding.


Proprietary – See Copyright Page           220                                 SCADA Modeling
                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

    If the Power Transformer is a 3-winding transformer, and the “Scada Middle Point”
    connectivity node reference is filled in on the Power Transformer, then the ITPND and
    ZTPND values are created differently, as follows:
     – The ITPND value is set to the EMSName field of the Scada Connectivity Node
       reference of the Terminal from which the DEVICE is being created
     – The ZTPND value is set to the EMSName field of the Scada Middle Point Connectivity
       Node.
• ACLineSegment and SeriesCompensator: For these records, the ITPND, ZTPND, and ZST
  values of the exported SCADA DEVICE associated with the the near Terminal are set as
  follows:
     – The ITPND value is set to the EMSName field of the SCADA Connectivity Node
       reference of the near Terminal
     – The ZTND value is set to the EMSName field of the SCADA Connectivity Node
       reference of the far Terminal, and
     – The ZST value is set to the the EMSName field of the parent Substation of the
       FarEquipmentGroup referenced directly from the ACLineSegment or
       SeriesCompensator.
    The ITPND, ZTPND, and ZST values of the exported SCADA DEVICE associated with the
    the far Terminal are set as follows:
     – The ITPND value is set to the EMSName field of the SCADA Connectivity Node
       reference of the far Terminal
     – The ZTPND value is set to the EMSName field of the SCADA Connectivity Node
       reference of the near Terminal, and
     – The ZST value is set to the EMSName field of the parent Substation of the
       EquipmentGroup referenced directly from the ACLineSegment or
       SeriesCompensator.
Creation of the ITPND, ZTPND, and ZST values from e-terrasource Conducting Equipment
follows the descriptions detailed above. Because there is not both a near and far node
value kept on each and every Terminal, there are some cases where round trip of SCADA
may change the ITPND or ZTPND value of certain devices. It is not expected that these will
affect network to scada mapping or Scada topology processing, however. This close
association between network and Scada use of Connectivity Nodes is to provide the ability
to initialize Scada topology graphic displays and modeling directly from network modeling.
There are a couple of special flags are used when modeling SCADA information on
ConductingEquipment, “Do Not Export Base Voltage To Scada” and ScadaBaseVoltage.
For all Conducting Equipment, if the “Do Not Export Base Voltage To Scada” flag is set, then
on export the NOMKV_DEVICE field of the exported SCADA record will be unassigned, even if
the network Conducting Equipment has a reference to Base Voltage.


Proprietary – See Copyright Page            221                                  SCADA Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

For Series Compensator and AC Line Segment, if the ScadaBaseVoltage reference on the
Terminal record is set (non-null), then the NOMKV_DEVICE value of the exported DEVICE is
set to the Terminal’s ScadaBaseVoltage instead of the BaseVoltage value of the Series
Compensator or AC Line Segment. This is only for occasions when it is required that the
Scada Nominal KV be a different value than the Network Base Voltage.
For all other Conducting Equipment, if the ScadaBaseVoltage reference on the
ConductingEquipment is set (non-null), then the NOMKV_DEVICE value of the exported
DEVICE is set to the ScadaBaseVoltage instead of the BaseVoltage.


4.4.1.5.2 SCADA Generic Equipment (DEVICE)
For Generic Equipment, the Near and Far connectivity node information is modeled directly
on the Generic Equipment object.
• Near Node: If the equipment is to be included in the SCADA topology model, the Near
  Node must reference the correct Connectivity Node record.
• Far Node: If the equipment is to be included in the SCADA topology model and is not a
  single-terminal device, the Far Node must reference the correct Connectivity Node
  record.
If the SCADA topology nodes are different from the network nodes, the SCADA-only
Connectivity Node records can be created to model them.


4.4.1.5.3 Other Power System Resources with SCADA Measurements (DEVICE)
Some generation-related power system resources can also be modeled with analog or
discrete measurements. If so, those resources should be associated with an Equipment
Group record so that they are displayed on the SCADA model tree view and exported to
SCADAMDL on model deployment.
For these generation-related power system resources, the Near and Far connectivity node
information is modeled directly on the object representing the power system resource.
• Near Node: If the equipment is to be included in the SCADA topology model, the Near
  Node must reference the correct Connectivity Node record.
• Far Node: If the equipment is to be included in the SCADA topology model and is not a
  single-terminal device, the Far Node must reference the correct Connectivity Node
  record.
If the SCADA topology nodes are different from the network nodes, the SCADA-only
Connectivity Node records can be created to model them.


Proprietary – See Copyright Page           222                                  SCADA Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.2 SCADA Reference Tables

4.4.2.1 Accumulator Data Item Type (CTRTYP)
The Accumulator Data Item type is referenced by Data Item records that model
accumulator counters. It contains a set of attributes that can be referenced from many
individual accumulator type data items.
• Maximum Count: This attribute defines the maximum decimal count before rollover.
  Use the following count for each protocol:
     – For Landis & Gyr and Vancomm RTUs, this value should be set to 65,535.
     – For Conitel, this value can be set to 4095 or 16777215, depending on the number of
       bits returned for the accumulator type.
     – For GETAC, this value should be set to 4095.
     – For CDC, this value should be set to 16777215.
• Number of Bits: The number of bits returned in the data stream from the RTU for this
  accumulator type. Use the following number for each protocol:
     – For Landis & Gyr and Vancomm RTUs, this value should be set to 16.
     – For Conitel, this value can be set to 12 or 24, depending on the physical accumulator
       device.
     – For GETAC, this value should be set to 12.
     – For CDC, this value should be set to 16.


4.4.2.2 Accumulator Name (CNTNAM)
The Accumulator Name table is used to define valid names for Accumulator records.


4.4.2.3 Alternate Limit Type (ALTTYP)
Alternate Limit types allow specification of multiple limit sets that are used at different
times. For example, an alternate type “SEASON” can include alternate limit sets “FALL”,
“WINTER”, “SPRING”, and “SUMMER”. At any given time, exactly one of the child sets is in
effect for the alternate type.


4.4.2.4 Alternate Limit Set (ALTSET)
The Alternate Limit Set record defines the different groupings for alternate limits to be
organized under an Alternate Limit Type record.


Proprietary – See Copyright Page              223                                  SCADA Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.2.5 Alternate Limit Check (ALTCHK)
The Alternate Limit Check definition allows configuration of alternate limits associated with
one Alternate Limit Set to be required to have a valid relationship to other Alternate Limit
Sets associated with the same Alternate Limit Type.
For example, the high alternate limit value for the “SUMMER” Alternate Limit Set can be
required to have a value greater than the high alternate limit for the “WINTER” Alternate
Limit Set.


4.4.2.6 Analog Alarm Category (CATALG)
The Analog Alarm Category table is used to define alarm category information associated
with Analog records.


4.4.2.7 Analog Limit Name (LMTNAM)
The Analog Limit Name table is used to define valid names for Analog Limit records.


4.4.2.8 Analog Name (ALGNAM)
The Analog Name table is used to define valid names for Analog records.
For switches:
• “MW” for MW measurement. Variants:
     – “RMW” indicates used by RTNET only.
     – “DMW” indicates used by e-terrasimulator only.
• “MX” for MVAR measurement. Variants:
     – “RMX” indicates used by RTNET only.
     – “DMX” indicates used by e-terrasimulator only.
• “3AM” for 3-phase amp measurements.
• “1AM” for 1-phase amp measurements.
• “MVA” for MVA measurements.
• “PF” for power factor measurements.
• Voltage and phase-angle measurements are a special case, and are discussed in their
  own section.
For shunt devices (Synchronous Machine, Static Var Compensator, Equivalent Loads, Shunt
Compensators, and Reactors):
• “MW” for MW measurement.


Proprietary – See Copyright Page             224                                  SCADA Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Unit variants:
     – “RMW” indicates used by RTNET only.
     – “DMW” indicates used by e-terrasimulator only.
    Load variants:
     – “CW” equivalent to “MW”, “RMW”, or “RCW” indicates used by RTNET only.
     – “DMW” or “DCW” indicates used by e-terrasimulator only.
• “MX” for MVAR measurement.
    Unit variants:
     – “RMX” indicates used by RTNET only.
     – “DMX” indicates used by e-terrasimulator only.
    Load and SVS variants:
     – “CX” equivalent to “MX”, “RMX”, or “RCX” indicates used by RTNET only.
     – “DMX” or “DCX” indicates used by e-terrasimulator only.
• “3AM” for 3-phase amp measurements.
• “1AM” for 1-phase amp measurements.
• “MVA” for MVA measurements.
• “PF” for power factor measurements.
• Voltage and phase-angle measurements are a special case, and are discussed in their
  own section.
For branches such as AC Line Segment, Series Compensator, and Transformer Winding:
• “MW” or “CW” for MW measurement. Variants:
     – “RMW” or “RCW” indicates used by RTNET only.
     – “DMW” or “DCW” indicates used by e-terrasimulator only.
• “MX” or “CX” for MVAR measurement. Variants:
     – “RMX” or “RCX” indicates used by RTNET only.
     – “DMX” or “DCX” indicates used by e-terrasimulator only.
• “3AM” for 3-phase amp measurements.
• “1AM” for 1-phase amp measurements.
• “MVA” for MVA measurements.
• “PF” for power factor measurements.


Proprietary – See Copyright Page             225                                  SCADA Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

• “PT” for phase tap measurements (XF only). Variants:
     – “RPT” indicates used by RTNET only.
     – “DPT” indicates used by e-terrasimulator only.
• “VT” or “LTC” for voltage tap measurements (XF only). Variants:
     – “RVT” or “RLTC” indicates used by RTNET only.
     – “DVT” or “DLTC” indicates used by e-terrasimulator only.
• Voltage and phase-angle measurements are a special case.
For node/bus voltage and phase-angle measurements:
• “KV” for voltage measurements. Variants:
     – “RKV” indicates used by RTNET only.
     – “DKV” indicates used by e-terrasimulator only.
• “PA” for phase-angle measurements. Variants:
     – “RPA” indicates voltage phase angle used by RTNET only.
     – “DPA” indicates used by e-terrasimulator only.
     – “APA” indicates current phase angle used by RTNET only.
For node/bus frequency measurements:
• “DHZ” or “DHZ2” for delta frequency measurements.
• “HZ” or “HZ2” for frequency measurements.
• “TE” or “TE2” for time error measurements.
For DC converters:
• “MW” for AC MW measurement.
• “MX” for AC MVAR measurement.
• “3AM” for AC 3-phase amp measurements.
• “1AM” for AC 1-phase amp measurements.
• “MVA” for AC MVA measurements.
• “DCV” for DC voltage measurements.
For DC poles:
• “DCV” for DC voltage measurement.
• “DCI” for DC amp measurement.
• “DCW” for DC power measurement.


Proprietary – See Copyright Page             226                                   SCADA Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

For synchronization data:
• “SIKV” for “I” node CB synchronization voltage measurement.
• “SRKV” for “Z” node CB synchronization voltage measurement.
• “SIHZ” for “I” node CB synchronization frequency measurement.
• “SRHZ” for “Z” node CB synchronization frequency measurement.
• “SANG” for CB synchronization phase angle measurement.
If the measurement is from a PMU device, the prefix “P” is added to some of the
measurement types above. Those PMU measurements can be mapped to NETMOM during
SCADAMAP. However the PMU measurements are not fully supported by different EMS
applications. For more information, refer to the e-terraplatform documentation.


 Component                 RTU Measurements                   PMU Measurements
                           (Existing Map Names in Use)        (New Map Names)
 ND                        KV, RKV, DKV                       PKV, PRKV, PDKV
                           PA                                 PPA
 Branches/shunts           MW, RMW, DMW                       PMW, PRMW, PDMW
                           MX, RMX, DMX                       PMX, PRMX, PDMX
                           3AM                                P3AM
                           1AM                                P1AM
                           MVA                                PMVA
                           APA                                PAPA (not added yet)


4.4.2.9 Calculation Function (FUNC)
Calculation Function records are referenced by Calculation records in the substation
hierarchy. Calculation Function records define a single instance for each unique delivered
SCADA calculation.
Calculation records define each group of measurements to perform the calculation on.
Each Calculation record references a Calculation Function record.
A single Calculation Function record can be referenced by many Calculation records.
For a complete list of delivered calculations, see section 4.4.5 Calculation Functions.


4.4.2.10 Calculation Function Argument (ARG)
The Calculation Function Argument record allows the definition of multiple calculation
arguments associated with a single Calculation Function.


Proprietary – See Copyright Page              227                                  SCADA Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.2.11 Command Name (CTLNAM)
The Command Name table is used to define valid names for Command records.


4.4.2.12 Conversion Table (CONV)
Conversion Table records define data conversion processing, which can optionally be
applied to any Discrete or Analog type data item telemetry input measurement defined in
the model.


4.4.2.12.1 Discrete Conversion
Conversion Table records are required for three-state or four-state discrete measurements
whose telemetered bit values must be re-ordered or flipped. The conversion is usually
required because the connection in the RTU is wired backward or does not match the
chosen convention of “Open” or “Closed” Discretes in the model.


4.4.2.12.2 Analog Conversion
Linear analog conversion information is kept on the analog Data Item record. If the Use
Conversion Table field of the Data Item record is “none”, then all of the needed conversion
data is in the Data Item record.
If the Analog has a linear conversion, the Slope and Intercept fields are computed from the
raw and engineering values entered on the Card general edit form.


4.4.2.12.3 Conversion Process
The paired data points represented by Conversion Data Point records are derived from the
calibration curve for the transducer. The data processing programs linearly interpolate
these points to scale raw values to engineering units. Each record represents the end point
of a segment, and a slope and intercept are calculated for each segment. If there is a
pointer to a non-linear conversion, then at least two Conversion Data Points must be
defined and associated with the Conversion Table record.


4.4.2.13 Conversion Data Point (DATA)
The Conversion Data Point record allows the definition of multiple data points associated
with a single Conversion record.


4.4.2.14 Discrete Alarm Category (CATPNT)
The Discrete Alarm Category table is used to define alarm category information associated
with Discrete records.


Proprietary – See Copyright Page            228                                  SCADA Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.2.15 Discrete Name (PNTNAM)
The Discrete Name table is used to define valid names for Discrete records.

  Note: The INCTOP flag on the PNTNAM record is respected on import from the application
  databases into e-terrasource. If the flag is set to False, the node information on the
  associated discretes will not be modeled when the models are imported.

For switches:
• “STTS” for open/closed status. (Variants: “RSTS” indicates used by RTNET only, “DSTS”
  indicates used by e-terrasimulator only.)
• “A/M” for auto/manual status.
• “L/R” for local/remote status.
For shunt devices (Synchronous Machine, Static Var Compensator, Equivalent Loads, Shunt
Compensators, and Reactors):
• “AVR” for auto/manual regulation status measurement (not applicable to loads).
  (Variants: “RAVR” indicates used by RTNET only, “DAVR” indicates used by
  e-terrasimulator only.)
For branches such as AC Line Segment, Series Compensator, and Transformer Winding:
• “AWR” for phase-shifting tap auto/manual regulation status measurement. (Variants:
  “RAWR” indicates used by RTNET only, “DAWR” indicates used by e-terrasimulator only.)
• “AVR” for voltage tap auto/manual regulation status measurement. (Variants: “RAVR”
  indicates used by RTNET only, “DAVR” indicates used by e-terrasimulator only.)
For DC converters:
• “BLK” for blocked status measurement.
• “ISO” for isolated status measurement.
• “BYP” for bypassed status measurement.
For DC poles:
• Point measurement is not supported.
For synchronization data:
• Point map name is “SISI”.


4.4.2.16 Discrete Type (PNTTYP)
The Discrete Type table is used to define parameters for different types of Discrete records,
grouped by type, such as for breakers and disconnects.


Proprietary – See Copyright Page             229                                  SCADA Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.2.17 Limit Alarm Category (CATLIM)
The Limit Alarm Category table is used to define alarm category information associated
with Analog Limit records.


4.4.2.18 Permission Area (AREA)
The Permission Area table is used to define valid areas of responsibility for Substation,
Analog, Discrete, CFE, and CFE Reader records as well as valid areas of responsibilities for
different configuration SCADA functions in the SCADA Configuration table.


4.4.2.19 Port Switching Schedule (PTHTST)
The Port Switching Schedule allows optional modeling of communication line switching
schedules if there are multiple communication paths available to an RTU.


4.4.2.20 RTU Type (RTUTYP)
The RTU Type table defines the supported Remote Terminal Unit (RTU) types.


4.4.2.21 SCADA Accumulator Type (ACCUM)
The SCADA Accumulator Type table is used to define accumulator classes. It is used to
define the timers for collecting pulse accumulator data. The timers define the time at which
accumulators should be frozen or read, how often they should be frozen or read, and
whether global or individual freezes are performed. In the model, each RTU scan group that
configures pulse accumulator values must be associated with one of the Accumulator Class
records.


4.4.2.22 SCADA Configuration (ITEMS)
The SCADA Configuration table or display defines global configuration settings and values
for the SCADA application. When viewed from a property sheet, the SCADA Configuration
Table data is grouped follows:
• SCADA Miscellaneous Parameters: This contains miscellaneous attributes and
  properties that do not logically fit into one of the following groupings. It allows modeling
  of:
     –   Company
     –   Local Site
     –   Inconsistent Alternates Alarm Category
     –   PROCMAN Rate-of-Change flag name
     –   Limit Replacement Area of Responsibility
     –   Cold Start

Proprietary – See Copyright Page             230                                  SCADA Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

     –   Enable Historical Data Recording
     –   Count All Status Changes
     –   Initialize Manual Points to Normal State
     –   Enable Historical Data Recording of Limits
     –   Automatic NIS on Manual Entry or State Estimator replacement
     –   Import Status Message (only used for import of Change Documents, not directly in
         data modeling)
• SCADA Data Processing Parameters: This contains miscellaneous attributes and
  properties that relate to data processing. It allows modeling of:
     –   Control Rate of Change Delay (in seconds)
     –   Log All Limit Violations
     –   Keep Analog Peak Data
     –   Delayed Calculation Trigger Time
     –   Allow Automatic State Estimator replacement
     –   Replication rate of non-Alarm data (ms)
     –   Disable Bypass Entry
     –   Replication rate of Alarm data (ms)
     –   Disable NIS when Limit replaced
     –   Scan Rate (ms)
     –   Calculation Rate (ms)
     –   Calculation processing delay after startup (seconds)
     –   Execute Permission Required for Data Acquisition
     –   Issue New Alarm When Abnormal Is Enabled
     –   Build Loadshed Database
     –   Alarm Initial SCADA Values
     –   Enable Alarm Filtering
     –   Save Fractional Accumulator Values
     –   Show Detailed Quality
     –   Include Inhibited Items in Exception List
     –   Log Message When Alarm Delayed
     –   Extended ISD
     –   Operator Alarm Category
• SCADA Communications Parameters: This contains attributes and properties that relate
  to communication and download of the SCADA front ends. It allows modeling of:
     –   Communications Area of Responsibility
     –   Communications Alarm Category
     –   Maintenance Mode Area of Responsibility
     –   Exploratory Scan Rate
     –   Block Communications Online Editing
     –   Disable Operator Entry to Change Documents
     –   Disable Online Edit Actions to Change Documents
     –   Auto Creation of Change Document Log
Proprietary – See Copyright Page              231                                SCADA Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – Change Document Log Open Period
• SCADA InterSite Data Parameters: This contains attributes and properties that relate to
  intersite communication. It allows modeling of:
     –   Disable InterSite Data Processing
     –   Enable Permissions Checking
     –   Log attempts to download a prohibited measurement
     –   ISD Alarm Category
     –   ISD Area of Responsibility
     –   ISD Scan Rate (ms)
     –   ISD Default Integrity Scan Rate (minutes)
     –   ISD Discrete Integrity Scan Rate (minutes)
     –   ISD Analog Integrity Scan Rate (minutes)
     –   ISD Accumulator Integrity Scan Rate (minutes)
     –   ISD Analog Limit Integrity Scan Rate (minutes)
     –   Alarm ISD Path Up
     –   Alarm ISD Path Down
     –   Site Download Time in seconds
    For a description of integrity scans, see section 4.2.8 InterSite Protocols.
• SCADA Global Inhibit Parameters: This contains attributes and properties that relate to
  alarm inhibit functionality. It allows modeling of:
     –   Default Inhibit Logging
     –   Default Inhibit Unacknowledged Condition
     –   Default Inhibit Alarm Abnormal
     –   Default Inhibit SCADA Abnormal
     –   Default Inhibit Tone
• SCADA Topology Parameters: This contains attributes and properties that relate to
  SCADA topology processing. It allows modeling of:
     – Substation Topology processing only
     – Connectivity Processing
     – Substation Voltage Alarm Category
     – Substation Voltage Area of Responsibility
     – Percent Agreement for Live State
     – Percent Agreement for Dead State
     – Delay after Status Change
     – Topology Minimum SCADA Voltage Level
     – Alarm Low Voltage
     – Alarm Return from Low Voltage
     – Alarm Device Terminal Open
     – Alarm Terminal Grounded
     – Alarm Terminal Connected


Proprietary – See Copyright Page               232                                   SCADA Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

     –   Alarm Energized Device
     –   Alarm De-energized Device
     –   Alarm Ambiguous Device
     –   Alarm Unknown Device
     –   Topology Enabled
     –   Topology Drift Rate (minutes)
     –   Topology Type
     –   Clear EG Topology Results
     –   Propagate Ground Status to Island
• SCADA Sequence of Events Parameters: This contains attributes and properties that
  relate to Sequence-of-Events processing. It allows modeling of:
     –   RTU Time Synchronization
     –   SOE Integrity Scan Rate
     –   Time Bias Calculation
     –   Analog Limit Excursion Integrity Rate
• SCADA HDR Parameters: This contains attributes and properties that relate to Historical
  Data Recording (HDR). It allows modeling of:
     – Optimal HDR File Count
     – Maximum HDR File Count
     – Maximum time recording file allowed to be open
     – Automatically start recording on startup
     – Historical Data Recording Area of Responsibility
     – Historical Data Recording Alarm Category
     – HDR Periodic Rate
     – Rate at which HDR files are flushed to disk
     – Log auto-deletion of HDR files
     – Purge old HDR files to make room for new files
     – Log HDR File Deletion by Operators
• SCADA API Parameters: This contains attributes and properties that relate to public
  programming interfaces. It allows modeling of:
     – Disable Assigning of SCADA Keys During Validation
     – SCAPI Maximum Buffer Size
     – Scanning Maximum Buffer Size
     – Control Maximum Buffer Size
     – Initial Handle Freelist Entry Size
     – Handle Freelist Increment Count
     – Maximum Handle Freelist Entry Size
     – Number of SCADA API History Entries


Proprietary – See Copyright Page                 233                           SCADA Modeling
                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

• SCADA Tagging/Notes Parameters: This contains attributes and properties that relate to
  the Tagging/Notes functionality. It allows modeling of:
     – Tagging Alarm Category
     – Tagging Area of Responsibility
     – Fill Mark Display Timeout
     – Annotate File Backup Timeout
     – Tagging Enabled
     – Auto Fill Created-By Field
     – Auto Fill Created-For Field
     – Allow Annotate Files
     – Backup Process Retry Timer
     – Execute Permission Required for Tagging
     – Default Tag Type
     – Default Tag Type for Discretes
     – Default Tag Type for Analogs
     – Sticky Tag Type
     – Sticky Tag User Identity
     – Do Not Show Unlinked Tags
     – Tag Group Area of Responsibility
     – Default Tag Group Alarm Location
     – Auto Assign Tag Groups
     – Auto Add Tag Group
     – For Field Required
     – User Identifier Field Required
     – Only Originating Site Can Modify Tags
     – Default Display Note Type
     – Sticky Display Note Type
     – Sticky Display Note User ID
     – Display Note Area of Responsibility
     – Default Display Notes Alarm Location
     – Default Tagging Alarm Location
• SCADA Supervisory Control Parameters: This contains attributes and properties that
  relate to Supervisory Control. It allows modeling of:
     – Require Select Before Supervisory Control
     – Allow Select Before Supervisory Control
     – Require Execute After Control Action
     – Allow Multiple Raise/Lower without re-selecting
     – Execute Permission Required for Supervisory Control


Proprietary – See Copyright Page           234                                SCADA Modeling
                                                             e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.2.23 SCADA Deadband (DBAND)
The SCADA Deadband table defines the deadband values associated with each transducer
in the model. The raw value deadband value defines how much of a change in the raw
value is required in the e-terracontrol front end before returning the new value to the host
SCADA system.


4.4.2.24 SCADA Error Bucket (BUCKET)
The SCADA Error Bucket form is used to define classifications for communication errors
associated with an RTU Connection or Scan Group. Each record can define up to sixteen
different error classifications.
Error buckets are used to group communication errors into more categories than the three
standard categories: RTU No-Reply Errors, CRC/BCH Errors, and Other Communication
Errors.


4.4.2.25 SCADA History (SCHIST)
The SCADA History table is used to model the required information for saving Analog,
Discrete, and Accumulator information in the SCADA Short-Term History database.


4.4.2.26 SCADA Note Type (NOTTYP)
The SCADA Note Types table is used to define the default color and properties of display
notes.


4.4.2.27 SCADA Scan Rate (RATE)
The SCADA Scan Rate table is used to define valid scan rates and integrity scan rates for
RTU data. Each Scan Group in the model that is scanned on a periodic basis (except those
that model Pulse, Relay, or Analog Output records) must be associated with one of the valid
scan rates defined in this table.


4.4.2.28 SCADA Tag Type (TAGTYP)
The SCADA Tag Type table is used to define valid tag types that can be applied to a wide set
of SCADA record types, such as Substation, Equipment Group, Scan Group, Analog, Discrete,
Accumulator, Site, and RTU.
The Tag Types table provides fields for assigning properties to each tag type, such as color,
priority, record types receiving it, and blocking and restriction attributes.
A tag type’s priority setting determines whether a tag of that type causes a tag to display
on a SCADA oneline, next to the picture of the device on which it is placed. Priority 1 has the


Proprietary – See Copyright Page              235                                  SCADA Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

highest priority. If multiple tags of different tag types are placed on a device, the tag type
with the highest priority setting prevails.
The blocking attributes prevent control actions of types open, close, or setpoint. The
restriction attributes cause SCADA to issue a warning message when a control action of
type open, close, or setpoint is received. The operator must override the warning to
continue the control action.
The Discrete open/close attribute supports the requirement that a tagged discrete record
must be in the designated state before it can accept a supervisory control.
The prevent loadshed attribute prevents load shedding from occurring at the tagged
Discrete.


4.4.2.29 SCADA Trigger Timer (TIMER)
The SCADA Trigger Timer table is used to define general timers for calculations that are
triggered by factors other than the processing of another measurement.


4.4.2.30 Setpoint Name (SPTNAM)
The Setpoint Name table is used to define valid names for Setpoint records.


4.4.2.31 Site Permission (SITPRM)
Site Permission records provide fields for modeling InterSite Data (ISD) access permissions.
The modeler enters Site Permission ID and Site Reference details in this table. Global fields
for enabling/disabling permission checking and logging prohibited-access attempts are set
to their default states using attributes defined on the SCADA Configuration table.


4.4.2.32 Site Reference (SITREF)
The Site Reference record allows the definition of multiple site references associated with a
single Site Permission record.


4.4.3 Measurements/Limits
The Calculation, Analog, Accumulator, Discrete, Constant Argument, Block Load Shed Point,
and Block Load Shed Duplicate records are modeled as children of the SCADA Generic
Equipment table, network-defined equipment, or generation-defined power system
equipment, or a child terminal of network-defined equipment.


4.4.3.1 Accumulator (COUNT)
The Accumulator record may be modeled under a power system resource or under a child
terminal of the power system resource. If the accumulator record is associated with an AC

Proprietary – See Copyright Page              236                                   SCADA Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

Line Segment or Series Compensator, the Accumulator record must be modeled under the
near or far terminal.
In addition to the normal property groupings of Identification, Associations, and General,
there are the following SCADA property groupings for modeling on the Accumulator
property sheet:
• SCADA Alarming: This property grouping contains attributes and properties for modeling
  alarm information.
• SCADA User Flags: This property group contains user-definable quality flags and
  Boolean attributes.
Measurement Grouping: When the model is deployed to the SCADAMDL application, the
identity of the MEAS grouping record created in the SCADAMOM database as a parent of
this Accumulator record is created from the name in this field.


4.4.3.2 Accumulator Value (Currently Unused)
This table is defined in the standard Common Information Model (CIM), but it is currently
unused in e-terrasource.


4.4.3.3 Analog (ANALOG)
The Analog record may be modeled under a power system resource or under a child
terminal of the power system resource. If the analog record is associated with an AC Line
Segment or Series Compensator, the Analog record must be modeled under the near or far
terminal.
If the Analog record is modeled in the SCADA topology model, it must reference a near
Connectivity Node record. If the Analog does reference a Connectivity Node record for
SCADA topology, it should be shown on the SCADA Graphic Modeler view of the Substation
record.
In addition to the normal property groupings of Identification, Associations, and General,
there are the following SCADA property groupings for modeling on the Analog property
sheet:
• SCADA Alarming: This property grouping contains attributes and properties for modeling
  alarm information.
• SCADA User Flags: This property group contains user-definable quality flags and
  Boolean attributes.
Measurement Grouping: When the model is deployed to the SCADAMDL application, the
identity of the MEAS grouping record created in the SCADAMOM database as a parent of
this Analog record is created from the name in this field.
Near Node: If the Analog is to be included in the SCADA topology model, the Near Node
must reference the correct Connectivity Node record. If the SCADA topology nodes are


Proprietary – See Copyright Page             237                                  SCADA Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

different from the network nodes, SCADA-only Connectivity Nodes can be created to model
them.


4.4.3.4 Analog Alternate Limit (ALTLIM)
The Analog Alternate Limit is modeled under an Analog Limit, and it defines a set of
alternate limit values that can be used to replace the current high and low limit values of
the parent Analog Limit record. Each Analog Alternate Limit must reference a valid
Alternate Limit Set record.


4.4.3.5 Analog Limit (LIMIT)
The Analog Limit is modeled under the Analog Limit Set grouping record, and it defines one
or more alarm and processing limits for an analog value.


4.4.3.6 Analog Limit Set (No Direct Mapping)
If any SCADA Analog Limits or Analog Rate Limits are to be defined for an Analog, they
should be grouped under a single Analog Limit Set with a Name value of “SCADA”.


4.4.3.7 Analog Rate Limit (RATLIM)
The Analog Rate Limit is modeled under the Analog Limit Set grouping record, and it defines
more rate-of-change alarms for an analog value.


4.4.3.8 Analog Value (Currently Unused)
This table is defined in the standard Common Information Model (CIM), but it is currently
unused in e-terrasource.


4.4.3.9 Block Load Shed Duplicate (BLSDUP)
This record may be modeled under a power system resource or under a child terminal of
the power system resource. If the block load shed duplicate is associated with an AC Line
Segment or Series Compensator, the Block Load Shed Duplicate record must be modeled
under the near or far terminal. For additional information, see section 4.4.9 Modeling SCADA
Load Shed Data.


4.4.3.10 Block Load Shed Point (BLSPT)
This record may be modeled under a power system resource or under a child terminal of
the power system resource. If the block load shed point is associated with an AC Line
Segment or Series Compensator, the Block Load Shed Point record must be modeled under


Proprietary – See Copyright Page             238                                  SCADA Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

the near or far terminal. For additional information, see section 4.4.9 Modeling SCADA Load
Shed Data.


4.4.3.11 Calculation (MEAS that Models a Calculation)
The Calculation record may be modeled under a power system resource or under a child
terminal of the power system resource. If the calculation is associated with an AC Line
Segment or Series Compensator, the Calculation record must be modeled under the near or
far terminal.
Calculations are normally triggered by the change of a scanned value that is part of a
Measurement Group or referenced from a Measurement Group. Calculations can also be
done on a timed basis. The Measurement Group can be associated with a SCADA Trigger
Timer record to link the calculation to that timer.
Each Calculation record references a Calculation Function record that defines the valid
inputs and outputs to the calculation, and it defines the calculation processing to be
performed.
Measurement Grouping: When the model is deployed to the SCADAMDL application, the
identity of the MEAS grouping record created in the SCADAMOM database to model this
calculation is created from the name in this field.
Control Type: If this calculation is used to model a “Simultaneous Control” or a “Multiple
Control”, this attribute should be set accordingly. If the calculation is modeling a normal
data acquisition calculation, this field should be set to the “Not Applicable” setting.
For a complete list of delivered calculations, see section 4.4.5 Calculation Functions.
For additional information about modeling the special Simultaneous or Multiple Control
calculations, see section 4.4.6 Simultaneous and Multiple Control Calculation Functions.


4.4.3.12 Calculation Argument (PNTREF, ALGREF, CNTREF, CONREF, CTLREF)
Calculation Arguments define the children arguments to be associated with the same
Calculation record. Each Calculation Argument record must reference a Calculation
Function Argument and an associated Analog, Discrete, Accumulator, Constant Argument,
or Command record.
Reference Flag: If the Reference flag is set to Yes (or True), the calculation arguments are
inserted into SCADAMDL as reference records. A value of Yes (or True) means that when
deploying the model, the reference should be inserted into SCADAMDL as an xxxREF record,
and inserted under a different MEAS grouping record than the referenced argument.
However, to maintain consistency with previous versions of the SCADA model, if the
Reference flag is set to False, it is assumed that this reference is to an Analog, Discrete,
Accumulator, or Constant Argument that is a direct child of a MEAS record, and the
calculation is configured directly on that MEAS record.


Proprietary – See Copyright Page              239                                   SCADA Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

Measurement Grouping: All Analog, Discrete, Accumulator, and Constant Argument
records inserted into SCADAMDL on deployment are grouped under a MEAS record. This
MEAS record is not directly modeled in e-terrasource. The MEAS identifier is created from
the Measurement Grouping attribute on the Calculation record.
If the parent calculation is configured to model a special Simultaneous or Multiple Control
calculation, the Calculation Argument is set to reference a Command record instead of one
of the measurement records.


4.4.3.13 Command (CTRL)
The Command record is modeled under a Discrete record, and it defines the valid
supervisory controls command that can be issued for a discrete measurement.
In addition to the normal property groupings of Identification, Associations, and General,
there is the following SCADA property grouping for modeling on the Command property
sheet:
• SCADA Alarming: This property grouping contains attributes and properties for modeling
  alarm information.


4.4.3.14 Command Lock (LOCK)
The Command Lock record is modeled under a Command record, and it defines whether
specific supervisory control actions are allowed or disallowed based on the status of an
unrelated Discrete measurement, if the value of an unrelated Analog measurement is
within an approved range, or if the value is based on the topological state of an unrelated
device.


4.4.3.15 Constant Argument (RCONST)
The Constant Argument record may be modeled under a power system resource or under a
child terminal of the power system resource. If the constant argument is associated with an
AC Line Segment or Series Compensator, the Constant Argument record must be modeled
under the near or far terminal.
Measurement Grouping: When the model is deployed to the SCADAMDL application, the
identity of the MEAS grouping record created in the SCADAMOM database as a parent of
this Constant Argument record is created from the name in this field.


4.4.3.16 Data Item (ANOUT, CONECT, PULSE, RELAY, XDUCER)
The Data Item record is used to model a telemetry input or telemetry output point of an
RTU. Data Item records are modeled under a Card record, and all Data Item records under a
single card must be of the same type (telemetry reference to an Accumulator, Analog,
Discrete, Command, or Setpoint record).


Proprietary – See Copyright Page             240                                  SCADA Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.3.16.1 Data Item Modeling for Analog Telemetry References
There are no special modeling parameter values for the standard protocols.


4.4.3.16.2 Data Item Modeling for Discrete Telemetry References
There are no special modeling parameter values for the standard protocols.


4.4.3.16.3 Data Item Modeling for Accumulator Telemetry References
There are no special modeling parameter values for the standard protocols.


4.4.3.16.4 Data Item Modeling for Command Telemetry References
Model Parameter 1: This attribute defines special modeling attributes for different RTU
communication protocols.
• For Landis & Gyr protocol RTUs, enter the RTU’s time interval per count to match what is
  preset in the RTU. It must be set to 10, 20, 40, or 80 milliseconds. This is relevant to
  Select Before Operate controls only.
• For Pulse Train Output controls on Landis & Gyr protocol RTUs, enter the Pulse Count for
  the control.
• For Conitel, Vancomm, and CDC protocol RTUs, enter the base time. The requested
  operation time entered on the CTRL record is divided by this time in the SCADA front end
  in determining the value to send to the RTU. This parameter is only relevant to Pulse
  Width Output and Pulse Train Output controls.
• This parameter is not used for GETAC RTU protocols.
Model Parameter 2: This attribute defines special modeling attributes for different RTU
communication protocols.
• For Conitel protocol RTUs, enter the offset.
• For Pulse Train Output controls on Landis & Gyr protocol RTUs, enter the On Duration in
  tics for the control.
• For Pulse Width Output controls on CDC protocol RTUs, enter the Delta Time in
  milliseconds for the control.
• This parameter is not used for Vancomm or GETAC RTU protocols.
Model Parameter 3: This attribute defines special modeling attributes for different RTU
communication protocols.
• For Pulse Train Output controls on Landis & Gyr protocol RTUs, enter the Off Duration in
  tics for the control.


Proprietary – See Copyright Page            241                                  SCADA Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

      Note: The duration (in tics) is computed from the optime and the first two relay
      parameters. Parameter 1 is the BASE. Parameter 2 is the OFFSET.

        Duration = (OPTIME - PARM1 x PARM2)/ PARM1
• This control parameter is not currently used for Conitel, Vancomm, GETAC, or CDC RTU
  protocols.


4.4.3.16.5 Data Item Modeling for Setpoint Telemetry References
There are no special modeling parameter values for the standard protocols.


4.4.3.17 Discrete (POINT)
The Discrete record may be modeled under a power system resource or under a child
terminal of the power system resource. If the discrete is associated with an AC Line
Segment or Series Compensator, the Discrete record must be modeled under the near or
far terminal.
Discrete records are uniquely associated with Connectivity Nodes when they are defined in
the SCADA topology model. If the Discrete record is modeled as a topology Switch in the
SCADA topology model, it must reference near and far Connectivity Node records. If the
Discrete record does reference Connectivity Node records for SCADA topology, they should
be shown on the SCADA Graphic Modeler view of the Substation record.
In addition to the normal property groupings of Identification, Associations, and General,
there are the following SCADA property groupings for modeling on the Discrete property
sheet:
• SCADA Alarming: This property grouping contains attributes and properties for modeling
  alarm information.
• SCADA Topology: This property grouping contains attributes and properties for
  modeling SCADA topology information.
• SCADA User Flags: This property group contains user-definable quality flags and
  Boolean attributes.
Measurement Grouping: When the model is deployed to the SCADAMDL application, the
identity of the MEAS grouping record created in the SCADAMOM database as a parent of
this Discrete record is created from the name in this field.
Near Node: If the Discrete record is to be included in the SCADA topology model, the Near
Node must reference the correct Connectivity Node record. If the SCADA topology nodes
are different from the network nodes, SCADA-only Connectivity Nodes can be created to
model them. The SCADA topology connectivity nodes are not created on import of the
models if the INCTOP flag of the referenced PNTNAM record is set to False.
Far Node: If the Discrete record is to be included in the SCADA topology model, the Far
Node must reference the correct Connectivity Node record. If the SCADA topology nodes

Proprietary – See Copyright Page             242                                  SCADA Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

are different from the network nodes, SCADA-only Connectivity Nodes can be created to
model them. The SCADA topology connectivity nodes are not created on import of the
models if the INCTOP flag of the referenced PNTNAM record is set to False.


4.4.3.18 Discrete Value (Currently Unused)
This table is defined in the standard Common Information Model (CIM), but it is currently
unused in e-terrasource.


4.4.3.19 InterSite Alias Name (ANALAS, CTALAS, PTALAS)
The InterSite Alias Name table is used to model communication between different SCADA
sites where the CIM Path Name (known as the “virtual ID” in SCADA) of Analog, Accumulator,
and Discrete records are not the same. This record allows for defining an alternate Path
Name as known by the remote SCADA system.


4.4.3.20 Setpoint (SETPNT)
The Setpoint record is modeled under an Analog record, and it defines the valid supervisory
controls setpoint commands that can be issued for an Analog measurement.
In addition to the normal property groupings of Identification, Associations, and General,
there is the following SCADA property grouping for modeling on the Setpoint property sheet:
• SCADA Alarming: This property grouping contains attributes and properties for modeling
  alarm information.


4.4.3.21 Setpoint Lock (SLOCK)
The Setpoint Lock record is modeled under a Setpoint record. It defines whether specific
supervisory control actions are allowed or disallowed based on the value of a telemetered
measurement. The telemetered measurement reference may be to an unrelated discrete
measurement, or an unrelated analog measurement who’s value must be within an
approved range, or a topological state of an unrelated device.


4.4.4 Communications
For information about e-terracomm communications modeling, see chapter 7 e-terracomm
Modeling. The following sections refer to SCADA communications modeling.


4.4.4.1 CFE (TFE)
CFE records provide information about modeling the communications system and
represent individual e-terracontrol front ends that may or may not be running on a
separate computer.

Proprietary – See Copyright Page            243                                  SCADA Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

The e-terracontrol front end prioritizes RTU requests. In a dual redundant configuration, the
front ends can be configured to continue scanning when the SCADA host CPU fails to the
secondary, and to return the data gathered to the new host when it becomes primary.
In addition to the normal property groupings of Identification, Associations, and General,
there are the following SCADA property groupings for modeling on the CFE property sheet:
• SCADA Alarming: This property grouping contains attributes and properties for modeling
  alarm information.


4.4.4.2 CFE Network Server (NETSRV)
The CFE Network Server table is used to define which network server each CFE Reader is
configured on.
For WINSTRMS CFE Type CFE Readers, the name of the network server is used to form the
name of the CfereaderDS dataset and the corresponding data source. One instance of CFE
Reader must be started for each Cfereader data source. When dialup RTUs are included in
the model for WINSTRMS CFE Readers, they must be modeled under a CFE Reader with a
different network server name than the non-dialup RTUs.


4.4.4.3 CFE Reader (CHANEL)
CFE Reader records model a single Communications front end configured on the
e-terracontrol front end. Generally, the CFE Reader is associated with a single card on a
local bus or in a remote chassis. This record includes identifying the image to be
downloaded to the CFE when it is initially configured or restarted.
For e-terracontrol front ends, the netserver name on the Channel record can be used to
partition the communication lines on a front end into separate data sources. This is
required for dialup RTUs, which must be modeled under a separate data source from
non-dialup RTUs. It also provides a mechanism to arbitrarily divide the communication lines
of a front end into separate data sources to facilitate load leveling or to allow switching at a
finer level of granularity if a failure occurs. Under a CFE, a separate data source is created
for each separate netserver name encountered.
In addition to the normal property groupings of Identification, Associations, and General,
there are the following SCADA property groupings for modeling on the CFE Reader property
sheet:
• SCADA Alarming: This property grouping contains attributes and properties for modeling
  alarm information.
Name: The name or identifier of the communication channel. For VME-based CFE types, the
CHANEL name should be in the form “nnnnnn:x”, where nnnnnn is the name of the server
(ID__NETSRV) and x is the board number. For example, if your server is named “VMEFE1”,
the CHANEL with board number 0 should have an ID of “VMEFE1:0”.


Proprietary – See Copyright Page              244                                  SCADA Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.4.4 Card (CARD)
The Card is modeled as a child of the Scan Group record and is used to model a single
communications card in the RTU. The children Data Item records modeled under a card
must reference the same type of Measurement or Control record (Analog, Accumulator,
Command, Discrete, or Setpoint). A physical card that is split between data retrieval
addresses has more than one Card record.


4.4.4.5 Port (PATH)
Port records model a single communications line from the CFE to one or more physical
RTUs. The communications line can be a physical link, or a link of any other type, such as
microwaves.
Path information includes identifying the no-reply timeout and interbyte gap in
milliseconds, the baud rate used to retrieve data, whether the communication line uses
constant carrier, sequence of events, whether more than one communication line is
bridged together with this one, whether this line is used for dialup RTUs, etc.


4.4.4.6 Protocol-Specific Info (PCLxxx)
Protocol-Specific Info records are used to model attribute values that are only used for a
unique implementation of an RTU protocol and are not easily modeled as a generic
modeling attribute. The Protocol-Specific Info record can be associated with a CFE Reader,
RTU, Port, or Data Item record.


4.4.4.7 RTU (RTU)
RTU records are used to model the data retrieval system, including information such as
what protocol is used to communicate with the RTU, the address to which the RTU
responds, and what action is to be performed (such as when alarms are inhibited).
Dialup RTUs must use a separate e-terracontrol data source from non-dialup RTUs. This
means that they must be modeled under a separate CFE Reader record from non-dialup
RTUs. In addition, the Netserver name on the dialup record must be different from the
Netserver name on the non-dialup CFE Reader record.
When dialup RTUs are modeled, it is necessary to model both a single master dialup Port
and a separate modem Port for each dialup modem. The master dialup port must have one
child Serial Port Detail record modeled for each dialup RTU used by the data source. The
dialup modem ports have no children, but model the configuration parameters for the serial
ports used with the dialup modems; otherwise, they are modeled in the same way that
non-dialup RTUs are modeled, but with a few additional parameters.


Proprietary – See Copyright Page             245                                  SCADA Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

In addition to the normal property groupings of Identification, Associations, and General,
there are the following SCADA property groupings for modeling on the RTU property sheet:
• SCADA Alarming: This property grouping contains attributes and properties for modeling
  alarm information.


4.4.4.8 Scan Group (ADRS)
Each Scan Group corresponds to a single RTU request. The Scan Group can be organized by
the type of measurements that physically exist in the RTU. However, all the data associated
with a Scan Group must be scanned at a single rate, since the rate to obtain related data
from the RTU is entered on the Scan Group record.
Information modeled can include the number of immediate retries to be performed by the
CFE if communication errors are encountered, the number of communication errors to
process before failing the Scan Group, etc.
Each scan group can also have associated scan group protocol records as children.


4.4.4.9 Serial Port Details (RTUC)
Serial Port Detail records define attributes associated with a single communications path to
an RTU. The name must match an existing (modeled) RTU record.


4.4.4.10 Site (SITE)
The Site table is used to define valid SCADA sites, including the local site. Each Analog,
Accumulator, and Discrete record in the model must be associated with a SCADA Site
record in this table. Only data retrieved via InterSite Data is associated with any site other
than the local site name.
In addition to the normal property groupings of Identification, Associations, and General,
there is the following SCADA property grouping for modeling on the Site property sheet:
• SCADA Alarming: This property grouping contains attributes and properties for modeling
  alarm information.


4.4.5 Calculation Functions
The standard calculations implemented in SCADA are listed below. The calculation name is
followed by the function list name (in parentheses), as initially provided in the initialization
model. This is the name that should appear on the measurement group records. The name
can be changed on the function list display. There is not a default function list name
provided for all calculations, in which case the associated FUNC record may need to be
added.
The descriptive Subroutine attribute associates the calculation with the SCADA function to
be performed.

Proprietary – See Copyright Page              246                                   SCADA Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

Existing calculations are described in the following sections.

  Note: If “ARG#” is used, you can use any record names for this argument. If another name
  is used for the argument (like AMPS) the record name must match.
  Note: The general format is “Calculation name (ID)”. The ID represents the ID as currently
  modeled in a delivered savecase. For some functions, ID is not modeled, which means
  that no examples are provided for this function.


4.4.5.1 General Analog Calculations
This section provides the list of the SCADA calculations whose outputs are an analog,
accumulator, or real constant type.


4.4.5.1.1 Analog Addition (ADD)
There must be at least two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARGn = ARG1 + ARG2 + ... + ARGn-1


4.4.5.1.2 Analog Subtraction (SUB)
There must be at least two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARGn = ARG1 - ARG2 - ... - ARGn-1


4.4.5.1.3 Analog Multiplication (MULT)
There must be at least two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARGn = ARG1 * ARG2 * ... * ARGn-1


4.4.5.1.4 Analog Division (DIV)
There must be exactly three arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG3 = ARG1 / ARG2

  Note: If ARG2 is close to 0 (less than 1.0E-34), ARG3 will be set to Old (SUSPECT) with value
  0.0.


Proprietary – See Copyright Page              247                                  SCADA Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.5.1.5 Analog Exponentiation (EXPN)
There must be exactly three arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG3=ARG1 ** ARG2


4.4.5.1.6 Analog Square Root (SQR)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 = ARG1

  Note: If ARG1 is less than 0, ARG2 is set to old (SUSPECT) with a value of 0.0


4.4.5.1.7 Analog Running Maximum (MAX)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 = max(ARG1, ARG2);

  Note: If ARG2’s quality is garbage (uninitialized) and ARG1’s quality is not garbage, ARG2’s
  quality is reinitialized to ARG1’s quality.


4.4.5.1.8 Analog Running Maximum (MIN)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 = min(ARG1, ARG2);

  Note: If ARG2’s quality is garbage (uninitialized) and ARG1’s quality is not garbage, ARG2’s
  quality is reinitialized to ARG1’s quality.


4.4.5.1.9 Analog Averaging Summation Part (ISUM)
There must be exactly three arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG3 = ARG3 + ARG1
ARG2 = ARG2 + 1


Proprietary – See Copyright Page              248                                   SCADA Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

  Note: If ARG1’s quality is garbage (uninitialized), the calculation does not update anything
  (skipped).

If ARG2’s quality is garbage (uninitialized), ARG2’s value is set to 0, and the quality is reset to
nothing.
If ARG3’s quality is garbage, ARG3 is set to 0 and quality reinitialized to nothing.


4.4.5.1.10 Analog Averaging Average Part (IAVG)
There must be exactly three arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG3 = ARG1 / ARG2
ARG1 = 0
ARG2 = 0

  Note: If ARG1’s or ARG2’s quality is garbage (uninitialized), ARG3’s quality is set to old
  (suspect) and the calculation is skipped.

If ARG2 is close to 0 (1.0E-34), ARG3 is set to 0.0 with old (suspect) quality.
If ARG3 is an accumulator and the accumulator has been configured to only use the whole
part (no decimal) and keep the decimal, ARG3’s value is truncated to the whole part of the
result.


4.4.5.1.11 Analog Conditional Replacement (CRPL)
There must be exactly four arguments.
ARG1, ARG2, and ARG4 must be an analog, accumulator, or real constant record type.
ARG3 has to be a discrete record type.
If ARG3 = 1 then
    ARG4 = ARG1
Else
    ARG4 = ARG2
End If

  Note: If ARG3’s quality is garbage, ARG4’s quality is set to old (suspect) and the calculation
  is skipped.

If ARG1’s quality is garbage when ARG3’s value is 1, ARG4 is set to old (suspect) and keeps
current value.


Proprietary – See Copyright Page                249                                   SCADA Modeling
                                                                     e-terrasource EMS Modeling Guide


<!-- salto de página -->

If ARG2’s quality is garbage when ARG3’s value is not 1, ARG4 is set to old (suspect) and
keeps current value.


4.4.5.1.12 Analog Conditional Second Order (CCLC)
There must be exactly four arguments.
ARG1, ARG2, and ARG4 must be an analog, accumulator, or real constant record type.
ARG3 has to be a discrete record type.
If ARG3 = 1 then
    ARG4 = ARG2 * ARG1 * ARG1
Else
    ARG4 = 0
End If

  Note: If ARG3’s quality is garbage (uninitialized), ARG4’s quality is set to old (suspect) and
  calculation is skipped.

If ARG1’s or ARG2’s quality is garbage when ARG3’s value is 1, ARG4’s quality is set to old
(suspect) and keeps current value.


4.4.5.1.13 Analog Status Counter (CNT1)
There must be at least two arguments.
The last argument has to be an analog, accumulator, or real constant record type.
All other arguments have to a discrete record type.
ARGn = number of Argi whose value is 1.


4.4.5.1.14 Analog Threshold Counter (CNT2)
There must be at least three arguments.
All arguments must be an analog, accumulator, or real constant record type.
ARGn’s value is equal to the number of ARGi whose value exceeds (greater than) ARGn-1’s
value.


4.4.5.1.15 Analog Weighted Sum (WSUM)
There must be at least two arguments, and the total number of arguments must be even.
All arguments must be an analog, accumulator, or real constant record type.
ARG1 = ARG2 + ARG3 * ARG4 + ARG5 * ARG6 + ...+ ARGn-1 * ARGn


Proprietary – See Copyright Page               250                                   SCADA Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

  Note: For ARGi, if the values is inferior to 0.0000000001, it is rounded to 0.0.


4.4.5.1.16 Analog Best of N (BVAL)
There must be three, or more, arguments.
Arguments must be an analog or accumulator record type.
ARGN’s value and quality are set to the value and quality of the best measurement between
ARG1 and ARGN-1.

  Note: The quality is ordered from best to worst.

• GOOD in service
• REPLACED
• SUSPECT
• GOOD but not in service
• Garbage (uninitialized)


4.4.5.1.17 Analog Cotangent (COT)
There must be exactly two arguments.
Arguments should be an analog, accumulator, or real constant record type.
ARG2 = cotangent (ARG1)

  Note: If sinus (ARG1) calculation returns a number close to 0 (less than 1.0E-34), the
  calculation is skipped and ARG2’s quality is set to old (suspect).


4.4.5.1.18 Analog Arctangent (ATAN)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 = arctangent (ARG1)


4.4.5.1.19 Analog Sinus (SIN)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 = sinus (ARG1)


Proprietary – See Copyright Page               251                                   SCADA Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.5.1.20 Analog Cosinus (COS)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 = cosinus (ARG1)


4.4.5.1.21 Analog Tangent (TAN)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 = tangent (ARG1)

  Note: If ARG1’s value is close to 0, ARG2 is set to old (suspect) and the calculation is
  skipped.


4.4.5.1.22 Analog Natural Log (LOG)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 = log (ARG1)

  Note: If ARG1’s value is less than or equal to 0, ARG2 is set to old (suspect) and the
  calculation is skipped.


4.4.5.1.23 Analog Absolute Value (ABS)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 = |ARG1|


4.4.5.1.24 Analog Exponent Power Function (EXP)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG 2 = e ARG1

  Note: If ARG1’s value is greater than 88, ARG2 is set to 0 and old (suspect).


Proprietary – See Copyright Page               252                                   SCADA Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.5.1.25 Accumulator Alternate Value (ALTC)
There must be at least four arguments.
ARG1 has to be a discrete record type
All others must be an analog, accumulator, or real constant record type.
ARG3 = first ARG4 thru ARGn available, not suspect nor uninitialized
If (new alternate value - previous alternate value) > ARG2 then
    Set ARG1 S-bit TRUE
Else
    Set ARG1 S-bit FALSE
End If
If (fewer than 2 alternates with good quality found) then
    Set ARG1 X-bit TRUE
Else
    Set ARG1 X-bit FALSE
End If


4.4.5.1.26 Analog Alternate Value (ALTA)
Same as Accumulator Alternate Value (see section 4.4.5.1.25 Accumulator Alternate Value
(ALTC)).


4.4.5.1.27 Analog Spike Filter (FLTR)
There must be exactly three arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG3 = ARG3 * (1 - ARG2) + ARG1 * ARG2

  Note: ARG2’s value must be between 0.0 and 1.0; if outside this range, ARG2’s value is
  considered to be 1.0.


4.4.5.1.28 Analog Signed Average Sum Part (ISM2)
There must be exactly five arguments.
All arguments must be an analog, accumulator, or real constant record type.
ARG2 = ARG2 + 1
ARG4 = ARG4 - 1


Proprietary – See Copyright Page             253                                   SCADA Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

If ARG1 > 0 then
    ARG3 = ARG3 + ARG1
Else
    ARG5 = ARG5 + ARG1

  Note: If ARG1’s quality is uninitialized (garbage), ARG2’s, ARG3’s, ARG4’s, and ARG5’s
  qualities are set to old (suspect).

If any of ARG2’s to ARG5’s quality is garbage (uninitialized), their value is set to 0.0.


4.4.5.1.29 Analog Issue to Setpoint (AI2SPT)
There must be at least four arguments.
All arguments must be an analog, accumulator or real constant type.
If (ARG1 is different from ARG2 by more than ARG3) OR
    (ARG2’s quality neither good or replaced)
    then
         Issue supervisory setpoint to first setpnt of each ARG4
         ARG2 = ARG1
End If

  Note: ARG1’s quality needs to be good or replaced.


4.4.5.1.30 Analog Bus Summation (ABUS)
There must be at least three arguments.
ARG2 must be a discrete type
All other arguments must be an analog, accumulator, or real constant type.
If all ARG3 thru ARGn are of good quality then:
    summ = ARG3 + ARG4 + ... + ARGn
    if (abs(summ) .gt. ARG1) then
         set ARG2 to false
         set ANOMAL on ARG3 thru ARGn
    Else
         set point ARG2 to true
         reset ANOMAL on ARG3 thru ARGn


Proprietary – See Copyright Page                254                                   SCADA Modeling
                                                                     e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Endif
    Else
         Set ARG2 quality to OLD (suspect)
End If


4.4.5.1.31 Analog Log Base Ten (Not Modeled)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 = log10(ARG1)

  Note: If ARG1’s value is negative or null, ARG2 is set to old (suspect) and calculation is
  skipped.


4.4.5.1.32 Analog Sinus of Degrees (Not Modeled)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 (degree) = sin (ARG1 - in degree)

  Note: ARG1 is converted to radian to use the sinus function. The result is converted back
  to degrees.


4.4.5.1.33 Analog Cosinus of Degrees (Not Modeled)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 (degree) = cosin (ARG1 - in degree)

  Note: ARG1 is converted to radian to use the cosinus function. The result is converted
  back to degrees.


4.4.5.1.34 Analog Tangent of Degrees (Not Modeled)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 (degree) = tangent (ARG1 - in degree)


Proprietary – See Copyright Page               255                                  SCADA Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

  Note: ARG1 is converted to radian to use the tangent function. The result is converted
  back to degrees.


4.4.5.1.35 Analog ArcSinus (Not Modeled)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 = arcsinus (ARG1)

  Note: ARG1 must be in [-1:1] or ARG2 is set to suspect.


4.4.5.1.36 Analog ArcCosinus (Not Modeled)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 = arccosinus (ARG1)

  Note: ARG1 must be in [-1:1] or ARG2 is set to suspect.


4.4.5.1.37 Analog ArcSinus of Degrees (Not Modeled)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 (degree) = arcsin (ARG1 - in degree)

  Note: ARG1 is converted to radian to use the arcsinus function. The result is converted
  back to degrees.


4.4.5.1.38 Analog ArcCosinus of Degrees (Not Modeled)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 (degree) = arccosin (ARG1 - in degree)

  Note: ARG1 is converted to radian to use the cosinus function. The result is converted
  back to degrees.


Proprietary – See Copyright Page              256                                SCADA Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.5.1.39 Analog Tangent of Degrees (Not Modeled)
There must be exactly two arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG2 (degree) = arctangent (ARG1 - in degree)

  Note: ARG1 is converted to radian to use the tangent function. The result is converted
  back to degrees.


4.4.5.1.40 Analog Modulo (Not Modeled)
There must be exactly three arguments.
All arguments must be an analog, accumulator, or real constant record type.
ARG3 = ARG1 % ARG2

  Note: ARG2 cannot be 0, else ARG1 is set to old (suspect) and the calculation is skipped.


4.4.5.1.41 Analog Summation Across Phases (Not Modeled)
There must be exactly five arguments.
Arguments must be an analog, accumulator, or real constant record type.
ARG5 = ARG5 + ARG1 + ARG2 + ARG3
ARG4 = ARG4 + 1

  Note: If any of ARG1’s, ARG2’s or ARG3’s quality is garbage (uninitialized), ARG5 and ARG4
  are set to old (suspect) and the calculation is skipped.
  Note: ARG1 through ARG3 represent the phases (also called AMPSa, AMPSb, and AMPSc).


4.4.5.1.42 Analog Average with Threshold (Not Modeled)
There must be exactly four arguments.
Arguments must be an analog, accumulator or real constant record type.
If ARG2 >= ARG1 Then
    ARG4 = ARG3 / ARG2
Else
    ARG4 is suspect (old)
End If


Proprietary – See Copyright Page             257                                  SCADA Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

  Note: If ARG1, ARG2, or ARG3 are garbage (uninitialized), ARG4 is set to old (suspect) and
  the calculation is skipped. Also, if the ARG2 value is close to 0 (less than 1.0E-34), ARG4 is
  set to suspect.


4.4.5.1.43 Analog Maximum Across Phases (Not Modeled)
There must be exactly four arguments.
All arguments must be an analog, accumulator, or real constant record type.
ARG4=max(ARG1, ARG2, ARG3)

  Note: If ARG1’s, ARG2’s, or ARG3’s quality is garbage, the calculation is skipped.


4.4.5.1.44 Analog Rate of Change (Not Modeled)
There must be exactly two arguments.
ARG1 has to be an analog type.
ARG2 has to be an analog, accumulator, or real constant type.
If ARG1 has a RATLIM record then
    ARG2 = SLOPE_RATLIM
End If

  Note: The calculation first tries to use I__RATLIM_ANALOG, however, if the indirect pointer
  is not defined, the calculation takes the first RATLIM child.


4.4.5.2 General Discrete Calculations
This section deals with calculations whose main outputs are discrete. If the discrete is a
three-states discrete value, the extended bit is also considered, unless noted otherwise.


4.4.5.2.1 Status Not (NOT)
There must be exactly two arguments.
All arguments must be a discrete type.
ARG2 = ARG1


4.4.5.2.2 Status AND Not (ADNT)
There must be exactly three arguments.
All arguments must be a discrete type.

Proprietary – See Copyright Page               258                                   SCADA Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

ARG3 = ARG1 and NOT ARG2


4.4.5.2.3 Status And (AND)
There must be at least two arguments.
All arguments must be a discrete type.
ARGn = ARG1 AND ARG2 AND ... AND ARGn-1


4.4.5.2.4 Status Not And (NTAD)
There must be at least two arguments.
All arguments must be a discrete type.
ARGn = NOT (ARG1 AND ARG2 AND ... AND ARGn-1)


4.4.5.2.5 Status OR (OR)
There must be at least two arguments.
All arguments must be a discrete type.
ARGn = ARG1 OR ARG2 OR ... OR ARGn-1


4.4.5.2.6 Status OR AND (ORAD)
There must be exactly four arguments.
All arguments must be a discrete type.
ARG4 = (ARG1 OR ARG2) AND ARG3


4.4.5.2.7 Status Greater Than or Equal (IFGR)
There must be exactly three arguments.
ARG1 and ARG2 must be an analog, accumulator, or real constant type.
ARG3 has to be a discrete type.
If ARG1 > ARG2
    Set ARG3
End If

  Note: Only the lower bit (S_bit) is set, the extended bit is always 0.


Proprietary – See Copyright Page                259                                  SCADA Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.5.2.8 Status And Or (AOA)
There must be exactly five arguments
All arguments must be a discrete type.
ARG5 = (ARG1 AND ARG2) OR (ARG3 AND ARG4)


4.4.5.2.9 Status 3 AND 2 OR (AAO1)
There must be exactly five arguments.
All arguments must be a discrete type.
ARG5 = ARG1 AND ARG2 AND (ARG3 OR ARG4)


4.4.5.2.10 Status 3 AND 3 OR (AAOO)
There must be exactly six arguments.
All arguments must be a discrete type.
ARG6 = ARG1 AND ARG2 AND (ARG3 OR ARG4 OR ARG5)


4.4.5.2.11 STATUS 2 OR 3 AND (AAO2)
There must be exactly five arguments.
All arguments must be a discrete type.
ARG5 = (ARG1 AND ARG2 AND ARG3) OR ARG4


4.4.5.2.12 Status AND OR 3 (AAO3)
There must be exactly six arguments.
All arguments must be a discrete type.
ARG6 = (ARG1 AND ARG2 AND (ARG3 OR ARG5) OR ARG4


4.4.5.2.13 Status CB Dis Equivalent Status (EQV)
There must be at least two arguments.
All arguments must be a discrete type.
ARGn bit set if all ARGi (until n-1) bit is set
Else the bit is reset
ARGn quality is ARG1 quality


Proprietary – See Copyright Page                  260                    SCADA Modeling
                                                        e-terrasource EMS Modeling Guide


<!-- salto de página -->

  Note: This function does not manage the extended bit. It is always reset at the end of the
  calculation.


4.4.5.2.14 Status Sets Sign of Real (PSAN)
There must be exactly three arguments.
ARG1 must be a discrete type.
ARG2 and ARG3 must be an analog, accumulator, or real constant record type.
If ARG1 ABNORMAL then
    ARG3 = -ARG2
Else
    ARG3 = ARG2
End If


4.4.5.2.15 Status Drives Quality of Real (PQAN)
There must be exactly three arguments.
ARG1 must be a discrete type.
ARG2 and ARG3 need to be the same record type.
ARG3 = ARG2

  Note: If ARG1 is abnormal or is suspect, ARG3 is set to old and telemetry failed (suspect).


4.4.5.2.16 Status Issue Supervisory Control (SISCTL)
There must be at least three arguments.
All arguments must be a discrete type.
If ARG1 is not in the same state as ARG2 then
    Issue the first control of each ARG3 to ARGn that would bring ARG2’s state the same as
    ARG1
End If
ARG2 = ARG1


4.4.5.2.17 Status Exclusive OR (XOR)
There must be exactly three arguments.
All arguments must be a discrete type.

Proprietary – See Copyright Page              261                                  SCADA Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

ARG3 = ARG1 XOR ARG2


4.4.5.2.18 Status If Greater Than (GT)
There must be exactly three arguments.
ARG1 and ARG2 must be an analog, accumulator, or real constant type.
ARG3 has to be of Discrete type.
If ARG1 > ARG2 then
    Set ARG3 bit
Else
    Reset ARG3 bit
End If

  Note: The extended bit is ignored by this function; it will always be reset to 0.


4.4.5.2.19 Status If Equal (EQ)
There must be exactly three arguments.
ARG1 and ARG2 must be an analog, accumulator, or real constant type.
ARG3 has to be a discrete type.
If ARG1 = ARG2 then
    Set ARG3 bit
Else
    Reset ARG3 bit
End If

  Note: The extended bit is ignored by this function; it will always be reset to 0.


4.4.5.2.20 Status If Not Equal (NEQ)
There must be exactly three arguments.
ARG1 and ARG2 must be an analog, accumulator, or real constant type.
ARG3 has to be a discrete type.
If ARG1 <> ARG2 then
    Set ARG3 bit
Else


Proprietary – See Copyright Page               262                                   SCADA Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Reset ARG3 bit
End If

  Note: The extended bit is ignored by this function; it will always be reset to 0.


4.4.5.2.21 Status If Less Than Or Equal (LTOEQ)
There must be exactly three arguments.
ARG1 and ARG2 must be an analog, accumulator, or real constant type.
ARG3 has to be a discrete type.
If ARG1 <= ARG2 then
    Set ARG3 bit
Else
    Reset ARG3 bit
End If

  Note: The extended bit is ignored by this function; it will always be reset to 0.


4.4.5.2.22 Status If Less Than (LT)
There must be exactly three arguments.
ARG1 and ARG2 must be an analog, accumulator, or real constant type.
ARG3 has to be a discrete type.
If ARG1 < ARG2 then
    Set ARG3 bit
Else
    Reset ARG3 bit
End If

  Note: The extended bit is ignored by this function; it will always be reset to 0.


4.4.5.2.23 Status Topology Live (TPLIVE)
There must be at least one parameter.
The argument must be a discrete type.
If the parent device of ARGi is LIVE
    Set ARGi bit

Proprietary – See Copyright Page               263                                   SCADA Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

Else
    Reset ARGi bit

  Note: The extended bit is ignored by this function; it will always be reset to 0.


4.4.5.2.24 Status Topology Near Connected (TPNCONN)
There must be at least one parameter.
The argument must be a discrete type.
If the parent device of ARGi is Near Connected
    Set ARGi bit
Else
    Reset ARGi bit

  Note: The extended bit is ignored by this function; it will always be reset to 0.


4.4.5.2.25 Status Topology Far Connected (TPFCONN)
There must be at least one parameter.
The argument must be a discrete type.
If the parent device of ARGi is Far Connected
    Set ARGi bit
Else
    Reset ARGi bit

  Note: The extended bit is ignored by this function; it will always be reset to 0.


4.4.5.3 General Electric Calculations

4.4.5.3.1 Electric MVA From MW and MVAR (MVA1)
There must be exactly three arguments.
All arguments should be an analog, accumulator, or real constant type.

ARG3 = ARG12 + ARG2 2


Proprietary – See Copyright Page               264                                   SCADA Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.5.3.2 Electric MVA From AMPS and KV (MVA2)
There must be exactly three arguments.
All arguments should be an analog, accumulator, or real constant type.
ARG3 = 3 * ARG1 * ARG 2

  Note: If ARG1 or aRG2 is null (<null> in the database), the result is set to 0.0.


4.4.5.3.3 ELECTRIC MVA FROM 3 AMPS AND KV (MVA3)
There must be exactly five arguments.
All arguments should be an analog, accumulator, or real constant type.
          ( ARG1 + ARG2 + ARG3) * ARG4
ARG5 =
                         1000 3


4.4.5.3.4 ELECTRIC MVA FROM MW MVAR SIGNED (MVA)
There must be exactly three arguments.
All arguments should be an analog, accumulator, or real constant type.

ARG3 = ARG12 + ARG22
If ARG1 < 0 then ARG3 = -ARG3.


4.4.5.3.5 ELECTRIC KVA FROM 3 AMPS AND KV (KVA)
There must be exactly five arguments.
All arguments should be an analog, accumulator, or real constant type.
          ( ARG1 + ARG2 + ARG3) * ARG4
ARG5 =
                             3

4.4.5.3.6 ELECTRIC KVS FROM MW MVAR AMPS (KVS)
There must be exactly four arguments.
All arguments should be an analog, accumulator, or real constant type.
          1000 * ARG12 + ARG 2 2
ARG 4 =
                   ARG 3 * 3

  Note: If any of the input is 0.0, ARG4 is set to 0.0 with old (suspect) quality.


Proprietary – See Copyright Page                265                                   SCADA Modeling
                                                                     e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.5.3.7 ELECTRIC MW FROM MVA AND MVAR (MVAR or MW)
There must be exactly three arguments.
All arguments should be an analog, accumulator, or real constant type.

ARG3 = ARG12 − ARG22

  Note: If the subtraction result is negative, ARG3 is set to 0.


4.4.5.3.8 ELECTRIC AMPS FROM MW MVAR KV (AMPS)
There must be exactly four arguments.
All arguments should be an analog, accumulator, or real constant type.
          1000 * ARG12 + ARG 2 2
ARG 4 =
                   ARG 3 * 3

  Note: If any of the input is 0.0, ARG4 is set to 0.0 with old (suspect) quality.


4.4.5.3.9 ELECTRIC GROUND CURRENT (GNDC)
There must be exactly four arguments.
All arguments should be an analog, accumulator, or real constant type.
ARG4 = SQRT (Dx**2 + Dy**2)
where Dx = ARG1 - (ARG2 + ARG3) * SIN(30)
where Dy = (ARG2 - ARG3) * COS(30)


4.4.5.3.10 ELECTRIC LOADSHED TEST (LSMW)
There must be exactly three arguments.
ARG1 has to be of Discrete type
ARG2 and ARG3 must be an analog, accumulator, or real constant type.
If ARG1 bit is set Then
    ARG3 = ARG2
Else
    ARG3 = 0.0
End If

  Note: If the discrete is FLIP, then ARG3 = ARG2 if the ARG1 bit is not set.


Proprietary – See Copyright Page                266                                   SCADA Modeling
                                                                     e-terrasource EMS Modeling Guide


<!-- salto de página -->

  Note: The extended bit is ignored for the test.


4.4.5.3.11 ELECTRIC MVA AND AMPS (MVAAMP)
There must be exactly five arguments.
All arguments must be an analog, accumulator, or real constant type.

ARG4 = ARG12 + ARG2 2
If ARG3 not in [-2.5:2.5] then

                1000 * ARG12 + ARG2 2
       ARG5 =
                       ARG3 * 3
Else
    ARG5 = 0
End If

  Note: If ARG1, ARG2, or ARG3 have no value (<null>), ARG4 remains the same and ARG5 is
  set to 0.0. Both ARG4’s and ARG5’s quality is set to old (suspect).

If ARG3 is close to 0 (less1.0E-34), ARG5 is set to 0 and suspect (old).


4.4.5.3.12 ELECTRIC POWER FACTOR (PF)
There must be exactly three arguments.
All arguments must be an analog, accumulator, or real constant type.
                   MW
ARG3 =
            ARG12 + ARG 2 2

  Note: If ARG1’s or ARG2’s quality is garbage, ARG3 is set to suspect (old) and the
  calculation is skipped. If the denominator’s result is close to 0 (less than 1.0E-34), ARG3 is
  set to suspect (old).


4.4.5.4 Modeling Calculation Functions
To model calculation functions for measurement groups associated with SCADA devices or
other equipment in a substation, complete the following steps:
1. On the Menu view, select Generic SCADA Tables.
    The Reference Tables view appears.
2. Expand the Calculation Functions folder to expose its contents.


Proprietary – See Copyright Page               267                                   SCADA Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – To add a new calculation function record, right-click the Calculation Functions folder
       and select the Add FUNC option.
     – To update an existing calculation function record, click its icon.
3. Model the calculation function details in the specific Calculation Function(s).


4.4.6 Simultaneous and Multiple Control Calculation Functions
Calculation records can also be used to model sequencing of control events. The sections
and illustrations below provide information about the structures that support the
Simultaneous Trip/Close Control function (type MBO1) and the Multiple Trip/Close Control
function (type MBO2).

  Note: For control sequences, no matching Calculation Function record is required.


4.4.6.1 Simultaneous Control Function
In the simultaneous control function, the operator executes a control command sequence
on a single real point and control relays, which, in the field, cause multiple simultaneous
operation of several control points. To confirm control completion of all points, a Calculation
structure similar to that illustrated in Figure 72 is required.
In a simultaneous sequence, the following occurs:
1. The first Command Reference under the Calculation points is issued to the master
   Command record.
2. The master Command is issued, resulting in several controls being executed in the
   power system.
3. The other Command References under the Calculation point are issued to dummy
   Command records, which are never issued; however, their parent Discrete changes
   when the associated control in the field is executed.
Following is the structure of the calculation when deployed to the SCADAMDL application.


Proprietary – See Copyright Page              268                                  SCADA Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

 SUBSTN = ALTA
  DEVTYP = CB
   DEVICE = BREAKER_1
    MEAS = CTRL
     POINT = STAT
      CTRL(1) = TRIP
      CTRL(2) = CLOS
   DEVICE = BREAKER_2
    MEAS = CTRL
     POINT = STAT
      CTRL(3) = TRIP
      CTRL(4) = CLOS
   DEVICE = BREAKER_3
    MEAS = CTRL
     POINT = STAT
      CTRL(5) = TRIP
      CTRL(6) = CLOS
   DEVICE = SIM_T&C_1
    MEAS = CTRL
     POINT = STAT
      CTRL(7) = TRIP
      CTRL(8) = CLOS
   DEVICE = SIM_TRIP_1
    MEAS = MBO1
     CTLREF = 7      (SIM_T&C_1 TRIP)
     CTLREF = 5      (BREAKER_3 TRIP)
     CTLREF = 3      (BREAKER_2 TRIP)
     CTLREF = 1      (BREAKER_1 TRIP)
   DEVICE = SIM_CLOSE_1
    MEAS = MBO1
     CTLREF = 8      (SIM_T&C_1 CLOSE)
     CTLREF = 6      (BREAKER_3 CLOSE)
     CTLREF = 4      (BREAKER_2 CLOSE)
     CTLREF = 2      (BREAKER_1 CLOSE)

Figure 72. Simultaneous Breaker Processing


4.4.6.2 Simultaneous Processing of Transformer Taps
The processing of transformer taps, automatically selected based on a reference voltage, is
implemented using a simultaneous control structure. An example structure appears below.


Proprietary – See Copyright Page             269                                SCADA Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

 SUBSTN = VALM
  DEVTYP = TCUL
   DEVICE = +2
    MEAS = CTRL
     POINT = STAT
      CTRL(1) = NORM   (TRIP)
      CTRL(2) = CLOS
   DEVICE = 2
    MEAS = CTRL
     POINT = STAT
      CTRL(3) = NORM   (TRIP)
      CTRL(4) = CLOS
   DEVICE = 3
    MEAS = CTRL
     POINT = STAT
      CTRL(5) = NORM   (TRIP)
      CTRL(6) = CLOS
   DEVICE = 5
    MEAS = CTRL
     POINT = STAT
      CTRL(7) = NORM   (TRIP)
      CTRL(8) = CLOS
   DEVICE = SEL_+2
    MEAS = MBO1
     CTLREF = 2      (+2 CLOSE)
     CTLREF = 3      ( 2 NORMAL)
     CTLREF = 5      ( 3 NORMAL)
     CTLREF = 7      ( 5 NORMAL)
   DEVICE = SEL_ 2
    MEAS = MBO1
     CTLREF = 4      ( 2 CLOSE)
     CTLREF = 1      (+2 NORMAL)
     CTLREF = 5      ( 3 NORMAL)
     CTLREF = 7      ( 5 NORMAL)
   DEVICE = SEL_ 3
    MEAS = MBO1
     CTLREF = 6      ( 3 CLOSE)
     CTLREF = 1      (+2 NORMAL)
     CTLREF = 3      ( 2 NORMAL)
     CTLREF = 7      ( 5 NORMAL)
   DEVICE = SEL_ 5
    MEAS = MBO1
     CTLREF = 8      ( 5 CLOSE)
     CTLREF = 1      (+2 NORMAL)
     CTLREF = 3      ( 2 NORMAL)
     CTLREF = 5      ( 3 NORMAL)
   DEVICE = SEL_NORM
    MEAS = MBO1
     CTLREF = 7      ( 5 NORMAL)
     CTLREF = 1      (+2 NORMAL)
     CTLREF = 3      ( 2 NORMAL)
     CTLREF = 5      ( 3 NORMAL)


Figure 73. Simultaneous Tap Processing


Proprietary – See Copyright Page         270                    SCADA Modeling
                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.6.3 Simultaneous Processing of Turbine Status Points
The processing of combustion turbine (COTU) status points that follow the “station” control
points is implemented using the simultaneous control model structure.

 SUBSTN = FICG
  DEVTYP = STA
   DEVICE = STN_START/STOP
    MEAS = CTRL
     POINT = STAT
      CTRL(1) = START
      CTRL(2) = STOP
   DEVICE = STATION_START
    MEAS = MBO1
     CTLREF = 1      (STATION START)
     CTLREF = 3      (UNIT1 START)
     CTLREF = 5      (UNIT1 ON)
     CTLREF = 7      (UNIT2 START)
     CTLREF = 9      (UNIT2 ON)
   DEVICE = STATION_STOP
    MEAS = MBO1
     CTLREF = 2      (STATION STOP)
     CTLREF = 4      (UNIT1 STOP)
     CTLREF = 6      (UNIT1 OFF)
     CTLREF = 8      (UNIT2 STOP)
     CTLREF = 10     (UNIT2 OFF)
  DEVTYP = UNIT
   DEVICE = U1_START/STOP
    MEAS = CTRL
     POINT = STAT
      CTRL(3) = START
      CTRL(4) = STOP
   DEVICE = U1_ON/OFF
    MEAS = CTRL
     POINT = STAT
      CTRL(5) = ON     (DUMMY)
      CTRL(6) = OFF    (DUMMY)
   DEVICE = UNIT1_START
    MEAS = MBO1
     CTLREF = 3      (UNIT1 START)
     CTLREF = 5      (UNIT1 ON)
   DEVICE = UNIT1_STOP
    MEAS = MBO1
     CTLREF = 4      (UNIT1 STOP)
     CTLREF = 6      (UNIT1 OFF)
   DEVICE = U2_START/STOP
    MEAS = CTRL
     POINT = STAT
      CTRL(7) = START
      CTRL(8) = STOP
   DEVICE = U2_ON/OFF
    MEAS = CTRL
     POINT = STAT
      CTRL(9) = ON     (DUMMY)
      CTRL(10) = OFF    (DUMMY)
   DEVICE = UNIT2_START
    MEAS = MBO1
     CTLREF = 7      (UNIT2 START)
     CTLREF = 9      (UNIT2 ON)
   DEVICE = UNIT2_STOP
    MEAS = MBO1
     CTLREF = 8      (UNIT2 STOP)
     CTLREF = 10     (UNIT2 OFF)


Figure 74. Simultaneous Combustion Turbine Processing

Proprietary – See Copyright Page              271                                SCADA Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.6.4 Multiple Breaker Operation
In the multiple control function, a control command sequence is executed on a single
“dummy” point by the operator. The software then issues control command sequences to
multiple points.
The structure illustrated in Figure 75 is an example of a multiple breaker operation. The
Calculation record must be set to model a Multiple Control calculation.
In a multiple control sequence, the following occurs:
1. The first Command Reference record is a placeholder, and the master Command is
   never issued.
2. The Commands pointed to by subsequent Command Reference records are issued in
   sequence. Each control has an expected value set.
3. The Discrete parent of each Command reflects the change resulting from issuing the
   control.

 SUBSTN = PIRI
  DEVTYP = CB
   DEVICE = BREAKER_1
    MEAS = CTRL
     POINT = STAT
      CTRL(1) = TRIP
      CTRL(2) = CLOS
   DEVICE = BREAKER_2
    MEAS = CTRL
     POINT = STAT
      CTRL(3) = TRIP
      CTRL(4) = CLOS
   DEVICE = MASTER     DUMMY
    MEAS = CTRL      DUMMY
     POINT = STAT     DUMMY
      CTRL(5) = TRIP   DUMMY
      CTRL(6) = CLOS   DUMMY
   DEVICE = MASTER_TRIP
    MEAS = MBO2
     CTLREF = 5      (MASTER TRIP   NOT REALLY CONTROLLED)
     CTLREF = 1      (BREAKER_1 TRIP)
     CTLREF = 3      (BREAKER_2 TRIP)
   DEVICE = MASTER_CLOSE
    MEAS = MBO2
     CTLREF = 6      (MASTER CLOSE    NOT REALLY CONTROLLED)
     CTLREF = 2      (BREAKER_1 CLOSE)
     CTLREF = 4      (BREAKER_2 CLOSE)

Figure 75. Multiple Breaker Processing

If any breaker (or breakers) within a group has control inhibited by a tag or by other means,
group control is still allowed; however, the control of any individual breaker inhibited due to
tagging or some other reason is not activated. If the Area of Responsibility of a device in a

Proprietary – See Copyright Page              272                                  SCADA Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

multiple breaker control group is not assigned to the console attempting control of the
group, control of such breakers is inhibited. It is possible to individually control any breaker
that belongs to one or more groups.


4.4.6.5 Modeling a Simultaneous Control Sequence
To model a simultaneous control sequence:
1. Insert a Calculation record, and name it for easy identification.
    “SIMUL1” might be a good name.
2. Set the Calculation Type field to “Simultaneous Control Sequence”.

      Note: Selecting the Simultaneous Control option establishes that the record structure
      being modeled supports the operation of controls from one control relay. The Discrete,
      Command, and Data Item records must already be in place.

3. Add a Calculation Argument, and select the type as a Command reference.
4. Insert one Calculation Argument record for each Command record that has been
   modeled.
     – Assign the first Command Reference Calculation Argument record to the master
       Command record.
        The master Command record is the one that has an assignment to a telemetered
        CARD data item.
     – Assign the other Command Reference Calculation Argument records to their dummy
       Command record.


4.4.6.6 Modeling a Multiple Control Sequence
To model a multiple control sequence:
1. Insert a Calculation record, and name it for easy identification.
    “Multiple1” might be a good name.
2. Set the Calculation Type field to “Multiple Control Sequence”.

      Note: Selecting the Control Sequence option establishes that the record structure
      being modeled supports the operation of controls from multiple control relays. The
      Discrete, Command, and Data Item records must already be in place.

3. Add a Calculation Argument, and select the type as a Command reference.
4. Insert one Calculation Argument record for each Command record that has been
   modeled.


Proprietary – See Copyright Page              273                                   SCADA Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – Assign the first Command Reference Calculation Argument record to the dummy
       master Command record.
        The master Command of a multiple sequence cannot be a member of any other
        control sequence. However, the master of a simultaneous sequence is allowed to be
        a member of a multiple sequence.
     – Assign the other Command Reference Calculation Argument records to Command
       records that model control of real devices in the field.
        Each of the referenced Command records has a data item telemetered card
        assignment that supports a control operation.


4.4.7 Modeling SCADA Stale Data
Stale data is an e-terrascada 3.0 feature. It detects when an analog’s value is not changing
more than a Stale deadband within a timeframe.
To model stale data:
1. In SCADA Global Parameters, in the SCADA Parameters grouping:
     – Turn on Enable Stale Detection Processing.
     – Provide the Stale Detection Heartbeat value. It is recommended to have a value of at
       least 10.
     – Provide the maximum number of analogs for which stale detection will generate an
       event/alarm. It is recommended not to exceed 500.
     – Set how a remote site will see a stale data (suspect or remote replaced).
2. For all analogs for which this feature should be enabled:
     – In scada/scada Parameters/scada Processing parameter:
         ∗ Enable the stale data detection.
         ∗ Provide the timeframe for the stale data detection.
         ∗ Provide the deadband and the zero definition.
     – In scada/scada Alarming
         ∗ Enable/disable the alarming for the stale data detection. Note that the total
           number of analogs for which this setting is yes should be less than or equal to
           the value provided in the SCADA global parameters.
3. For all substations in which analog stale data detection is enabled, in the scada
   grouping, scada alarming:
     – The exception when at least one analog is stale.
     – The exception when no more analogs are stale (return to normal).


Proprietary – See Copyright Page              274                                 SCADA Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – The exception when one analog source is stale (an analog is not necessarily stale if a
       second source is available and not stale).
     – The exception when no analog source is stale (return to normal).
     – The category for the exceptions.


4.4.8 Modeling SCADA Bays

4.4.8.1 How to Model a Bay
To model a bay:
• Make sure that a Baytype exists in the baytype table.
• Create an Equipment Group under the Substation and link it to any existing bayType
  rather than the standard equipmentGroupType.
• Under SCADA > SCADA Bay, add the specific Bay information (optional).
• Set Bay Equipment Group in General to Yes.


4.4.8.2 Device Topology Settings
In SCADA > SCADA Bay:
• Included in Bay Topology: The device is included in the bay topology. It needs to be
  assigned to a Connectivity node (at the level of the device and analog for energy
  devices; at the level of the discrete for connectivity devices).
• Use OR for Bay Topology Connectivity: When using the standard bay topology
  processing, the connectivity status of this device is contributing in the general bay
  connectivity status using the OR Boolean operator.


4.4.8.3 Bay Settings per Bay
Specific Bay settings for a given bay (EquipmentGroup) are topologic settings.
• Bay Topology Formula #: This provides the Boolean expression of the devices’
  connectivity status to compute the bay connectivity. The result of the bay connectivity is
  the logical OR of every formula result (1 means closed/connected, 0 means opened). The
  device in the formula is specified using the device ID. The device needs to be included in
  the bay topology (‘Included In Bay Topology’ set to Yes) and needs to be a connectivity
  device (containing one discrete with SCADA Near and Far Connectivity Nodes not
  empty).


Proprietary – See Copyright Page             275                                  SCADA Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

4.4.8.4 Bay Settings General (BayType)
The settings on the BayType are common to all bays that use this type.
Only BayTypes are imported from/exported to SCADAMOM.
• Hierarchical Actions Enabled: Specifies if the children of the Equipment Group inherit
  from the Not in Service, Alarm Inhibit, and/or Test Mode. When settings are inherited,
  the children behave as if they were set to this state (e.g., Not in Service) but they do not
  appear in the appropriate e-terrascada lists. This is different from the mass actions.
• Hierarchical Tagging: Specifies if all the children of the Equipment Group inherit from
  the blocking control/setpoint tags applied on the Equipment Group. As with the
  Hierarchical Actions, the tags are not applied on the children but e-terrascada will
  check the restrictions on both measurement and parent equipment group.
• Hierarchical Selection Enabled: If enabled, e-terrascada prevents any control/setpoint
  sequence from being initiated if one is still ongoing.
• Topology Processing: Select one of the following:
     – No Topology: Topology processing is disabled.
     – Standard Topology Processing: Basic processing for topology connectivity and
       energization computation. This setting works for simple bay architecture.
         ∗ Connectivity: AND of all the topological devices’ connectivity statuses in the bay.
           If Use OR for Bay Topology Connectivity is set, e-terrascada will use the OR
           operator rather than AND.
         ∗ Energization:
           - GROUNDED if one of the device is grounded
           - DEAD if all devices are dead
           - LIVE if one device is live
           - UNKNOWN if one device is unknown.
     – Standard Formula Topology Processing: This setting has the same energization
       process as Standard Topology Processing but it uses the formulas defined in the
       Equipment Group rather than the basic connectivity computation (see section 4.4.8.3
       Bay Settings per Bay).
     – Custom Topology Processing: Uses the processing defined in the scada custom
       calculation.


4.4.9 Modeling SCADA Load Shed Data
Basic parameters, levels, and groups within SCADA Block Load Shed are modeled directly
from the delivered SCADA modeling displays. Refer to the Load Shed Display Reference
Manual and the Load Shed Operator's Guide in the e-terrascada documentation set for
information about modeling basic parameters, levels, and groups for SCADA Block Load
Shed from e-terrabrowser modeling displays.

Proprietary – See Copyright Page              276                                  SCADA Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

The information below describes the modeling of Block Load Shed properties within SCADA.
The following export steps are defined to initialize the LOADSHED database, populate the
LOADSHED database from modeled SCADA data, and validate the correctness of the
LOADSHED database.
1. Initialize LOADSHED - EMS
2. Populate LOADSHED - EMS
3. Verify LOADSHED - EMS
The remaining sections discuss Load Shed related data modeling within e-terrasource,
which is used to populate the LOADSHED database.


4.4.9.1 Block Load Shed Modeling on Terminals and Power System Resources
The following properties may be included on any modeled terminal or power system
resource. The properties identify the terminal or power system resource as containing a
load measurement to be populated within the LOADSHED database.
The following Block Load Shed related properties are located under the “Block Load Shed”
property group:
• Block Load Shed Load: Set to Yes if this record is associated with a Load within Load
  Shed.
• Block Load Shed Voltage Reduction: Set to Yes if this record is associated with a Voltage
  Reduction Load within Load Shed.
• Block Load Shed External Point: Set to Yes if this record is used to model a Load with an
  externally associated discrete. If this flag is enabled, a child Block Load Shed Point
  record is expected to be modeled.
• Block Load Shed Local: Set to Yes if this record has a locally defined Load Shed discrete.
• Block Load Shed Duplicate: Set to Yes if the block load shed information is to be
  duplicated into a special Block Load Shed level.
• Block Load Shed Test: Set to Yes if this record is to be copied into the Block Load Shed
  Test application.
• Block Load Shed Percent: The percentage of load estimated to be shed by the
  associated load.
• Block Load Shed Area: The name of the Area Of Responsibility to be used for Block Load
  Shed operations.
• Block Load Shed Customers: The number of customers affected by shedding this load.
• Block Load Shed Group: The Block Load Shed group to which this record is associated.
• Block Load Shed Level: The Block Load Shed level to which this record is associated.


Proprietary – See Copyright Page            277                                  SCADA Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Block Load Shed Timeout: The supervisory control timeout for associated Block Load
  Shed controls.
• Block Load Shed Peak MW: The Load Shed Peak MW value associated with this load.


4.4.9.2 Block Load Shed Point (BLSPT)
This record may be modeled under a power system resource or under a child terminal of
the power system resource. If the Block Load Shed Point is associated with an AC Line
Segment or Series Compensator, the Block Load Shed Point record must be modeled under
the near or far terminal.
This record provides a reference to an externally located discrete status point (the discrete
is not modeled under this power system resource).
The following associations are defined on this record:
• Discrete: The externally located discrete status point.
• Terminal: A reference to the parent terminal under which this record is modeled.
• Power System Resource: A reference to the parent power system resource under which
  this record is modeled.
The following properties are defined on this record:
• Percentage: The estimated percentage of load affected by the trip of the external status
  point.
• Customers Affected: The number of customers affected when the external load is shed.
• Command Timeout: The control timeout period in seconds when a shed is issued for the
  external status point.


4.4.9.3 Block Load Shed Duplicate (BLSDUP)
This record indicates the level and group to which the load information is duplicated into a
second level within the area specified in Block Load Shed Area of the parent terminal or
power system resource.
The following associations are defined on this record:
• Terminal: A reference to the parent terminal under which this record is modeled.
• Power System Resource: A reference to the parent power system resource under which
  this record is modeled.
The following properties are defined on this record:
• Load Shed Group: The Block Load Shed group (within the level) to which this device
  belongs.


Proprietary – See Copyright Page             278                                  SCADA Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Load Shed Level: The number of the Block Load Shed level to which this device is to be
  duplicated (i.e., if this is the fourth level modeled under the Block Load Shed Area,
  specify 4).


Proprietary – See Copyright Page           279                                 SCADA Modeling
                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

5. Simulation Modeling
The e-terrasource model is based upon the industry standard IEC-61970 CIM model. The
CIM model has been extended to support data modeling for e-terrasimulator (DTS). It
supports DTSMOM, which includes the modeling of relays and prime movers, and DYDEF
(default data to be used when the actual values are not available) models in
e-terraplatform.


5.1 Simulation Displays
Simulation modeling can be performed from several different types of displays, depending
on the task at hand.

  Note: The screenshots this chapter are based on a User Domain selection of DTSMOM,
  DYDEF, and related Domain Sets. For more details, see section 1.4.5 Initialize Domain Sets
  for e-terraplatform Version.


5.1.1 Tree View Displays
Several tree view displays are available for simulation modeling. Click Simulation on the
toolbar to see the list of available tree views.


Figure 76. Simulation Tree Views


  Note: Most simulation modeling can, however, be done directly from the Network Model
  tree, as shown in Figure 77.


Proprietary – See Copyright Page             280                               Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 77. Network Model Tree View with Simulation Data


5.1.1.1 Reference Tables
The Reference Tables tree view displays all the reference tables used by the simulator.


Figure 78. Simulation Reference Tables Tree View


Proprietary – See Copyright Page                   281                        Simulation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

The Reference Tables displays the following:
• The Simulation Configuration entity with its associated Simulation Model description
  entities and Simulation Modeler notes entities.
• The two Default Boiler entities.
• The two Default Detailed Steam Turbine entities.
• The Reclose Schedule entities with their associated Reclose Sequence entities.
• The Synchrocheck Type entities.

  Note: Unlike the Simulation Modeler notes entities, the Simulation Model description
  entities are not exported to DTSMOM.


5.1.1.2 Automatic Switching
This tree view displays the automatic Switches. This tree is similar to the Network Model
tree in showing all the geographical regions, subgeographical regions, substations, and
voltage levels, but it only shows the associated automatic switches. To differentiate the
automatic switches from the others, the “IsAutomatic” flag should be set to True for each
switch. This tree then relies on this flag to show only the automatic switches.


Figure 79. Automatic Switches Tree View

By default, the “IsAutomatic” flag is set to False for a newly inserted switch. It is then not
shown in this tree but in the Grid displays. The user is then expected to insert the
corresponding switch directly from the Network Model tree and set the “IsAutomatic” flag
to True.


Proprietary – See Copyright Page               282                               Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.1.1.3 Combined Cycle Plants and Boilers
The Combined Cycle Plants and Boilers tree view displays the Combined Cycle Plant entities
and its connected turbines. It also displays the relationship between those turbines and the
associated Heat Recovery Boiler entity.


Figure 80. Combined Cycle Plants and Boilers Tree View


Proprietary – See Copyright Page                283                           Simulation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.1.1.4 Detailed Steam Turbines
The Detailed Steam Turbines tree view displays the detailed Steam Turbines and their
connected Drum Boilers.

  Note: In the CIM model, the term “drum boiler” is used to represent both drum boilers and
  pass-through boilers.

This tree is similar to the Network Model tree in showing all the geographical regions,
subgeographical regions, substations, voltage levels, and synchronous machines, but it only
shows the associated detailed Steam Turbine. To model a detailed steam turbine, a steam
turbine with its “IsDetailedSteamTurbine” flag set to True should be modeled, as well as a
boiler. This tree then relies on this flag to show only the detailed steam turbines.


Figure 81. Detailed Steam Turbines Tree View

By default, the “IsDetailedSteamTurbine” flag is set to False for a newly inserted steam
turbine. It is then not shown in this tree but in the Grid displays. The user is then expected to
insert the corresponding steam turbine directly from the Network Model tree and set the
“IsDetailedSteamTurbine” flag to True. The user can then switch to the Detailed Steam
Turbines tree view to see the new turbine and work on the relationship with its boiler, by
inserting or not inserting a new drum boiler.


Proprietary – See Copyright Page               284                               Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.1.1.5 Generic Under-Frequency Relay
The Generic Under-Frequency Relay tree view displays the Generic Under-Frequency Relay
entities.


Figure 82. Generic Under-Frequency Relay Tree View


5.1.1.6 Generic Unit Frequency Relay
The Generic Unit Frequency Relay tree view displays the Generic Unit Frequency Relay
entities, with its associated Synchronous Machines and their associated Unit Isolation
Breakers.


Figure 83. Generic Unit Frequency Relay Tree View


5.1.1.7 HVDC Modulation Control
The HVDC Modulation Control tree view displays the DC Controller entities with their
respective DC Control Functions.
Each DC Control Function is then also shown with its associated DC Control Blocks,
following their specific order.


Figure 84. HVDC Modulation Control Tree View

Proprietary – See Copyright Page                285                           Simulation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.1.2 Grid Displays
Grid displays of the tables in the simulation portion of the model are accessible via the
Tables Explorer. Click Tables on the toolbar to display the Tables Explorer, and expand the
Simulation tree node. The tables are organized into logical groupings, as shown below:


Figure 85. Simulation Grid Displays in Tables Explorer

Click a table name to display a paged grid of all the records in the table. The number of
records shown per grid page is controllable through your user preferences.


Proprietary – See Copyright Page                 286                           Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 86. Steam Turbine Grid Display

Keep in mind that grid displays must be manually refreshed using the Refresh button           at
the top of the grid.
The user can navigate efficiently by using the Search toolbar button to enter search criteria
for specific records.


5.2 Simulation Model
This section describes how to model components that are used by the e-terrasimulator
subsystem of e-terraplatform.
Background information, technical topics, and modeling procedures are discussed for each
component.


5.2.1 Simulation Reference Tables
The Simulation Reference tables are:
• Detailed Steam Turbine Default Values: A set of default values used for the modeling of
  a detailed steam turbine.
• Feed-Water Gain and Fuel-Air Gain tables: Two 8 x 8 tables, used by the boiler of a
  detailed steam turbine.
• Simulation Configuration: One set of general parameters used by the simulator.
• Simulation Configuration Modeling Title: Entity used to enter the Modeler notes.
• Simulation Configuration Title: Entity used to enter the Model description.
• Synchrocheck Type: Entity representing a type of Synchrocheck for the Synchro-Check
  Relays.


5.2.1.1 Detailed Steam Turbine Default Values
Most of the default values are defined directly in the Metamodel. However, for the detailed
steam turbine modeling, there are two default sets of values depending on the nature of
the control of the turbine. As explained in section 5.2.2.5.4 Modeling a New Detailed Steam


Proprietary – See Copyright Page             287                               Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Turbine, a boiler can have a coordinated control with its turbine; the coordination is then
better.
In addition, the Feed-Water and Fuel-Air Gain tables both have a set of default values.


5.2.1.1.1 Default Boiler

  Note: The default boiler is mapped to the DYDEF BOILD class.

There are two sets of Drum Boiler default values:
• When the boiler is part of a coordinated control detailed steam turbine
• When the boiler is not part of a coordinated control detailed steam turbine
To model a new default boiler:
• From the Reference Tables tree view, insert a new DefaultBoiler record.
Two Default Boiler records should be created:
• One with the “Is a Coordinated Control” flag set to True
• One with the same flag set to False
Each default boiler should have the same name as the corresponding Default Detailed
Steam Turbine.

  Note: The default boiler entity has some DefaultBoiler Validation Rules defined.


5.2.1.1.2 Default Detailed Steam Turbine

  Note: The default detailed steam turbine is mapped to the DYDEF DSTD class.

There are two sets of Steam Turbine default values:
• When the turbine is part of a coordinated control detailed steam turbine
• When the turbine is not part of a coordinated control detailed steam turbine
To model a new default detailed steam turbine:
• From the Reference Tables tree view, insert a new DefaultDetailedSteamTurbine record.
Two Default Detailed Steam Turbine records should be created:
• One with the “Is a Coordinated Control” flag set to True
• One with the same flag set to False
Each default detailed steam turbine should have the same name as the corresponding
Default Boiler.


Proprietary – See Copyright Page             288                               Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

  Note: The default detailed steam turbine entity has some DefaultDetailedSteamTurbine
  Validation Rules defined.


5.2.1.1.3 Default Feed-Water Gain

  Note: The default feed-water gain is mapped to the DYDEF FWXD and DYDEF FWYD
  classes.

There are 64 (8 x 8) sets of Feed-Water Gain default values. These can be inserted directly
from the Grid Displays.

  Note: The default feed-water gain entity has some DefaultFeedWaterGain Validation
  Rules defined.


5.2.1.1.4 Default Fuel-Air Gain

  Note: The default fuel-air gain is mapped to the DYDEF FAXD and DYDEF FAYD classes.

There are 64 (8 x 8) sets of Fuel-Air Gain default values. These can be inserted directly from
the Grid Displays.

  Note: The default fuel-air gain entity has some DefaultFuelAirGain Validation Rules
  defined.


5.2.1.2 Feed-Water Gain

  Note: The feed-water gain is mapped to the DTSMOM FWX and DTSMOM FWY classes.

The principal components that affect boiler steaming response are the fuel dynamics, the
boiler firing air driven by the fans, and the feed water pumps and their controls. These are
approximately represented by two parallel paths: one path has a slower lag dynamic, while
the other has a faster oscillatory response characteristic. Each simulation path has a
function that represents change of steaming capability due to changes of auxiliary device
capability with unit voltage and frequency.
The slower path represents the Fuel-Air Gain components, and the faster path represents
the Feed-Water components. These paths do not correspond directly to the fuel or
feed-water components or their controls, but they have been chosen to obtain response
characteristics of more-detailed boiler and equipment response analyses.


Proprietary – See Copyright Page              289                               Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.2.1.2.1 Modeling a New Feed-Water Gain
There are 64 (8 x 8) sets of Feed-Water Gain values. These can be inserted directly from the
Grid Displays.

  Note: The feed-water gain entity has some FeedWaterGain Validation Rules defined.


5.2.1.3 Fuel-Air Gain

  Note: The fuel-air gain is mapped to the DTSMOM FAX and DTSMOM FAY classes.

As explained earlier, the principal components that affect boiler steaming response are the
fuel dynamics, the boiler firing air driven by the fans, and the feed water pumps and their
controls. These are approximately represented by two parallel paths: one path has a slower
lag dynamic, while the other has a faster oscillatory response characteristic.
The slower path represents the fuel-air components.


5.2.1.3.1 Modeling a New Fuel-Air Gain
There are 64 (8 x 8) sets of Fuel-Air Gain values. These can be inserted directly from the Grid
Displays.

  Note: The fuel-air gain entity has some FuelAirGain Validation Rules defined.


5.2.1.4 Simulation Configuration

  Note: The simulation configuration is mapped to the DTSMOM ITEMS class.

These parameters are for simulation application general settings. It also contains all the
information needed for the Simulation Model Auto-Generation as well as some EMS Export
options.
If needed, from the Reference Tables tree view, insert a new SimulationConfiguration
record.

  Caution: There should be one and only one Simulation Configuration record.

  Note: The simulation configuration entity has some SimulationConfiguration Validation
  Rules defined.


5.2.1.5 Simulation Configuration Modeling Title

  Note: The simulation configuration modeling title is mapped to the DTSMOM TITLEA class.

Proprietary – See Copyright Page              290                               Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

These entities capture some notes about the model that the user wants to preserve and
export to DTSMOM.

  Note: The simulation configuration modeling title entity has a
  SimulationConfigurationModelingTitle Validation Rule defined.


5.2.1.6 Simulation Configuration Title

  Caution: The simulation configuration title is not mapped to any class. It is not exported
  during an EMS Export operation. No more than four entities can be created.

These entities capture some notes about the model that the user wants to preserve only in
the Workspace and does not want to export to DTSMOM.

  Note: The simulation configuration title entity has some SimulationConfigurationTitle
  Validation Rules defined.


5.2.1.7 Synchrocheck Type

  Note: The Synchrocheck type is mapped to the DTSMOM SYNCTY class.

Synchro-Check Relays can be grouped with common parameters. Those parameters are
then defined in the Synchrocheck Type record.


5.2.1.7.1 Modeling a New Synchrocheck Type
To model a new Synchrocheck type:
• From the Reference Tables tree view, insert a new SynchrocheckType record.

  Note: The synchrocheck type entity has some workspace SynchrocheckType Validation
  Rules defined.


5.2.2 Generation Dynamics
The generation dynamics used by the simulator consist of the following types of turbines:
• Combustion Turbine
• Hydro Turbine
• Steam Turbine
In addition, for the detailed steam turbines, boilers are also part of the generation
dynamics.


Proprietary – See Copyright Page              291                                Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

Finally, the simulator can define a Combined Cycle Plant, along with a Heat Recovery Boiler,
which uses existing turbines.


5.2.2.1 Combustion Turbine

  Note: The combustion turbine is mapped to the DTSMOM GAST class.

The combustion turbine model simulates the dynamic response of a single-shaft
combustion turbine-generator.

                                               F_UN Interconnected
                                                     Area

                            SKEDFRE            _    +
                            Schedul
                            Frequen
                                                    FDEV


                                                    1
                                                   REG                                                         PMEOHT
                                                                                        PMXTEMP                PMEOHZ
 RLPRATE        LRMRTU              LRMMX                                DB             PMX
 RLPULS                                             FRREG
 Raise/Lowe
 Pulse          LRM                    LRMPO        _                                                                          PMECH_GT
                                1                        GOVDEM                 DBOU    PLIMT      RPF         PREO
                                                                                                                          -1
                LRMNZ           s                        GOVDEMZ                                   AEV
                                       LRMPOSZ +                                                                               PMECHZ_G
              LRMRATE                                                                              AEF
                                                                                                                        TIM
      LRMRTDN         LRMM                                           Governor     PMN             Deratio               DELA
      Rat             Positio                                        Deadban                      multiplier
      Limits          Limit                                                                       for off-
        LRM / Speed Changer                                                                       frequency
                                                                                                  voltage


Figure 87. Combustion Turbine Model

The combustion turbine model has the following components:
• Load reference motor (speed changer)
• Frequency regulator
• Governor deadband
• Deration due to temperature: When you define your model, you specify the reference
  temperature at which the combustion turbine was designed to operate and the ambient
  temperature.
• Output deration due to off-nominal frequency and voltage: You must specify output
  sensitivities to variations from the nominal frequency and voltage, and the voltage and
  frequency above which there is no deration.
These components are used to adjust the maximum power output from the combustion
turbine model based on a high or low ambient temperature. The maximum power output
for each combustion turbine is calculated on the basis of the maximum output, the
difference between the ambient temperature and the reference temperature, and the
turbine’s sensitivity to changes in temperature. If the ambient temperature entered is
greater than the reference temperature, the maximum power output is derated. On the

Proprietary – See Copyright Page                                          292                                      Simulation Modeling
                                                                                                     e-terrasource EMS Modeling Guide


<!-- salto de página -->

other hand, if the ambient temperature is less than the reference temperature, the
maximum power output is increased.

  Note: The maximum power output (taking into account the effects of temperature) is
  calculated once when the combustion turbine is initialized, and it remains static until the
  combustion turbine is manually marked as uninitialized or a new copy of the DTSMOM
  database is brought online.

By setting a different ambient temperature for a particular combustion turbine, the
e-terrasimulator (DTS) instructor can simulate different geographical and weather
conditions for training scenarios.


5.2.2.1.1 Modeling a New Combustion Turbine
To model a new combustion turbine:
1. Ensure that synchronous machines are already associated with their Voltage Levels.
2. From the Network Model tree, browse to an existing synchronous machine and insert a
   new CombustionTurbine record.

  Note: A combustion turbine can be part of a Combined Cycle Plant. In addition, the
  combustion turbine entity has some CombustionTurbine Validation Rules defined.


5.2.2.2 Drum Boiler

  Note: The drum boiler is mapped to the DTSMOM BOIL class.

The boiler controls subsystem, shown in Figure 88, contains controls for boiler pressure,
fuel/air mixture, and feedwater. Inputs to this subsystem are throttle pressure from the
boiler (or MW demand from coordinated control), MW error from coordinated control (see
section 5.3.9.1.1 DST Coordinated Control Subsystem), and terminal voltage and frequency
during the last power flow execution. Outputs are boiler charging and throttle pressure
error.


Proprietary – See Copyright Page             293                                Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

                                                                                                                              Fuel/Air Controls             VT_UN     F_UN
                                                                                                                                        e
                                                                                                          FAIN                     -sF DELAY       FAOUT                 FA_AUXOUT
                                                                                               K
                                                                   PRCDEROZ                        DRU                                                      GAUX_FA
                                                                                                   M      FAINZ                 1 + sT             FAOUTZ
                                             Pressure Controller   PRCDERO                                                           FUEL
Throttle                                                                       DEMM
Pressure                                                                       X
Set        THPRERR
point
 THPRSP                                                                                                                                                                      BOILCHG
         +       +               KIP +                  1 + sTRP   +                                                                                                     +
                                                                                            DEMAND
       -             -           sKPP
                                   s                     (TRP)     +   +                    Demand                                                                       +
                                                       1+s                                                                                                                   Boiler
