                                                           10                                      FWCIN                  Feedwater Controls                                 Charging
                                                                                                                                                     FWPMPO
                                                                                                   FWCINZ                                            FWPMPOZ                 (To Boile
                                                                           DEMMN                                  KPFW              1
                                PRCIN                   PRCPIO
                                                        PRCPIOZ                                1-K   +
                                PRCINZ                                                                                    +
                                                                                                DRUM -                                         1
                                                                                                                      1                                       GAUX_FW
                                                                                                                          +               1 + sTFW                           FWAUXOU

                                                                                                                  KIFW
                                                                                                                    S          0        FWPMPIN              VT   F_UN
                                                                                                                                        FWPMPINZ

                                                                                                                                FWCIOUT
                                                                                                                  0
                                                                                                                                FWCIOUTZ


                                                                                   1 - KF                    STFLOW
                                                                                                             Steam Flow
                                                                                                             From Turbine


                                                                                            THPR
                                                                                            Throttle
                                                                                            pressure
   THPRERR               MWERROR                                       MWDEMAND
                                                                                            from Boiler
   Throttle              MW Error                                      MW Demand
   pressure              (From C. Control)                             (From C. Control)
   error
   (To C. Control)


Figure 88. Boiler Controls Model

The boiler controls subsystem includes the following components:
• Pressure Controller: The pressure controller block simulates a proportional-integral
  derivative (PID) controller whose input is the difference between the throttle pressure
  error and the MW error. Gain constants are setpoints on the controller at the plant.
• Fuel/Air Controls: The fuel/air control block simulates the delay in delivering fuel to the
  boiler and the deration of the fuel supply system’s output caused by off-nominal voltage
  and frequency.
• Feedwater Auxiliary Controls: The feedwater auxiliary control block represents controls
  on the boiler water supply. A model of a proportional-integral derivative (PID) controller
  includes output deration due to off-nominal voltage and frequency. The proportional
  and integral gain constants for the feedwater controller and the time constant for the
  feedwater pump are setpoints defined for the equipment at the plant.
The sum of the fuel/air and feedwater outputs is the total boiler charging, which is input to
the boiler subsystem.
A parameter named “DrumBoilerController” is used to indicate the type of control system in
use. For drum-type boilers, DrumBoilerController is set equal to one, and feedwater controls
are not a part of the system. Once-through boiler arrangements are modeled by setting
DrumBoilerController equal to zero. Depending on the individual plant, you may be justified
in assigning DrumBoilerController a value between zero and one, but the general rule is one
for drum-type boilers and zero for once-through arrangements.
The gain constant of the turbine steam flow is usually equal to the gain constant for MW
demand from coordinated control. When the two are equal, either MW demand from


Proprietary – See Copyright Page                                                   294                                                      Simulation Modeling
                                                                                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

coordinated control or steam flow from the turbine (but not both) is used as input to the
boiler controls. If, for instance, the steam flow gain constant is one, the steam flow from the
turbine is not used as a feedback value to the boiler controls.


5.2.2.2.1 Modeling a New Drum Boiler
To model a new drum boiler:
1. From the Detailed Steam Turbines tree view, insert a new DrumBoiler record.
2. Link this new drum boiler to the detailed steam turbine record.
    For more information, see section 5.2.2.5.4 Modeling a New Detailed Steam Turbine.

  Note: The drum boiler entity has some DrumBoiler Validation Rules defined.


5.2.2.3 Heat Recovery Boiler
The heat recovery boiler is a type of boiler used in a combined cycle plant.


5.2.2.3.1 Modeling a New Heat Recovery Boiler
To model a new heat recovery boiler:
1. From the simulation Combined Cycle Plants and Boilers tree view, insert a new
   HeatRecoveryBoiler record.
2. This heat recovery boiler should then be associated with the same set of turbines
   associated with a combined cycle plant.
    For more details, see section 5.2.2.7.1 Modeling a New Combined Cycle Plant.

  Note: None of the arguments of the heat recovery boiler is used by the simulator, except
  for its associations as explained earlier. In addition, the heat recovery boiler entity has
  some HeatRecoveryBoiler Validation Rules defined.


5.2.2.4 Hydro Turbine

  Note: The hydro turbine is mapped to the DTSMOM HY class.

The hydroelectric turbine model is used to simulate the dynamic responses of three types of
hydroelectric plants: low-head, high-head, and pumped-storage. All three types are
represented by the same model, and are distinguished by user-specified parameters.
A block diagram of the hydroelectric turbine model is shown in Figure 89.


Proprietary – See Copyright Page              295                               Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

                                                F_UN
                                                    Interconnected
                                                    Area Frequency
                          SKEDFREQ                 +
                          Scheduled
                                            -
                          Frequency


                                                 1
                                                REG

                                                    FRREG

              LRMRTUP              LRMMX                         BL

                 LRMIN                               GOVDEM                                                                      PMECHZ
RAISE/LOWER                           LRMPOS +     - GOVDEMZ                          1 + TR REG S                               PMECH
                 LRMINZ        1                                           BLOUT              TRREG        G TPOS     1 - TW S
PULSES         LRMRATE         S      LRMPOSZ                              BLOUTZ      1 + TRS             G TPOSZ   1 + TW S
RLPULSE                                                                                                                    2

                                                                                                                      Turbine
      LRMRTDN           LRMMN
      Rate              Position
      Limits            Limits
                                                             Backlash               Gate Rate and Travel
          LRM/ Speed Changer                                                        Nonwindup Limits


                                                                      Governor and Gates

Figure 89. Hydroelectric Turbine Model

The hydroelectric turbine model has five main components:
• Load reference motor (speed changer)
• Frequency regulator
• Governor backlash: Deadband is not used because of the large inertia of the gates.
• Gate positioning equipment: A change in gate position causes a transient oscillation
  response in turbine output. In a hydroelectric plant, this response is partially damped by
  a transient regulation adjustment, a fine-tuning parameter that is unique for each site.
  In the model, the transient regulation constant is used in conjunction with the frequency
  regulation constant to determine the gate’s servomotor position and limits. The
  oscillations are simulated with the user-defined transient time constant. Once the new
  gate position is determined, it is checked against user-specified rate and position limits.
• Non-instantaneous response of the water in the penstock after the gate position has
  changed. You must specify the water time constant.


5.2.2.4.1 Modeling a New Hydro Turbine
To model a new hydro turbine:
1. Ensure that synchronous machines are already associated with their Voltage Levels.
2. From the Network Model tree, browse to an existing synchronous machine and insert a
   new HydroTurbine record.

  Note: The Hydro Turbine entity has some HydroTurbine Validation Rules defined.


Proprietary – See Copyright Page                                        296                                          Simulation Modeling
                                                                                                       e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.2.2.5 Steam Turbine

  Note: The steam turbine is mapped to the DTSMOM GST or DTSMOM DST class, depending
  on the model of the steam turbine.

Boiler-turbine steam plants can be modeled using the “generic” steam turbine (GST) model,
or the “detailed” steam turbine (DST) model:
• The GST model assumes a constant throttle pressure, typically 1.0 per unit megawatts.
  For further information, see section 5.2.2.5.1 Overview of a Generic Steam Turbine.
• The DST model makes no assumption about throttle pressure. It contains submodels of
  boiler dynamics and throttle pressure variations. For further information, see section
  5.2.2.5.3 Overview of a Detailed Steam Turbine.
In a typical system, between four and eight of the largest fossil-fired units should be
modeled using the DST model. The remaining units should be modeled using the GST model.
Nuclear plants can be modeled only with the generic steam model. Both models support
dual-shaft.


5.2.2.5.1 Overview of a Generic Steam Turbine
The generic steam turbine (GST) model is used to simulate fossil-fired and nuclear steam
plants. The model does not include steam supply system dynamics, and it assumes that
throttle pressure is constant.
The generic steam turbine model is composed of two subsystems, described in the
following sections:
• 5.3.10.1 GST Governor Subsystem
• 5.3.10.2 GST Turbine Subsystem


5.2.2.5.2 Modeling a New Generic Steam Turbine
To model a new generic steam turbine:
1. Ensure that synchronous machines are already associated with their Voltage Levels.
2. From the Network Model tree, browse to an existing synchronous machine and insert a
   new Steam Turbine record.
3. Update the “IsDetailedSteamTurbine” flag of the newly created steam turbine to False.

  Note: A generic steam turbine can be part of a Combined Cycle Plant. In addition, the
  Steam Turbine entity has some SteamTurbine Validation Rules defined.


Proprietary – See Copyright Page            297                               Simulation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.2.2.5.3 Overview of a Detailed Steam Turbine
The detailed steam plant model is used to simulate the dynamic response of a fossil-fired
steam plant, including details of its steam supply and control systems.
The Detailed Steam Turbine Model is composed of five subsystems, described in the
following sections:
• 5.3.9.1.1 DST Coordinated Control Subsystem
• 5.3.9.1.2 DST Boiler Controls Subsystem
• 5.3.9.1.3 DST Turbine Controls Subsystem
• 5.3.9.1.4 DST Boiler Subsystem
• 5.3.9.1.5 DST Governor Subsystem


5.2.2.5.4 Modeling a New Detailed Steam Turbine
To model a new detailed steam turbine:
1. Ensure that synchronous machines are already associated with their Voltage Levels.
2. From the Network Model tree, browse to an existing synchronous machine and insert a
   new Steam Turbine record.
3. Update the “IsDetailedSteamTurbine” flag of the newly created steam turbine to True.
4. From the Detailed Steam Turbines tree view, link the newly created Steam Turbine
   record to a new drum boiler.
    To do so, insert a new Drum Boiler record, if it was not created before. From the steam
    turbine, insert a new Steam Turbine – Boiler Association record.
5. Finally, from the SteamSup_SteamTurb record, add the association with the new drum
   boiler.

  Note: The detailed steam turbine entity has some SteamTurbine Validation Rules defined.


5.2.2.6 Steam Turbine – Boiler Association
The SteamSup_SteamTurb record represents the link between a steam turbine and its
boiler (see section 5.2.2.5.4 Modeling a New Detailed Steam Turbine or section 5.2.2.7.1
Modeling a New Combined Cycle Plant).

  Note: The SteamSup_SteamTurb entity has some SteamSup_SteamTurb Validation Rule
  defined.


Proprietary – See Copyright Page             298                              Simulation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.2.2.7 Combined Cycle Plant

  Note: The combined cycle plant is mapped to the DTSMOM CCYC class.

The basic design of a combined cycle mode in the simulator is a mathematical link between
multiple Combustion Turbines and a single fossil unit (Steam Turbine). The total output of
the combustion turbines is used to modify an input to the steam turbine unit prime mover
(throttle pressure setpoint, TPSP). The mathematical linkage between the total output MW
of the combustion turbines and the throttle pressure setpoint of the steam turbine is shown
in Figure 90.


Figure 90. Combustion Turbine(s) Output vs. Throttle Pressure Setpoint of the Steam Turbine

Define two points:
     – (gtMin, gstTpspiMin)
     – (gtMax, gstTpspiMax)
Where:
     – gtMin: This is the total minimum combustion turbine(s) output, which has an effect
       on the steam turbine.
     – gtMax: This is the total maximum combustion turbine(s) output, after which total
       combustion turbine(s) output has no more effect on the steam turbine.
     – gstTpspiMin: This is the throttle pressure setpoint of the steam turbine with the total
       combustion turbine(s) output less than “gtMin” MWs.
     – gstTpspiMax: This is the throttle pressure setpoint constant.


Proprietary – See Copyright Page                299                                 Simulation Modeling
                                                                      e-terrasource EMS Modeling Guide


<!-- salto de página -->

Therefore, the throttle pressure setpoint of the steam turbine “TPSP” for total combustion
turbine(s) output of “X” p.u. MWs is:
                                               −
                       =                                 ×( −           )+
                                               −


5.2.2.7.1 Modeling a New Combined Cycle Plant
To model a new combined cycle plant:
1. Ensure that the GeneratingUnit is already associated with a synchronous machine,
   which is also already associated with its turbine (Combustion Turbine or Steam Turbine).
2. From the Combined Cycle Plants and Boilers tree view, insert a new
   CombinedCyclePlant record and a new Heat Recovery Boiler record.
3. From the Network Model tree, browse to existing generating units and add to them the
   association with the newly created CombinedCyclePlant record.
4. Go back to the Combined Cycle Plants and Boilers tree view. From the associated steam
   turbine, insert a new Steam Turbine – Boiler Association record associated with the
   newly inserted Heat Recovery Boiler record.
5. From the combustion turbine(s) associated with the new combined cycle plant, add the
   association with the same Heat Recovery Boiler record.

  Note: A combined cycle plant is associated with only a set of steam or combustion
  turbines. It can also just be associated with one steam turbine. In addition, the combined
  cycle plant entity has some CombinedCyclePlant Validation Rules defined.


5.2.3 HVDC Dynamic
The DTS provides a time-varying model of the HVDC system. This consists of a constant
value of the active power flow on the DC line, a destination value, or a variable flow to
control frequency.
The block diagram of the HVDC power modulation control function for island frequency
control is shown below.
    Fscheduled
                                                               max
                                   Kp

 Factual       +                                    +                 Pmod
           -
                                                    +
                                                         min
                                       A+sT1
                                   K
                                       B+sT2


Proprietary – See Copyright Page                   300                             Simulation Modeling
                                                                     e-terrasource EMS Modeling Guide


<!-- salto de página -->

The actual frequency input is from the frequency computed for this island within the
dynamic cycle. In the e-terrasimulator (DTS) environment, the DC link (DC controller)
setpoint is input to a ramp function.


 Manual                Dc Link
                       Setpoint       Ramp               Net Dc Link
                       Source         Function           Setpoint
 Schedules             Selector


The ramp function increments the current net setpoint towards the selected setpoint based
on ramp rate and elapsed time.
The modulation output of the frequency controller is added to the selected setpoint of the
pole at the end of the dynamic cycles.

                                                       max
 Net Dc Link             Pole
                         Setpoint                                  Net Pole
 Manual                                +
                         Source            +                       Setpoint
                         Selector
 Schedules
                                                 min

                                        Pmod


  Note: The ramping function is only applicable in the e-terrasimulator environment and
  applies only for the DC link and not the pole setpoints.


5.2.3.1 DC Control Function
A DC Control Function represents the function that will be used to simulate the DC
Controller dynamic model.


5.2.3.1.1 Modeling a New DC Control Function
To model a new DC Control Function:
• From the HVDC Modulation Control Tree View, browse to an existing DC Controller and
  insert a new DCControlFunction record.

  Note: The DC Control Function entity has some DCControlFunction Validation Rules
  defined.


Proprietary – See Copyright Page               301                              Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.2.3.2 DC Control Block
Each DC Control Function is represented by a combination of DC Control Blocks. A DC
Control Function should have at least one associated DC Control Block. Each DC Control
Block is represented by the combination of two parallel blocks, as shown below:
• The Proportional block
• The Lead-Lag block

                                            max


                          Kp
                                   min                      CtlBlk_Out
 CtlBlk_In                                        +
                                            max   +

                             A +sT1
                        KI
                             B+ sT2

                                      min


5.2.3.2.1 Modeling a New DC Control Block
To model a new DC Control Block:
• From the HVDC Modulation Control Tree View, browse to an existing DC Control
  Function and insert a new DCControlBlock record.

  Note: The DC Control Block entity has some DCControlBlock Validation Rules defined.


5.2.4 Protection Equipment
The simulator supports the following relays:
• Current Relay with its associated breaker(s) with or without a Reclose Schedule
• Impedance Relay with its associated breaker(s)
• Frequency Relay with its associated breaker(s)
• Voltage Relay with its associated breaker(s)
• Synchro-Check Relay
• Generic Under-Frequency Relay


Proprietary – See Copyright Page                      302                              Simulation Modeling
                                                                         e-terrasource EMS Modeling Guide


<!-- salto de página -->

In addition, as part of the protection equipment, the Unit Isolation Breakers are also
supported.


5.2.4.1 Current Relay

  Note: The current relay is mapped to the DTSMOM OCRY class.

The current relay model is the most complex relay model in e-terrasource. It includes
considerations for time-until-trip as a function of current, a method of accumulating
incremental shifts in the relay disk device, automatic reclosure processing, and breaker
action schedules.
Electro-mechanical relay devices protect transmission lines. When the current in a line
exceeds a minimum pickup current, a disk begins to turn. As long as the current in the line
exceeds the pickup current, the disk advances incrementally until either the relay trips or
the current drops below the pickup current. When the current in the line drops below the
pickup current (with or without the aid of a circuit breaker trip), the disk unwinds at a linear
rate until it reaches the zero position or until the current in the line once again exceeds the
pickup current.
Changes in disk position are computed on the basis of present disk position and current.
When the current exceeds the pickup current, the disk position changes incrementally,
according to the inverse time curve. For this reason, only the current relay with the
“InverseTimeFlag” flag set to True is processed.


Figure 91. Current Relay Inverse Time Curve Model

Proprietary – See Copyright Page               303                               Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

The rate at which the relay disk advances is defined mathematically by what is known as
the “inverse-time characteristic”. The curve representing the inverse-time characteristic is
called an “inverse-time curve”. This curve is defined as follows:

                                       1=
                                            (              1−           )
Where:
     – “TimeDelay1” is the trip point that corresponds to the sustained current.
     – “K” is the inverse-time characteristic constant.
     – “CurrentLimit1” is the sustained current being sensed.
     – “Pickup” is the current relay’s user-defined minimum pickup current.
The user models each current relay’s sustained current-to-trip point correspondence and
minimum pickup current value. These user-specified values determine “K”, the constant in
the inverse-time characteristic for that relay, as follows:
                              =          1×(                  1−            )
Figure 91 illustrates how a user-defined sustained current “CurrentLimit1” and a minimum
pickup current “Pickup” define a trip point “TimeDelay1”. The figure also shows the current
“InstantTrip” that causes an instantaneous trip.
How long does it take the relay to trip? That depends on the current in the line and the
current relay’s modeled values. If the line current exceeds the current relay’s pickup value
by only a little, the circuit breaker might not trip for an hour or more. On the other hand, if
the current is at the relay’s “InstantTrip” level, the breaker can trip instantaneously.
The reset time specified for a current relay is the time it takes the relay to unwind from the
trip position to the zero disk position. The reset time is used to calculate the linear rate at
which the relay disk resets whenever the current falls below the pickup value.
Directional current relays only increment the disk position when the sensed current flows in
the specified direction. When current is flowing in the opposite direction, the disk rewinds
regardless of the magnitude of the reverse current.


5.2.4.1.1 Modeling a New Current Relay

  Caution: Only the current relays with the “InverseTimeFlag” flag set to True are processed.

To model a new current relay:
1. Ensure that the ACLineSegments, SeriesCompensators, and Switches are already
   associated with some Voltage Levels. Also, ensure that the transformer windings are
   already associated with Power Transformers.


Proprietary – See Copyright Page                304                              Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

2. From the Network Model tree, browse to the existing Substations:
     – If the current relay is protecting a line, browse to an ACLineSegments or
       SeriesCompensators under Voltage Levels.
     – If the current relay is protecting a transformer, browse to a transformer winding
       under a power transformer.
3. From the equipment, insert the new “CurrentRelay” flag and associate it with an existing
   terminal.
To associate the newly created current relay with its breakers:
1. From the current relay, insert a new Relay – Switch Association record for each breaker.
2. From the new ProtectionEq_Switch record, add the association with an existing switch.
The following functionalities apply for modeling a current relay:
• Model a current relay that senses current in or around a transformer that is tapped on a
  bus or line.
• Link this current relay to a logical set of switching devices, with at least one of them.
• If the current relay is protecting a line, the line isolation scheme applies (for more
  details, see section 5.3.3 Current Relay: Line Isolation Scheme).
• If the current relay is protecting a transformer, the transformer isolation applies (for
  more details, see section 5.3.5 Current Relay: Transformer Isolation).
• Define a three-timepoint Reclose Schedule for this current relay’s set of switching
  devices (for more details, see section 5.3.6 Current Relay: Reclose Schedule).
• In addition, the current relay can have the following functionalities:
     – A current relay can be directional (for more details, see section 5.3.2 Current Relay:
       Directional).
     – A current relay and/or its breakers can be associated with a Reclose Schedule (for
       more details, see section 5.3.6 Current Relay: Reclose Schedule).

  Note: The current relay entity has some CurrentRelay Validation Rules defined.


5.2.4.2 Frequency Relay

  Note: The frequency relay is mapped to the DTSMOM FRY class.

The frequency relay model checks for under- and over-frequency in the system. When the
frequency at a node violates the user-specified minimum or maximum trip frequency for a
period longer than the user-specified delay time, any breakers controlled by that relay are
brought to one of three user-specified states: open, closed, or no change.


Proprietary – See Copyright Page              305                                 Simulation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

There is an option to lock out the relay after it trips. When a relay is locked out, the
simulator cannot take any action on the relay or any of the breakers it controls until the
user-specified lockout time has elapsed.


5.2.4.2.1 Modeling a New Frequency Relay
To model a new frequency relay:
1. Ensure that the Switches are already associated with some Voltage Levels.
2. From the Network Model tree, browse to the existing Substations, and insert the new
   FrequencyRelay record. Associate the new relay with an existing terminal.
To associate the newly created frequency relay with its breakers:
1. From the frequency relay, insert a new Relay – Switch Association record for each
   breaker.
2. From the new ProtectionEq_Switch record, add the association with an existing switch.
The following functionalities apply for modeling a frequency relay:
• A frequency relay can be locked out (for more details, see section 5.3.8 Relay: Lockout).
• A frequency relay can have load restoration logic (see section 5.3.7 Frequency Relay:
  Load Restoration).

  Note: The frequency relay entity has some FrequencyRelay Validation Rules defined.


5.2.4.3 Generic Under-Frequency Relay

  Note: The generic under-frequency relay is mapped to the DTSMOM GENUFR class.

The generic under-frequency relay model can be defined at a company level or at a
substation level. The material in this section describes the generic under-frequency relay
model at a company level, but it can also be applied to the substation level.

  Caution: The Generic Under-Frequency Relay model can only be defined to be either at
  company levels or substation levels. It cannot be defined to be at both levels at the same
  time.

It is used to simulate LOADSHED by scaling a company’s load as a function of frequency.
This relay model does not replace, but augments, the existing over-/under-frequency relay
model. Through these two models, the modeler can specify the under-frequency protection
strategy of the company.
Each relay has three frequency breakpoints and three corresponding load-scaling factors.
When the frequency at a company drops below a frequency breakpoint, the loads defined
for that company are scaled by the corresponding load-scaling factor.


Proprietary – See Copyright Page             306                               Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Load-scaling factors take effect independently as the frequency drops past the breakpoints.
For example:
• To scale a parent company load by 10% at Frequency1, LoadScale1 is set to 0.9000.
• To scale the same unadjusted parent load another 10% at Frequency2, LoadScale2 is
  set to 0.8100 (0.90*0.90).
• To scale parent load another 10% at Frequency3, LoadScale3 is set to 0.7210
  (0.81*0.90).
In this way, the scaling factors independently scale the parent load.
In e-terrasimulator, the frequency at each load point is evaluated prior to power flow
processing. e-terrasimulator finds which island the load point is in, and uses the island
frequency to determine the correct load-scaling multiplier. This load scalar is obtained from
the generic under-frequency relay model for the load point’s parent company.
If the per-unit frequency is above the Frequency1 value, the multiplier is set to 1.0. If the
per-unit frequency is below the Frequency1 value, a load scalar (LoadScale1, LoadScale2, or
LoadScale3) is used to reduce the load. The resultant load is then used in the power flow
calculation.

  Caution: In e-terrasimulator, frequency is constant within an electrical island,
  independent of company boundaries. If a company spans more than one electrical island,
  only the company’s loads that are in the low-frequency island are scaled.


5.2.4.3.1 Modeling a New Generic Under-Frequency Relay
To model a new generic under-frequency relay:
1. Ensure that the Geographical Region and Substations have been previously modeled.
2. From the Generic Under-Frequency Relay tree, insert a new
   GenericUnderfrequencyRelay record.
     – If the generic under-frequency relay is modeled at the company level, add the
       association with an existing geographical region.
     – If the generic under-frequency relay is modeled at the substation level, add the
       association with an existing substation (“Equipment Container”).

  Note: The generic under-frequency relay entity has some GenericUnderfrequencyRelay
  Validation Rules defined.


Proprietary – See Copyright Page             307                               Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.2.4.4 Generic Unit Frequency Relay

  Note: The Generic Unit Frequency relay is mapped to the DTSMOM GENUNFR class and is
  only available for e-terraplatform 3.0 and later.

When e-terrasimulator (DTS) is running, the Generic Unit Frequency relay will monitor the
frequency sensed node. When a particular setting is violated, the relay will pick up and the
associated timer will be started. When the timer elapses beyond the delay setting, the relay
will trip. Once the relay is tripped, it will be locked out until it is manually reset. If, during the
delay period, the violation is removed, the corresponding timer will be reset.
To satisfy these requirements, each frequency setting has its own associated timer. Each
timer works independently and can start and reset itself when a violation for that frequency
is detected or removed. For example, If a Generic Unit Frequency Relay is modeled to have
three over frequency settings with reversed delay time (i.e., the higher the frequency, the
faster the relay trips.), a very high frequency may start three timers at the same time. Then,
if the frequency decreases while the simulation continues, one or all timers could be reset
at different times.
For those units located in a different island than relay frequency sensed nodes, the UI will
reflect that the trip becomes disabled.


5.2.4.4.1 Modeling a New Generic Unit Frequency Relay
To model a new generic under-frequency relay:
1. Ensure that the Synchronous Machines have been previously modeled.
2. From the Generic Unit Frequency Relay Tree View, insert a new
   GenericUnitfrequencyRelay record.
3. From the Network Model tree, browse to an existing Synchronous Machine that has Unit
   Isolation Breakers defined, and associate this Synchronous Machine to the new Generic
   Unit Frequency Relay.
4. Select whether you want to enable or disable the trip for this Synchronous Machine.

  Note: The generic unit frequency relay entity has some GenericUnitFrequencyRelay
  Validation Rules defined.


5.2.4.5 Impedance Relay

  Note: The impedance relay is mapped to the DTSMOM IMPRY class.

A transmission line protection scheme includes the use of impedance relays (distance
relay). Impedance relays, as part of a permissive overreaching transferred tripping scheme,
are used to trip transmission lines in the event of fault. A severe line overload condition


Proprietary – See Copyright Page                 308                                 Simulation Modeling
                                                                       e-terrasource EMS Modeling Guide


<!-- salto de página -->

happens when the line voltage is significantly low and line current is dramatically high.
Under this condition, it is viewed by the impedance relays at both ends as a fault condition.
Impedance relays are used whenever overcurrent relays do not provide adequate
protection. They function even if the short circuit current is relatively low. The speed of
operation is independent of the current magnitude.
The impedance relays usually compare the impedance between the relay and the fault.
Impedance at the fault is derived by the vector product of the voltage and current at that
relay.
In simulating impedance relays in the simulator, the classical impedance characteristic
provided by a true impedance relay is used. An impedance relay compares the magnitude
of voltage at the relaying point with the magnitude of the product of the fault current and a
replica impedance inside it. The voltage at the fault point is assumed to be zero, while the
voltage at the relaying point is less than the voltage across the replica impedance . The
fault is said to be inside the reach of the relay if the voltage is detected to be less than the
voltage across the replica impedance .
The equation is:
                                             |   |<|   ×     |
Or:
                                         |             |<|       |
The replica impedance is usually user-definable for each line and is usually set as a
multiple of the impedance of the line.
During simulation, in each power flow cycle, the voltage at the sensed node of the
protected equipment and the current through the protected equipment are used to
evaluate the magnitude of           . If the measured impedance is less than the product of
the user-defined replica impedance multiplier and the actual impedance of the line, the
relay and the associated breakers are tripped.

  Note: The impedance relay is considered to be non-directional. It detects a fault in any
  direction.


5.2.4.5.1 Modeling a New Impedance Relay
To model a new impedance relay:
1. Ensure that the ACLineSegments, SeriesCompensators, and Switches are already
   associated with some Voltage Levels. Also, ensure that the transformer windings are
   already associated with Power Transformers.
2. From the Network Model tree, browse to an existing substation:
      – If the impedance relay is protecting a line, browse to an ACLineSegments or
        SeriesCompensators under Voltage Levels.


Proprietary – See Copyright Page                 309                               Simulation Modeling
                                                                     e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – If the impedance relay is protecting a transformer, browse to a transformer winding
       under a power transformer.
3. From the equipment, insert the new ImpedanceRelay record and associate it with an
   existing terminal.

  Caution: An Impedance Relay cannot be associated with an ACLineSegment which has its
  ZeroImpedanceLine flag set.

To associate the newly created impedance relay with its breakers:
1. From the impedance relay, insert a new Relay – Switch Association record for each
   breaker.
2. From the new ProtectionEq_Switch record, add the association with an existing switch.

  Note: The impedance relay entity has some ImpedanceRelay Validation Rules defined.


5.2.4.6 Reclose Schedule

  Note: The reclose schedule is mapped to the DTSMOM RECSK class.

A reclose schedule is a group of Reclose Sequence records that a breaker or relay follows.
The material in this section describes line reclose sequences, but it can also be applied to
other reclose schemes.
If a relay monitoring a transmission line trips, a multi-attempt reclose sequence is typical.
The first reclose attempt is almost instantaneous, the next occurs after 10 or 15 seconds,
and another occurs approximately 45 seconds after the relay trips.
You can model many different reclose schemes. Specifying reclose actions for several time
points is entirely optional. Multiple time points are typically used to model complicated
reclose schemes.
For complex bus arrangements, such as a breaker-and-a-half or a double-breaker, the first
breaker to be reclosed can be designated; this designated breaker is always processed first.
In reclose sequences, only the designated breaker is processed. The designated breaker is
processed until it successfully closes. The non-designated breakers are then closed
simultaneously, two seconds after the designated breaker closes.


5.2.4.6.1 Modeling a New Reclose Schedule
To model a new reclose schedule:
1. From the Reference Tables tree, insert a new RecloseSchedule record.
2. From this reclose schedule, insert Reclose Sequence records by defining a different
   incremental and unique RecloseStep.


Proprietary – See Copyright Page              310                               Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

  Note: The reclose schedule entity has some RecloseSchedule Validation Rules defined.


5.2.4.7 Reclose Sequence

  Note: The reclose sequence is mapped to the DTSMOM RECPT class.

A Reclose Schedule is defined as a combination of incremental reclose sequences. The
reclose sequence then defines the time point when the associated breaker can reclose,
based on the previous ones.


5.2.4.7.1 Modeling a New Reclose Sequence
To model a new reclose sequence:
1. From the Reference Tables tree, browse to an existing Reclose Schedule.
2. From this reclose schedule, insert a new RecloseSequence record.

  Note: The reclose sequence entity has some RecloseSequence Validation Rules defined.


5.2.4.8 Unit Isolation Breakers

  Note: Switch_SynchrMachine is mapped to the DTSMOM UNCB class.

When a unit is taken offline or brought online by the instructor or the trainee from the Local
Unit Controller display, the breakers associated with the unit are opened or closed by the
simulation as part of the offline/online procedure.


5.2.4.8.1 Modeling a New Switch_SynchrMachine
To model a new Switch_SynchrMachine:
1. Ensure that the synchronous machines and switches are already associated with some
   Voltage Levels.
2. From the Network Model tree, browse to an existing synchronous machine and insert a
   new SwitchSyncMachine record.
3. Associate the new Switch_SynchrMachine with an existing switch.

  Note: The Switch_SynchrMachine entity has some Switch_SynchrMachine Validation
  Rules defined.


Proprietary – See Copyright Page             311                               Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.2.4.9 Synchro-Check Relay

  Note: Synchro-Check Relay is mapped to the DTSMOM SYNCRY class.

The synchro-check device model is used on circuit breaker closures initiated by the trainee
or relay action.
Prime movers and relays are defined by operating characteristics, and by topology, the way
in which the elements of the system are connected.


5.2.4.9.1 Modeling a New Synchro-Check Relay
To model a new synchro-check relay:
1. Ensure that the Switches are already associated with some Voltage Levels.
2. From the Network Model tree, browse to an existing switch and insert the new
   SynchrocheckRelay record, and associate it with an existing terminal.
3. Associate this new Synchrocheck Relay to a Synchrocheck Type.

  Note: The Synchrocheck Relay entity has some SynchrocheckRelay Validation Rules
  defined.


5.2.4.10 Voltage Relay

  Note: The voltage relay is mapped to the DTSMOM VRY class.

Voltage relays monitor voltage at a specified node. If the voltage violates the user-specified
maximum or minimum for a period longer than the user-specified delay time, any breakers
controlled by that relay are brought to one of three designated states: open, closed, or no
change.
You can specify that the relay be locked out after it trips. If the relay is locked out, the
simulator cannot take any action on the relay or any of the breakers it controls, and the
relay is inoperative for the user-specified lockout time.


5.2.4.10.1 Modeling a New Voltage Relay
To model a new voltage relay:
1. Ensure that the Switches are already associated with some Voltage Levels.
2. From the Network Model tree, browse to an existing substation and insert the new
   VoltageRelay record.
3. Associate the new relay with an existing terminal.


Proprietary – See Copyright Page              312                                Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

To associate the newly created Voltage Relay with its breakers:
1. From the voltage relay, insert a new Relay – Switch Association record for each breaker.
2. From the new ProtectionEq_Switch record, add the association with an existing switch.
In addition, the voltage relay can have the following functionality:
• A voltage relay can be locked out (for more details, see section 5.3.8 Relay: Lockout).

  Note: The voltage relay entity has some VoltageRelay Validation Rules defined.


5.2.4.11 Relay – Switch Association
The ProtectionEq_Switch record represents the many-to-many association between a relay
and its breakers.
A relay can indeed be associated with more than one breaker, and a breaker can be
associated with more than one relay.
For more details, see sections 5.2.4.1.1 Modeling a New Current Relay, 5.2.4.2.1 Modeling a
New Frequency Relay, 5.2.4.5.1 Modeling a New Impedance Relay, and 5.2.4.10.1 Modeling a
New Voltage Relay.

  Note: The ProtectionEq_Switch entity has some ProtectionEq_Switch Validation Rules
  defined.


5.3 Functionality Model
This section groups some functionality that can be modeled for the simulator.


5.3.1 EMSName vs. Name
Unlike the CIM record names, e-terraplatform databases have record IDs with a specified
string length.
To use both functionalities, for some CIM records, an “EMSName” has been added to be
used by the e-terraplatform databases. If that EMS name is not defined, the e-terraplatform
record IDs are equal to a truncated Name field, based on their string length.


5.3.2 Current Relay: Directional
When the current in a line exceeds a minimum pickup current, a disk in the Current Relay
begins to turn. As long as the current in the line exceeds the pickup current, the disk
advances incrementally until either the relay trips or the current drops below the pickup
current.


Proprietary – See Copyright Page              313                               Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

Directional current relays only increment the disk position when the sensed current flows in
the specified direction. When current is flowing in the opposite direction, the disk rewinds
regardless of the magnitude of the reverse current.
To define a current relay to be directional, the “IsDirectional” flag should be set to True, and
the “PowerDirectionFlag” flag should be set as well.


5.3.3 Current Relay: Line Isolation Scheme
If the Current Relay is protecting a line, one of two methods can be used:
• Method 1: Link the Reclose Schedule to the current relay.
    In this scheme, certain circuit breakers can be specified as designated breakers. When
    the relay trips, all the breakers trip first. The Reclose Schedule is first activated for the
    designated breakers. Once the designated breakers close successfully, the reclose
    scheme is activated for the other breakers. There is a two-second delay between
    activations.
• Method 2: Link a unique Reclose Schedule to each of the breakers under current relay
  control.
    This allows for master and slave breakers to be specified, where a slave begins its
    Reclose Sequence only after its master has successfully reclosed. There is also a
    user-specified delay between the end of the master’s schedule and the activation of the
    slave’s schedule.


5.3.4 Current Relay: Master and Slave Breakers
If the Current Relay is protecting a line, and a Reclose Schedule has been defined for each
of its breakers, a master breaker should then be specified.
A breaker is marked as “Master” if its associated Relay – Switch Association record has its
“IsRelayMasterBreaker” flag set to True.
The following rules apply for modeling this functionality:
• Only the ProtectionEq_switch records associated with a current relay can have their
  “IsRelayMasterBreaker” flag defined.
• A current relay can only have one master breaker.
• The master breaker should have a reclose schedule with fewer Reclose Sequence points
  than the reclose schedules for the slave breakers.


5.3.5 Current Relay: Transformer Isolation
A transformer isolation scheme can be defined by linking the protecting switching devices
to a Current Relay that has a Reclose Schedule.


Proprietary – See Copyright Page               314                                Simulation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

Take the example of a transformer isolation/reclosure scheme shown in Figure 92.


Figure 92. Hypothetical Transformer Isolation Scheme

Three high-voltage transmission lines lead off to other substations. These lines are
connected to the high side bus (117) by three circuit breakers:
• The preferred breaker (114117)
• The alternate breaker (115117)
• A third high-voltage circuit breaker (116117)
The high-voltage side of the transformer (T2) is connected to the high side bus by a
disconnect (117119). Similarly, the low-voltage side of the transformer is connected to the
low side bus (719) by a second disconnect (719728). Two feeders lead off of the low side bus,
connected by circuit breakers (719720 and 719721).
One possible sequence of events resulting in a hypothetical isolation scheme is as follows.
The relay trips and all the breakers around the transformer, except for the high side and low
side disconnects, open (114117, 115117, 116117, 719720, and 719721 open). These actions
correspond to the action specified at the “IsolationReclosureAction1” of each breaker.
At the first reclosure time point (specified by the first reclosure point record for this breaker
Reclose Schedule), the high side and low side disconnects open (117119 and 719728 open).
These actions correspond to the action specified at the “IsolationReclosureAction2” of each
breaker.
At the second reclosure time point, the preferred breaker (114117) closes if its source (line)
side is energized. If the preferred breaker cannot close, the alternate breaker (115117)
closes if its source side is energized. These actions correspond to the action specified at the
“IsolationReclosureAction3” of each breaker.


Proprietary – See Copyright Page               315                                Simulation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

  Note: For this scheme to work as described, 114117 and 115117 must be defined as
  “Live-Line Dead-Bus”. This ensures that the transmission line is energized before the
  simulator can close in the high side bus.

If the transformer is tapped on a line, 114117 and 115117 must be defined as “Live-Bus
Dead-Line”, and the breaker node order definition must be correct with respect to bus and
line.
When making the assignments, refer to the preferred and alternate breakers’
corresponding circuit breaker records.
At the third reclosure time point (and only if either 114117 or 115117 has been successfully
closed), all other breakers close. 117119 and 719728 remain open. These actions
correspond to the action specified at the “IsolationReclosureAction4” of each breaker.
This is an example of a transformer isolation/reclosure scheme. Many different scenarios
can be modeled.


5.3.5.1 Modeling a Transformer Isolation
To model a transformer isolation:
1. Ensure that the Current Relay protecting a transformer has a Reclose Schedule and is
   associated with some Switches.
2. From the Network Model tree, browse to a Current Relay protecting a transformer.
3. For each Relay – Switch Association record associated with this relay, update the four
   isolation reclosure actions under the section “Relay Transformer Isolation Sequence” by
   selecting the following options:
     – Close
     – None
     – Open
Any Reclose Schedule used by a current relay to isolate a transformer must have at least
three reclosure points in the schedule to allow:
• High side disconnect opening
• Reclosure of preferred or alternate breaker
• Reclosure of all other breakers except low side disconnect


5.3.6 Current Relay: Reclose Schedule
A Current Relay can be associated with a Reclose Schedule. If the current relay has a
reclose schedule defined, even if its associated breakers have a different reclose schedule,
it follows the reclose schedule defined at the current relay level.


Proprietary – See Copyright Page             316                               Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.3.7 Frequency Relay: Load Restoration
After a frequency excursion causes load shedding in the form of closing/opening individual
or multiple breakers for individual loads, the load restoration relay checks the island
frequency and restore loads on an individual load basis when the frequency returns to a
value higher than a predefined threshold for longer than a specified time delay.
The following requirements are identified for implementing frequency time-based
automatic load restoration:
• All load restoration relays are Frequency Relays whose load shedding and load
  restoration functions can be switched on/off locally.
• The frequency relay trips whenever it detects that the frequency at the sensed node is
  outside the threshold (i.e., higher than the frequency setting for over-frequency, or lower
  than the frequency setting for under-frequency).
• For shedding, as soon as the frequency is detected to be beyond the threshold, the relay
  operates a shedding action, which is configured to be OPEN or CLOSE. In this way,
  various schemas of switching in devices and switching out other devices are possible.
  One or more devices can be triggered whose actions can be independent of other
  devices that are triggered together.
• For restoration, as soon as the frequency is detected to be beyond the threshold for
  over a configurable period and if the relay has been operated in the previous minutes,
  the relay operates the restoration action. The restoration action can be configured to be
  OPEN or CLOSE. One or more devices can be triggered whose actions can be
  independent of other devices that are triggered together.


5.3.7.1 Modeling a Load Restoration
From the Relay – Switch Association record associated with a Frequency Relay, update the
following fields:
• ProtectLoadOverAction
• ProtectLoadUnderAction

  Note: This is only possible for a ProtectionEq_Switch associated with a frequency relay.


5.3.8 Relay: Lockout
A relay can be locked out for a certain amount of time. By doing so, the instructor cannot
change the state of the relay.


Proprietary – See Copyright Page             317                               Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

For the frequency and voltage relays, the relay can be locked depending on the nature of
the fault. It can be locked after the relay trips for an “Under” condition, as well as for an
“Over” condition. The following two properties should be defined to model those two lockout
times:
• LockoutTimeLow
• LockoutTimeHigh
For the other relays, it is sufficient to define the LockoutTime field.


5.3.9 Steam Turbine: Detailed Steam Turbines (DST)
The detailed steam plant model is used to simulate the dynamic response of a fossil-fired
steam plant, including details of its steam supply and control systems.


5.3.9.1 Detailed Steam Turbine Model
The Detailed Steam Turbine (DST) model simulates the following types of generating units:
• Drum Boiler systems
• Once-through boiler systems (represented as well in e-terrasource by a Drum Boiler
  record)
• Oil-, gas-, or coal-fired units
• Conventional boiler following operation
• Coordinated control operation
• Single- (tandem) or dual-shaft (cross-compound) operation
The same basic model is used for each plant type. The type of plant being modeled is
determined by the values and definitions of individual parameters. For example, drum and
once-through boiler systems differ in response times and storage capacity. A drum boiler
system has a large boiler drum storage time, on the order of 200 seconds, while a
once-through boiler system has a faster response, on the order of 5 seconds, but a much
smaller storage capacity.
Figure 93 shows the major feedback and component interaction paths for the DST model.


Proprietary – See Copyright Page               318                                 Simulation Modeling
                                                                     e-terrasource EMS Modeling Guide


<!-- salto de página -->

                                                                         VT_UN Terminal Voltage

                                                                               F_UN Frequency

              Throttle Pressure                       Auxiliaries
              Set point
THPRSP                                                                                                                                  Throttle pressure
                                                      FUEL/AIR
                                        BOILER                                                     BOILCHG                              THPR
   Throttle                                                                                                          BOILER
   Pressure                             CONTROLS                                                   Boiler
   Error                                            FEEDWATER                                      Charging

         THPRERR


                              MW
                              Error   (KWERR MWERR)


                                      (KFF MWDEMAND)
                                        MW demand
 Electrical
 Power
 W_UN                                              LRM DRIVE                                                                                       PMECH
                     COORDINATED                                          GOVERNOR                                            TURBINE
                       CONTROL                     LRM Drive Signal                          STFLOW                                                Mechanical
 RLPULSE                                                                                     Steam Flow                                            Power
 Raise/Lower
 Pulse

                                                                                                   1 st Stage pressure
                                                                                                   feedback
                                                     -
                                  SKEDFREQ
                                                         +
                                  Scheduled                  Interconnected
                                  Frequency                  F_UN Area Frequency


Figure 93. Detailed Steam Turbine (DST) Model

Certain data paths in the detailed steam model are provided only in plants under
coordinated control. The flag that defines whether the plant is under coordinated control
assigns these paths a gain constant of 1 (one) if the plant is under coordinated control, or 0
(zero) if it is not.
If the plant is not run under coordinated control (i.e., boiler following), no entries are
required in fields that apply only to the coordinated control model.
The detailed steam turbine model is composed of five interacting subsystems, which are
described in the following sections.


Proprietary – See Copyright Page                                               319                                            Simulation Modeling
                                                                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.3.9.1.1 DST Coordinated Control Subsystem
The coordinated control subsystem, shown in Figure 94, is a front-end control system of the
boiler-turbine unit (B-T). Coordinated control, used in most once-through B-Ts and in the
newer drum-type B-Ts, provides better coordination between the boiler and turbine than
the conventional boiler following system.

                                                                 (To Boiler Controls)                            THPRERR       Throttle Pressure Error
                                                                                                                                  (From Boiler
                                                                                                                 Controls)
                                                      MW Demand                   MW Error
                                                                                                                               KPERRDB
                                                                                                                                Pressure Error Deadband

                                                                                                                               TPEDBOUT


                                                          KFF                    KWERR                                   KPERR


RLPRATE
RLPULSEZ
                 ACCRTUP        ACCMX
                                                                                                                                      LRMCIOZ
RLPULSE                                                                                                                               LRMCIO
Raise/Lower
               ACCIN       1      ACCPOS  +           MW DEMAND +               MWERROR +       -   LRMCIN             KILRM           +     LRMDRIVE
Pulses
              ACCINZ        s     ACCPOSZ -          MW Demand          -       MW Error            LRMCINZ              S            +         LRM Drive
        A                                                                                                                                       Signal
                                                      FBMX                                                                                      (To Turbine
        ACCRTDN     ACCMN                                                                                                                       Control)
                                                                                                                   P - I Controller
                                                    Freq. bias                                                     of Speed Changes
         Demand Accumulator                         limits
                                        FBMN
                                        FRREG
                                                                                                             A       KPLRM

                                            R2INV                      KWGEN                                                                 Coordinated
                                                                                                                                             Control
                                                                                                                                             Contacts
                                                                                                                                              A closed
                           SKEDFREQ         -                                                                                                  B open
                           Scheduled            +                                                                                            No
                           Frequency
                                                                                                                                             Coordinated
                                                                             W_UN pu                                                         Control
                                            F_UN                            MW Electrical power output                                       Contacts
                                                                                                                                              A open
                                            Interconnection                 B
                                            Frequency                                                                                           B closed


Figure 94. Coordinated Control Model

Inputs to the subsystem are raise/lower pulses, frequency, unit electrical power, and
throttle pressure error from the boiler controls. Output signals are power (MW) demand and
MW error to the boiler controls, and the load reference motor (LRM) drive signal to turbine
control.
The coordinated control model consists of a demand accumulator and a proportional
integral (P-I) controller for the LRM. The demand accumulator stores raise/lower pulses
from AGC. The output is present demand power from AGC. The sum of AGC demand and the
frequency regulation component is total MW demand. This value is fed forward to the boiler
controls.
Gain parameters for the P-I controller are related to setpoints on the real controller.
If boiler steam flow is used as feedback to the boiler controls, MW demand is not typically
used as input to the boiler controls. In this case, the gain constant on the MW demand


Proprietary – See Copyright Page                                        320                                             Simulation Modeling
                                                                                                          e-terrasource EMS Modeling Guide


<!-- salto de página -->

signal fed forward to the boiler controls is zero. If the steam flow is not a feedback signal,
the gain constant is one.
The power error bias gain, pressure error bias gain, and unit power signal gain are assigned
values of one or zero. These variables are used to indicate whether the data paths exist or
are being used.


5.3.9.1.2 DST Boiler Controls Subsystem
See section 5.2.2.2 Drum Boiler.


5.3.9.1.3 DST Turbine Controls Subsystem
The turbine controls subsystem is shown in Figure 95. Inputs to the turbine controls
subsystem are the LRM drive signal from coordinated control, area frequency, throttle
pressure from the boiler, and steam flow from the first stage of the turbine. If the B-T
operates in the conventional boiler following mode, the coordinated control subsystem is
bypassed, and the raise/lower pulses are fed directly to turbine control as the LRM drive
signal. Output from the turbine controls is the steam flow into the turbine.

                                                                                                                                                                                    (From Boiler)

                                                                                                                                                                               THPR
                                                                                                                                                                               Throttle
                                                                                                                                                                               Pressure


                                                                                                                                                      +
                                                                                                                         IPLSP
                                                                                                                       IPL Set Point       -
                                                                                                                                                 IPLERR


                       KFBLRM
                                                                                                                                               KIPL


                                                                                                                           Least Value           LVGIPLIN
                   LRMRTUP             LRMMX                           BL                                                      Gate                            CVRTOP      CVMX
                    LRMN                                                                             CVCIN                      LVGOUT                                                           STFLOWZ
LRMDRIVE   -        LRMNZ                                                      BLOUT                 CVCINZ      (KICV +
                                   1                                                            +                                                             CVRATE     CVPOS                   STFLOW
                                                                                        KWDEM                                                  LVG
LRM        +        LRMRATE        s     LRMPOS +     - GOVDEM                 BLOUTZ           _
                                                                                                                   S S)
                                                                                                                 KPCV          CVDEM                                     CVPOSZ           *      Steam Flow
drive signal                             LRMPOSZ        GOVDEMZ                                                                CVDEMZ                                                            (To Turbine
(from coordinated                                                                                                                                                                   Multiplier
control)       LRMRTDN                                              Backlash                                                                      CVRTCL          CVMN
                                                      FRREG
               LRM/Speed Changer                                                                Governor Hydraulic                                           Governor Control Valve
                                                     1                                                Controls
                                                    REG                                                                                  LDLMT                     Limits
                                                                                                                                         Load Limit


                                                                                                                                                          STFLOW
                                                                                                                                       KPRFB
                              SKEDFREQ          -                                                                                                         1st Stage Pressure
                              Scheduled         +                                                                                                         Feedback
                              Frequency                                                                                                                   (From Turbine)
                                                      Frequency of
                                                      Interconnected Area
                                                      F_UN


Figure 95. DST Turbine Controls Model

The turbine controls subsystem includes the following components:
• Speed Changer: The speed changer block includes user-specified rate and position
  limits. A feedback loop around the speed changer is established during initialization of
  the DTS, if the model includes coordinated control.
• Governor Frequency Regulator
• Backlash


Proprietary – See Copyright Page                                                         321                                                     Simulation Modeling
                                                                                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Governor Hydro Controls: The governor Hydro control block includes a P-I controller for
  the control valve positioning equipment. First-stage pressure feedback is included by
  setting the gain constant of the feedback loop equal to one. The output of this block is
  input to the least value gate.
• Initial Pressure Limiter (IPL): The IPL block models the controls that prevent water from
  entering the turbine. The user-defined IPL setpoint is subtracted from the throttle
  pressure value to yield the IPL error signal, which is then multiplied by the IPL error gain
  constant. The result is input to the least value gate.
• Least Value Gate: The least value gate compares the governor P-I signal, the IPL signal,
  and the operator-defined load limit. The smallest of the three, which represents the
  most restrictive limit on the steam flow, is checked against rate and position limits, and
  the control valve is moved.
• Steam Flow: Steam flow is a product of the control valve position and throttle pressure.


5.3.9.1.4 DST Boiler Subsystem
The boiler subsystem, shown in Figure 96, is modeled as a storage element of defined
capacity and a pressure drop caused by superheater losses. Superheater losses are
proportional to the square of the steam flow; the proportionality constant is the
superheater pressure drop coefficient.

  (Boiler Charging From
   Boiler Controls)
                                                DRUMIN             1          DRUMOUT
                              +                 DRUMINZ
  BOILCHG                                                                     DRUMOUTZ
                              -                                 CAPDRUM*
                                                                S
                    STFLOW


                                                                                             +
                                                                           SUPHTLOSS     -         THPR
                                                                   KSH
                                               *
                                                                                                    Throttle
                                                                                                    Pressure


      THPR
 (Throttle Pressure
  to Boiler Controls)


                              STFLOW
                        (Steam Flow from Turbine)


Figure 96. DST Boiler Model

Inputs to the model are boiler charging from the boiler controls and steam flow from the
turbine. Output is throttle pressure to the boiler and turbine controls.


Proprietary – See Copyright Page                          322                               Simulation Modeling
                                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.3.9.1.5 DST Governor Subsystem
The Detailed Steam Turbine (DST) governor subsystem is essentially identical to the Generic
Steam Turbine governor subsystem. For more information, see section 5.3.10.1 GST
Governor Subsystem.


5.3.10 Steam Turbine: Generic Steam Turbines (GST)
The Generic Steam Turbine (GST) model is used to simulate fossil-fired and nuclear steam
plants. The model does not include steam supply system dynamics, and it assumes that
throttle pressure is constant.
The generic steam turbine model is composed of two subsystems, described in the
following sections.


5.3.10.1 GST Governor Subsystem
A block diagram of the GST governor model is shown in Figure 97.

                                                   F_UN Interconnected
                                                           Area Frequency

                                                   _   +
                                  SKEDFREQ
                                  Scheduled
                                  Frequency


                                                                                                                 Throttle Pressure
                                                    1
                                                                                                                     THPR
                                                   REG
RLPRATE          LRMRTUP              LRMMX            FRREG           DB                 CVRTOP       CVMX
RLPULSEZ
RLPULSE            LRMIN                                                                                CVPOS                   STFLOWZ
                                                       _
Raise/Lower        LRMNZ          1       LRMPOS           GOVDEM               DBOUT     CVRATE        CVPOSZ                  STFLOW
Pulses           LRMRATE                                                                                               *
                                  s      LRMPOSZ +         GOVDEMZ
                                                                                                                                 Steam
                                                                                                                                 Flow
                                                                                                                   Multiplier    to
        LRMRTDN          LRMMN                                       Deadband    CVRTCL      CVMN                                Turbine

              LRM/Speed Changer                                                     Control Value
                                                                                   Rate and Position
                                                                                      Limits

Figure 97. GST Governor Model

The GST governor subsystem includes the following components:
• Load reference motor (speed changer)
• Frequency regulator
• Governor deadband
• Control valve rate and position limits
• Multiplier: The control valve position is multiplied by the throttle pressure setpoint (the
  throttle pressure setpoint is assumed to be 1.0 p.u. for the GST model).


Proprietary – See Copyright Page                                 323                                       Simulation Modeling
                                                                                             e-terrasource EMS Modeling Guide


<!-- salto de página -->

The output of the GST governor subsystem is power delivered by the steam flow to the
turbine.


5.3.10.2 GST Turbine Subsystem
The turbine model can be used to represent an arrangement with up to two shafts, three
stages, and two reheaters. Simpler arrangements are represented by setting some
parameters to zero.
The Steam Turbine subsystem is used with both the generic and detailed steam models. A
block diagram of the steam turbine subsystem is shown in Figure 98. The additions of two
possible steam flow feedback loops (one to the boiler controls and the other to the governor
Hydros controller) are shown in the diagram as dashed lines.

                                                                                                                     SHAFT 1
          (For Boiler-Turbine Model)                                                                               (High Pressure Shaft)
                To Boiler                                                                                      +
                                                                         +                                          PMECH1
                                                                         +                                     +

                                           PHVHP1                            PMHP1                                 PHIPLP1


                                       KVHP1                             KHP1                                  KIPLP1


  STFLOW                    STFLVHP                     1          STFLHP                           STFIPLP
                                                                                          1
  Steam Flow                STFLVHPZ                1 + s TRHHP    STFLHPZ                          STFIPLPZ
                                                                                     1 + s TRHIP
  From Governor
                                                    1st Reheater                     2nd Reheater


                                       KVHP2                             KHP2                                  KIPLP2

                                          PMVHP2                             PMHP2                                 PMIPLP2


 1st Stage Pressure                                                      +                                     +
 Feedback to Governor                                                    +                                     +        PMECH2
 (For Boiler-Turbine Model)                                                                                             SHAFT 2

                                                                                                                        (Low Pressure Shaft)

Figure 98. GST Turbine Model

The turbine model can be used to represent an arrangement with up to two shafts, three
stages, and two reheaters. Simpler arrangements are represented by setting some
parameters to zero.
The model of the steam turbine subsystem consists of turbine stage power fractions and
reheaters. The power fractions and reheater time constants selected determine the overall
response of the generic steam model.
The steam power available is divided among the three stages on each shaft. The fraction of
the total power that each stage receives is its power fraction. The sum of the power
fractions on each shaft must equal one or zero.

Proprietary – See Copyright Page                                   324                                      Simulation Modeling
                                                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

Between one turbine stage and the next is a reheater. The reheater is shared by both
shafts, if two shafts are used. Each reheater is associated with a user-defined time
constant, which simulates the delay between a change in input steam flow and the
resultant change at the output of the reheater.
The output at each shaft is in per unit, and is based on the sum of the two units’ nameplate
base MVA ratings.


5.4 Simulation Data Export Order
There are nine flags in the Simulation Configuration table, in addition to the four flags
defined in the Network Configuration table, to control the export order of some Simulation
data. If the flags are set to “Yes”, the appropriate entities will be exported alphabetically.


Figure 99. Simulation EMS Export Options


Proprietary – See Copyright Page              325                               Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 100. Network EMS Export Options


5.4.1 DTSMOM CBA Export Order
If the Simulation Configuration “Alphabetically sort Switches” option is set to “Yes”, it will
export by sorting the Switch (CBA) alphabetically under its associated substation (SITE).
Otherwise, it will export following the Sort Order definition of the Switch.


5.4.2 DTSMOM CCYC Export Order
It will always alphabetically export the CombinedCyclePlant (CCYC).


5.4.3 DTSMOM CCGT Export Order
If the Simulation Configuration “Alphabetically sort Combustion Turbines” option is set to
“Yes”, it will export by sorting the CombustionTurbine (CCGT) alphabetically under its


Proprietary – See Copyright Page               326                                Simulation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

associated CombinedCyclePlant (CCYC). Otherwise, it will export following the Sort Order
definition of the associated SynchronousMachine (UN).


5.4.4 DTSMOM DST/GST Export Order
If the Simulation Configuration “Alphabetically sort Steam Turbines” option is set to “Yes”, it
will export by sorting the SteamTurbine (DST/GST) alphabetically under its associated
ResourceController/Substation/SynchronousMachine (PLC). Otherwise, it will export
following the Sort Order definition of the associated SynchronousMachine (UN).


5.4.5 DTSMOM FCB Export Order
If the Simulation Configuration “Alphabetically sort Switches” option is set to “Yes”, it will
export by sorting the Switch (FCB) alphabetically under its associated FrequencyRelay (FRY).
Otherwise, it will export following the Sort Order definition of the Switch.


5.4.6 DTSMOM FRY Export Order
If the Simulation Configuration “Alphabetically sort Frequency Relays” option is set to “Yes”,
it will export by sorting the FrequencyRelay (FRY) alphabetically under its associated
Substation (SITE). Otherwise, it will export following the Sort Order definition of the
FrequencyRelay.


5.4.7 DTSMOM GAST Export Order
If the Simulation Configuration “Alphabetically sort Combustion Turbines” option is set to
“Yes”, it will export by sorting the CombustionTurbine (GAST) alphabetically under its
associated ResourceController/Substation/SynchronousMachine (PLC). Otherwise, it will
export following the Sort Order definition of the associated SynchronousMachine (UN).


5.4.8 DTSMOM GENUFR Export Order
If the Simulation Configuration “Alphabetically sort Frequency Relays” option is set to “Yes”,
it will export by sorting the GenericUnderFrequencyRelay (GENUFR) alphabetically.
Otherwise, it will export following the Sort Order definition of the
GenericUnderFrequencyRelay.


5.4.9 DTSMOM GENUNFR Export Order
If the Simulation Configuration “Alphabetically sort Frequency Relays” option is set to “Yes”,
it will export by sorting the GenericUnitFrequencyRelay (GENUNFR) alphabetically.
Otherwise, it will export following the Sort Order definition of the
GenericUnitFrequencyRelay.

Proprietary – See Copyright Page              327                               Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.4.10 DTSMOM HY Export Order
If the Simulation Configuration “Alphabetically sort Hydro Turbines” option is set to “Yes”, it
will export by sorting the HydroTurbine (HY) alphabetically under its associated
ResourceController/Substation/SynchronousMachine (PLC). Otherwise, it will export
following the Sort Order definition of the associated SynchronousMachine (UN).


5.4.11 DTSMOM IMPCB Export Order
If the Simulation Configuration “Alphabetically sort Switches” option is set to “Yes”, it will
export by sorting the Switch (IMPCB) alphabetically under its associated ImpedanceRelay
(IMPRY). Otherwise, it will export, following the Sort Order definition of the Switch.


5.4.12 DTSMOM IMPRY Export Order
If the Simulation Configuration “Alphabetically sort Frequency Relays” option is set to “Yes”,
it will export by sorting the ImpedanceRelay (IMPRY) alphabetically under its associated
Substation (SITE). Otherwise, it will export following the Sort Order definition of the
ImpedanceRelay.


5.4.13 DTSMOM OCCB Export Order
If the Simulation Configuration “Alphabetically sort Switches” option is set to “Yes”, it will
export by sorting the Switch (OCCB) alphabetically under its associated CurrentRelay (OCRY).
Otherwise, it will export following the Sort Order definition of the Switch.


5.4.14 DTSMOM OCRY Export Order
If the Simulation Configuration “Alphabetically sort Current Relays” option is set to “Yes”, it
will export by sorting the CurrentRelay (OCRY) alphabetically under its associated
Substation (SITE). Otherwise, it will export following the Sort Order definition of the
CurrentRelay.


5.4.15 DTSMOM PLC Export Order
If the Simulation Configuration “Alphabetically sort Combustion Turbines”, “Alphabetically
sort Hydro Turbines”, and “Alphabetically sort Steam Turbines” options are all set to “Yes”, it
will export by sorting the ResourceController/Substation/SynchronousMachine (PLC)
alphabetically, after alphabetically sorting the associated Substation. Otherwise, it will
export following the Sort Order definition of the associated Substation (ST).


Proprietary – See Copyright Page              328                                Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.4.16 DTSMOM RECSK Export Order
It will always alphabetically export the RecloseSchedule (RECSK).


5.4.17 DTSMOM SITE Export Order
It will always alphabetically export the Substation (SITE).


5.4.18 DTSMOM ST Export Order
If the Network Configuration “Alphabetically sort CO”, “Alphabetically sort DV”, and
“Alphabetically sort others” options are all set to “Yes”, it will export by sorting the
Substation (ST) alphabetically. Otherwise, it will export following the Sort Order definition of
the Substation.


5.4.19 DTSMOM SYNCRY Export Order
If the Simulation Configuration “Alphabetically sort Synchrocheck Relays” option is set to
“Yes”, it will export by sorting the SynchrocheckRelay (SYNCRY) alphabetically under its
associated Substation (SITE). Otherwise, it will export following the Sort Order definition of
the SynchrocheckRelay.


5.4.20 DTSMOM SYNCTY Export Order
It will always alphabetically export the SynchrocheckType (SYNCTY).


5.4.21 DTSMOM UN Export Order
If the Network Configuration “Alphabetically sort others” option is set to “Yes”, it will export
by sorting the Synchronous Machine (UN) alphabetically under its associated Substation
(ST). Otherwise, it will export following the Sort Order definition of the Synchronous Machine.


5.4.22 DTSMOM UNCB Export Order
If the Simulation Configuration “Alphabetically sort Switches” option is set to “Yes”, it will
export by sorting the Switch (UNCB) alphabetically under its associated Synchronous
Machine (UN). Otherwise, it will export following the Sort Order definition of the Switch.


5.4.23 DTSMOM VCB Export Order
If the Simulation Configuration “Alphabetically sort Switches” option is set to “Yes”, it will
export by sorting the Switch (VCB) alphabetically under its associated VoltageRelay (VRY).
Otherwise, it will export following the Sort Order definition of the Switch.

Proprietary – See Copyright Page               329                                Simulation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.4.24 DTSMOM VRY Export Order
If the Simulation Configuration “Alphabetically sort Voltage Relays” option is set to “Yes”, it
will export by sorting the VoltageRelay (VRY) alphabetically under its associated Substation
(SITE). Otherwise, it will export following the Sort Order definition of the VoltageRelay.

5.5 Simulation Workspace Validation
This section describes in detail the “Simulation Validation” and “Simulation Model Auto-
Generation” workspace validation sequences specific to the Simulation subsystem, in
addition to the other workspace validation sequences.
The “Simulation Validation” workspace validation sequence has the following modules:
• Simulation Generation Dynamic Model: This module checks if the prime-movers and
  other related dynamic model entities are well defined for the simulation model.
• Simulation Model: This module checks if the simulation model is well defined for some
  basic rules.
• Simulation Protection Model: This module checks if the relays and other related
  protection model entities are well defined for the simulation model.
The “Simulation Model Auto-Generation” workspace validation sequence has the following
module:
• Simulation Model AutoGeneration: This module performs the auto-generation of the
  Simulation model. For more details about this topic, refer to section 5.6 Simulation Auto-
  Generation.
Notes:
• Unlike the “Simulation Model AutoGeneration” workspace validation module, the
  “Simulation Generation Dynamic Model”, “Simulation Model”, and “Simulation Protection
  Model” workspace validation modules are part of the “Full Validation” workspace
  validation sequence.
• The “validation_message_max” global parameter can be defined to limit the number of
  Error, Warning, and Info messages, per validation rule:
    If the Validation Rule count hits the maximum defined, it will display the
    SIM_Validation_HitMax_Column message, which will show the number of messages
    that are not displayed for this rule. You can then decide to augment or reduce that
    parameter value for better usability.


Figure 101. validation_message_max Parameter


Proprietary – See Copyright Page               330                               Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.5.1 Analog Validation Rules
The Analog has two error validation rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Analog meets the rule’s
description:
• Rule: Analog_NoValidConnectivityNode
    Column: GenericEquipment
    Module: Simulation Generation Dynamic Model
    Description: This Analog is associated directly with a Connectivity Node or through its
    defined Measurement Node definition, which has its ForNetwork flag not set to “Yes”.
• Rule: Analog_NoValidSubstation
    Column: GenericEquipment
    Module: Simulation Generation Dynamic Model
    Description: This Analog is associated with a Substation, directly through the
    Connectivity Node or through its defined Measurement Node definition, which has its
    ForNetwork and ForScada flags both not set to “Yes”.

5.5.2 CBType Validation Rule
The CB Type has one Info Validation Rule, as described below.

Info Validation Rule
The following validation rule is triggered if the corresponding CB Type meets the rule’s
description:
• Rule: SIM_CBType_Redefinition_NoneSet
    Column: ContingencyRedefinition
    Module: Simulation Protection Model
    Description: None of the CB Type entities, which have Switch entities with a ForNetwork
    flag set, have their ContingencyRedefinition flag set.


Proprietary – See Copyright Page             331                               Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.5.3 CombinedCyclePlant Validation Rules
The Combined Cycle Plant has nine Error Validation Rules and one Warning Validation Rule,
as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Combined Cycle Plant
meets the rule’s description:
• Rule: SIM_CombinedCyclePlant_CombustionTurbineNotAssoc
    Module: Simulation Generation Dynamic Model
    Description: This Combined Cycle Plant does not have at least one associated
    Combustion Turbine. For more details, refer to section 5.2.2.7 Combined Cycle Plant.
• Rule: SIM_CombinedCyclePlant_DuplicateName
    Column: EMSName
    Module: Simulation Generation Dynamic Model
    Description: The EMSName property of this Combined Cycle Plant is not unique.
• Rule: SIM_CombinedCyclePlant_GstTpspiMax_GstTpspiMin_InOrder
    Module: Simulation Model
    Description: This Combined Cycle Plant’s GstTpspiMax value is less than its GstTpspiMin
    value. For more details, refer to Figure 90.
• Rule: SIM_CombinedCyclePlant_GtMax_GtMin_InOrder
    Module: Simulation Model
    Description: This Combined Cycle Plant’s GtMax value is less than its GtMin value. For
    more details, refer to Figure 90.
• Rule: SIM_CombinedCyclePlant_HeatRecoveryBoilerNotAssoc
    Module: Simulation Generation Dynamic Model
    Description: This Combined Cycle Plant is not associated with a Heat Recovery Boiler.
    For more details, refer to section 5.2.2.7.1 Modeling a New Combined Cycle Plant.
• Rule: SIM_CombinedCyclePlant_HeatRecoveryBoilerNotSame
    Module: Simulation Generation Dynamic Model
    Description: The Heat Recovery Boiler associated with the Combustion Turbines
    associated with this Combined Cycle Plant is not the same.
• Rule: SIM_CombinedCyclePlant_SteamSup_SteamTurbNotAssoc
    Module: Simulation Generation Dynamic Model


Proprietary – See Copyright Page             332                              Simulation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Description: None, or more than one Steam Turbine – Boiler Association entity is
    associated with the Steam Turbine associated with this CombinedCyclePlant. For more
    details, refer to section 5.2.2.7.1 Modeling a New Combined Cycle Plant.
• Rule: SIM_CombinedCyclePlant_SteamTurbineNotAssoc
    Module: Simulation Generation Dynamic Model
    Description: This Combined Cycle Plant does not have one and only one associated
    Steam Turbine. For more details, refer to section 5.2.2.7.1 Modeling a New Combined
    Cycle Plant.
• Rule: SIM_ValueNotWellDefined
    Module: Simulation Generation Dynamic Model
    Description: The property mentioned in the message of this Combined Cycle Plant is not
    well defined. It should be greater than or equal to the value defined in the message.

Warning Validation Rule
The following validation rule is triggered if the corresponding Combined Cycle Plant meets
the rule’s description:
• Rule: SIM_CombinedCyclePlant_DTSMOMCompositeId_NonNull
    Module: Simulation Model
    Description: The auto-computation of the DTSMOM Composite ID is not successful for
    this Combined Cycle Plant. Refer to the other errors.

5.5.4 CombustionTurbine Validation Rules
The Combustion Turbine has six Error, five Warning, and two Info Validation Rules, as
described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Combustion Turbine meets
the rule’s description:
• Rule: SIM_CombustionTurbine_PowerMX_PowerMN_InOrder
    Module: Simulation Model
    Description: This Combustion Turbine’s PowerMX value is less than its PowerMN value.
    For more details, refer to Figure 87.
• Rule: SIM_Substation_ForNetworkNotSet
    Column: SynchronousMachine
    Module: Simulation Generation Dynamic Model
    Description: The Substation associated with this Combustion Turbine does not have its
    ForNetwork flag set.

Proprietary – See Copyright Page            333                               Simulation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Rule: SIM_SynchronousMachine_ForNetworkNotSet
    Column: SynchronousMachine
    Module: Simulation Generation Dynamic Model
    Description: The SynchronousMachine associated with this Combustion Turbine does
    not have its ForNetwork flag set.
• Rule: SIM_Table_AssociationNotSet
    Column: SynchronousMachine
    Module: Simulation Generation Dynamic Model
    Description: This Combustion Turbine is not associated with a Synchronous Machine.
    For more details, refer to section 5.2.2.1.1 Modeling a New Combustion Turbine.
• Rule: SIM_Turbine_WrongTypeForLimit
    Module: Simulation Generation Dynamic Model
    Description: The associated Synchronous Machine and/or Generating Unit have a
    negative limit defined. Only Hydro Turbines can simulate pump units, so this turbine
    should be updated to be a Hydro Turbine, instead of a Combustion Turbine.
• Rule: SIM_ValueNotWellDefined
    Severity: Error
    Module: Simulation Generation Dynamic Model
    Description: The property mentioned in the message of this Combustion Turbine is not
    well defined. It should be "greater than or equal to", "less than or equal to”, or “greater
    than" the value defined in the message.

Warning Validation Rules
The following validation rules are triggered if the corresponding Combustion Turbine meets
the rule’s description:
• Rule: SIM_CombustionTurbine_DTSMOMCompositeId_NonNull
    Module: Simulation Model
    Description: The auto-computation of the DTSMOM Composite ID is not successful for
    this Combustion Turbine. Refer to the other errors.
• Rule: SIM_DefaultValueNotWellDefined
    Module: Simulation Generation Dynamic Model
    Description: The default value of the property mentioned in the message of this
    Combustion Turbine is not well defined. It should be "greater than or equal to", "less
    than or equal to”, or “greater than" the value defined in the message.


Proprietary – See Copyright Page              334                                Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Rule: SIM_Turbine_FractionPlcNotDefined
    Column: FractionPlcControl
    Module: Simulation Generation Dynamic Model
    Description: For generation units, the sum of all the FractionPlcControl of the turbines
    associated with the same Resource Controller is equal to "0.0". It should be equal to
    "1.0".
    For non-generation units, the sum of all the FractionPlcControl of the turbines
    associated with the same Substation is equal to "0.0". It should be equal to "1.0".

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.2 Prime-Mover Auto-Correction.

• Rule: SIM_Turbine_FractionPlcNotWellDefined
    Column: FractionPlcControl
    Module: Simulation Generation Dynamic Model
    Description: For generation units, the sum of all the FractionPlcControl of the turbines
    associated with the same Resource Controller is not equal to "1.0".
    For non-generation units, the sum of all the FractionPlcControl of the turbines
    associated with the same Substation is not equal to "1.0".
    For both cases, a new value is proposed inside the message to have the sum equal to
    "1.0".

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.2 Prime-Mover Auto-Correction.

• Rule: SIM_Turbine_LimitNotWellDefined
    Column: LrmLowerLimit or LrmUpperLimit
    Module: Simulation Generation Dynamic Model
    Description: Based on the associated Synchronous Machine and Generating Unit, the
    limit of this Combustion Turbine is too restrictive. It should be equal to the value defined
    in the message.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.2 Prime-Mover Auto-Correction.


Proprietary – See Copyright Page              335                                Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

Info Validation Rules
The following validation rules are triggered if the corresponding Combustion Turbine meets
the rule’s description:
• Rule: SIM_Turbine_LimitNotWellDefined
    Column: LrmLowerLimit or LrmUpperLimit
    Module: Simulation Generation Dynamic Model
    Description: Based on the associated Synchronous Machine and Generating Unit, the
    limit of this Combustion Turbine should be equal to the value defined in the message for
    better tuning of this model.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.2 Prime-Mover Auto-Correction.

• Rule: SIM_Turbine_RampRateNotWellDefined
    Column: LrmLowerRateLimit or LrmUpperRateLimit
    Module: Simulation Generation Dynamic Model
    Description: Based on the associated Synchronous Machine and Generating Unit, the
    ramp rate limit of this Combustion Turbine should be equal to the value defined in the
    message for better tuning of this model.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.2 Prime-Mover Auto-Correction.

5.5.5 CurrentRelay Validation Rules
The Current Relay has 16 Error Validation Rules and two Warning Validation Rules, as
described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Current Relay meets the
rule’s description:
• Rule: SIM_CurrentRelay_CurrentLimit1_Pickup_InOrder
    Module: Simulation Model
    Description: This Current Relay’s CurrentLimit1 value is less than its Pickup value. For
    more details, refer to Figure 91.
• Rule: SIM_CurrentRelay_Has_ProtectionEq_Switch
    Module: Simulation Model
    Description: This Current Relay has no Relay – Switch Association entities associated
    with it. For more details, refer to section 5.2.4.1.1 Modeling a New Current Relay.


Proprietary – See Copyright Page              336                               Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Rule: SIM_CurrentRelay_Has_Valid_ConductingEquipment
    Module: Simulation Model
    Description: This Current Relay is not associated with an ACLineSegment,
    SeriesCompensator, or a TransformerWinding. For more details, refer to section 5.2.4.1.1
    Modeling a New Current Relay.
• Rule: SIM_CurrentRelay_InstantTrip_CurrentLimit1_InOrder
    Module: Simulation Model
    Description: This Current Relay’s InstantTrip value is less than its CurrentLimit1 value.
    For more details, refer to Figure 91.
• Rule: SIM_CurrentRelay_LineNotFoundForNode
    Column: ACLineSegment or SeriesCompensator
    Module: Simulation Protection Model
    Description: This Current Relay does not share the same ConnectivityNode with the
    ones associated with the ACLineSegment or SeriesCompensator that the relay is
    protecting.
• Rule: SIM_CurrentRelay_MasterBreakerMore
    Module: Simulation Protection Model
    Description: This Current Relay, associated with either an ACLineSegment or a
    SeriesCompensator, has more than one Relay – Switch Association entity associated
    with it, which is defined to be the Master CB. For more details, refer to section 5.3.4
    Current Relay: Master and Slave Breakers.
• Rule: SIM_CurrentRelay_NominalMVA_NonNull
    Module: Simulation Model
    Description: This Current Relay has its NominalMVA property not defined.
• Rule: SIM_CurrentRelay_XF_RecloseScheduleLessThan3points
    Column: RecloseSchedule
    Module: Simulation Protection Model
    Description: This Current Relay, associated with a Transformer Winding, is associated
    with a Reclose Schedule that has less than three Reclose Sequence steps defined. For
    more details, refer to section 5.3.5 Current Relay: Transformer Isolation.
• Rule: SIM_CurrentRelay_XF_RecloseScheduleNotSet
    Column: RecloseSchedule
    Module: Simulation Protection Model


Proprietary – See Copyright Page              337                               Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Description: This Current Relay, associated with a Transformer Winding, is not
    associated with a Reclose Schedule. For more details, refer to section 5.3.5 Current
    Relay: Transformer Isolation.
• Rule: SIM_CurrentRelay_ZBR_RecloseScheduleNotSet
    Column: RecloseSchedule
    Module: Simulation Protection Model
    Description: This Current Relay, associated with an ACLineSegment with the
    ZeroImpedanceLine flag set, is not associated with a Reclose Schedule.
• Rule: SIM_Relay_NominalVoltageTooSmall
    Column: Terminal
    Module: Simulation Protection Model
    Description: This Current Relay is associated with a Base Voltage that has its
    NominalVoltage property less than or equal to 0.
• Rule: SIM_Relay_ParametersNotInPU
    Column: Currentlimit1, InstantTrip or Pickup
    Module: Simulation Protection Model
    Description: This Current Relay property is not in per-unit.
• Rule: SIM_Relay_Substation_ForNetworkNotSet
    Column: Substation or Terminal
    Module: Simulation Protection Model
    Description: This Current Relay is associated with a Substation, directly or through its
    associated Terminal, which does not have its ForNetwork flag set.
• Rule: SIM_Relay_SubstationNotSet
    Column: ConductingEquipment
    Module: Simulation Protection Model
    Description: The Conducting Equipment associated with this Current Relay is not
    associated with a Substation.
• Rule: SIM_Relay_TerminalDuplicateName
    Column: ACLineSegment
    Module: Simulation Protection Model
    Description: The Connectivity Node associated with this Current Relay is associated
    with Terminals that have duplicate names.
• Rule: SIM_ValueNotWellDefined
    Module: Simulation Protection Model

Proprietary – See Copyright Page              338                                Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Description: The property mentioned in the message of this Current Relay is not well
    defined. It should be "greater than or equal to” or “greater than" the value defined in the
    message.

Warning Validation Rules
The following validation rules are triggered if the corresponding Current Relay meets the
rule’s description:
• Rule: SIM_CurrentRelay_DTSMOMCompositeId_NonNull
    Module: Simulation Model
    Description: The auto-computation of the DTSMOM Composite ID is not successful for
    this Current Relay. Refer to the other errors.
• Rule: SIM_DefaultValueNotWellDefined
    Module: Simulation Protection Model
    Description: The default value of the property mentioned in the message of this Current
    Relay is not well defined. It should be "greater than or equal to" or "less than or equal to"
    the value defined in the message.

5.5.6 DCControlBlock Validation Rules
The DC Control Block has three Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding DC Control Block meets the
rule’s description:
• Rule: SIM_DCControlBlock_Denominator_NotZero
    Module: Simulation Model
    Description: This DC Control Block has either its properties LDLGTC2 and LdLgK2 not
    defined or equal to “0.0”.
• Rule: SIM_DCControlBlock_LdLgUpperLimit_LdLgLowerLimit_InOrder
    Module: Simulation Model
    Description: This DC Control Block’s LdLgUpperLimit value is less than its
    LdLgLowerLimit value.
• Rule: SIM_DCControlBlock_PropUpperLimit_PropLowerLimit_InOrder
    Module: Simulation Model
    Description: This DC Control Block’s PropUpperLimit value is less than its
    PropLowerLimit value.


Proprietary – See Copyright Page               339                               Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.5.7 DCControlFunction Validation Rules
The DC Control Function has two Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding DC Control Function meets
the rule’s description:
• Rule: SIM_DCControlFunction_Has_DCControlBlock
    Module: Simulation Model
    Description: This DC Control Function does not have at least one DC Control Block entity
    associated with it.
• Rule: SIM_DCControlFunction_UpperLimit_LowerLimit_InOrder
    Module: Simulation Model
    Description: This DC Control Function’s UpperLimit value is less than its LowerLimit
    value.

5.5.8 DefaultBoiler Validation Rules
The Default Boiler has four Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Default Boiler meets the
rule’s description:
• Rule: SIM_DefaultBoiler_EMSName_Unique
    Module: Simulation Model
    Description: This Default Boiler entity has a duplicate name with the other one.
• Rule: SIM_DefaultBoiler_IsCoordinatedControl_Unique
    Module: Simulation Model
    Description: This Default Boiler entity has the same IsCoordinatedControl flag status as
    the other one. For more details, refer to section 5.2.1.1.1 Default Boiler.
• Rule: SIM_DefaultBoiler_TwoRows
    Module: Simulation Model
    Description: The count of the Default Boiler entities is not equal to two. For more details,
    refer to section 5.2.1.1.1 Default Boiler.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.1 Enabling the Auto-Generation of the Simulation Model.


Proprietary – See Copyright Page              340                                Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Rule: SIM_ValueNotWellDefined
    Module: Simulation Generation Dynamic Model
    Description: The property mentioned in the message of this Default Boiler is not well
    defined. It should be "greater than or equal to", "less than or equal to", "not equal", or
    "greater than" the value defined in the message.

5.5.9 DefaultDetailedSteamTurbine Validation Rules
The Default Detailed Steam Turbine has five Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Default Detailed Steam
Turbine meets the rule’s description:
• Rule: SIM_DefaultDetailedSteamTurbine_EMSName_Unique
    Module: Simulation Model
    Description: This Default Detailed Steam Turbine entity has a duplicate name with the
    other one.
• Rule: SIM_DefaultDetailedSteamTurbine_IsCoordinatedControl_Unique
    Module: Simulation Model
    Description: This Default Detailed Steam Turbine entity has the same
    IsCoordinatedControl flag status as the other one. For more details, refer to section
    5.2.1.1.2 Default Detailed Steam Turbine.
• Rule: SIM_DefaultDetailedSteamTurbine_TwoRows
    Module: Simulation Model
    Description: The count of the Default Detailed Steam Turbine entities is not equal to
    two. For more details, refer to section 5.2.1.1.2 Default Detailed Steam Turbine.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.1 Enabling the Auto-Generation of the Simulation Model.

• Rule: SIM_SimDM156
    Module: Simulation Generation Dynamic Model
    Description: The sum of the Power Shafts properties of this Default Detailed Steam
    Turbine is not equal to 1.0. For more details, refer to Figure 98.
• Rule: SIM_ValueNotWellDefined
    Module: Simulation Generation Dynamic Model
    Description: The property mentioned in the message of this Default Detailed Steam
    Turbine is not well defined. It should be "greater than or equal to", "less than or equal
    to", "equal", or "greater than" the value defined in the message.

Proprietary – See Copyright Page               341                                Simulation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.5.10 DefaultFeedWaterGain Validation Rules
The Default Feed-Water Gain has three Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Default Feed-Water Gain
meets the rule’s description:
• Rule: SIM_DefaultFeedWaterGain_64Rows
    Module: Simulation Model
    Description: The count of the Default Feed-Water Gain entities is not equal to 64.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.1 Enabling the Auto-Generation of the Simulation Model.

• Rule: SIM_TableGain_AxisNotWellDefined
    Column: XAxis or YAxis
    Module: Simulation Generation Dynamic Model
    Description: The count of the Default Feed-Water Gain entities, with the same value of
    the property defined in the message, is not equal to eight.
• Rule: SIM_ValueNotWellDefined
    Module: Simulation Generation Dynamic Model
    Description: The property mentioned in the message of this Default Feed-Water Gain is
    not well defined. It should be less than or equal to the value defined in the message.

5.5.11 DefaultFuelAirGain Validation Rules
The Default Fuel-Air Gain has three Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Default Fuel-Air Gain meets
the rule’s description:
• Rule: SIM_DefaultFuelAirGain_64Rows
    Module: Simulation Model
    Description: The count of the Default Fuel/Air Gain entities is not equal to 64.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.1 Enabling the Auto-Generation of the Simulation Model.

• Rule: SIM_TableGain_AxisNotWellDefined
    Column: XAxis or YAxis

Proprietary – See Copyright Page              342                               Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Module: Simulation Generation Dynamic Model
    Description: The count of the Default Fuel/Air Gain entities, with the same value of the
    property defined in the message, is not equal to eight.
• Rule: SIM_ValueNotWellDefined
    Module: Simulation Generation Dynamic Model
    Description: The property mentioned in the message of this Default Fuel/Air Gain is not
    well defined. It should be less than or equal to the value defined in the message.

5.5.12 DrumBoiler Validation Rules
The Drum Boiler has two Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Drum Boiler meets the
rule’s description:
• Rule: SIM_DrumBoiler_Has_SteamSup_SteamTurb
    Module: Simulation Model
    Description: This Drum Boiler does not have one and only one Steam Turbine – Boiler
    Association entity associated with it. For more details, refer to section 5.2.2.2.1 Modeling
    a New Drum Boiler.
• Rule: SIM_ValueNotWellDefined
    Module: Simulation Generation Dynamic Model
    Description: The property mentioned in the message of this Drum Boiler is not well
    defined. It should be "greater than or equal to", "less than or equal to", "not equal", or
    "greater than" the value defined in the message.

5.5.13 EquipmentGroupType Validation Rule
The Equipment Group Type has one Warning Validation Rule, as described below.

Warning Validation Rule
The following validation rule is triggered if the corresponding Equipment Group Type meets
the rule’s description:
• Rule: SIM_Table_MapNameIncorrect
    Column: MapName
    Module: Simulation Generation Dynamic Model
    Description: This Equipment Group Type, which is referenced by a Resource Controller,
    has its map name not defined as "PLC". It should be set to be "PLC".


Proprietary – See Copyright Page               343                                Simulation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Or this Equipment Group Type, which is referenced by a Synchronous Machine, has its
    map name not defined as "UN". It should be set to be "UN".

5.5.14 FeedWaterGain Validation Rules
The Feed-Water Gain has three Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Feed-Water Gain meets the
rule’s description:
• Rule: SIM_FeedWaterGain_64Rows
    Module: Simulation Model
    Description: The count of the Feed-Water Gain entities is not equal to 64.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.1 Enabling the Auto-Generation of the Simulation Model.

• Rule: SIM_TableGain_AxisNotWellDefined
    Column: XAxis or YAxis
    Module: Simulation Generation Dynamic Model
    Description: The count of the Feed-Water Gain entities, with the same value of the
    property defined in the message, is not equal to eight.
• Rule: SIM_ValueNotWellDefined
    Module: Simulation Generation Dynamic Model
    Description: The property mentioned in the message of this Feed-Water Gain is not well
    defined. It should be less than or equal to the value defined in the message.

5.5.15 FrequencyRelay Validation Rules
The Frequency Relay has seven Error Validation Rules and two Warning Validation Rules, as
described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Frequency Relay meets the
rule’s description:
• Rule: SIM_FrequencyRelay_Has_ProtectionEq_Switch
    Module: Simulation Model
    Description: This Frequency Relay has no Relay – Switch Association entities associated
    with it. For more details, refer to section 5.2.4.2.1 Modeling a New Frequency Relay.


Proprietary – See Copyright Page             344                                Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Rule: SIM_FrequencyRelay_HighLimit_LowLimit_InOrder
    Module: Simulation Model
    Description: This Frequency Relay’s HighLimit value is less than its LowLimit value.
• Rule: SIM_FrequencyRelay_LoadRestorationOver_LoadRestorationUnder_InOrder
    Module: Simulation Model
    Description: This Frequency Relay, with its flag IsLoadRestorationSupported set, has its
    LoadRestorationOver value less than its LoadRestorationUnder value. For more details,
    refer to section 5.3.7 Frequency Relay: Load Restoration.
• Rule: SIM_FrequencyRelay_LoadRestorationTime_LoadRestorationDelay_InOrder
    Module: Simulation Model
    Description: This Frequency Relay, with its flag IsLoadRestorationSupported set, has its
    LoadRestorationTime value less than its LoadRestorationDelay value. For more details,
    refer to section 5.3.7 Frequency Relay: Load Restoration.
• Rule: SIM_Relay_Node_SubstationNotSet
    Column: Substation
    Module: Simulation Protection Model
    Description: This Frequency Relay is associated with a Connectivity Node but not a
    Substation.
• Rule: SIM_Relay_Substation_ForNetworkNotSet
    Column: Terminal
    Module: Simulation Protection Model
    Description: This Frequency Relay is associated with a Substation that does not have its
    ForNetwork flag set.
• Rule: SIM_ValueNotWellDefined
    Module: Simulation Protection Model
    Description: The property mentioned in the message of this Frequency Relay is not well
    defined. It should be "equal to", "greater than or equal to", "less than", or "greater than"
    the value defined in the message.

Warning Validation Rules
The following validation rules are triggered if the corresponding Frequency Relay meets the
rule’s description:
• Rule: SIM_DefaultValueNotWellDefined
    Module: Simulation Protection Model


Proprietary – See Copyright Page              345                                Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Description: The default value of the property mentioned in the message of this
    Frequency Relay is not well defined. It should be "equal to", "greater than or equal to”, or
    “greater than" the value defined in the message.
• Rule: SIM_FrequencyRelay_DTSMOMCompositeId_NonNull
    Module: Simulation Model
    Description: The auto-computation of the DTSMOM Composite ID is not successful for
    this Frequency Relay. Refer to the other Errors.

5.5.16 FuelAirGain Validation Rules
The Fuel-Air Gain has three Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Fuel-Air Gain meets the
rule’s description:
• Rule: SIM_FuelAirGain_64Rows
    Module: Simulation Model
    Description: The count of the Fuel/Air Gain entities is not equal to 64.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.1 Enabling the Auto-Generation of the Simulation Model.

• Rule: SIM_TableGain_AxisNotWellDefined
    Column: XAxis or YAxis
    Module: Simulation Generation Dynamic Model
    Description: The count of the Fuel/Air Gain entities, with the same value of the property
    defined in the message, is not equal to eight.
• Rule: SIM_ValueNotWellDefined
    Module: Simulation Generation Dynamic Model
    Description: The property mentioned in the message of this Fuel/Air Gain is not well
    defined. It should be less than or equal to the value defined in the message.


Proprietary – See Copyright Page              346                                Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.5.17 GeneratingUnit Validation Rules
The CombustionTurbine has one Error Validation Rule and four Warning Validation Rules, as
described below.

Error Validation Rule
The following validation rule is triggered if the corresponding Generating Unit meets the
rule’s description:
• Rule: SIM_Table_AssociationNotSet
    Column: ForGeneration
    Module: Simulation Generation Dynamic Model
    Description: This Generating Unit, with its ForGeneration flag set, is not associated with
    a Resource Controller.

Warning Validation Rules
The following validation rules are triggered if the corresponding Generating Unit meets the
rule’s description:
• Rule: SIM_GeneratingUnit_CombTurbineUnitNotSet
    Column: CombTurbineUnit
    Module: Simulation Generation Dynamic Model
    Description: This Generating Unit is associated with a Combined Cycle Plant. In addition,
    a Combustion Turbine is associated with this Generating Unit. However, this Generating
    Unit does not have its CombTurbineUnit flag set.
• Rule: SIM_GeneratingUnit_Pump_HydroTurbineNotAssoc
    Column: AllowPumping
    Module: Simulation Generation Dynamic Model
    Description: This Generating Unit is allowed to be a Pumping Unit, but no Hydro Turbine
    is associated with it.
• Rule: SIM_GeneratingUnit_SteamTurbineUnitNotSet
    Column: SteamTurbineUnit
    Module: Simulation Generation Dynamic Model
    Description: This Generating Unit is associated with a Combined Cycle Plant. In addition,
    a Steam Turbine is associated with this Generating Unit. However, this Generating Unit
    does not have its SteamTurbineUnit flag set.
• Rule: SIM_GeneratingUnit_TurbineUnitBothSet
    Module: Simulation Generation Dynamic Model


Proprietary – See Copyright Page             347                                Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Description: This Generating Unit, associated with a Combined Cycle Plant, has its flags
    CombTurbineUnit and SteamTurbineUnit both set.

5.5.18 GenericUnderfrequencyRelay Validation Rules
The Generic Under-Frequency Relay has 10 Error Validation Rules and two Warning
Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Generic Under-Frequency
Relay meets the rule’s description:
• Rule: SIM_GenericUnderfrequencyRelay_Frequence1_Frequence2_InOrder
    Module: Simulation Model
    Description: This Generic Under-Frequency Relay’s Frequence1 value is less than its
    Frequence2 value. For more details, refer to section 5.2.4.3 Generic Under-Frequency
    Relay.
• Rule: SIM_GenericUnderfrequencyRelay_Frequence2_Frequence3_InOrder
    Module: Simulation Model
    Description: This Generic Under-Frequency Relay’s Frequence2 value is less than its
    Frequence3 value. For more details, refer to section 5.2.4.3 Generic Under-Frequency
    Relay.
• Rule: SIM_GenUFR_GeographicalRegion_BothSet
    Module: Simulation Protection Model
    Description: This Generic Under-Frequency Relay is associated with a Geographical
    Region when most of the others are associated with Substations. For more details, refer
    to section 5.2.4.3 Generic Under-Frequency Relay.
• Rule: SIM_GenUFR_NotAssociated
    Module: Simulation Protection Model
    Description: This Generic Under-Frequency Relay is not associated with a Geographical
    Region or with a Substation. For more details, refer to section 5.2.4.3.1 Modeling a New
    Generic Under-Frequency Relay.
• Rule: SIM_GenUFR_Substation_BothSet
    Module: Simulation Protection Model
    Description: This Generic Under-Frequency Relay is associated with a Substation when
    most of the others are associated with Geographical Regions. For more details, refer to
    section 5.2.4.3 Generic Under-Frequency Relay.
• Rule: SIM_GenUFRDuplicateGeo
    Column: GeographicalRegion

Proprietary – See Copyright Page             348                              Simulation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Module: Simulation Protection Model
    Description: This Generic Under-Frequency Relay is associated with a Geographical
    Region that has the duplicate name with another one.
• Rule: SIM_GenUFRDuplicateSub
    Column: Substation
    Module: Simulation Protection Model
    Description: This Generic Under-Frequency Relay is associated with a Substation that
    has the duplicate name with another one.
• Rule: SIM_Relay_GeographicalRegion_ForNetworkNotSet
    Column: GeographicalRegion
    Module: Simulation Protection Model
    Description: This Generic Under-Frequency Relay is associated with a Geographical
    Region that does not have its ForNetwork flag set.
• Rule: SIM_Relay_Substation_ForNetworkNotSet
    Column: Substation
    Module: Simulation Protection Model
    Description: This Generic Under-Frequency Relay is associated with a Substation that
    does not have its ForNetwork flag set.
• Rule: SIM_ValueNotWellDefined
    Module: Simulation Protection Model
    Description: The property mentioned in the message of this Generic Under-Frequency
    Relay is not well defined. It should be "greater than or equal to", "less than or equal to”,
    or “greater than" the value defined in the message.

Warning Validation Rules
The following validation rules are triggered if the corresponding Generic Under-Frequency
Relay meets the rule’s description:
• Rule: SIM_DefaultValueNotWellDefined
    Module: Simulation Protection Model
    Description: The default value of the property mentioned in the message of this Generic
    Under-Frequency Relay is not well defined. It should be "greater than or equal to", "less
    than or equal to”, or “greater than" the value defined in the message.
• Rule: SIM_GenericUnderfrequencyRelay_DTSMOMCompositeId_NonNull
    Module: Simulation Model


Proprietary – See Copyright Page               349                                Simulation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Description: The auto-computation of the DTSMOM Composite ID is not successful for
    this Generic Under-Frequency Relay. Refer to the other Errors.

5.5.19 GenericUnitFrequencyRelay Validation Rules
The Generic Unit Frequency Relay has two Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Generic Unit Frequency
Relay meets the rule’s description:
• Rule: SIM_GenericUnitFrequencyRelay_EMSName_Unique
    Module: Simulation Model
    Description: This Generic Unit Frequency Relay has a conflicting EMS Name with
    another Generic Unit Frequency Relay.
• Rule: SIM_GenericUnitFrequencyRelay_Has_SynchronousMachine
    Module: Simulation Model
    Description: This Generic Unit Frequency Relay has no Synchronous Machine associated
    with it.

5.5.20 GeographicalRegion Validation Rule
The CombustionTurbine has one Error Validation Rule and one Info Validation Rule, as
described below.

Error Validation Rule
The following validation rule is triggered if the corresponding Geographical Region meets
the rule’s description:
• Rule: SIM_GeographicalRegion_ForNetworkNotSet
    Column: ForNetwork
    Module: Simulation Protection Model
    Description: This Geographical Region has some Sub-Geographical Region entities that
    have their ForNetwork flag set. This Geographical Region should also have its
    ForNetwork flag set.

Info Validation Rule
The following validation rule is triggered if the corresponding Geographical Region meets
the rule’s description:
• Rule: SIM_GeographicalRegion_Redefinition_NoneSet
    Column: EnableRedefinition
    Module: Simulation Protection Model

Proprietary – See Copyright Page            350                               Simulation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Description: None of the Geographical Region entities have their EnableRedefinition flag
    set.

5.5.21 HeatRecoveryBoiler Validation Rules
The Heat Recovery Boiler has five Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Heat Recovery Boiler meets
the rule’s description:
• Rule: SIM_HeatRecoveryBoiler_CombinedCyclePlantNotAssoc
    Module: Simulation Generation Dynamic Model
    Description: This Heat Recovery Boiler is not associated with a Combined Cycle Plant.
    For more details, refer to section 5.2.2.3.1 Modeling a New Heat Recovery Boiler.
• Rule: SIM_HeatRecoveryBoiler_CombinedCyclePlantNotSame
    Module: Simulation Generation Dynamic Model
    Description: The Combined Cycle Plants associated with the Combustion Turbines
    associated with this Heat recovery Boiler are not the same.
• Rule: SIM_HeatRecoveryBoiler_CombustionTurbineNotAssoc
    Module: Simulation Generation Dynamic Model
    Description: This Heat Recovery Boiler does not have at least one associated
    Combustion Turbine. For more details, refer to section 5.2.2.3.1 Modeling a New Heat
    Recovery Boiler.
• Rule: SIM_HeatRecoveryBoiler_Has_SteamSup_SteamTurb
    Module: Simulation Model
    Description: This Heat Recovery Boiler does not have one and only one Steam Turbine –
    Boiler Association entity associated with it. For more details, refer to section 5.2.2.3.1
    Modeling a New Heat Recovery Boiler.
• Rule: SIM_HeatRecoveryBoiler_SteamTurbineDetailed
    Module: Simulation Generation Dynamic Model
    Description: The Steam Turbine associated with this Heat Recovery Boiler is marked as
    being a Detailed Steam Turbine. For more details, refer to section 5.2.2.5.2 Modeling a
    New Generic Steam Turbine.


Proprietary – See Copyright Page             351                               Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.5.22 HostControlArea Validation Rules
The Host Control Area has two Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Host Control Area meets
the rule’s description:
• Rule: SIM_HostControlArea_NoValidFrequencyAnalog
    Column: ControlCenter
    Module: Simulation Generation Dynamic Model
    Description: No Frequency Analogs were found for this Control Center.
• Rule: SIM_ValueNotWellDefined
    Column: MaxNominalFrequency, MinNominalFrequency, or NominalFrequency
    Module: Simulation Generation Dynamic Model
    Description: This Frequency parameter defined for this Host Control Area does not
    match the Nominal Frequency defined inside the Simulation Configuration.

5.5.23 HydroTurbine Validation Rules
The Hydro Turbine has four Error, five Warning, and three Info Validation Rules, as
described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Hydro Turbine meets the
rule’s description:
• Rule: SIM_SynchronousMachine_ForNetworkNotSet
    Column: SynchronousMachine
    Module: Simulation Generation Dynamic Model
    Description: The SynchronousMachine associated with this Hydro Turbine does not
    have its ForNetwork flag set.
• Rule: SIM_Substation_ForNetworkNotSet
    Column: SynchronousMachine
    Module: Simulation Generation Dynamic Model
    Description: The Substation associated with this Hydro Turbine does not have its
    ForNetwork set.
• Rule: SIM_Table_AssociationNotSet
    Column: SynchronousMachine


Proprietary – See Copyright Page             352                               Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Module: Simulation Generation Dynamic Model
    Description: This Hydro Turbine is not associated with a Synchronous Machine. For
    more details, refer to section 5.2.2.4.1 Modeling a New Hydro Turbine.
• Rule: SIM_ValueNotWellDefined
    Module: Simulation Generation Dynamic Model
    Description: The property mentioned in the message of this Hydro Turbine is not well
    defined. It should be "greater than or equal to", "less than or equal to”, or “greater than"
    the value defined in the message.

Warning Validation Rules
The following validation rules are triggered if the corresponding Hydro Turbine meets the
rule’s description:
• Rule: SIM_DefaultValueNotWellDefined
    Module: Simulation Generation Dynamic Model
    Description: The default value of the property mentioned in the message of this Hydro
    Turbine is not well defined. It should be "greater than or equal to", "less than or equal
    to”, or “greater than" the value defined in the message.
• Rule: SIM_GateLowerLimit
    Column: GateLowerLimit or GateUpperLimit
    Module: Simulation Generation Dynamic Model
    Description: Based on the associated Synchronous Machine and Generating Unit, the
    limit of this Hydro Turbine is too restrictive. It should be equal to the value defined in the
    message.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.2 Prime-Mover Auto-Correction.

• Rule: SIM_HydroTurbine_DTSMOMCompositeId_NonNull
    Module: Simulation Model
    Description: The auto-computation of the DTSMOM Composite ID is not successful for
    this Hydro Turbine. Refer to the other Errors.
• Rule: SIM_Turbine_FractionPlcNotWellDefined
    Column: FractionPlcControl
    Module: Simulation Generation Dynamic Model
    Description: For generation units, the sum of all the FractionPlcControl of the turbines
    associated with the same Resource Controller is not equal to "1.0".


Proprietary – See Copyright Page               353                                Simulation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

    For non-generation units, the sum of all the FractionPlcControl of the turbines
    associated with the same Substation is not equal to "1.0".
    For both cases, a new Value is proposed inside the message to have the sum equal
    "1.0".

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.2 Prime-Mover Auto-Correction.

• Rule: SIM_Turbine_LimitNotWellDefined
    Column: LrmLowerLimit or LrmUpperLimit
    Module: Simulation Generation Dynamic Model
    Description: Based on the associated Synchronous Machine and Generating Unit, the
    limit of this Hydro Turbine is too restrictive. It should be equal to the value defined in the
    message.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.2 Prime-Mover Auto-Correction.

Info Validation Rules
The following validation rules are triggered if the corresponding Hydro Turbine meets the
rule’s description:
• Rule: SIM_GateLowerLimit
    Column: GateLowerLimit or GateUpperLimit
    Module: Simulation Generation Dynamic Model
    Description: Based on the associated Synchronous Machine and Generating Unit, the
    limit of this Hydro Turbine should be equal to the value defined in the message for better
    tuning of this model.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.2 Prime-Mover Auto-Correction.

• Rule: SIM_Turbine_LimitNotWellDefined
    Column: LrmLowerLimit or LrmUpperLimit
    Module: Simulation Generation Dynamic Model
    Description: Based on the associated Synchronous Machine and Generating Unit, the
    limit of this Hydro Turbine should be equal to the value defined in the message for better
    tuning of this model.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.2 Prime-Mover Auto-Correction.


Proprietary – See Copyright Page               354                                Simulation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Rule: SIM_Turbine_RampRateNotWellDefined
    Column: LrmLowerRateLimit or LrmUpperRateLimit
    Module: Simulation Generation Dynamic Model
    Description: Based on the associated Synchronous Machine and Generating Unit, the
    ramp rate limit of this Hydro Turbine should be equal to the value defined in the
    message for better tuning of this model.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.2 Prime-Mover Auto-Correction.

5.5.24 ImpedanceRelay Validation Rules
The Impedance Relay has six Error Validation Rules and two Warning Validation Rules, as
described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Impedance Relay meets
the rule’s description:
• Rule: SIM_ImpedanceRelay_Has_ProtectionEq_Switch
    Module: Simulation Model
    Description: This Impedance Relay has no Relay – Switch Association entities associated
    with it. For more details, refer to section 5.2.4.5.1 Modeling a New Impedance Relay.
• Rule: SIM_ImpedanceRelay_Has_Valid_ConductingEquipment
    Module: Simulation Model
    Description: This Impedance Relay is not associated with an ACLineSegment (with a
    ZeroImpedanceLine flag set), SeriesCompensator, or a TransformerWinding. For more
    details, refer to section 5.2.4.5.1 Modeling a New Impedance Relay.
• Rule: SIM_ImpedanceRelay_ImpedanceMultiplierNotSet
    Column: ImpedanceMultiplier
    Module: Simulation Protection Model
    Description: This Impedance Relay has its Impedance Multiplier property not defined.
    For more details, refer to section 5.2.4.5 Impedance Relay.
• Rule: SIM_Relay_Substation_ForNetworkNotSet
    Column: Substation or Terminal
    Module: Simulation Protection Model
    Description: This Impedance Relay is associated with a Substation, directly or through
    its associated Terminal, which does not have its ForNetwork flag set.


Proprietary – See Copyright Page             355                                Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Rule: SIM_Relay_SubstationNotSet
    Column: ConductingEquipment
    Module: Simulation Protection Model
    Description: The Conducting Equipment associated with this Impedance Relay is not
    associated with a Substation.
• Rule: SIM_Relay_TerminalDuplicateName
    Column: ACLineSegment
    Module: Simulation Protection Model
    Description: The Connectivity Node associated with this Impedance Relay is associated
    with Terminals that have duplicate names.

Warning Validation Rules
The following validation rules are triggered if the corresponding Impedance Relay meets
the rule’s description:
• Rule: SIM_DefaultValueNotWellDefined
    Module: Simulation Protection Model
    Description: The default value of the property mentioned in the message of this
    Impedance Relay is not well defined. It should be "greater than or equal to" the value
    defined in the message.
• Rule: SIM_ImpedanceRelay_DTSMOMCompositeId_NonNull
    Module: Simulation Model
    Description: The auto-computation of the DTSMOM Composite ID is not successful for
    this Impedance Relay. Refer to the other Errors.

5.5.25 NetworkConfiguration Validation Rule
The Network Configuration has one Error Validation Rule, as described below.

Error Validation Rule
The following validation rule is triggered if the corresponding Network Configuration entity
meets the rule’s description:
• Rule: SIM_NetConfigNotCreated
    Module: Simulation Model AutoGeneration or Simulation Generation Dynamic Model
    Description: There is not one and only one NetworkConfiguration entity created.


Proprietary – See Copyright Page             356                               Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.5.26 ProtectionEq_Switch Validation Rules
The Relay – Switch Association has 13 Error Validation Rules and one Warning Validation
Rule, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Relay – Switch Association
entity meets the rule’s description:
• Rule: SIM_ProtEqSw_CurrentRelay_InverseFlagNotSet
    Column: CurrentRelay
    Module: Simulation Protection Model
    Description: This ProtectionEq_Switch is associated with a Current Relay that does not
    have its InverseTime flag set. For more details, refer to section 5.2.4.1.1 Modeling a New
    Current Relay.
• Rule: SIM_ProtEqSw_CurrentRelay_LN_MasterCBNotFound
    Column: IsRelayMasterBreaker
    Module: Simulation Protection Model
    Description: This ProtectionEq_Switch entity is associated with a Current Relay that has
    no defined Master CB when this entity is associated with a Reclose Schedule. For more
    details, refer to section 5.3.3 Current Relay: Line Isolation Scheme.
• Rule: SIM_ProtEqSw_CurrentRelay_LN_NoRecloseSchedule
    Column: RecloseSchedule
    Module: Simulation Protection Model
    Description: Both this ProtectionEq_Switch entity and the associated Current Relay are
    not associated with a Reclose Schedule when the relay is associated with a line. For
    more details, refer to section 5.3.3 Current Relay: Line Isolation Scheme.
• Rule: SIM_ProtEqSw_CurrentRelay_LN_TransformerCBSet
    Column: RelayTransformerCBType
    Module: Simulation Protection Model
    Description: This ProtectionEq_Switch, associated with a Current Relay protecting a
    Line, has its Transformer properties defined.
• Rule: SIM_ProtEqSw_CurrentRelay_XFZBR_DesignatedCBSet
    Column: IsDesignatedCB
    Module: Simulation Protection Model
    Description: This ProtectionEq_Switch, associated with a Current Relay protecting a
    Transformer Winding or a Zero Branch line, has its DesignatedCB property defined.


Proprietary – See Copyright Page             357                                Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Rule: SIM_ProtEqSw_CurrentRelay_XFZBR_RedundantCBAction
    Column: IsolationReclosureAction2, IsolationReclosureAction3, or
    IsolationReclosureAction4
    Module: Simulation Protection Model
    Description: This ProtectionEq_Switch, associated with a Reclose Schedule, has its
    Switch Actions redundant for the Transformer or Zero Branch Line Isolation sequence.
    For more details, refer to section 5.3.5 Current Relay: Transformer Isolation.
• Rule: SIM_ProtEqSw_Duplicate
    Column: Switch
    Module: Simulation Protection Model
    Description: This ProtectionEq_Switch is duplicating at least another one other by being
    associated with the same Relay (Current, Frequency, Impedance, or Voltage) and with
    the same Switch.
• Rule: SIM_ProtEqSw_ImpedanceRelay_ZeroImpedanceLineSet
    Column: ImpedanceRelay
    Module: Simulation Protection Model
    Description: This ProtectionEq_Switch entity is associated with an Impedance Relay
    associated with ACLineSegment that has its flag ZeroImpedanceLine set. For more
    details, refer to section 5.2.4.5.1 Modeling a New Impedance Relay.
• Rule: SIM_ProtEqSw_NoCBActions
    Column: FrequencyRelay or VoltageRelay
    Module: Simulation Protection Model
    Description: This ProtectionEq_Switch entity has no CB actions defined for the
    associated relay. For more details, refer to sections 5.2.4.2.1 Modeling a New Frequency
    Relay, 5.2.4.5.1 Modeling a New Impedance Relay, and 5.2.4.10.1 Modeling a New
    Voltage Relay.
• Rule: SIM_ProtEqSw_RelayAssocMore
    Column: ProtectionEquipment
    Module: Simulation Protection Model
    Description: This ProtectionEq_Switch entity is associated with more than one Relay.
• Rule: SIM_ProtEqSw_RelayNotAssoc
    Column: ProtectionEquipment
    Module: Simulation Protection Model


Proprietary – See Copyright Page            358                               Simulation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Description: This ProtectionEq_Switch is not associated with a Protection Equipment.
    Each ProtectionEq_Switch should be associated with a Switch and a Protection
    Equipment (Current, Impedance, Frequency, or Voltage Relay).
• Rule: SIM_ProtEqSw_Substation_ForNetworkNotSet
    Column: CurrentRelay, FrequencyRelay, ImpedanceRelay, or VoltageRelay
    Module: Simulation Protection Model
    Description: This ProtectionEq_Switch is associated with a Relay that is defined in a
    Substation that does not have its ForNetwork flag set.
• Rule: SIM_ProtEqSw_SwitchNotAssoc
    Column: Switch
    Module: Simulation Protection Model
    Description: This ProtectionEq_Switch is not associated with a Switch. Each
    ProtectionEq_Switch should be associated with a Switch and a Protection Equipment
    (Current, Impedance, Frequency, or Voltage Relay).

Warning Validation Rule
The following validation rule is triggered if the corresponding Relay – Switch Association
entity meets the rule’s description:
• Rule: SIM_ProtEqSw_CurrentRelay_LN_ReclSchedSlaveLessPts
    Column: RecloseSchedule
    Module: Simulation Protection Model
    Description: This ProtectionEq_Switch entity is associated with a Reclose Schedule that
    has fewer Reclose Sequence steps than the ProtectionEq_Switch entity, associated with
    the same Current Relay, marked as the Master breaker. For more details, refer to section
    5.3.4 Current Relay: Master and Slave Breakers.

5.5.27 RecloseSchedule Validation Rules
The Reclose Schedule has two Error Validation Rules and one Warning Validation Rule, as
described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Reclose Schedule meets
the rule’s description:
• Rule: SIM_RecloseSchedule_EMSName_Unique
    Module: Simulation Model
    Description: This Reclose Schedule has a duplicate name with another Reclose
    Schedule.


Proprietary – See Copyright Page             359                               Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Rule: SIM_RecloseSchedule_Has_RecloseSequence
    Module: Simulation Model
    Description: This Reclose Schedule has no Reclose Sequences associated with it. For
    more details, refer to 5.2.4.6.1 Modeling a New Reclose Schedule.

Warning Validation Rule
The following validation rule is triggered if the corresponding Reclose Schedule meets the
rule’s description:
• Rule: SIM_RecloseSchedule_DTSMOMCompositeId_NonNull
    Module: Simulation Model
    Description: The auto-computation of the DTSMOM Composite ID is not successful for
    this Reclose Schedule. Refer to the other Errors.

5.5.28 RecloseSequence Validation Rules
The Reclose Sequence has three Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Reclose Sequence meets
the rule’s description:
• Rule: SIM_RecloseSequence_RecloseScheduleNotAssoc
    Module: Simulation Protection Model
    Description: This Reclose Sequence is not associated with a Reclose Schedule. For more
    details, refer to section 5.2.4.7.1 Modeling a New Reclose Sequence.
• Rule: SIM_RecloseSequence_RecloseStep_Incremental
    Module: Simulation Model
    Description: This Reclose Sequence does not have its Reclose Step property in
    ascending order. For more details, refer to section 5.2.4.6.1 Modeling a New Reclose
    Schedule.
• Rule: SIM_ValueNotWellDefined
    Module: Simulation Protection Model
    Description: The property mentioned in the message of this Reclose Sequence is not
    well defined. It should be "greater than or equal to” or “greater than" the value defined
    in the message.


Proprietary – See Copyright Page              360                               Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.5.29 ResourceController Validation Rules
The Resource Controller has four Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Resource Controller meets
the rule’s description:
• Rule: SIM_ResourceController_AMDiscreteFoundForSync
    Module: Simulation Generation Dynamic Model
    Description: This Resource Controller has an Auto-Manual Discrete Point when its
    associated Synchronous Machines also have the same type of Discrete Point.
• Rule: SIM_ResourceController_DCController_NonNull
    Module: Simulation Model
    Description: This Resource Controller, which has its IsHVDCPLC flag set, is not
    associated with a DC Controller.
• Rule: SIM_ResourceController_DuplicateName
    Column: EMSName
    Module: Simulation Generation Dynamic Model
    Description: The EMSName property of this Resource Controller is not unique for the
    associated Substation.
• Rule: SIM_Table_AssociationNotSet
    Column: Substation
    Module: Simulation Generation Dynamic Model
    Description: This Resource Controller is not associated with a Substation.

5.5.30 SimulationConfiguration Validation Rules
The Simulation Configuration has three Error Validation Rules, 13 Warning, and four Info
Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Simulation Configuration
entity meets the rule’s description:
• Rule: SIM_GenUFRCompanyBuildError
    Column: IsStationBased
    Module: Simulation Model AutoGeneration


Proprietary – See Copyright Page             361                               Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Description: Auto-generation of the Generic Under-Frequency Relay model is defined as
    being associated with GeographicalRegions. However, at least one existing Generic
    Under-Frequency Relay is associated with a Substation.
• Rule: SIM_GenUFRStationBuildError
    Column: IsStationBased
    Module: Simulation Model AutoGeneration
    Description: Auto-generation of the Generic Under-Frequency Relay model is defined as
    being associated with Substations. However, at least one existing Generic Under-
    Frequency Relay is associated with a GeographicalRegion.
• Rule: SIM_SimulationConfig_OneRow
    Module: Simulation Model
    Description: The number of existing SimulationConfiguration entities is not equal to 1.0.
    For more details, refer to section 5.2.1.4 Simulation Configuration.

Warning Validation Rules
The following validation rules are triggered if the corresponding Simulation Configuration
entity meets the rule’s description:
• Rule: SIM_AutomaticSwitchBuildDisabled
    Column: BuildAutomaticSwitch
    Module: Simulation Model AutoGeneration
    Description: Auto-generation of the Automatic Switching model is disabled.
• Rule: SIM_CombinedCyclePlantBuildDisabled
    Column: BuildCombinedCyclePlant
    Module: Simulation Model AutoGeneration
    Description: Auto-generation of the Combined Cycle Plant model is disabled. For more
    details, refer to section 5.6.4.2 Combined Cycle Plant Model Auto-Build.
• Rule: SIM_CurrentRelayBuildDisabled
    Column: BuildCurrentRelay
    Module: Simulation Model AutoGeneration
    Description: Auto-generation of the Current Relay model is disabled. For more details,
    refer to section 5.6.5.3 Current Relay Auto-Build.
• Rule: SIM_FrequencyRelayBuildDisabled
    Column: BuildFrequencyRelay
    Module: Simulation Model AutoGeneration


Proprietary – See Copyright Page             362                               Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Description: Auto-generation of the Frequency Relay model is disabled. For more
    details, refer to section 5.6.5.4 Frequency Relay Auto-Build.
• Rule: SIM_GenUFRBuildDisabled
    Column: BuildGenericUnderFreqRelay
    Module: Simulation Model AutoGeneration
    Description: Auto-generation of the Generic Under-Frequency Relay model is disabled.
    For more details, refer to section 5.6.5.5 Generic Under-Frequency Relay Auto-Build.
• Rule: SIM_ImpedanceRelayBuildDisabled
    Column: BuildImpedanceRelay
    Module: Simulation Model AutoGeneration
    Description: Auto-generation of the Impedance Relay model is disabled. For more
    details, refer to section 5.6.5.6 Impedance Relay Auto-Build.
• Rule: SIM_PrimeMoverBuildDisabled
    Column: IsAutoBuildGenDynEnabled
    Module: Simulation Model AutoGeneration
    Description: Auto-generation of the Generation Dynamics model is disabled. For more
    details, refer to section 5.6.4 Generation Dynamic Auto-Build.
• Rule: SIM_PrimeMoverCorrectionDisabled
    Column: CorrectPrimeMoverModel
    Module: Simulation Model AutoGeneration
    Description: The correction of the existing Prime Mover model is disabled. For more
    details, refer to section 5.6.2 Prime-Mover Auto-Correction.
• Rule: SIM_ProtectionBuildDisabled
    Column: IsAutoBuildRelayEnabled
    Module: Simulation Model AutoGeneration
    Description: Auto-generation of the Protection model is disabled. For more details, refer
    to section 5.6.5 Protection Model Auto-Build.
• Rule: SIM_SimAutoBuildDisabled
    Column: IsAutoBuildEnabled
    Module: Simulation Model AutoGeneration
    Description: Auto-generation of the Simulation model (Generation Dynamics and
    Protection Equipment) is disabled. For more details, refer to section 5.6.1 Enabling the
    Auto-Generation of the Simulation Model.


Proprietary – See Copyright Page              363                               Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Rule: SIM_SyncCheckRelayBuildDisabled
    Column: BuildSynchroCheckRelay
    Module: Simulation Model AutoGeneration
    Description: Auto-generation of the Synchro-Check Relay model is disabled. For more
    details, refer to section 5.6.5.7 Synchrocheck Relay Auto-Build.
• Rule: SIM_UnitCBBuildDisabled
    Column: BuildUnitCB
    Module: Simulation Model AutoGeneration
    Description: Auto-generation of the Unit Isolation Breakers model is disabled. For more
    details, refer to section 5.6.5.8 Unit Circuit-Breaker Protection Auto-Build.
• Rule: SIM_VoltageRelayBuildDisabled
    Column: BuildVoltageRelay
    Module: Simulation Model AutoGeneration
    Description: Auto-generation of the Voltage Relay model is disabled. For more details,
    refer to section 5.6.5.9 Voltage Relay Auto-Build.

Info Validation Rules
The following validation rules are triggered if the corresponding Simulation Configuration
entity meets the rule’s description:
• Rule: SIM_CBTypeFilteringEnabled
    Column: CBType
    Module: Simulation Model AutoGeneration
    Description: Protection model auto-generation will follow the CB Type criteria. For more
    details, refer to section 5.6.5.1 Protection Equipment Build Filtering.
• Rule: SIM_GeographicalRegionFilteringEnabled
    Column: GeographicalRegion
    Module: Simulation Model AutoGeneration
    Description: Protection model auto-generation will only be considered for the selected
    GeographicalRegion. For more details, refer to section 5.6.5.1 Protection Equipment
    Build Filtering.
• Rule: SIM_SubGeographicalRegionFilteringEnabled
    Column: SubGeographicalRegion
    Module: Simulation Model AutoGeneration


Proprietary – See Copyright Page            364                               Simulation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Description: Protection model auto-generation will only be considered for the selected
    SubGeographicalRegion. For more details, refer to section 5.6.5.1 Protection Equipment
    Build Filtering.
• Rule: SIM_SubstationFilteringEnabled
    Column: Substation
    Module: Simulation Model AutoGeneration
    Description: Protection model auto-generation will only be considered for the selected
    Substation. For more details, refer to section 5.6.5.1 Protection Equipment Build Filtering.

5.5.31 SimulationConfigurationModelingTitle Validation Rule
The Simulation Configuration Modeling Title has one Error Validation Rule, as described
below.

Error Validation Rule
The following validation rule is triggered if the corresponding Simulation Configuration
Modeling Title entity meets the rule’s description:
• Rule: SIM_SimulationConfigurationModelingTitle_SortOrder_Incremental
    Module: Simulation Model
    Description: This Simulation Configuration Modeling Title does not have its Sort Order
    property in ascending order.

5.5.32 SimulationConfigurationTitle Validation Rules
The Simulation Configuration Title has two Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Simulation Configuration
Title entity meets the rule’s description:
• Rule: SIM_SimulationConfigurationTitle_LessThan_4Rows
    Module: Simulation Model
    Description: The count of the Simulation Configuration Title entities is greater than four.
    For more details, refer to section 5.2.1.6 Simulation Configuration Title.
• Rule: SIM_SimulationConfigurationTitle_SortOrder_Incremental
    Module: Simulation Model
    Description: This Simulation Configuration Title does not have its Sort Order property in
    ascending order.


Proprietary – See Copyright Page              365                               Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.5.33 SteamSup_SteamTurb Validation Rules
The Steam Turbine – Boiler Association has two Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Steam Turbine – Boiler
Association entity meets the rule’s description:
• Rule: SIM_SteamSupSteamTurb_SteamTurbNotDetailed
    Column: SteamTurbine
    Module: Simulation Generation Dynamic Model
    Description: This SteamSup_SteamTurb is associated with a Drum Boiler and Steam
    Turbine. However the IsDetailedSteamTurbine flag of the associated Steam Turbine is
    not set. For more details, refer to section 5.2.2.5.4 Modeling a New Detailed Steam
    Turbine.
• Rule: SIM_Table_AssociationNotSet
    Column: DrumBoiler, SteamSupply, or SteamTurbine
    Module: Simulation Generation Dynamic Model
    Description: This SteamSup_SteamTurb entity is not associated with a Steam Turbine
    and/or a Drum Boiler or a Heat Recovery Boiler. For more details, refer to sections
    5.2.2.5.4 Modeling a New Detailed Steam Turbine and 5.2.2.7.1 Modeling a New
    Combined Cycle Plant.

5.5.34 SteamTurbine Validation Rules
The Steam Turbine has nine Error Validation Rules, seven Warning Validation Rules, and two
Info Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Steam Turbine meets the
rule’s description:
• Rule: SIM_DetailedSteamTurbine_Has_SteamSup_SteamTurb
    Module: Simulation Model
    Description: This Steam Turbine, marked as a Detailed Steam Turbine, has not one and
    only one Steam Turbine – Boiler Association entity associated with it. For more details,
    refer to section 5.2.2.5.4 Modeling a New Detailed Steam Turbine.
• Rule: SIM_SimDM156
    Module: Simulation Generation Dynamic Model
    Description: The sum of Shaft1PowerIP, Shaft1PowerLP1, Shaft1PowerHP,
    Shaft2PowerIP, Shaft2PowerLP1, and Shaft2PowerHP values is not equal to "1.0". The

Proprietary – See Copyright Page             366                               Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

    sum of the Shaft parameters should be equal to "1.0". For more details, refer to Figure
    98.
• Rule: SIM_SteamTurbine_BoilerTooMuch
    Column: IsDetailedSteamTurbine
    Module: Simulation Generation Dynamic Model
    Description: This Steam Turbine, marked as a Detailed Steam Turbine, has more than
    one Steam Turbine – Boiler Association entity associated with it. For more details, refer
    to section 5.2.2.5.4 Modeling a New Detailed Steam Turbine.
• Rule: SIM_SteamTurbine_DrumBoilerNotAssoc
    Column: IsDetailedSteamTurbine
    Module: Simulation Generation Dynamic Model
    Description: This Steam Turbine, marked as a Detailed Steam Turbine, has no Steam
    Turbine – Boiler Association entity associated with it. For more details, refer to section
    5.2.2.5.4 Modeling a New Detailed Steam Turbine.
• Rule: SIM_Substation_ForNetworkNotSet
    Column: SynchronousMachine
    Module: Simulation Generation Dynamic Model
    Description: The Substation associated with this Steam Turbine does not have its
    ForNetwork flag set.
• Rule: SIM_SynchronousMachine_ForNetworkNotSet
    Column: SynchronousMachine
    Module: Simulation Generation Dynamic Model
    Description: The SynchronousMachine associated with this Steam Turbine does not
    have its ForNetwork flag set.
• Rule: SIM_Table_AssociationNotSet
    Column: SynchronousMachine
    Module: Simulation Generation Dynamic Model
    Description: This Steam Turbine is not associated with a Synchronous Machine. For
    more details refer to section 5.2.2.5.2 Modeling a New Generic Steam Turbine or section
    5.2.2.5.4 Modeling a New Detailed Steam Turbine.
• Rule: SIM_Turbine_WrongTypeForLimit
    Module: Simulation Generation Dynamic Model
    Description: The associated Synchronous Machine and/or Generating Unit have a
    negative limit defined. Only Hydro Turbines can simulate pump units, so this turbine
    should be updated to be a Hydro Turbine, instead of a Steam Turbine.


Proprietary – See Copyright Page              367                                Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Rule: SIM_ValueNotWellDefined
    Module: Simulation Generation Dynamic Model
    Description: The property mentioned in the message of this Steam Turbine is not well
    defined. It should be "greater than or equal to", "less than or equal to", "equal", or
    "greater than" the value defined in the message.

Warning Validation Rules
The following validation rules are triggered if the corresponding Steam Turbine meets the
rule’s description:
• Rule: SIM_DefaultValueNotWellDefined
    Module: Simulation Generation Dynamic Model
    Description: The default value of the property mentioned in the message of this Steam
    Turbine is not well defined. It should be "greater than or equal to", "less than or equal
    to”, or “greater than" the value defined in the message.
• Rule: SIM_SimDM156Default
    Module: Simulation Generation Dynamic Model
    Description: The sum of the Shaft1PowerIP, Shaft1PowerLP1, Shaft1PowerHP,
    Shaft2PowerIP, Shaft2PowerLP1, and Shaft2PowerHP values is not equal to "1.0". The
    sum of the default Shaft parameters should be equal to "1.0". For more details, refer to
    Figure 98.
• Rule: SIM_SteamTurbine_DTSMOMCompositeId_NonNull
    Module: Simulation Model
    Description: The auto-computation of the DTSMOM Composite ID is not successful for
    this Steam Turbine. Refer to the other Errors.
• Rule: SIM_SteamTurbine_DTSMOMCompositeId2_NonNull
    Module: Simulation Model
    Description: The second auto-computation of the DTSMOM Composite ID is not
    successful for this Steam Turbine. Refer to the other Errors.
• Rule: SIM_Turbine_FractionPlcNotDefined
    Column: FractionPlcControl
    Module: Simulation Generation Dynamic Model
    Description: For generation units, the sum of all the FractionPlcControl of the turbines
    associated with the same Resource Controller is equal to "0.0". It should be equal to
    "1.0".
    For non-generation units, the sum of all the FractionPlcControl of the turbines
    associated with the same Substation is equal to "0.0". It should be equal to "1.0".


Proprietary – See Copyright Page              368                               Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.2 Prime-Mover Auto-Correction.

• Rule: SIM_Turbine_FractionPlcNotWellDefined
    Column: FractionPlcControl
    Module: Simulation Generation Dynamic Model
    Description: For generation units, the sum of all the FractionPlcControl of the turbines
    associated with the same Resource Controller is not equal to "1.0".
    For non-generation units, the sum of all the FractionPlcControl of the turbines
    associated with the same Substation is not equal to "1.0".
    For both cases, a new Value is proposed inside the message to have the sum equal to
    "1.0".

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.2 Prime-Mover Auto-Correction.

• Rule: SIM_Turbine_LimitNotWellDefined
    Column: LrmLowerLimit or LrmUpperLimit
    Module: Simulation Generation Dynamic Model
    Description: Based on the associated Synchronous Machine and Generating Unit, the
    limit of this Steam Turbine is too restrictive. It should be equal to the value defined in the
    message.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.2 Prime-Mover Auto-Correction.

Info Validation Rules
The following validation rules are triggered if the corresponding Steam Turbine meets the
rule’s description:
• Rule: SIM_Turbine_LimitNotWellDefined
    Column: LrmLowerLimit or LrmUpperLimit
    Module: Simulation Generation Dynamic Model
    Description: Based on the associated Synchronous Machine and Generating Unit, the
    LrmLowerLimit column of this Steam Turbine should be equal to the value defined in the
    message for better tuning of this model.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.2 Prime-Mover Auto-Correction.


Proprietary – See Copyright Page               369                                Simulation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Rule: SIM_Turbine_RampRateNotWellDefined
    Column: LrmLowerRateLimit or LrmUpperRateLimit
    Module: Simulation Generation Dynamic Model
    Description: Based on the associated Synchronous Machine and Generating Unit, the
    ramp rate limit of this Steam Turbine should be equal to the value defined in the
    message for better tuning of this model.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.2 Prime-Mover Auto-Correction.

5.5.35 SubGeographicalRegion Validation Rules
The Sub-Geographical Region has two Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Sub-Geographical Region
meets the rule’s description:
• Rule: SIM_SubGeographicalRegion_ForNetworkNotSet
    Column: ForNetwork
    Module: Simulation Protection Model
    Description: This Sub-Geographical Region has at least one Substation with the
    ForNetwork flag set associated with it, when its ForNetwork flag is not set.
• Rule: SIM_SubGeographicalRegion_GeographicalRegionNotAssoc
    Column: GeographicalRegion
    Module: Simulation Protection Model
    Description: This Sub-Geographical Region, with its ForNetwork flag set, is not
    associated with a Geographical Region.

5.5.36 Substation Validation Rules
The Substation has three Error Validation Rules, as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Substation meets the rule’s
description:
• Rule: SIM_Substation_DuplicateId
    Column: EMSName
    Module: Simulation Protection Model
    Description: This Substation has a conflicting name with another Substation.

Proprietary – See Copyright Page             370                                Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Rule: SIM_Substation_HostControlAreaNotAssoc
    Column: HostControlArea
    Module: Simulation Generation Dynamic Model
    Description: This Substation, with its flag ForGeneration set, is not associated with a
    Host Control Area.
• Rule: SIM_Substation_SubGeographicalRegionNotAssoc
    Column: SubGeographicalRegion
    Module: Simulation Protection Model
    Description: This Substation, with its ForNetwork flag set, is not associated with a Sub-
    Geographical Region.

5.5.37 Switch Validation Rules
The Switch has five Error Validation Rules and two Warning Validation Rules, as described
below.

Error Validation Rules
The following validation rules are triggered if the corresponding Switch meets the rule’s
description:
• Rule: SIM_AutomaticSwitch_LogicNotSet
    Column: IsAutomatic
    Module: Simulation Protection Model
    Description: This Switch, defined as an Automatic Switch, has no logic defined.
• Rule: SIM_Switch_CBTypeNotAssoc
    Column: CBType
    Module: Simulation Protection Model
    Description: This Switch is not associated with a CB Type.
• Rule: SIM_Switch_Substation_ForNetworkNotSet
    Column: VoltageLevel
    Module: Simulation Protection Model
    Description: This Switch is associated with a Substation that does not have its
    ForNetwork flag set.
• Rule: SIM_Switch_SubstationNotAssoc
    Column: VoltageLevel
    Module: Simulation Protection Model
    Description: This Switch is not associated with a Substation.

Proprietary – See Copyright Page              371                                 Simulation Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Rule: SIM_ValueNotWellDefined
    Module: Simulation Protection Model
    Description: The property mentioned in the message of this Switch is not well defined. It
    should be "greater than or equal to", "less than", or "greater than" the value defined in
    the message.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.1 Enabling the Auto-Generation of the Simulation Model.

Warning Validation Rules
The following validation rules are triggered if the corresponding Switch meets the rule’s
description:
• Rule: SIM_DefaultValueNotWellDefined
    Module: Simulation Protection Model
    Description: The default value of the property mentioned in the message of this Switch
    is not well defined. It should be "greater than" or "less than" the value defined in the
    message.
• Rule: SIM_Switch_DTSMOMCompositeId_NonNull
    Module: Simulation Model
    Description: The auto-computation of the DTSMOM Composite ID is not successful for
    this Switch, marked as an Automatic Switch. Refer to the other Errors.

5.5.38 Switch_SynchrMachine Validation Rules
The Unit Isolation Breaker has four Error Validation Rules and one Warning Validation Rule,
as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Unit Isolation Breakers
entity meets the rule’s description:
• Rule: SIM_SwSyncr_Duplicate
    Column: Switch
    Module: Simulation Protection Model
    Description: This Switch_SynchrMachine is duplicating at least another one by being
    associated with the same Synchronous Machine and with the same Switch.
• Rule: SIM_SwSyncr_SwitchNotAssoc
    Column: Switch
    Module: Simulation Protection Model


Proprietary – See Copyright Page             372                                Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Description: This Switch_SynchrMachine entity is not associated with a Switch. For
    more details, refer to section 5.2.4.8.1 Modeling a New Switch_SynchrMachine.
• Rule: SIM_SwSyncr_SynchrMachineForNetworkNotSet
    Column: SynchronousMachine
    Module: Simulation Protection Model
    Description: This Switch_SynchrMachine entity is associated with a Synchronous
    Machine that does not have its ForNetwork flag set.
• Rule: SIM_SwSyncr_SynchrMachineNotAssoc
    Column: SynchronousMachine
    Module: Simulation Protection Model
    Description: This Switch_SynchrMachine entity is not associated with a Synchronous
    Machine. For more details, refer to section 5.2.4.8.1 Modeling a New
    Switch_SynchrMachine.

Warning Validation Rule
The following validation rule is triggered if the corresponding Unit Isolation Breakers entity
meets the rule’s description:
• Rule: SIM_Switch_SynchrMachine_DTSMOMCompositeId_NonNull
    Module: Simulation Model
    Description: Auto-computation of the DTSMOM Composite ID is not successful for this
    Switch_SynchrMachine entity. Refer to the other Errors.

5.5.39 SynchrocheckRelay Validation Rules
The Synchrocheck Relay has five Error Validation Rules and one Warning Validation Rule, as
described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Synchro-Check Relay
meets the rule’s description:
• Rule: SIM_Relay_Substation_ForNetworkNotSet
    Column: Terminal
    Module: Simulation Protection Model
    Description: The Substation associated with this Synchrocheck Relay, through its
    associated Terminal, does not have its ForNetwork flag set.
• Rule: SIM_SynchrocheckRelay_CBTypeNotAssoc
    Column: Switch


Proprietary – See Copyright Page              373                               Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Module: Simulation Protection Model
    Description: The Switch associated with this Synchrocheck Relay is not associated with
    a CB Type.
• Rule: SIM_SynchrocheckRelay_ConductingEquipmentNotSet
    Column: ConductingEquipment
    Module: Simulation Protection Model
    Description: This Synchrocheck Relay is not associated with a Switch. For more details,
    refer to section 5.2.4.9.1 Modeling a New Synchro-Check Relay.
• Rule: SIM_SynchrocheckRelay_SubstationNotSet
    Column: Substation or Switch
    Module: Simulation Protection Model
    Description: The Switch associated with this Synchrocheck Relay is not associated with
    a Substation. Or this Synchrocheck Relay is not directly associated with a Substation.
• Rule: SIM_SynchrocheckRelay_SynchrocheckTypeNotSet
    Column: SynchrocheckType
    Module: Simulation Protection Model
    Description: This Synchrocheck Relay is not associated with a Synchrocheck Type. For
    more details, refer to section 5.2.4.9.1 Modeling a New Synchro-Check Relay.

Warning Validation Rule
The following validation rule is triggered if the corresponding Synchro-Check Relay meets
the rule’s description:
• Rule: SIM_SynchrocheckRelay_DTSMOMCompositeId_NonNull
    Module: Simulation Model
    Description: Auto-computation of the DTSMOM Composite ID is not successful for this
    Synchrocheck Relay. Refer to the other Errors.

5.5.40 SynchrocheckType Validation Rules
The Synchrocheck Type has four Error Validation Rules and two Warning Validation Rules,
as described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Synchrocheck Type meets
the rule’s description:
• Rule: SIM_SynchrocheckType_EMSName_Unique
    Module: Simulation Model


Proprietary – See Copyright Page            374                               Simulation Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Description: This Synchrocheck Type has a duplicate name with another one.
• Rule: SIM_SynchrocheckType_MaxAngleDiffCloseDelay_MaxAngleDiffDelay_InOrder
    Module: Simulation Model
    Description: This Synchrocheck Type’s MaxAngleDiffCloseDelay value is less than its
    MaxAngleDiffDelay value.
• Rule: SIM_SynchrocheckType_MaxFreqDiffCloseDelay_MaxFreqDiffDelay_InOrder
    Module: Simulation Model
    Description: This Synchrocheck Type’s MaxFreqDiffCloseDelay value is less than its
    MaxFreqDiffDelay value.
• Rule: SIM_ValueNotWellDefined
    Module: Simulation Protection Model
    Description: The property mentioned in the message of this Synchrocheck Type is not
    well defined. It should be "greater than or equal to" or "less than or equal to" the value
    defined in the message.

Warning Validation Rules
The following validation rules are triggered if the corresponding Synchrocheck Type meets
the rule’s description:
• Rule: SIM_DefaultValueNotWellDefined
    Module: Simulation Protection Model
    Description: The default value of the property mentioned in the message of this
    Synchrocheck Type is not well defined. It should be "greater than or equal to" or "less
    than or equal to" the value defined in the message.
• Rule: SIM_SynchrocheckType_DTSMOMCompositeId_NonNull
    Module: Simulation Model
    Description: Auto-computation of the DTSMOM Composite ID is not successful for this
    Synchrocheck Type. Refer to the other Errors.

5.5.41 SynchronousMachine Validation Rules
The Synchronous Machine has six Error, two Warning, and three Info Validation Rules, as
described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Synchronous Machine
meets the rule’s description:
• Rule: SIM_Condenser_Has_NoPrimeMover
    Module: Simulation Model

Proprietary – See Copyright Page              375                                Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Description: This Synchronous Machine, marked as a Condenser Unit, has at least one
  Prime Mover (Combustion, Hydro, and/or Steam Turbine) associated with it. Each
  Condenser Unit should have no Prime Mover defined.
• Rule: SIM_SynchronousMachine_Has_PrimeMover
    Module: Simulation Model
    Description: This Synchronous Machine has no Prime Mover (Combustion, Hydro, or
    Steam Turbine) associated with it. Each non-Condenser Synchronous Machine should
    have one and only one Prime Mover defined.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.4 Generation Dynamic Auto-Build.

• Rule: SIM_SynchronousMachine_Has_Switch_SynchrMachine
    Module: Simulation Model
    Description: This Synchronous Machine has no Switch_SynchrMachine entities
    associated with it, when this unit is associated with a Generic Unit Frequency Relay. This
    Synchronous Machine should have Switch_SynchrMachine entities associated with it.
• Rule: SIM_SynchronousMachine_PrimeMoverTooMuch
    Module: Simulation Generation Dynamic Model
    Description: This Synchronous Machine, not marked as a Condenser, has more than one
    Prime-Mover associated with it. Each non-Condenser Synchronous Machine should
    have one and only one Prime Mover defined.
• Rule: SIM_SynchronousMachine_Substation_ForNetworkNotSet
    Column: Voltage Level
    Module: Simulation Protection Model
    Description: This Synchronous Machine, marked as part of the Network model, is not
    associated with a Substation which has its ForNetwork flag set to "Yes", via its
    associated Voltage Level. Each Synchronous Machine, with a ForNetwork flag set to
    "Yes", should be associated with a Substation that has its ForNetwork flag set to "Yes".
• Rule: SIM_ValueNotWellDefined
    Column: RatedMVA
    Module: Simulation Generation Dynamic Model
    Description: The Rated MVA of this Synchronous Machine is less than the absolute value
    of the limits of this Synchronous Machine and/or its associated Generating Unit. The
    Rated MVA column should then be updated to the value defined in the message.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.2 Prime-Mover Auto-Correction.


Proprietary – See Copyright Page             376                                Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

Warning Validation Rules
The following validation rules are triggered if the corresponding Synchronous Machine
meets the rule’s description:
• Rule: SIM_SynchronousMachine_DTSMOMCompositeId_NonNull
    Module: Simulation Model
    Description: The auto-computation of the DTSMOM Composite ID is not successful for
    this Synchronous Machine. Refer to the other Errors.
• Rule: SIM_ValueNotDefined
    Column: Damping, Inertia, InertiaGenUnit, or InertiaSyncCondenser
    Module: Simulation Generation Dynamic Model
    Description: The property of this Synchronous Machine is not defined. It should be
    defined.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.1 Enabling the Auto-Generation of the Simulation Model.

Info Validation Rules
The following validation rules are triggered if the corresponding Synchronous Machine
meets the rule’s description:
• Rule: SIM_SynchronousMachine_PercentageOfCapacityNotDefined
    Column: PercentageOfCapacity
    Module: Simulation Generation Dynamic Model
    Description: The PercentageOfCapacity of this Synchronous Machine is not defined.
    Based on the existing model, it can be defined as the value shown in the message.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.1 Enabling the Auto-Generation of the Simulation Model.

• Rule: SIM_SynchronousMachine_PercentageOfRampRateNotDefined
    Column: PercentageOfRampRate
    Module: Simulation Generation Dynamic Model
    Description: The PercentageOfRampRate of this Synchronous Machine is not defined.
    Based on the existing model, it can be defined as the value shown in the message.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.1 Enabling the Auto-Generation of the Simulation Model.


Proprietary – See Copyright Page             377                                Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Rule: SIM_SynchronousMachine_RampTargetValueNotDefined
    Column: RampTargetValue
    Module: Simulation Generation Dynamic Model
    Description: The RampTargetValue of this Synchronous Machine is not defined. Based
    on the existing model, it can be defined as the value shown in the message.

      Note: This rule can be fixed using the Simulation Auto-Build. For more details, see
      section 5.6.1 Enabling the Auto-Generation of the Simulation Model.

5.5.42 Terminal Validation Rule
The Terminal has one Error Validation Rule, as described below.

Error Validation Rule
The following validation rule is triggered if the corresponding Terminal meets the rule’s
description:
• Rule: SIM_Terminal_ConnectivityNode_NonNull
    Module: Simulation Model
    Description: This Terminal, referenced by a relay, is not associated with a Connectivity
    Node or the associated Connectivity Node has its ForNetwork flag set to “No”.

5.5.43 VoltageRelay Validation Rules
The Voltage Relay has six Error Validation Rules and two Warning Validation Rules, as
described below.

Error Validation Rules
The following validation rules are triggered if the corresponding Voltage Relay meets the
rule’s description:
• Rule: SIM_Relay_Node_SubstationNotSet
    Column: Substation
    Module: Simulation Protection Model
    Description: This Voltage Relay is associated with a Connectivity Node but not a
    Substation.
• Rule: SIM_Relay_NominalVoltageTooSmall
    Column: Terminal
    Module: Simulation Protection Model
    Description: This Voltage Relay is associated with a Base Voltage that has its
    NominalVoltage property less than or equal to “0”.


Proprietary – See Copyright Page             378                                Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Rule: SIM_Relay_Substation_ForNetworkNotSet
    Column: Terminal
    Module: Simulation Protection Model
    Description: This Voltage Relay is associated with a Substation that does not have its
    ForNetwork flag set.
• Rule: SIM_ValueNotWellDefined
    Module: Simulation Protection Model
    Description: The property mentioned in the message of this Voltage Relay is not well
    defined. It should be "greater than or equal to", "less than", or "greater than" the value
    defined in the message.
• Rule: SIM_VoltageRelay_Has_ProtectionEq_Switch
    Module: Simulation Model
    Description: This Voltage Relay has no Relay – Switch Association entities associated
    with it. For more details, refer to section 5.2.4.10.1 Modeling a New Voltage Relay.
• Rule: SIM_VoltageRelay_HighLimit_LowLimit_InOrder
    Module: Simulation Model
    Description: This Voltage Relay’s HighLimit value is less than its LowLimit value.

Warning Validation Rules
The following validation rules are triggered if the corresponding Voltage Relay meets the
rule’s description:
• Rule: SIM_DefaultValueNotWellDefined
    Module: Simulation Protection Model
    Description: The default value of the property mentioned in the message of this Voltage
    Relay is not well defined. It should be "greater than or equal to" the value defined in the
    message.
• Rule: SIM_VoltageRelay_DTSMOMCompositeId_NonNull
    Module: Simulation Model
    Description: The auto-computation of the DTSMOM Composite ID is not successful for
    this Voltage Relay. Refer to the other Errors.


5.6 Simulation Auto-Generation
This section describes the “Simulation Model Auto-Generation” Workspace Validation
Sequence.


Proprietary – See Copyright Page              379                                Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

e-terrasource allows users to automatically update their current workspace model with a
simulation and generation model, using the “Simulation Model Auto-Generation”
Workspace Validation Sequence.
This auto-generation sequence only adds missing entities or modifies property values. It
does not correct the model by deleting or changing the configuration of the existing model.


5.6.1 Enabling the Auto-Generation of the Simulation Model
To enable the “Simulation Model Auto-Generation” Workspace Validation Sequence, the
Simulation Configuration entity should have its IsAutoBuildEnabled flag set, as shown in the
Figure 102.


Figure 102. Simulation Auto-Build Enabled


  Note: This functionality can only work if you have one and only one Simulation
  Configuration entity. To create one, refer to section 5.2.1.4 Simulation Configuration.

Enabling the Simulation Model auto-build:
• Creates a new Reclose Schedule with its associated Reclose Sequences. If not, at least
  one Reclose Schedule was previously defined.
• Creates a new Synchrocheck Type. If not, at least one Synchrocheck Type was
  previously defined.

Proprietary – See Copyright Page              380                               Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Creates one Default Boiler entity with its IsCoordinatedControl flag set, if this was not
  previously defined.
• Creates one Default Boiler entity with its IsCoordinatedControl flag not set, if this was
  not previously defined.
• Creates one Default Detailed Steam Turbine entity with its IsCoordinatedControl flag set,
  if this was not previously defined.
• Creates one Default Boiler entity with its IsCoordinatedControl flag not set, if this was
  not previously defined.
• Updates the Default Feed-Water Gain, Default Fuel-Air Gain, Feed-Water Gain, and Fuel-
  Air Gain entities, if their count is not equal to 64 for each of them.
• Updates the Simulation properties if they were not previously defined, of the following
  entities:
     – NetworkConfiguration
     – Switch
     – SynchronousMachine
• Allows for correcting the existing Prime-Mover Model to be enabled or not. For details,
  see section 5.6.2 Prime-Mover Auto-Correction.
• Allows the Generation Model Build to be enabled or not. For details, see section 5.6.3
  Generation Model Auto-Build.
• Allows the Prime Mover Model Build to be enabled or not. For details, see section 5.6.4
  Generation Dynamic Auto-Build.
• Allows the Protection Model Build to be enabled or not. For details, see section 5.6.5
  Protection Model Auto-Build.


5.6.2 Prime-Mover Auto-Correction
  Note: This option will tune the Simulation Model, based on the existing Network and
  Generation models.

When enabled, the Existing Prime-Mover Auto-Correction:
• Automatically corrects the existing Generating Unit Model by setting the ForGeneration
  flag to “No” when this unit is not associated with a Resource Controller.
• Automatically corrects the RatedMVA property of the Synchronous Machines based on
  its limits and the limits of its associated Generating Unit, if the ReatedMVA property is
  below the absolute value of the its greatest limit.
• Automatically corrects the Combustion, Hydro, and Steam Turbine Limit and Ramp Rate
  properties.


Proprietary – See Copyright Page             381                               Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Automatically corrects the Fraction PLC Control of the Combustion, Hydro, and Steam
  Turbines based on the existing model.


5.6.3 Generation Model Auto-Build
  Caution: This option is not recommended when using an existing tuned Generation Model.

When enabled, the Generation Model Auto-Build:
• Automatically builds the Generation Configuration entity if it does not currently exist in
  the model.
• Automatically sets the ForGeneration flag to “Yes” for all the Generating Units
  referenced by non-Condenser Synchronous Machines.
• Automatically builds Resource Controllers.
• Automatically sets the ForGeneration flag to “Yes” for all the Substations and Host
  Control Areas that are referenced by Generating Units with their ForGeneration flag set
  to “Yes”.
• Automatically creates the Tie Flow and Transacting Area model based on the Network
  model.
• Automatically creates the Generation Telemetry model if it does not currently exist in
  the model.
• Automatically updates the Control Center information of the Host Control Area based on
  the existing SCADA model.


5.6.4 Generation Dynamic Auto-Build
When enabled, the Generation Dynamic Auto-Build:
• Automatically builds the missing turbines (Combustion Turbine, Hydro Turbine, and
  Steam Turbine) for the Synchronous Machines that are not marked as Condensers.
• Allows the user to enable the auto-build of the Combined Cycle Plant model.
To enable the Generation Dynamic Auto-Build, the IsAutoBuildGenDynEnabled flag should
be set, as shown in Figure 103.


Proprietary – See Copyright Page            382                                Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 103. Generation Dynamic Model Auto-Build Enabled


5.6.4.1 Prime-Mover Auto-Build
When the Generation Dynamic Auto-Build is enabled, the Prime Mover model is
automatically updated by inserting missing turbines.
When a Synchronous Machine is not marked as a Condenser, and does not have a turbine
associated with it, it checks if a Generating Unit is associated with it:
• If it is, it looks at the Generation Type of this Generating Unit and derives the
  appropriate turbine type for this Synchronous Machine.
• If it is not, it uses the Default Turbine Type defined by the user.

  Note: This process only checks on existing Synchronous Machines that are part of the
  Network Model, are not marked as Condensers, and do not currently have a turbine
  associated with it.

Proprietary – See Copyright Page              383                                Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.6.4.2 Combined Cycle Plant Model Auto-Build
When Generation Dynamic Auto-Build is enabled, the user can choose to enable the
Combined Cycle Plant Model Auto-Build. To do so, the BuildCombinedCyclePlant flag should
be set.
Based on the existing Generating Unit entities, it will or will not create associated Combined
Cycle Plant entities, as well as the Heat Recovery Boiler and Steam Turbine – Boiler
Association entities.


5.6.5 Protection Model Auto-Build
To enable the Protection Model Auto-Build, the IsAutoBuildRelayEnabled flag should be set,
as shown in the following figure.


Figure 104. Protection Equipment Model Auto-Build Enabled

Proprietary – See Copyright Page              384                              Simulation Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

When enabled, the Protection Model Auto-Build:
• Acknowledges any user auto-build filtering selection.
• Enables the Automatic Switch model on existing Switches.
• Creates new Current Relays and their associated Relay – Switch Association entities.
• Creates new Frequency Relays and their associated Relay – Switch Association entities.
• Creates new Generic Under-Frequency Relays.
• Creates new Impedance Relays and their associated Relay – Switch Association entities.
• Creates new Synchro-Check Relays.
• Creates new Unit Isolation Breakers entities.
• Creates new Voltage Relays and their associated Relay – Switch Association entities.
The Maximum Iteration parameter allows you to define how many steps it will allow the
software to find the appropriate Relay – Switch Association entities for each Relay type.


5.6.5.1 Protection Equipment Build Filtering

  Note: The Protection Model Auto-Build will only consider equipment that is defined under
  the Control Center, if defined. The following filtering options will then only add to the
  Control Center filtering.

The user can define:
• The CB Type that is used to select the appropriate Switches. If no selection is made,
  there is no CB Type auto-build filtering.
• The geographical selection, by:
     – Selecting the Geographical Region where the Protection Equipment auto-build is
       performed.
     – Selecting the Sub-Geographical Region where the Protection Equipment auto-build
       is performed.
     – Selecting the Substation where the Protection Equipment auto-build is performed.

  Note: If Substation filtering is selected along with the Sub-Geographical Region and/or
  Geographical Region filtering, the auto-build follows the Substation filtering. If only the
  Sub-Geographical Region and Geographical Region filtering are selected, the auto-build
  follows the Sub-Geographical Region filtering. If none are selected, no geographical
  filtering is used by the auto-build.


Proprietary – See Copyright Page              385                               Simulation Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.6.5.2 Automatic Switch Auto-Build
When Protection Model Auto-Build is enabled, you can choose to enable Automatic Switch
Model Auto-Build. To do so, the BuildAutomaticSwitch flag should be set.
When enabled, the automation will find every switch connected directly to an
ACLineSegment and/or SeriesCompensator and decide, based on its topology model and
the auto-build filtering criteria, if this Switch should be considered for the Automatic Switch
model. If it is, it will update the appropriate flags to enable this Switch functionality.


5.6.5.3 Current Relay Auto-Build
When Protection Model Auto-Build is enabled, the user can choose to enable the Current
Relay Model Auto-Build. To do so, the BuildCurrentRelay flag should be set.
When enabled, the user can select which type of conducting equipment the new Current
Relay will protect.

  Caution: The auto-build finds the appropriate Relay – Switch Association entities to
  protect the selected conducting equipment type, following the user CB Type auto-build
  filtering criteria. However, it is highly recommended to not rely only on this tool to define
  the new Current Relay model. An additional check on the newly created entities may be
  needed, due to the specificity of each model.


5.6.5.4 Frequency Relay Auto-Build
When Protection Model Auto-Build is enabled, the user can choose to enable the Frequency
Relay Model Auto-Build. To do so, the BuildFrequencyRelay flag should be set.
When enabled, the user can select which type of conducting equipment the new Frequency
Relay will protect, following the user geographical auto-build filtering criteria.

  Caution: The auto-build finds the appropriate Relay – Switch Association entities to
  protect the selected conducting equipment type, following the user CB Type auto-build
  filtering criteria. However, it is highly recommended to not rely only on this tool to define
  the new Frequency Relay model. An additional check on the newly created entities may be
  needed, due to the specificity of each model.


5.6.5.5 Generic Under-Frequency Relay Auto-Build
When Protection Model Auto-Build is enabled, the user can choose to enable the Generic
Under-Frequency Relay Model Auto-Build. To do so, the BuildGenericUnderFreqRelay flag
should be set.
When enabled, the user can select if the auto-build creates Generic Under-Frequency
Relays associated with Substations or Geographical Regions, following the user
geographical auto-build filtering criteria.

Proprietary – See Copyright Page              386                                Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

5.6.5.6 Impedance Relay Auto-Build
When Protection Model Auto-Build is enabled, the user can choose to enable the
Impedance Relay Model Auto-Build. To do so, the BuildImpedanceRelay flag should be set.
When enabled, the user can select which type of conducting equipment the new
Impedance Relay protects.

  Caution: The auto-build finds the appropriate Relay – Switch Association entities to
  protect the selected conducting equipment type, following the user CB Type auto-build
  filtering criteria. However, it is highly recommended to not rely only on this tool to define
  the new Impedance Relay model. An additional check on the newly created entities may
  be needed, due to the specificity of each model.


5.6.5.7 Synchrocheck Relay Auto-Build
When Protection Model Auto-Build is enabled, the user can choose to enable the Synchro-
Check Relay Model Auto-Build. To do so, the BuildSynchroCheckRelay flag should be set.
When enabled, the auto build creates a new Synchrocheck Relay, if it does not already exist,
for all switches that have their SynchronizationCheck flag set by following the user CB Type
and geographical auto-build filtering criteria.


5.6.5.8 Unit Circuit-Breaker Protection Auto-Build
When Protection Model Auto-Build is enabled, the user can choose to enable the Unit
Isolation Breakers Model Auto-Build. To do so, the BuildUnitCB flag should be set.
When enabled, the auto-build finds the appropriate Relay – Switch Association entities to
protect the selected synchronous machines, following the user CB Type and geographical
auto-build filtering criteria.

  Caution: It is highly recommended to not rely only on this tool to define the new Unit
  Isolation Breakers model. An additional check of the newly created entities may be
  needed, due to the specificity of each model.


5.6.5.9 Voltage Relay Auto-Build
When Protection Model Auto-Build is enabled, the user can choose to enable the Voltage
Relay Model Auto-Build. To do so, the BuildVoltageRelay flag should be set.
When enabled, the user can select which type of conducting equipment the new Voltage
Relay protects, following the user geographical auto-build filtering criteria.

  Caution: The auto-build finds the appropriate Relay – Switch Association entities to
  protect the selected conducting equipment type, following the user CB Type auto-build


Proprietary – See Copyright Page              387                                Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

  filtering criteria. However, it is highly recommended to not rely only on this tool to define
  the new Voltage Relay model. An additional check of the newly created entities may be
  needed, due to the specificity of each model.


Proprietary – See Copyright Page              388                                Simulation Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

6. Alarm Modeling
The e-terrahabitat Alarm application provides a method of notifying operators, in real time,
of events occurring on their system.
“Events” are changes to the system’s state that are detected by application software. An
application that detects an event can use Alarm to bring the event to the operator’s
attention. An event is usually printed and archived by the Alarm application. It may be
processed as an alarm depending on the attributes modeled in the Alarm model and
attached to the event. An audible and/or visual indicator is used to report the alarm to the
operator. An alarm requires operator acknowledgment and/or deletion.
Each event is typically associated with an object (e.g., an e-terrascada point representing a
circuit breaker, a PROCMAN task). An event is posted by the client application with a set of
attributes. The Alarm application processes the event according to these attributes and the
modeling information described below.
When the Alarm application is configured for a given site, its model must be defined to
reflect the site’s configuration and to obtain the desired behavior during the alarming of
significant events. Most of these modifications to the model occur when the Energy
Management System (EMS) is installed. However, it is fairly common for system managers
to update their Alarm modeling in order to satisfy operator requests (e.g., auto-delete or
multiple acknowledgment features), or to deal with hardware modifications such as new
printers.
The objective of this chapter is to document the various tables that make up the Alarm
model.
For additional information about the e-terrahabitat Alarm application, refer to the Alarm
User’s Guide in the e-terrahabitat documentation set.


6.1 Alarm Displays
Configuration of the alarm model is performed using tree view displays and property
sheets, as well as grid displays.


Proprietary – See Copyright Page             389                                   Alarm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

6.1.1 Tree View Displays
The Alarm tree view can be displayed by clicking the Alarm button on the toolbar.


Figure 105. Alarm Tree View


Proprietary – See Copyright Page            390                                  Alarm Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

6.1.2 Grid Displays
Grid displays of the tables in the alarm portion of the model are accessible via the Tables
Explorer. Click Tables on the toolbar to display the Tables Explorer, and expand the Alarm
tree node.


Figure 106. Alarm Grid Displays in Tables Explorer

Click a table name to display a paged grid of all of the records in the table. The number of
records shown per grid page is controllable through your user preferences.


Proprietary – See Copyright Page                 391                               Alarm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 107. Alarm Category Grid Display

Keep in mind that grid displays must be manually refreshed using the Refresh button           at
the top of the grid.
Rather than paging through an entire grid, it is typically more efficient to use the Search
toolbar button to enter search criteria for the specific records that you are looking for.


6.2 Alarm Model

6.2.1 Alarm Configuration Parameters
Various Alarm application parameters are explained in further detail below.
• The default settings for Exception, Category, Permission Area, and Location are used
  when an event posted to Alarm has one or more of these fields that are invalid. When
  an invalid field is encountered, it is replaced by the corresponding default value.
• The timer settings determine how often to update information. For performance
  reasons, it is important to set these values at reasonable levels.
• Permit database check rate: The PERMIT settings do not change often, but when they
  do, Alarm should reload them. The recommended setting for this timer is 30 seconds.
  Checking too often results in deteriorated performance. In this scenario, the worst case
  for the new PERMIT settings to take effect is 30 seconds.
• Hdb transaction rate: Information included on displays is based on values in the Hdb
  database; therefore, if this timer is too long, the information displayed may not be
  timely. The recommended setting for this timer is 0.5 seconds.


Proprietary – See Copyright Page             392                                    Alarm Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• The Alarm List Full is issued when the alarm list has reached a defined percentage. Only
  one alarm is issued when this value is reached, until the alarm list returns to below the
  defined percentage and then exceeds it again.
• Percent to free in full list: When the alarm list becomes 100% full, Alarm automatically
  frees 1% of the alarms in the list by default. Depending on how fast alarms are entering
  the system, this value can be increased to avoid this process repeating over and over.
  Alarm removes the oldest, lowest-priority alarms first and then proceeds to newer,
  higher-priority alarms.
• Operating procedures directory: Specific alarms may have a document attached to
  them that provides additional information. This directory specifies where these
  documents are stored.
• Use special area alarming: Special area alarming defines a set of permission areas for
  which Alarm auto-acknowledges all incoming alarms. The areas included in the list must
  be separated by commas with no spaces in between (Area1,Area2,Area3). The number
  of areas that can be defined is limited to the size of a 76-character text field.
• Number of priorities: This setting is used to notify e-terrabrowser of the number of
  priority buttons to display on the alarm displays. When this value is set to zero, only the
  priority buttons that contain alarms are displayed; otherwise, if all priority buttons are to
  be shown regardless of the alarms in the system, this value is set to the largest priority
  value used. By default, Alarm uses eight priority levels, so this value is set to 8.
• Leave duplicate spaces: By default, the Alarm server removes duplicate spaces from
  the formatted text that is placed in the circular log. When spacing is critical for the
  formatted text, this setting prevents Alarm from removing the duplicate white space in
  the text before placing it into the CIRCLG log.


6.2.2 Applications
The AlarmApplication table identifies the applications that are clients of the Alarm server.
Each client that uses Alarm must have an associated AlarmApplication record defined.
The message set property should specify the name of the file that defines the application’s
MLF alarm messages, without the “.almmsg” extension.


6.2.3 Categories
Alarm categories are used for grouping related exceptions. When an alarm occurs, the
category it belongs to can be displayed on synopsis displays. The AlarmCategory table is
used to specify the options attached to a category, as follows:
• ID: A string used to identify the category.
• Label: A string used to identify the category on the synopsis displays.


Proprietary – See Copyright Page                393                                 Alarm Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Priority: Defines the priority of the alarms issued in the category. Alarm supports
  priorities from 1 to 8, with 1 being the highest priority.
• Severity: Used to sort the Category and Location buttons on the synopsis displays from
  the lowest (least severe) to the highest (most severe).
• Color: The color chosen for the category is used on the Category button of the synopsis
  displays and the events text.
• Prevent abnormal alarm deletion: Any abnormal alarm issued under this category
  cannot be deleted by an operator action. These alarms can only be deleted by
  auto-delete, multiple delete, or overlay/delete operations or by the RUSER force
  commands.
• Prevent category acknowledgment: This prevents an operator from performing an
  acknowledgment on every alarm issued under the category. This option directly
  corresponds to the RUSER CATACK command.
• Display in system line: If desired, a category can be defined to not appear on the
  synopsis displays.
• When selected, display: Upon selection of the category, the e-terrabrowser command
  specified on the CAT record is executed. The most typical command is to call a display.
• When selected, silence: Silence any tones associated with the category.
• When selected, acknowledge: Acknowledge all the alarms issued in the category.
• FG command: A command that is executed when the Category button is clicked from
  the synopsis or category list displays.
    Two lines are available for the command string to allow for the use of proxy strings. The
    category has two proxy strings available: %CATID% and %CATLABEL%. The %CATID%
    proxy substitutes in the two-letter category ID for the category, and the %CATLABEL%
    proxy substitutes in the category label. The proxies are to be used the same way they
    are used in keysets. It is recommended that %CATID% be set to key3 and %CATLABEL%
    be set to key4.


6.2.4 Default Logs
The AlarmDefaultLog is a child of the AlarmApplication. It identifies the default formatted
log to use for the application. If an AlarmOverrideLog is defined in the exception definition
for a particular event, the event is sent to that log instead; otherwise, it is sent to the log
indicated by the AlarmDefaultLog. More than one default log can be defined under an
AlarmApplication record.
The AlarmDefaultLog has only one field that identifies the name of a formatted log. If an
invalid name is specified, the Alarm validation program does not detect it, but the Alarm
server aborts at startup with a meaningful explanation.


Proprietary – See Copyright Page              394                                    Alarm Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

6.2.5 Object Definitions
The records in the AlarmObjectDefinition table contain a set of attributes that describe an
alarmable object in an alarm client’s database. These attributes are used by the Alarm
server when processing events associated with the object.
The ID string is used to identify the object definition. Typically, it matches a record type in
the client database.
For example, the e-terrascada application can define a “POINT” AlarmObjectDefinition
record that is used to define the exception definitions associated with events related to
e-terrascada points.
Information regarding the processing of events attached to the object definition:
• Multiple tone suppression: If Yes, the Alarm server does not issue a second tone if a
  tone has already been issued for one of the related alarms.
• Multiple ack: If Yes, acknowledgment of any one of the alarms under the same instance
  of the same object definition causes all the related alarms to be acknowledged.
• Multiple delete: If Yes, deletion of an alarm causes all the alarms under the same object
  definition to be deleted as well.
• Overlay/Ack: If Yes, there can only be one unacknowledged alarm under the object
  definition. A new alarm under the object definition is unacknowledged and the previous
  alarm is automatically acknowledged.
• Overlay/Del: If Yes, there can be only one alarm under the object definition that is either
  unacknowledged or acknowledged. A new alarm under the object definition is
  unacknowledged.


6.2.6 Exceptions
The AlarmExceptionDefinition table consists of a set of attributes that describe a particular
exception. These attributes are used by the Alarm server when processing events reporting
the exception.
The attributes of an exception can be statically modeled, or they can be specified by the
client at the time the exception occurs when “Use API Options” is set to Yes.
The AlarmExceptionDefinition record consists of the following fields:
• ID: A string used to identify the exception record.
• Log message: A string that identifies the message to be used to format the event. This
  ID identifies the proper formatting function within the message set defined either on the
  parent AlarmApplication record or in the overriding Message Set field of the
  AlarmExceptionDefinition record. An invalid ID causes the Alarm validation to produce a
  warning message and the Alarm server to use a default message.


Proprietary – See Copyright Page               395                                    Alarm Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Overriding message set: A string naming the message set to be used instead of the one
  specified on the parent AlarmApplication record.
• Operating procedure: Specifies a file to display for this alarm when an operator selects
  the URL icon on the alarm. This is designed to guide the operator in the actions to be
  taken when this alarm occurs. The URL icon appears only when this field is defined in
  the database. The directory specification for these files is modeled on the Alarm
  Configuration parameters.
• Inhibit: When Yes, indicates that the alarm for this exception is suppressed.
• Tone: If No, the Alarm server does not issue a tone for the alarm.
• Use API options: Indicates whether the options specified by the client, when it posts the
  event, should be used to process the event. This allows the client application to
  determine the characteristics of the exception at the time it occurs.
• In alarm list: If the API options are not used, this flag is used to decide if the event is an
  alarm or not.
• Auto ack: If set, the incoming alarm is acknowledged automatically, as well as the
  related alarms if “multiple ack” is set on the object definition.
• Auto delete: If set, when the alarm is acknowledged it is also deleted, as well as related
  alarms if “multiple delete” is set on the object definition.
• Allow abnormal alarm deletion: If set, an incoming alarm or event that is not abnormal
  causes deletion restrictions on related alarms to be removed. These related alarms are
  still abnormal, but the operator can delete them.
• Abnormal: Indicates whether the event is abnormal or not. Abnormal events appear
  with a red time field on the alarm displays; normal events have a black time field. If Yes,
  the alarm is forced to always be abnormal. If No, the alarm is forced to always be
  normal. If it is set to Conditional, the client issuing the alarm is responsible for
  determining the normal/abnormal state of the alarm.


6.2.7 Override Logs
The AlarmOverrideLog record is a child of the AlarmExceptionDefinition record. It identifies
a formatted log used to log events that are posted with the exception definition. Multiple
AlarmOverrideLog records can be specified under the same exception. When
AlarmOverrideLog records are defined under an exception, the formatted log specified by
the AlarmDefaultLog record at the AlarmApplication level is ignored.
The AlarmOverrideLog record has only one field that identifies the name of a formatted log.
If an invalid name is specified, the Alarm validation program does not detect it, but the
Alarm server aborts at startup with a meaningful explanation.


Proprietary – See Copyright Page              396                                    Alarm Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

6.2.8 Locations
The AlarmLocation table identifies a location. Locations are one of the keys used by Alarm
to classify alarms. Every client specifies a location when it posts an event, and the Alarm
server maintains lists of alarms for every location. Locations usually match the list of
e-terrascada substations in the system.
However, it is fairly common to have a few additional AlarmLocation records that are used
for events related to the control center (Cfgman or PROCMAN alarms, for example). If no
location is specified when an event is issued, a default location modeled in the Alarm
database is used.
The AlarmLocation record consists of the following fields:
• ID: A string identifying the location.
• Display in system line: If Yes, the location appears on the Synopsis display.
• FG command: The FG command to be executed when a user selects this location from
  the Synopsis display. Two lines are used to define the command in order to make use of
  proxy strings. The %LOCID% proxy substitutes the location name for the proxy and
  needs to be set to key201.


6.2.9 Horns
The AlarmHorn table identifies a PC name where the e-terrabrowser client is running. Every
PC that is used as an e-terrabrowser client should be modeled.
The AlarmHorn record consists of the following fields:
• ID: A string identifying the horn in the Alarm database.
• Computer name: This specifies the computer to which the audio command is to be sent.
  This is the network name of the computer.
• Silence area: This permission area is used when a silence command is received from the
  computer to which the horn is attached. The user needs to have audible permissions for
  this area in order to silence the tones.
The AlarmHornSilence record is used to specify additional horns to silence when the parent
horn receives a silence request. There are no permission checks for these silences, but the
parent horn must have audible permissions for its silence area to silence the additional
horns.


6.2.10 Tones
The AlarmTone table identifies a wave file to be sounded by the e-terrabrowser client. The
AlarmTone record is a child of the AlarmHorn record. Since a tone only identifies a wave file
to be played, a horn can have any number of tones.


Proprietary – See Copyright Page             397                                   Alarm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Tones can be associated with categories and/or exceptions. Such associations are made to
identify which tone(s), if any, should be sounded for incoming alarms. The exception
definition and the category used to issue the alarm are the keys to decide which tone to
sound.
The AlarmTone record consists of the following fields:
• Wave file name: A string matching the name of a file located in the AudioAlarm
  directory.
• Single stroke: If Yes, the wave file is played once. If No, the wave file is played
  continuously until it is silenced by the operator.


6.2.11 Tones by Category
The AlarmCategoryTone table is used to identify the tone(s) to play when an alarm in a
particular category occurs. For a given category, one AlarmCategoryTone record should be
created for each AlarmTone that should be played.


6.2.12 Tones by Exception
The AlarmExceptionTone table is used to identify the tone(s) to play when a particular
exception occurs. For a given exception, one AlarmExceptionTone record should be created
for each AlarmTone that should be played.


6.2.13 Queues
The AlarmLogmanQueue table identifies Logman queues to use for printing events.
The AlarmLogmanQueue record has only one field that identifies the name of a Logman
queue.
If an invalid name is specified, the Alarm validation program does not catch the error. An
invalid name is one that does not match one of the queues defined in the LOGMAN
database. It is only when Alarm tries to print an event on that invalid queue that an error
message is logged in the Alarm message log.
The AlarmQueueArea table defines the permission areas that filter the events sent to the
logger.
The AlarmQueueArea records are associated with AlarmLogmanQueue records using the
AlarmQueueAreaQueue table. If there are no permission areas associated with a Logman
queue, all events are printed.


Proprietary – See Copyright Page              398                                    Alarm Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

6.3 Setting Up Horns and Tones
To configure horns and tones in the Alarm model for issuing and silencing tones, the
following steps should be followed:
1. Create the AlarmHorn and AlarmTone records.
2. Create AlarmCategoryTone records to define the tone(s) to issue when the Alarm server
   processes an alarm with a given category.
3. Create AlarmExceptionTone records to define the tone(s) to issue when the Alarm server
   processes an alarm with a given exception.
In addition, the following configurations can be done at the object definition, exception, and
category levels:
• AlarmObjectDefinition: If the Multiple Tone Suppression flag is set to Yes, when a new
  alarm for this object is processed with a tone to sound, the Alarm server checks to see if
  there is already at least one unacknowledged alarm for the same object. In that case,
  the tone is not issued.
• AlarmExceptionDefinition: If the Issue Tone flag is set to No, no tone is issued for an
  alarm associated with this exception.
• AlarmCategory: If the When Selected, Silence flag is set to Yes, when the Category
  button is clicked, the tones associated with this category are silenced, if the user has the
  AUDIBLE permission for the silence area defined on the Horn record.


6.4 Simple Return to Normal Scenario
This example is intended to show how to model Alarm so that alarms designed to notify
users of an abnormal state are automatically acknowledged or deleted when the state
returns to normal.
In this example, an analog alarm is used to demonstrate an analog value that crosses a
high threshold and signals an abnormal alarm. The analog then returns below the threshold
back into its proper value range and signals a Return to Normal alarm. In many cases, once
the Return to Normal alarm has been issued, the previous abnormal alarm can be
automatically removed.
For this example, Prevent Abnormal Alarm Deletion is set on the category for the abnormal
alarm. This option prevents an operator from deleting the alarm; however, it can still be
acknowledged. The only way this alarm can be deleted is for another alarm with the same
Object Identifier to be issued with an Object Definition having the Multiple Delete option set.


Proprietary – See Copyright Page             399                                    Alarm Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 108. Simple Return to Normal Example

• Abnormal Alarm Settings
     – The analog object definition has the Multiple Delete option on.
     – The category definition has the Prevent Abnormal Alarm Deletion option on.
     – The exception definition has the Auto-Delete option off.
     – Issue the alarm with a specific object identifier number.
     – Acknowledge the alarm from an alarm display.
     – Ensure that the alarm cannot be deleted.
• Return to Normal Alarm Settings
     – The analog object definition is the same as the abnormal alarm.
     – The category definition has the Prevent Abnormal Alarm Deletion option off.
     – The exception definition has the Auto-Delete option on.
     – Issue the alarm with the same object identifier as the abnormal alarm.
If there are two alarms in the list, related based on the same object identifier, when the
Return to Normal alarm is acknowledged, the auto-delete function deletes it and any other
related alarms with the same object identifier, including the Abnormal alarm.
If the Abnormal alarm remains unacknowledged when the Return to Normal alarm is
acknowledged, the Abnormal alarm is not deleted. To compensate for this, set the multiple
ack and multiple delete settings on the object definition.
If the user does not need to be alerted about these alarms once they return to normal,
setting Auto-Acknowledge and Auto-Delete on the exception definition removes the Return
to Normal alarm and the previous Abnormal alarms without any user interaction
whatsoever.


Proprietary – See Copyright Page              400                                    Alarm Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

6.5 Complex Return to Normal Scenario
This example is designed to show an analog that passes through multiple threshold ranges
and overwrites the previous alarm with the latest alarm.
For this example, three thresholds are used and, at any given time, only one alarm is
displayed. Once the analog returns to its normal state, the notifying alarm is automatically
acknowledged by the alarm process.


Figure 109. Complex Return to Normal Example

• Threshold Violation Alarm Settings
     – The analog object definition has the Overlay Delete option on.
     – The exception definition has no options selected.
     – The category definition has no options selected.
     – Issue the alarm with a specific object identifier number.
• Return to Normal Alarm Settings
     – The analog object definition has the Overlay Delete option on.
     – The exception definition has the Auto-Acknowledge option set.
     – The category definition has no options selected.
     – Issue the alarm with the same object identifier as the violation alarm.
When the Threshold 2 level is crossed, a Threshold Violation alarm is issued. When the
analog drops into Threshold 1, a second Threshold Violation alarm is issued, which
acknowledges and deletes the first alarm. When the analog enters the Threshold 3 range, a
Violation alarm is issued that acknowledges and deletes the second alarm. Finally, the
analog enters the Normal operating range and a Return to Normal alarm is issued; this
acknowledges and deletes the Violation alarm, and then auto-acknowledges itself.

Proprietary – See Copyright Page               401                                   Alarm Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

At any given time in the span of this example, only one alarm is displayed in the alarm list.
Any user acknowledgments or deletions of the Violation alarms have no effect on the final
results.


Proprietary – See Copyright Page             402                                    Alarm Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

7. e-terracomm Modeling

7.1 Ordering Exported e-terracomm Records
Because e-terracomm has no unique requirements with regards to ordering records,
e-terrasource simply exports the records to the OAGMOM database in alphabetical order by
the Name/EMSName field.


7.2 e-terracomm Displays
Configuration of the e-terracomm model is performed using tree view displays and
property sheets, as well as grid displays.


7.2.1 Tree View Displays
The e-terracomm tree view can be displayed by clicking the Telemetry button on the
toolbar and selecting Open Access Gateway Servers. The e-terracomm information can be
found under the Servers folder.


Figure 110. e-terracomm Menu View


Proprietary – See Copyright Page          403                           e-terracomm Modeling
                                                             e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 111. e-terracomm Tree View


7.2.2 Grid Displays
Grid displays of the tables in the e-terracomm portion of the model are accessible via the
Tables Explorer. Click Tables on the toolbar to display the Tables Explorer, and then expand
the SCADA tree node and the Communications tree node. The e-terracomm tables begin
with the prefix “Comm”.


Figure 112. e-terracomm Grid Displays in Tables Explorer

Proprietary – See Copyright Page                404                        e-terracomm Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.2.3 Linkage Displays
To quickly link related records, e-terrasource provides special-purpose linkage displays,
which are accessible using the Linkages button on the toolbar.
The CommDataItemName records that represent intersite data measurements are typically
linked to a measurement (Analog, Accumulator, or Discrete) within a substation.
For e-terracomm modeling, the CommDataItemName-to-Measurement Linkage display
allows CommDataItemName records to be quickly linked to the associated SCADA Analog,
Accumulator, or Discrete records using the drag-and-drop feature.


Figure 113. CommDataItemName > Measurements Linkage Display


7.3 e-terracomm Model

7.3.1 e-terracomm Servers
Because many systems have more than one e-terracomm server (each with its own model),
each server is represented by a separate server (CommServer) record. All e-terracomm
modeling is performed on a server-by-server basis.
When importing a model, the server name defaults to “Server1”.
When exporting a model, you can specify the name of the server to export. This also
defaults to “Server1”.


7.3.1.1 Importing Multiple Servers
The “EMS Import – All” sequence is designed to import a set of validated, cross-mapped
e-terrahabitat models and produce a federated, properly linked model. If you import
SCADAMOM and OAGMOM together during an “EMS Import – All” operation, the resulting
CommDataItemName records will be linked to the corresponding Analog, Discrete, and
Accumulator records during the transformation step.


Proprietary – See Copyright Page             405                            e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

If you have more than one e-terracomm server that you want to manage with
e-terrasource, you can import the OAGMOM for one server together with SCADAMOM. You
can then run “EMS Import – All” for each additional e-terracomm server, specifying a
different CommServer name on each import until all OAGMOM models have been imported.
Then, you can use the sample Link_CommDataItemName_Measurement.sql script to link
the CommDataItemName records to the Analog, Discrete and Accumulator records. This
script assumes that the CommDataItemName.Name field contains the SCADAMOM
composite ID of the target measurement, with a period (.) used as a delimiter.


7.3.1.2 Exporting Multiple Servers
Upon installation, e-terrasource is configured to export a single e-terracomm server. If your
system must support multiple servers, you can modify the import/export metadata to
export up to nine e-terracomm servers.
To do so, use the Administration Explorer to browse to Import/Export > Types. In the “Java
Transform CIM/XML to All” type, expand the Targets folder, and then for each target,
expand the Parameters folder.
You will find parameters with the following names:
 Parameter Name               Parameter Value
 DestFileOagmom               [%WorkspaceId]_[%UserId]_oagmom.oagmom
 CommServer                   Server1
You can add additional pairs of these parameters for each additional server to export. For
example, if you have a total of three e-terracomm servers, you would add the following
parameters:
 Parameter Name               Parameter Value
 DestFile1Oagmom              [%WorkspaceId]_[%UserId]_oagmom1.oagmom
 CommServer1                  <second CommServer name>
 DestFile2Oagmom              [%WorkspaceId]_[%UserId]_oagmom2.oagmom
 CommServer2                  <third CommServer name>
Simply increment the number in each parameter name for each additional server you want
to export, up to a maximum of nine.
Note that the file extension for all of the DestFile<n>Oagmom parameters must be
“.oagmom”.


Proprietary – See Copyright Page                406                        e-terracomm Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.3.2 e-terracomm Configuration Parameters
The default buffering time and the grace period for reception are used as defaults for their
corresponding CommDataSet fields.
• Default buffering time: Default number of seconds to wait after an exception has
  triggered an output data set, before shipping the triggered data set (accommodates
  bursts of exceptions). Can be overridden by filling the EXCEPT BUFFER field on the
  CommDataSet. Value must be 0 or a positive number not greater than 99.
• Grace period for reception: Default percentage of the periodicity or integrity interval to
  wait before declaring an input dataset to be late. Can be overridden by filling the
  PERIODIC GRACE field on the CommDataSet. Value must be between 0 and 100%.
e-terracomm can be configured to write the data items’ value, quality, time stamp, change
of value counter, and time received in the database so they can be displayed.
• Automatic: The update is done periodically at the specified periodicity. The update is
  actually done only when changes have occurred since the last update.
    As e-terracomm is not the place where values are normally checked, except for
    debugging purposes, the periodicity can be fairly large. For databases with large
    numbers of data items, GE strongly recommends setting the database update to
    Manual. Also note that, when set to Automatic, clicking the Update button on the
    displays where data items are shown forces the update.
• Manual: The update is performed on operator request (Pokepoint button).
Note that in no cases are data values and quality changes lost. The current value and
quality are maintained in memory. The difference is that, when writing periodically, changes
of value and quality can be seen on the displays (data items or data set contents) without
operator intervention. When writing periodically, and depending on the periodicity, some
changes may not be seen.
The update mode and periodicity can be modified at run time.
The following parameters relate to Priority Pools (for more information, see section
7.3.10 Priority Pools):
• Priority Pool processing enabled: This flag can be changed to enable or disable the
  Priority Pool feature. Priority Pools are used to organize CommRemotes into prioritized
  groups to control the order in which connections to remotes are established. At least
  one pool must be modeled (with only one pool, the enabling of the remotes is the same
  as when Priority Pool processing is disabled).
• Failed remotes temporarily NISed: If checked, the remotes of a pool that are unable to
  connect/handshake during the modeled Max Time for the pool are disabled until all
  pools are processed. If not checked, the remotes of a pool that are unable to
  connect/handshake during the modeled Max Time for the pool are left enabled so they
  can continue trying.


Proprietary – See Copyright Page             407                            e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.3.3 Link Applications
Link applications are the programs that implement a communication protocol. They form
the link between OAGSERVE (the e-terracomm data server) and a remote partner.
The following link applications are available in e-terracomm:
• ISDLINK implements the InterSite Data protocol, a proprietary protocol, using NETIO.
• ICCPLINK implements the Inter-Control Center Communications Protocol over TCP/IP.
• FILELINK implements a simple file-based protocol by reading an ASCII data file written
  on the e-terracomm system. Any suitable means to copy a file from one computer to
  another can be used.
• HABCLINK transfers data into and out of e-terrahabitat databases through HABConnect
  Sampler over TCP/IP.
• ELCOLINK implements the ELCOM-90 Protocol using X.25 or TCP/IP transport.
You can change, add, or remove CommLinkApplication records as needed. After choosing
the link application type, only ISDLINK and ICCPLINK have other fields that require
modeling.


7.3.3.1 ISDLINK
The only parameter that can be configured is the staggering timer.
Staggering Timer: To avoid having all the remotes connecting, downloading the
configuration, and creating data sets at the same time at startup or after a failover, it is
possible to set a timer that delays the enabling of the remotes. The staggering applies on
both e-terracomm and EMS failover. The first remote (in database order) is enabled as soon
as ISDLINK is ready, the second remote is enabled after the staggering time, the third after
twice the staggering time, and so on.
The value of this timer depends on how much data is downloaded; therefore, it is probably
necessary to experiment before finding the right value. A value too low voids the advantage
of the staggering, and a value too high delays the data exchange for the last remotes with
no reason. The value can be left to 0 (no staggering) for small systems.

  Note: For the staggering to work properly on EMS failover, the value of the retry timer
  should be set to at least the time between the disconnection from the enabled host to the
  reconnection to the new enabled host. Experimentation may be necessary.

Values between 1 and 99 are interpreted as seconds, and values between 100 and 999 are
interpreted as milliseconds. The values cannot be changed at run time.


Proprietary – See Copyright Page            408                            e-terracomm Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.3.3.2 ICCPLINK

7.3.3.2.1 Flow Control
There are two types of end-to-end flow control:
• In normal operation (after associations are established and initial handshaking is done),
  only data sets are exchanged. Sending data sets via ICCP is an operation not requiring a
  response from the receiving side (in MMS, this is an “unconfirmed request”). If, for any
  reason, the receiving side does not process the received data sets at the same pace as
  they are sent, the data set messages can back up in the sender and eventually lead to
  an ICCPLINK crash because of memory resource limits.
    To avoid this situation, ICCPLINK implements an “end-to-end flow control” mechanism.
    e-terracomm can be configured so that, every T1 seconds, ICCPLINK checks whether
    the remote site is processing the data set messages in a timely manner. If the remote
    site is not processing the data in a timely manner, ICCPLINK aborts the association with
    the remote that is not responding.
• It is also possible that a remote site does not respond at all to a request that requires a
  response, such as a connection request or a read of a data item. In this case, ICCPLINK
  can be configured to timeout after T2 seconds. If one of these requests times out,
  ICCPLINK aborts the association with the remote that is not responding. When the
  association is aborted, all pending messages are lost.

  Important Note: Unanswered requests (T2) might also be an indication of network
  problems, such as discarded packets happening when exceeding the contracted
  bandwidth. Frequent disconnections triggered by the end-to-end flow control should
  prompt you to check with your WAN provider.

If T1 is set to a value <= 0 or not filled, ICCPLINK uses 120 seconds. Note that T1 is not a real
“keep-alive” timer; therefore, it should be a fairly large value (e.g., >= 30 seconds). T2 should
be set to a value smaller than T1 (e.g., 15 seconds). If T2 is set to a value <= 0 or not filled,
ICCPLINK uses 0.5 * T1 seconds.
T1 and T2 are used for all ICCPLINK remotes, but the flow control can be enabled/disabled
on a remote basis.
T1 and T2 can be changed at run time, as described in the e-terracomm User’s Guide –
Real-Time Operation.


7.3.3.2.2 MMS Queue Parameters
MMS-EASE V7.x implements a flow control mechanism (independent of the ICCPLINK
end-to-end flow control). This mechanism is intended to prevent ICCPLINK from
overwhelming the OSI stack with requests.
In ICCPLINK, confirmed requests and information reports pass through a queue before
being sent (the queue is necessary to maintain request and information report order).

Proprietary – See Copyright Page               409                            e-terracomm Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

Before retrieving a message from the queue, ICCPLINK checks if there are enough stack
resources available. If enough resources are available, the message is sent. If not, the
message remains on the queue and ICCPLINK tries to send the message later.
Queue Timer T1: Time (in milliseconds) before sending the next message when there are
resources available to send the current one. The recommended value is 50 ms.
Queue Timer T2: Time (in milliseconds) before re-sending the same message when there
were not enough resources available to send it. The recommended value is 100 ms.
Queue Max Size: Maximum number of messages queued. If the queue reaches this number
of messages, ICCPLINK aborts the association with the remote site; this cleans up the queue
(purge) and all stack resources. The recommended value is 100. The maximum is 500.
Queue Max Resources: Number of stack resources available allowing ICCPLINK to send a
message. If the number of resources available is lower than this value, ICCPLINK leaves the
message on the queue and waits Queue Timer T2 milliseconds. The recommended value
is 4.
The MMS Queue parameters can be changed at run time, as described in the e-terracomm
User’s Guide – Real-Time Operation.


7.3.3.2.3 MMS Queue Statistics
Statistics about stack resources availability and about the MMS Queue can be printed
periodically and/or every time an association with a remote site is lost. Statistics are printed
in the ICCPLINK application log file (stdout). Printing is enabled/disabled on a remote basis
(see the remote configuration in ICCPLINK).
Statistic Timer: Periodicity at which statistics are printed (when periodic printing is enabled;
see ICCPLINK). Defaults to 60 minutes if <= 0 or not filled.
The value can be changed at run time, as described in the e-terracomm User’s Guide –
Real-Time Operation. When the value is changed at run time, it is taken into account only
after the current timer elapses. For example, if the timer was 60 minutes and it is changed
to 10 minutes, it can take up to 60 minutes, if the timer just restarted, for changing to
10 minutes.
Staggering Timer: To avoid having all the remotes connecting and creating data sets at the
same time at startup or after a failover, it is possible to set a timer that delays the enabling
of the remotes. The first remote (database order) is enabled as soon as ICCPLINK is ready,
the second remote is enabled after the staggering time, the third after twice the staggering
time, and so on. The value of this timer depends on how many data sets (average) each
remote creates; it is probably necessary to experiment before finding the right value. A
value too low voids the advantage of the staggering, and a value too high delays the data
exchange for the last remotes with no reason. The value can be left to 0 (no staggering) for
small systems.
Values between 1 and 99 are interpreted as seconds, and values between 100 and 999 are
interpreted as milliseconds. The value cannot be changed at run time.


Proprietary – See Copyright Page              410                            e-terracomm Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.3.3.2.4 AR Names
TCP AR Name: At least one TCP/IP local AR name must be modeled. It is possible to
configure more than one TCP/IP local AR name for specific situations that are described in
the e-terracomm & e-terracontrol SISCO Stack and MMS Security Configuration Guide.
The value must match the local AR name(s) for TCP/IP transport configured in MMS EASE.
For details about the MMS-EASE configuration, refer to the e-terracomm & e-terracontrol
SISCO Stack and MMS Security Configuration Guide. The value can be entered literally or as
an environment variable.
It is better to use an environment variable on dual redundant systems, because you are
able to have exactly the same savecase on both machines, the actual AR name being the
translation of the variable.


7.3.4 Legal Applications
The CommLegalApplication table is used only for HABCLINK. For HABCLINK, a
CommDataSet must be associated with an application on the remote.
The legal application ID is the name of the target database, and the e-terrahabitat
application in which it is found. Each HABCLINK set can reference only items within a single
database within a single application. The legal application ID is entered as
“database,application”.


7.3.5 Communications Topology
The communication topology describes the quantity of and various qualities about the
connections between e-terracomm and remote communications partners. This topology is
represented by a hierarchy of three record types:
• CommRemote: Describes a remote communications partner: an entity with which you
  want to exchange data, such as another control center or a local EMS system. That
  partner can be across the state or country, or just across the room.
• CommLink: Models a virtual connection to a remote communications partner. The
  number of links that are modeled corresponds to the number of simultaneous
  connections that you want to communicate on with that partner.
• CommPath: Designates the actual connection instances that are possible for a
  CommLink. When multiple CommPath records occur under a CommLink record, the link
  application accepts or makes a connection on only one of the CommPaths at a time.
The modeling of the communications topology varies depending on the communications
protocol. For details, refer to the following sections.


Proprietary – See Copyright Page            411                            e-terracomm Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.3.5.1 ICCPLINK
ICCP connections are categorized as either “single-direction association” or “dual-direction
association”.
Single-direction associations require one link for the client and one link for the server if data
is exchanged in both directions. Each link has one or two paths depending on whether the
remote system is redundant or not. Single-direction associations with one-way data
exchange require only one link with one or two paths. All paths under a given link must
have the same setting for the master and single-direction association properties.
Dual-direction associations require one link, typically with two paths to represent a dual
redundant remote system.
For either configuration, the number of paths under a link is not limited to two. As many
paths as necessary can be configured to support backup control centers, for example, but
only one path is active at a time.
Valid configurations are:
• Single-direction association (all paths have the single-direction association set with a
  maximum of two links; it is possible to have only one link when data is exchanged only
  one way).
      Remote
      +-- Link
      |   +-- Path (master)
      |   +-- Path (master)
      |
      +-- Link
          +-- Path (slave)
          +-- Path (slave)


• Dual-direction association (all paths have the single-direction association reset).
      Remote
      +-- Link
          +-- Path (master or slave)
          +-- Path (master or slave)


7.3.5.1.1 CommRemote
The following information applies to modeling ICCP CommRemote records.
• Name: Identification of the remote site. This is an arbitrary name with a length
  <= 16 characters. It is recommended that the name be limited to 14 characters because
  this remote identification is used to create the device part of a status data item ISD
  name, which has a maximum length of 14.

Proprietary – See Copyright Page              412                             e-terracomm Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

      Note: Prior to e-terracomm 2.3, the remote name was also the remote domain name.
      The remote domain name now has its own field (see below) where the name can be
      entered in mixed case with up to 32 characters as per the ICCP specification.

• Description: Brief description of the remote site.
• Remote type: Picklist to select the link application that the remote belongs to. Set this to
  ICCP Link.
• In service: In/out of service default setting (can be changed at run time).
• Remote domain: This is the name of the MMS domain created for the remote site. The
  remote site refers to this name when requesting data. The MMS domain name is an
  MMS identifier, and thus it must begin with a letter and contain only the characters
  [a...z], [A...Z], [0...9], $, and _ (underscore). The length must be <= 32 characters.

      Note: If left unfilled, the remote name is used. However, the use of an environment
      variable is no longer supported.

• Protocol version: The ICCP version the remote is using. Versions 1996-08 and 2000-08
  are supported. If the version selected here does not match the actual version the
  remote is using, the connection is aborted.
• Bilateral table ID: Version identifier of the bilateral table agreement for this remote. The
  version is exchanged between communicating sites and must be the same. This is a
  character string with a length <= 32 characters.

      Note: Prior to e-terracomm 2.1, the bilateral table ID was configured in the Version
      field of the TBLVER record (Bilateral Tables display). Starting with e-terracomm 2.1, you
      model the bilateral table ID directly on the remote record.

• Max scan rate: The maximum rate (in seconds) e-terracomm is allowed to send output
  data sets to that remote node. Not used for input data sets.
• Print statistics: Select the conditions under which MMS Queue statistics are printed.
• Log data set creation error: When a remote site creates a data set or the local site
  creates a data set at the remote site, the list of data items not found or without Read
  permission, if any, can be logged.
• Max transfer sets: The number of transfer sets that may be active at one time.
  Recommended value: the maximum number of data sets that are served to the remote
  site (output data set), including future expansions.
• Client/server flow control: Specifies whether ICCPLINK end-to-end flow control is
  disabled or enabled. Flow control can be disabled on a client/server path basis. If the
  path(s) under the remote is dual (one path for both client and server), disabling either
  client or remote disables the flow control. If the path(s) is single, flow control is disabled
  only on the selected path(s).


Proprietary – See Copyright Page              413                             e-terracomm Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

      Note: When the flow control is enabled for the server, ICCPLINK periodically sends an
      identification request on the server path of a single association. Some ICCP
      implementations do not support receiving requests in such a configuration. In this
      case, you must disable the flow control for the server.

• Drop hung slave associations: When set, this flag allows ICCPLINK to drop slave
  associations that seems to be hung. If the remote site sends association requests while
  ICCPLINK thinks that the association is already up, after three association requests,
  ICCPLINK drops the current one and creates a new one. This flag can be changed at run
  time.
• Supplemental data types with 1996-08 protocol: When enabled, this option allows
  ICCPLINK to exchange data types that were created for ICCP 2000-08 while the version
  is set to 1996-08. Obviously, the remote must be able to receive and/or send those data
  types.


7.3.5.1.2 CommLink
The following information applies to modeling ICCP CommLink records.
• Name: Identification of the link record. This character string is limited to 16 characters
  or fewer, with no embedded blanks. It is recommended that the length be limited to 14
  because this link identification is used to create the device part of a status data item ISD
  name, which has a maximum length of 14 characters.
• In service: In/out of service default setting (can be changed at run time).
• Retry timeout: How often (in seconds) the master paths under this link are retried when
  none is connected.


7.3.5.1.3 CommPath
The following information applies to modeling ICCP CommPath records.
• Name: Identification of the path. This character string is limited to 16 characters or
  fewer if the path is not registered with Configuration Manager; otherwise, the length is
  limited to 8 characters. If not registered, it is recommended that the length be limited to
  14 because this path identification is used to create the device part of a status data
  item ISD name, which has a maximum length of 14 characters.
• Register with Configuration Manager: Whether this path is registered with the
  Configuration Manager (configured as a device). For details about configuring paths in
  the Configuration Manager database, refer to the e-terracomm Software Installation
  and Maintenance Guide.
• In service: In/out of service default setting (can be changed at run time).
• Transport method: TCP/IP. This is the only transport allowed.


Proprietary – See Copyright Page             414                            e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Master: This indicates whether the association with the remote is initiated locally or at
  the remote site.
• Single-direction association: In a single-direction association, the path acts as a client
  (if Master is Yes) or as a server (if Master is No). In a dual-direction association, the path
  acts as a client and server at the same time; the Master flag only specifies who initiates
  the association.
• Remote AR name: Must match one of the remote AR names configured in MMS-EASE for
  the transport selected. For details about configuring MMS-EASE (for TCP/IP AR name
  only), refer to the e-terracomm & e-terracontrol SISCO Stack and MMS Security
  Configuration Guide. The value can be entered literally or as an environment variable.
• Local AR: Indicates which local AR name to use to form the association with the remote
  AR name.
• Domain name: This is the name of the MMS domain on the remote accessible to the
  local site. The MMS domain name is an MMS identifier, and thus it must begin with a
  letter and contain the characters [a...z], [A...Z], [0...9], $, and _ (underscore) only. The
  value can be entered literally or as an environment variable.


7.3.5.2 ISDLINK
The sections below describe the communications topology modeling for InterSite Data (ISD)
communications.


7.3.5.2.1 CommRemote
The following information applies to the modeling of ISD CommRemote records.
• Name: Identification of the remote, usually a local host (EMS system). The value can be
  entered literally or as an environment variable. This is an arbitrary name with a length
  <= 16 characters. It is recommended that the name be limited to 14 characters because
  this remote identification is used to create the device part of a status data item ISD
  name, which has a maximum length of 14.
• Description: Brief description of the remote.
• Remote type: Picklist to select which link application the remote belongs to. Set this to
  ISD Link.
• In service: In/out of service default setting (can be changed at run time).
• ISD max scan rate: The maximum rate (in seconds) e-terracomm is allowed to send
  output data sets to the remote node. Not used for input data sets.
• MCD processing: Picklist to select the type of multiple change detection processing
  done by ISDLINK (see section 7.5 MCD Processing).
     – None: No MCD processing.


Proprietary – See Copyright Page               415                             e-terracomm Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – Delta Count: Use a change of value counter. The counter reflects the number of
       changes since the last update.
     – Running Count: Use a change of value counter. The counter reflects the number of
       changes since the first time the value was sent.
     – Data Discrete: Use an integer value to add the MCD flag to a 2- to 4-state status
       value.
• ISD protocol version: The ISD version that ISDLINK tries to use. When a link is
  established, the version is negotiated, so the actual version used may change.
  Specifying the same version as the EMS host version speeds up the initialization.
  Supported versions are:
     – Version 5.0: For data exchange with e-terracomm, this version is the same as
       version 4.0 plus the ability to pass tag values (none, block open, block close, block
       open and close) and expected values for status points. On the EMS side, this version
       is available beginning with e-terrascada 2.4.
     – Version 4.0: This version has better quality mapping than the previous versions, and
       the ability to add and remove requested points without the need of a full download.
       Data exchanged can be time stamped. Analogs and counts are exchanged using
       IEEE floating point numbers. This version can be used with e-terrascada 2.2 or later
       (see section 7.7 InterSite Data 4.0).
     – Version 3.0: Analogs and counts are exchanged using IEEE floating point numbers
       (native mode for e-terrascada 2.x and e-terracomm 2.x).
     – Version 2.0: Analogs and counts are exchanged using VAX floating point numbers
       (native mode for e-terrascada 1.5.x).
     – Version 1.0: Same as 2.0 but for e-terrascada 1.4.x.
• Send BAD data to EMS: If set to Yes, data with bad quality is not sent to the EMS (it is
  treated as garbage quality data). This flag does not need to be used with ISD 4.0 or 5.0
  because the “BAD” quality can be transmitted to the EMS (see section 7.6 Filtering Bad
  Data).


7.3.5.2.2 CommLink
The following information applies to the modeling of ISD CommLink records.
• Name: Identification of the link. This is an arbitrary name with a length <= 16 characters.
  It is recommended that the name be limited to 14 characters because this link
  identification is used to create the device part of a status data item ISD name, which
  has a maximum length of 14.
• In service: In/out of service default setting (can be changed at run time).
• ISD retry timeout: How long (in seconds) after a connection is lost ISDLINK waits before
  trying to reconnect. If using staggering, all the ISDLINK remotes should have the same
  retry timeout, and its value should be the time necessary for the EMS failover to

Proprietary – See Copyright Page             416                            e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

    complete (i.e., the time elapsed between the disconnection from the old enabled host
    and the time the new enabled host is ready to make connections).
• Usage: Picklist to select the type of data exchanged on this link:
     – SCADA data (analogs, status, and counts)
     – SCADA controls (digital controls and setpoints)
     – Information messages (equivalent to ICCP Block 4)
     – Account messages and requests (equivalent to ICCP Block 8)


7.3.5.2.3 CommPath
The following information applies to the modeling of ISD CommPath records.
• Name: Identification of the path. This character string is limited to 16 characters or
  fewer if the path is not registered with Configuration Manager; otherwise, the length is
  limited to 8 characters. If not registered, it is recommended that the length be limited to
  14 because this path identification is used to create the device part of a status data
  item ISD name, which has a maximum length of 14 characters.
• Register with Configuration Manager: Whether this path is registered with the
  Configuration Manager (configured as a device). For details about configuring paths in
  the Configuration Manager database, refer to the e-terracomm Software Installation
  and Maintenance Guide.
• In service: In/out of service default setting (can be changed at run time).
• NETIO source object definition: This is the name of the source NETIO object for
  e-terracomm. On the remote side (usually the EMS host), a NETIO destination object with
  the same name must exist. The value can be entered literally or as an environment
  variable.
• NETIO destination object definition: This is the name of the destination NETIO object for
  e-terracomm, and it must correspond to the NETIO source object on the remote side
  (usually the EMS host). The value can be entered literally or as an environment variable.

  Note: Even when ISDLINK connects to a dual redundant EMS host, only one path is needed
  because only the EMS host having the primary role tries to form a connection. ISDLINK
  does not try alternative paths; instead, it tries to open a connection on all enabled paths if
  more than one is configured. This creates a duplicated path and ISDLINK aborts. Some
  e-terracomm installations need to have alternate connections to more than one EMS host
  (e.g., to a primary control center and to an emergency/backup control center). In this case,
  more than one path can be configured but only one at a time can be enabled. Switching
  from one control center to another requires that an operator disable the path to the
  current control center, then enable the path to the alternate control center.


Proprietary – See Copyright Page              417                            e-terracomm Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.3.5.3 HABCLINK
The sections below describe the communications topology modeling for HABCLINK.


7.3.5.3.1 CommRemote
The following information applies to the modeling of HABCLINK CommRemote records.
• Name: Identification of the remote, usually a local host (EMS system). The value must be
  entered literally; no environment variable is allowed. This is an arbitrary name with a
  length <= 8 characters. The content of the field is not important to the software
  (HABCLINK, HCAPI, or SAMPLER). It is combined with the string “HABCLINK” and used as
  the user name supplied to, and logged by, SAMPLER. The user name cannot be longer
  than 16 characters. The remote identification is concatenated with “HABCLINK”, which is
  8 characters long — hence the limit of 8 characters for the remote identification.
• Description: Brief description of the remote.
• Remote type: Picklist to select the link application that the remote belongs to. Set this to
  HABConnect Link.
• In service: In/out of service default setting (can be changed at run time).
• HABConnect max scan rate: The maximum rate (in seconds) e-terracomm is allowed to
  send output data sets to the remote node. Not used for input data sets.


7.3.5.3.2 CommLink
The following information applies to the modeling of HABCLINK CommLink records.
• Name: Identification of the link. This is an arbitrary name with a length <= 16 characters.
  It is recommended that the name be limited to 14 characters because this link
  identification is used to create the device part of a status data item ISD name, which
  has a maximum length of 14.
• In service: In/out of service default setting (can be changed at run time).
• HABConnect retry timeout: How often (in seconds) the paths under this link are retried
  when none is connected.


7.3.5.3.3 CommPath
The following information applies to the modeling of HABCLINK CommPath records.
• Name: Identification of the path. This character string is limited to 16 characters or
  fewer if the path is not registered with Configuration Manager; otherwise, the length is
  limited to 8 characters. If not registered, it is recommended that the length be limited to
  14 because this path identification is used to create the device part of a status data
  item ISD name, which has a maximum length of 14 characters.


Proprietary – See Copyright Page             418                            e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Register with Configuration Manager: Whether this path is registered with the
  Configuration Manager (configured as a device). For details about configuring paths in
  the Configuration Manager database, refer to the e-terracomm Software Installation
  and Maintenance Guide.
• In service: In/out of service default setting (can be changed at run time).
• SAMPLER host: The value is the name of the target node on which SAMPLER is running.
  The value can be entered literally or as an environment variable.
• SAMPLER port: The value is the number of SAMPLER’s TCP/IP socket (for information
  about matching the SAMPLER configuration with e-terracomm modeling, see
  “Configuring for HABConnect” in the e-terracomm Software Installation and
  Maintenance Guide). The value can be entered literally or as an environment variable.
• Max message size: Size, in bytes, of the larger message that can be sent/received on
  this path (maximum value is 3,700).


7.3.5.4 FILELINK
The sections below describe the communications topology modeling for FILELINK.


7.3.5.4.1 CommRemote
The following information applies to the modeling of FILELINK CommRemote records.
• Name: Identification of the remote, usually a local host (EMS system). The value can be
  entered literally or as an environment variable. This is an arbitrary name with a length
  <= 16 characters. It is recommended that the name be limited to 14 characters because
  this remote identification is used to create the device part of a status data item ISD
  name, which has a maximum length of 14.
• Description: Brief description of the remote.
• Remote type: Picklist to select the link application that the remote belongs to. Set this to
  File Link.
• In service: In/out of service default setting (can be changed at run time).
• Use timestamp for versioning: If Yes, the date and time stamp are used in addition to
  the archive number to identify backup files. The syntax of the file name in this case is
  <file>_YYYYMMDD_HHMMSS.<ext>_<version>. The version number is retained to ensure
  that the correct files are deleted when the value of Max Archive Versions is reached.
• Max archive versions: Maximum number of versions of the input or output file that are
  maintained in the archive directory. Must be >= 0 and <= 32767. The value of 32767 is
  reserved. When used with a non-null archive directory, it signifies a limit of
  1,000,000,000.


Proprietary – See Copyright Page             419                            e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.3.5.4.2 CommLink
The following information applies to the modeling of FILELINK CommLink records.
• Name: Identification of the link. This is an arbitrary name with a length <= 16 characters
  and no embedded blanks.
• In service: In/out of service default setting (can be changed at run time).


7.3.5.4.3 CommPath
The following information applies to the modeling of FILELINK CommPath records.
• Name: Identification of the path. This character string is limited to 16 characters or
  fewer if the path is not registered with Configuration Manager; otherwise, the length is
  limited to 8 characters. If not registered, it is recommended that the length be limited to
  14 because this path identification is used to create the device part of a status data
  item ISD name, which has a maximum length of 14 characters.
• Register with Configuration Manager: Whether this path is registered with the
  Configuration Manager (configured as a device). For details about configuring paths in
  the Configuration Manager database, refer to the e-terracomm Software Installation
  and Maintenance Guide.
• In service: In/out of service default setting (can be changed at run time).
• File operation: This field indicates whether the data is to be read from the file or written
  to the file.
• Multiple periods per file: This field indicates whether the data file contains multiple
  samples of data for each point or a single sample of the data.
• Number of periods per file: This field indicates how many periods to read/write in a
  “Multiple Periods per File” file.
• Preserve input file: This field is relevant only when the file operation is Read. It is for use
  in the special circumstance where it is desired to use FILELINK as a simulator to replay
  the same data over and over from an input file.
    This field should not be selected if you are doing FTP because FILELINK normally deletes
    the INPUT file so that it stops processing until the next file (which has the same name)
    comes in. If you want to archive your received files, do not use this option; use the
    archive directory option described below.
• File name: This value can be entered literally or as an environment variable, but it may
  need to be an environment variable since the field is limited to 32 characters. No
  embedded blanks are allowed.
     – For Read: The value is the complete file name specification (including the path) of the
       input data file. Redundant data files can be modeled by making this environment
       variable multi-valued (for details about how to configure multi-valued environment
       variables for FILELINK, see the note below).

Proprietary – See Copyright Page              420                             e-terracomm Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

        FILELINK first attempts to read the first file name, and it only attempts to read the
        second value (filename) if the attempt to open the first file fails.
     – For Write: The value is the complete file name specification (including the path) of
       the intermediate output data file. Redundant data files can be modeled by making
       this environment variable multi-valued (for details about how to configure
       multi-valued environment variables for FILELINK, see the note below).
        FILELINK first attempts to write the first file name, and it only attempts to write the
        second value (filename) if the attempt to open the first file fails. If the file already
        exists, it is overwritten. When the output file is filled, it is closed and immediately
        renamed to a file with the same name postfixed with the indicator “_0” (only if the
        file does not already exist). An application processing the _0 output file should either
        rename or delete it when it is done processing, so that FILELINK can re-create it
        when the next periodic scan is processed.

      WARNING: Do not use files mapped on a drive across a network. Any network problem
      may result in hanging the whole e-terracomm system for up to 30 seconds. If you do
      need to have the files coming or going across a network, have the other end mapping
      a local e-terracomm drive. This warning also applies to the Archive Directory field
      described below.

    Multi-valued environment variables for FILELINK must follow OSAL File Management
    parsing rules. The different values must be separated with a comma. Example:
    D:\TOPDIR\FILEDIR\OUTPUT.OUT,E:\TOPDIR\FILEDIR\OUTPUT.OUT

• Archive directory: The value can be entered literally or as an environment variable, but
  it may need to be an environment variable since the field is limited to 32 characters. No
  embedded blanks are allowed. The value is the complete directory specification for an
  archive directory. If a value is specified here, both input and output processed data files
  are copied to this directory. The number of versions of the files maintained in the
  directory is specified by “Max archive versions” in the remote record. Older versions are
  deleted. The files in the directory are renamed
  “<File Name>.<extension>_xxx”, where xxx is a sequential number starting from 1. For
  example, using the name of the file above, archive files have names such as
  “INDATA.DAT_17”, “INDATA.DAT_18”, etc. If using the date and time stamp, the format is
  INDATA.DAT_09-AUG-2004_095304 (colons cannot be used in the time due to file name
  restrictions).


7.3.5.5 ELCOLINK
The sections below describe the communications topology modeling for ELCOLINK.


Proprietary – See Copyright Page              421                             e-terracomm Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.3.5.5.1 CommRemote
The following information applies to the modeling of ELCOLINK CommRemote records.
• Name: Identification of the remote, usually a local host (EMS system). The value can be
  entered literally or as an environment variable. This is an arbitrary name with a length
  <= 16 characters.
• Description: Brief description of the remote.
• Remote type: Picklist to select the link application that the remote belongs to. Set this to
  ELCOM Link.
• In service: In/out of service default setting (can be changed at run time).
• ELCOM class: Class must be in the range 0–3.
• ELCOM max scan rate: The maximum rate (in seconds) e-terracomm is allowed to send
  output data sets to the remote node. Not used for input data sets.
• Buffering time: The buffering time for unsolicited data transfer.
• Max ID length: The maximum length for data item ID/ELCOLINK optional names
  (CommDataItemName).
• Keep-alive rate: This is the timer used for the Test association.


7.3.5.5.2 CommLink
The following information applies to the modeling of ELCOLINK CommLink records.
• Name: Identification of the link. This is an arbitrary name with a length <= 16 characters.
• In service: In/out of service default setting (can be changed at run time).
• ELCOM retry timeout: How long (in seconds) after a connection is lost ELCOLINK waits
  before retrying to reconnect.
• Link type: Specify whether this link initiates the connection request or responds to a
  connection request.
• Suffix <x> supported: Suffixes supported for this link. Suffix F is not permitted for type
  Initiator.
• Timestamp: This field is used for bringing a new database online (for details, refer to the
  section “e-terracomm Model Modifications” in the e-terracomm Software Installation
  and Maintenance Guide).


Proprietary – See Copyright Page             422                            e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.3.5.5.3 CommPath
The following information applies to the modeling of ELCOLINK CommPath records.
• Name: Identification of the path. This character string is limited to 16 characters or
  fewer if the path is not registered with Configuration Manager; otherwise, the length is
  limited to 8 characters.
• Register with Configuration Manager: Whether this path is registered with the
  Configuration Manager (configured as a device). For details about configuring paths in
  the Configuration Manager database, refer to the e-terracomm Software Installation
  and Maintenance Guide.
• In service: In/out of service default setting (can be changed at run time).
• Transport method: Choose TCP/IP or X.25 transport.
• X.25 Local DTE: If the transport method is X.25, enter the local host’s X.25 data terminal
  equipment (DTE) address.
• X.25 Remote DTE: If the transport method is X.25, enter the remote host’s X.25 DTE
  address.
• Initiator TCP/IP address: If the transport method is TCP/IP, enter the IP address (entered
  literally or as an environment variable) of the initiating host.
• Initiator TCP/IP port: If the transport method is TCP/IP, enter the port number of the
  initiating host.
• Responder TCP/IP address: If the transport method is TCP/IP, enter the IP address
  (entered literally or as an environment variable) of the responding host.
• Responder TCP/IP port: If the transport method is TCP/IP, enter the port number of the
  responding host.


7.3.6 Data Semantics Conversion
Data semantics conversion is provided to support:
• Defined representations of status and conversions to alternate representations
• Conversions between different meanings of the sign bit on analog values
    Although it is common among utilities to use the sign of an analog to represent the
    direction of flow, no convention as to whether positive represents “from” or “to” is
    universally accepted — aside from the obvious problem that “from” one utility means
    “to” another.
• Conversions between different units of value (scaling)
A data semantics conversion can take place when the data is received (“on input”) or when
the data is transmitted (“on output”).


Proprietary – See Copyright Page            423                             e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

The first step in modeling data semantics conversion is to determine the proportion of data
items of a given base type that requires conversion when exchanged with a given remote. If
the majority of the data items require conversion, the conversion should be modeled as
remote-wide, then blocked from the minority using data item–specific modeling.
The second step is to enter the conversion records that are needed. Both remote-wide
(CommDataConversion) and data item–specific (CommDataConversionDataItem) modeling
require conversion records. CommDataConversion records are entered as children of
CommRemote records.
Sequential conversions of the same type are allowed, and are performed only to the extent
of their common scope. This means that all the conversions explicitly modeled for a given
data item (“data item–specific”) are executed, regardless of their types, but only new types
of remote-wide conversions are then executed on that data item. For example, consider the
following model (all the conversions shown are for the single remote):
Data Item (1)                      Remote
 |                                   |
 +-- Scaling 1:100                   +-- Scaling 1:25
 |                                   |
 +-- Scaling 1:53                    +-- Flowdir: reverse

Data Item (2)
 |
 +-- Flowdir: don't reverse

Data Item (3)
Data Item (4)
Data Item (1) has two SCALING operations (1:100 then 1:53) and one FLOWDIR operation
(reverse) performed on it. The remote-wide 1:25 SCALING is not performed because a
data item–specific conversion of the same type (SCALING 1:100 and 1:53) pre-empted it.
Data Item (2) has one SCALING operation (1:25) performed on it, but the remote-wide
FLOWDIR operation (reverse) is blocked by the data item–specific FLOWDIR operation (do
not reverse).
Data Item (3) and Data Item (4) have both remote-wide conversions (SCALING 1:25 and
FLOWDIR reverse) performed.


7.3.6.1 Conversions of Status Representation
Conversions of status representation are modeled remote-wide or on a per-data item
per-remote basis, so that only when the exchanging sites differ in representation is a
conversion required.
When a status conversion is modeled, it is applied to both the current state and the
expected state when using data items of type supplemental.


Proprietary – See Copyright Page              424                          e-terracomm Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.3.6.1.1 Modeling Status Conversion on Input
The conversion is always done from the remote representation to the ICCP standard
representation, as described in the section “Use of Indication Point Model” in ICCP
IEC 870-6-802, TASE.2 Object Models, version 1996–08.
For example, breaker status values are defined as follows:
 TRIPPED                 Binary 01 = decimal 1
 CLOSED                  Binary 10 = decimal 2
 BETWEEN                 Binary 00 = decimal 0
 INVALID                 Binary 11 = decimal 3
Insert a CommDataConversion under the CommRemote to perform remote-wide
conversion, or under CommDataItem to perform data item–specific conversion.
• Name: User-friendly identifier of the conversion record. Not otherwise used.
• Conversion type: Select Status Map from the picklist.
• Input: Set this to Yes for conversion on input.
• Apply to all status measurements: Used for remote-wide conversions, to signal that all
  data items with a type of STATUS should have the conversion applied.
• Apply to all real measurements: Not relevant for status conversions.
• Apply to all integer measurements: Used for remote-wide conversions, to signal that all
  data items with a type of INT32 should have the conversion applied. Only the two lowest
  bits are affected by the conversion.
• Tripped/1: The one- or two-bit value that means “tripped”, “open”, or “off” in the parent
  remote’s protocol. All except the two lowest bits (values 0, 1, 2, and 3) are masked off
  during conversion.
• Closed/2: The one- or two-bit value that means “closed” or “on” in the parent remote’s
  protocol. All except the two lowest bits (values 0, 1, 2, and 3) are masked off during
  conversion.
• Between/0: The two-bit value that means “between states” or “in transition” in the
  parent remote’s protocol. All except the two lowest bits (values 0, 1, 2, and 3) are
  masked off during conversion. If the remote does not define more than one bit for status
  values, this field should be left unfilled, or entered as minus one (-1).
• Illegal/3: The two-bit value that means “invalid state” in the parent remote’s protocol. All
  except the two lowest bits (values 0, 1, 2, and 3) are masked off during conversion. If the
  remote does not define more than one bit for status values, or does not handle
  four-state readings, this field should be left unfilled, or entered as minus one (-1).


Proprietary – See Copyright Page                 425                        e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

    If the Between value is unfilled or negative, but the Illegal field is not, the remaining
    possible bit combination is also considered invalid. For example, if:
        Tripped= 3, Closed= 1, Between= -1, and Illegal= 2
    then, upon input, a value of 0 is translated to ICCP_STATUS_INVALID.
    If the Between and Illegal values are unfilled or negative, a value that translates to
    either Between or Illegal:
     – is translated to ICCP_STATUS_INVALID upon input.
     – is not translated upon output, and the quality is set to Garbage so the link
       application can take the appropriate decision (ISDLINK does not send the value to
       the EMS, and the other link applications flag the data with Bad quality).
    To block a remote-wide conversion for a few data items, model a data item–specific
    CommDataConversion record with parameters of minus one:
        Tripped= -1, Closed= -1, Between= -1, Invalid= -1
    This signals the conversion routine to leave the value alone.


7.3.6.1.2 Modeling Status Conversion on Output
The conversion is done between the ICCP standard representation and the remote’s own
representation. However, it is more likely that the status values in the e-terracomm
database do not follow the ICCP standard (this is probably why you need a conversion in
the first place). Therefore, for modeling status conversion on output, you need to specify
whether the values in your database follow the ICCP standard.
Insert a CommDataConversion under the CommRemote to perform remote-wide
conversion, or under a CommDataItem to perform data item–specific conversion.
• Name: User-friendly identifier of the conversion record. Not otherwise used.
• Conversion type: Select Status Map from the picklist.
• Input: Set this to No for conversion on output.
• Apply to all status measurements: Used for remote-wide conversions, to signal that all
  data items with a type of STATUS should have the conversion applied.
• Apply to all real measurements: Not relevant for status conversions.
• Apply to all integer measurements: Used for remote-wide conversions, to signal that all
  data items with a type of INT32 should have the conversion applied. Only the two lowest
  bits are affected by the conversion.


Proprietary – See Copyright Page               426                             e-terracomm Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Database values follow ICCP standard: Set this to Yes or No. The ICCP standard is:
     TRIPPED            Binary 01 = decimal 1
     CLOSED             Binary 10 = decimal 2
     BETWEEN            Binary 00 = decimal 0
     INVALID            Binary 11 = decimal 3
• Tripped/1: If the database values follow the ICCP standard, enter the one- or two-bit
  value that means “tripped”, “open”, or “off” in the parent remote’s protocol; otherwise, a
  status in the database with a value of 1 is converted to the value you enter in this box.
  All except the two lowest bits (values 0, 1, 2, and 3) are masked off during conversion.
• Closed/2: If the database values follow the ICCP standard, enter the one- or two-bit
  value that means “closed” or “on” in the parent remote’s protocol; otherwise, a status in
  the database with a value of 2 is converted to the value you enter in this box. All except
  the two lowest bits (values 0, 1, 2, and 3) are masked off during conversion.
• Between/0: If the database values follow the ICCP standard, enter the two-bit value that
  means “between states” or “in transition” in the parent remote’s protocol; otherwise, a
  status in the database with a value of 0 is converted to the value you enter in this box.
  All except the two lowest bits (values 0, 1, 2, and 3) are masked off during conversion. If
  the remote does not define more than one bit for status values, this field should be left
  unfilled, or entered as minus one (-1).
• Illegal/3: If the database values follow the ICCP standard, enter the two-bit value that
  means “invalid state” in the parent remote’s protocol; otherwise, a status in the
  database with a value of 3 is converted to the value you enter in this box. All except the
  two lowest bits (values 0, 1, 2, and 3) are masked off during conversion. If the remote
  does not define more than one bit for status values, or does not handle four-state
  readings, this field should be left unfilled, or entered as minus one (-1).
    If the Between value is unfilled or negative, but the Illegal field is not, the remaining
    possible bit combination is also considered invalid. For example, if
        Tripped= 3, Closed= 1, Between= -1, and Illegal= 2
    then, upon input, a value of 0 is translated to ICCP_STATUS_INVALID.
    To block a remote-wide conversion for a few data items, model a data item–specific
    CommDataConversion record with parameters of minus one:
        Tripped= -1, Closed= -1, Between= -1, Invalid= -1
    This signals the conversion routine to leave the value alone.


Proprietary – See Copyright Page                427                            e-terracomm Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.3.6.2 Conversion of Flow Direction Sign
e-terracomm has no native convention for direction of flow, and some values have no
directional meaning.
Insert a CommDataConversion under the CommRemote to perform remote-wide
conversion, or under a CommDataItem to perform data item–specific conversion.
• Name: User-friendly identifier of the conversion record. Not otherwise used.
• Conversion type: Select Flow Direction from the picklist.
• Input: Set this to Yes for conversion on input or No for conversion on output.
• Apply to all status measurements: Not relevant for flow direction conversions.
• Apply to all real measurements: Used for remote-wide conversions, to signal that all
  data items with a type of REAL32 should have the conversion applied.
• Apply to all integer measurements: Used for remote-wide conversions, to signal that all
  data items with a type of INT32 should have the conversion applied.
• Enter -1 to reverse flow: If a negative number is entered, it is forced to -1 during
  validation. If the field is left unfilled, or any zero or positive number is entered, it is forced
  to 1 during validation. A “-1” signals the conversion routine to negate the data item’s
  value. A “1” signals the conversion routine to leave the value alone.
To block a remote-wide conversion for a few data items, model a data item–specific Flow
Direction conversion with a parameter of one (1).


7.3.6.3 Scaling
e-terracomm has no native convention for units of value.
The formula for scaling upon input is:
    OagValue = (RemoteValue - intercept) / slope
The formula for scaling upon output is:
    RemoteValue = (OagValue * slope) + intercept
in which:
• RemoteValue is the data item value as received from or shipped to the remote site.
• OagValue is the data item value as stored in the e-terracomm transient value database.
• slope is the number or fraction of remote units equal to one e-terracomm unit. For
  example, if the value received from the remote is in units 100 times smaller than the
  units stored on e-terracomm, the slope is 100. If the value received from the remote is in
  units 100 times larger than the units stored on e-terracomm, the slope is .01.
• intercept is a positive, negative, or null constant.


Proprietary – See Copyright Page               428                              e-terracomm Modeling
                                                                     e-terrasource EMS Modeling Guide


<!-- salto de página -->

Insert a CommDataConversion under the CommRemote to perform remote-wide
conversion, or under a CommDataItem to perform data item–specific conversion.
• Name: User-friendly identifier of the conversion record. Not otherwise used.
• Conversion type: Select Linear Scaling from the picklist.
• Input: Set this to Yes for conversion on input or No for conversion on output.
• Apply to all status measurements: Not relevant for linear scaling conversions.
• Apply to all real measurements: Used for remote-wide conversions, to signal that all
  data items with a type of REAL32 should have the conversion applied.
• Apply to all integer measurements: Used for remote-wide conversions, to signal that all
  data items with a type of INT32 should have the conversion applied.
• Slope: Enter the slope value based on the formulation given above.
• Intercept: Enter the intercept value based on the formulation given above.
To simply add a bias to a received value, model a conversion with
slope = 1 and intercept = bias.
To block a remote-wide conversion for a few data items, model a data item–specific Linear
Scaling conversion with parameters
slope = 1 and intercept = 0.


7.3.7 Quality Semantics Conversion
The document TASE.2 (ICCP) Implementation Recommendations (IEC 60870-6-505 Annex C)
provides guidelines for the translation of quality codes between SCADA and ICCP. However,
the document does not reach far enough, leaving the ICCP’s HELD quality without a
definition (“this is a local issue”, as IEC puts it), and the reverse translation from ICCP to
SCADA is not addressed at all.
Also, customers have shown interest in being able to choose the way quality translations
between SCADA and ICCP (and vice versa) are applied.
Starting with e-terracomm 2.6, for each ISD remote using protocol version 4.0 or above, it is
possible to specify the desired quality mapping for both incoming and outgoing data.
Mapping can be different for each remote.
The mapping is based on both the quality and the source of the data as well as the Not In
Service and Replaced flags.
It is not mandatory to model quality mapping. e-terracomm uses default mapping tables if
nothing is modeled. The conversions modeled are meant to override some of the default
mappings (although it is possible to modify all default mappings using 16 conversion
records for ICCP to ISD and 64 conversion records for ISD to ICCP).


Proprietary – See Copyright Page             429                            e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Quality conversion records should only be inserted under ISD remotes. Conversions from
ICCP to ISD and ISD to ICCP can be mixed. The order can be important if two or more
conversions modify the same mapping.
• Direction: Choose “ICCP to ISD” or “ISD to ICCP”.
• ICCP Quality/Source: For ISD to ICCP conversions, enter the ICCP quality and source
  information that the ISD fields map to. For ICCP to ISD conversions, enter the ICCP
  quality/source that you want to convert.
• ISD Quality/Source/Replace/Not in Service: For ISD to ICCP conversions, enter the ISD
  information that you want to convert. For ICCP to ISD conversions, enter the ISD
  information that you want the ICCP quality/source to map to.
Possible values for quality and source are selected using a picklist. One of the available
values is <Any>, which is used as a wildcard:
• When <Any> is used on the side the data is coming from (ICCP for input conversion, ISD
  for output conversion), it means “for all possible quality/source combinations”.
• When <Any> is used on the side the data is going to (ISD for input conversion, ICCP for
  output conversion), it applies to the same quality/source as the side the data is coming
  from.


7.3.8 Data Items
Most data items are created by the user. One type is created by the validation program:
Component Status data items.


7.3.8.1 Data Item Type
For the purposes of e-terracomm, data items can be categorized as:
• SCADA, Fixed Length: Integers, Reals, and Statuses.
• Non-SCADA, Variable Length: Periodic Account Objects, Profile Account Objects,
  Account Request Objects (all ICCP Block 8 data items), Message Objects (ICCP Block 4),
  and Control Messages (used to forward ICCP Block 5 operations (command and
  setpoint) between remotes).
The data item type defines the format of the data (Real, Integer, Status, Account Object, etc.)
and associated qualifiers (Quality, Time Stamp, Change of Value Counter).
A data item can have more than one type:
• DB type defines the format and qualifiers as they are stored in the database.
• Network type defines the format and qualifiers exchanged with the remotes sites. There
  is one network type per remote.
In most cases, DB type and Network type are the same. When DB and Network types are
different, they must be compatible.

Proprietary – See Copyright Page             430                             e-terracomm Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

The rules are protocol-specific, as described in the table below.
 ICCPLINK              SCADA data items:
                       To enable interoperability between remotes using different versions of
                       ICCP, qualifiers can be dropped or added (e.g., a value sourced from a
                       1996–08 version needs to be served to a 2000–08 version with
                       different qualifiers (e.g., timestamp with milliseconds).
                        • The database validation program issues a warning when attributes
                           present in the DB type and the Network type are different, or when
                           the format is different (REAL-INTEGER may result in loss of
                           precision).
                        • The database validation program issues an error when the format
                           of the DB type and the format of the Network type are incompatible
                           (e.g., REAL - Status).
                       Non-SCADA data items:
                       Network type must be the same as DB type.
 ISDLINK               SCADA data items:
                       ISDLINK uses the network type only to distinguish between analogs
                       and counts. Analogs must have a REAL32 (with or without qualifier)
                       and counts must have an EMSCOUNT as Network type (for details
                       when using ISD 4.0, see section 7.7 InterSite Data 4.0).
                       Non-SCADA data items:
                       Network type must be the same as DB type.
 HABCLINK              Network type must be the same as DB type.
 FILELINK              Only INT32, REAL32, and STATUS with or without quality are read or
                       written; however, qualifiers can be configured (they are either dropped
                       or filled with default values).
 ELCOLINK              Only INT32, REAL32, and STATUS with quality and timestamp are
                       exchanged via ELCOLINK. Timestamp is optional. Other qualifiers can
                       be configured (they are either dropped or filled with default values).


7.3.8.2 Data Item Permissions
Data item permissions are e-terracomm’s translation of the access rights defined in the
ICCP’s bilateral table agreement. They define which remote sites can access a given data
item, and they indicate the type of access.
There are three types of permissions: Read, Write, and Execute. Although the bilateral table
agreement is ICCP-specific, e-terracomm has extended the use of access permission to all
supported protocols.
A remote site having Read permission to a data item can access it either by a direct read
data value request (if the protocol supports reading of a single data item; currently, only the

Proprietary – See Copyright Page               431                             e-terracomm Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

ICCP protocol supports reading a single data item), or by putting it in a data set (input data
set on the remote site, output data set in e-terracomm). In e-terracomm, any remote can
have Read permission.
A remote site having Write permission to a data item can access it either by a direct write
data value request (if the protocol supports writing of a single data item; currently, only the
ICCP protocol supports writing a single data item), or by putting it in a data set (output data
set on the remote site, input data set in e-terracomm). In e-terracomm, only the remote
source of the data item can have Write permission.
A remote site having Execute permission is allowed to operate the device associated with
the data item. Any remote sites can have Execute permission, except the remote source of
the data item (i.e., a remote site cannot have Execute and Write permissions at the same
time).


7.3.8.3 Data Item Identification
Each protocol supported by e-terracomm has its own rules for the names used to identify
data items. Usually, rules for a given protocol are incompatible with the rules for another
one. This is especially the case for ISD and ICCP. Characters allowed in an ICCP data item
name are restricted to the upper/lower letters, the 10 digits and two special characters
(dollar sign and underscore) without embedded blanks. ISD allows the full ASCII character
set.
Another difference is the length of the data item names. For performance, the shorter an
ICCP data item name, the better. ICCP names are exchanged over the network when data is
sent by exception, which is the most common way of transferring data. ISD names are long
because they are built by concatenating the substation, device type, device, and point IDs
of the corresponding item in EMS.
When an e-terracomm system is used as an ICCP hub, another problem that can arise is
duplicated names, as in the example shown in Figure 114. In this example, the ICCP hub is
receiving data from both Utility A and Utility B. In addition, by coincidence, each utility is
using the same name to refer to points in their databases (when previously separate
networks are combined, this is likely to happen). These are physically different points and
the ICCP hub must store them as such. The ICCP hub must use the same name to obtain the
points from each utility, yet must be able to store them as separate points in its database,
since they are different points. In addition, if the ICCP hub is serving these points to a third
utility, the third utility must be able to distinguish between the two.
On the ICCP hub, the e-terracomm database must have two data items with different
names for ICCP as a server (to serve either point A_MW from Utility A or point A_MW from
Utility B) and, at the same time, use the same name for ICCP acting as a client of Utilities A
and B.


Proprietary – See Copyright Page              432                            e-terracomm Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

              Po in t A m ea surem en t                          Po in t A m ea surem en t


                             U tili ty A                        U tility B
   Ut ility A se rver                                                                U tilit y B server
          na me                                                                              na me
                                               IC C P
                          A_ MW d ata                            A_M W d ata
                              ite m                                 ite m


                                               IC CP
                                               HUB


                                                            IC C P


                                              U ti lity C

                           U til ity C mu st b e a ble to rea d p oin t A
                           m ea sur em en t fro m e ithe r Utility A or
                           U til ity B


Figure 114. Data Item Identification Example


7.3.8.3.1 ICCP Hub Configuration
“A_MW_A” (the point A measurement from Utility A) and “A_MW_B” (the point A
measurement from Utility B) are the server names of the ICCP hub. Utility C must use these
names to read the point A value, either from Utility A or Utility B.
“A_MW” (the same name for the point A measurement from Utility A and B) is the name
used by ICCPLINK acting as a client on the ICCP hub to read the point A value from each
utility.


7.3.8.3.2 ICCP Utility C Configuration
Utility C uses “A_MW_A” when it wants the value from Utility A and “A_MW_B” when it
wants the value from Utility B.


7.3.8.3.3 Data Item Identification and Optional Names
In the e-terracomm database, a data item has:
• An identifier, unique among all defined data items (CommDataItem.Name)
• One or more optional names, to allow solving all the problems listed above
  (CommDataItemName.Name)


Proprietary – See Copyright Page                                     433                                             e-terracomm Modeling
                                                                                                          e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Optional names, when needed, inserted as children CommDataItemName records of
  CommDataItem
The data item identifier is well-suited for ICCP names — names used by remote clients such
as Utility C in the example above (i.e., server names of the ICCP hub) — while optional names
are more likely for ISD names, or to be used by ICCP when acting as a client (as in the ICCP
hub) to read data from Utilities A and B as in the example above.
The ICCP protocol allows using data item names containing lowercase characters.
HABCLINK uses the data item identifier from the HABC optional name if supplied; otherwise,
it uses the data item identifier to pass to SAMPLER. The syntax and requirements are
discussed below, in section 7.3.8.3.6 Building HABCLINK Names.

  Important Note: Whenever possible, use only one name (the identifier) for all protocols,
  both for clarity and to have a smaller database.


7.3.8.3.4 Recommended Configuration of Data Item Name Based on Data Type
• SCADA data (INT32, REAL32, STATUS)
• The data item name must follow protocol-specific rules:
     – Transfer Account (periodic or profile) or Information Message
        The data item name must be a number for all protocols supporting these data types.
        No optional names are needed. Use the data item identifier. This is the Transfer
        Account Reference (Transfer Account) or the Information Message Reference
        (Information Message).
     – Account Request and Control Message
        These data items are only for internal use (used to forward request or control from
        one remote to another through OAGSERVE). No optional names are needed. Use the
        data item identifier.
At run time, ICCPLINK always uses two data item names (they can be identical), while all
other link applications use only one name.
Which names are used by a link application depends on whether optional names are
configured:
• ISDLINK, HABCLINK, ELCOLINK, and FILELINK: If an optional name is configured, it is used
  at run time; otherwise, the data item identification is used.
• ICCPLINK: See the table below.


Proprietary – See Copyright Page             434                           e-terracomm Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

 Configured optional names           Which name is used for:
 ICCPSV        ICCPCL        ICCP    Client Name                    Server Name
 None                                Data item identification
                             X       ICCP Optional Name
               X                     ICCPCL Optional Name           Data Item Identification
 X                                   Data Item Identification       ICCPSV Optional Name
 X             X                     ICCPCL Optional Name           ICCPSV Optional Name


Data items exchanged through ISDLINK and HABCLINK must have their identification or
optional name built following specific rules.


7.3.8.3.5 Building ISD Names
ISDLINK supports names configured using either single- or multiple-byte character sets. The
rules are slightly different for each type of character set.
• Single-Byte Character Set
     When a data item is to be exchanged with an ISDLINK remote, the data item
     identification or an ISD optional name must be built from the SCADA hierarchy of
     Substation, Device Type, Device, and either Analog, Count, or Point IDs. Each ID must be
     separated from the next one by a blank, a dollar sign, or an underscore. The dollar sign
     and underscore characters can be used only if neither of the IDs already has these
     characters. ISDLINK looks first for blank, then dollar, then underscore; blank must not be
     used for the data item identification (use only in the ISD optional name).
     Maximum ID lengths are:
     – SUBSTN = 8
     – DEVTYP = 6
     – DEVICE = 14
     – POINT, ANALOG, COUNT = 4
     The SCADA IDs:
     – Cannot have embedded blanks
     – Can contain any printable ASCII character (except the one used as a separator)


Proprietary – See Copyright Page                435                          e-terracomm Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Examples of valid and invalid ISD names:
     LAKEVIEW$PLC$LV1_CONTROLER$SPFB                 Valid as data item identification and as optional
                                                     name.
     LAKEVIEW_PLC_LV1_CONTROLER_SPFB                 Invalid: Underscore cannot be used as separator
                                                     because one of the IDs already contains this
                                                     character.
     LAKEVIEW PLC000 LV1_CONTROLER SPFB              Valid as ISD optional name but invalid as data item
                                                     identification.

• Multiple-Byte Character Set
    When a data item is to be exchanged with an ISDLINK remote using a multi-byte
    character set, an ISD optional name must be used. It is built from the SCADA hierarchy
    of Substation, Device Type, Device, and either Analog, Count, or Point IDs. Each ID must
    be separated from the next one by a blank.
    Maximum ID lengths depend on how many bytes are needed to represent a single
    character. The maximum number of bytes (not characters) allowed is:
     – SUBSTN = 8
     – DEVTYP = 6
     – DEVICE = 14
     – POINT, ANALOG, COUNT = 4
    The SCADA IDs cannot have embedded blanks.
    You must define an environment variable to enable multi-byte character support at run
    time. For more information, refer to the e-terracomm Software Installation and
    Maintenance Guide.

      Note: Currently, only the Korean character set is supported.


7.3.8.3.6 Building HABCLINK Names
The name provided to HABCLINK must be in the form “field,compositekey” (excluding the
quotes, but including the comma) in which:
• field is the e-terrahabitat field_record name. For example:
     – OPEN_LN2: A True/False bit on the LN2 record
     – PEAKTIME_UNIT: An R*4 field on the LN2 record
     – TOPDELAY: A global item
    You can use the full complement of HABConnect specifications, as defined in the
    HABConnect User’s Guide (“Specifying an e-terrahabitat Link – Specifying the Topic”). For
    example:
     – I$BS_ND>KV_BS: An R*4 field on the BS record pointed to by the ND record
Proprietary – See Copyright Page               436                                 e-terracomm Modeling
                                                                        e-terrasource EMS Modeling Guide


<!-- salto de página -->

• compositekey is the e-terrahabitat composite key. Except for ranges and subscripts, you
  can use the full complement of HABConnect specifications, as defined in the
  HABConnect User’s Guide (“Specifying an e-terrahabitat Link – Specifying the Item”). For
  example:
     – TOPOLOGY.NEPOOL.EAST.DOUGLAS.10.T538
        For OPEN_LN2 in the NETMOM database: ID_DECK.ID_CO.ID_DV.ID_ST.ID_ND.ID_LN2
     – TOPOLOGY.NEPOOL.EAST.LAKEVIEW.38
        For I$BS_ND>KV_BS: DECK in the NETMOM database:
        ID_DECK.ID_CO.ID_DV.ID_ST.ID_ND
    Range specifications that are undetected during validation cause a run-time error.
    Subscripts provoke a warning during validation; they are discouraged because
    subscripts can change very easily in the target e-terrahabitat database. HABCLINK and
    HABConnect Sampler do not know the difference, and they fetch or deposit the wrong
    data without objection.
Some complete names are:
• OPEN_LN2,TOPOLOGY.NEPOOL.EAST.DOUGLAS.10.T538
• I$BS_ND>KV_BS,TOPOLOGY.NEPOOL.EAST.LAKEVIEW.38


7.3.8.3.7 Data Item Identification or Optional Names Restrictions Based on Protocol
 Protocol                  Naming Rules
 ICCPLINK                  Must be ICCP compliant: No embedded blanks, [a...z], [A...Z], [0...9], or [$, _ ]; must
                           begin with a letter; maximum length is 32 characters.
                           For Transfer Account and Information Message data items, the name must be a
                           number (this is not an ICCP name, this is the Transfer Account Reference or the
                           Information Message Reference).
 ISDLINK                   Must follow ISD protocol naming rules described above.
                           Control Message data item names are not exchanged with EMS; there is no
                           specific restriction.
 HABCLINK                  See section 7.3.8.3.6 Building HABCLINK Names.
 FILELINK                  Maximum length 32 when using data item identification (ID_DI), 60 when using
                           optional name (NAME_DINAME). For input, the name cannot contain a comma
                           (used as delimiter between name and value); this restriction also applies for
                           output if the generated file is to be read by FILELINK at a remote node.
 ELCOLINK                  The maximum size is defined on the remote record (Max ID Length field).


Proprietary – See Copyright Page                       437                                 e-terracomm Modeling
                                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.3.8.4 Data Item Modeling Information
The following properties are available for modeling CommDataItem records:
• Name: Identification of the data item. This is a character string with a length
  <= 32 characters and no embedded blanks. It must be unique. If no optional name
  (CommDataItemName) is used, it must conform to the protocol-specific rules described
  in section 7.3.8.3 Data Item Identification.
• Description: Optionally, enter a description for the data item.
• Base type: Picklist to select the basic type of the data item. Existing types are listed
  below (an “S” denotes a SCADA type data item, a “V” denotes a non-SCADA data item).
  For a detailed description of the new data types available when using ICCP version
  2000–08, see section 7.9.1 New SCADA Data Types.
     INT32              S    32-bit signed integer value
     REAL32             S    32-bit signed floating point value (SCADA analogs and counts)
     STATUS             S    2-bit status (SCADA statuses), internally stored in a 16-bit integer
     STATUSEX           S    Data state supplemental (2-bit current value, 2-bit expected value, 2-bit
                             tag value)
     PERACT             V    Periodic account (ICCP Block 8)
     PRFACT             V    Profile account (ICCP Block 8)
     ACTREQ             V    Account request (ICCP Block 8)
     INFOMSG            V    Information message (ICCP Block 4)
     CTRLMSG            V    Control message

    For SCADA types, the base type combined with the attributes (Quality, Timestamp, and
    Change of Value Counter) gives the database type (DB type).


7.3.8.4.1 Protocol-Specific Modeling
Not all types are supported by all link applications (protocols). The following table illustrates
which types of data each protocol supports.
     Data Type                     ICCP     ISD      FILE      HABC        ELCOM
     SCADA Data
     Integers (INT32)               Y         -        Y         Y            Y
     Reals (REAL32)                 Y         Y        Y         Y            Y
     Statuses                       Y         Y        Y         Y            Y
     State Supplemental            Y (1)     (2)       -         -            -


Proprietary – See Copyright Page                      438                                 e-terracomm Modeling
                                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

       Data Type                   ICCP       ISD      FILE      HABC     ELCOM
       Non-SCADA Data
       Accounts                     Y            Y       -          -        -
       Info Messages                Y            Y       -          -        -
       Control Messages             Y            Y       -          -        Y

    Notes:
    (1) ICCP version 2000–08 only. Can be configured as the DB type, but the network type for 1996–08
    remotes must be of type Status.
    (2) Support for State Supplemental in the ISD protocol is not yet supported.
For HABCLINK, some restrictions apply when the field type accessed in a given
e-terrahabitat database does not match a DB type.
In the table below, “any” means any of INT32, REAL32, or STATUS.
When a fetched value is stored in a STATUS, or a deposited value is read from a STATUS,
only the least significant bit is transferred.
When a single bit of a B*n field is fetched or deposited, only the least significant bit of the
e-terracomm storage value is transferred.


 e-terrahabitat                     Fetch from                            Deposit Into e-terrahabitat
 Field Type                         e-terrahabitat Database               Database
 Entire B*n field                   Any translation is legal              Error occurs at run time, during
                                                                          deposit attempt
 Single bit of B*n field            Any translation is legal              Any translation is legal
 C*n                                Error occurs at run time, during      Error occurs at run time, during
                                    registration                          registration
 D*1                                Any translation is legal              Error occurs at run time, during
                                                                          deposit attempt
 D*2                                INT32 only                            Error occurs at run time, during
                                                                          registration
 I*n                                Any translation is legal              Any translation is legal
 L*n                                Any translation is legal              Error occurs at run time, during
                                                                          deposit attempt
 R*4                                Any translation is legal              Any translation is legal
 R*8                                Any translation is legal (value is    Any translation is legal
                                    rounded or truncated as
                                    appropriate)
 T*4                                INT32 only                            Error occurs at run time, during
                                                                          registration


Proprietary – See Copyright Page                        439                              e-terracomm Modeling
                                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Quality/Timestamp/Millisecond Resolution/Change of Value Counter: SCADA data
  items may or may not have qualifiers. Non-SCADA data items must not have qualifiers.


7.3.8.4.2 Protocol-Specific Modeling
Qualifier Allowed for Data Items Received Through the Following Protocols Are:
 ICCPLINK           SCADA data can have Quality, Timestamp (with or without milliseconds), and Change of
 FILELINK           Value Counter. Only the following combinations are allowed:
                    - - - - No qualifier at all
 HABCLINK
                    Q - - - Quality, no Timestamp, no change of value counter
 ELCOLINK           Q T - - Quality, Timestamp, no change of value counter
                    Q T - C Quality, Timestamp, Change of Value Counter
                    Q T M - Quality, Timestamp with millisecond resolution
                    Note that, when the remote does not provide a value for some qualifiers, the link
                    application sets those qualifiers as follows:
                    Timestamp: Time when the data was received by the link application
                    Millisecond: 0
                    Tag Value: 0
                    Expected State: Same as the current state.
 ISDLINK            Same as above plus: Both Analog and Count SCADA data items are modeled as REAL32.
                    ISDLINK differentiates them by the network type (see the display Data Items
                    Permissions/Network Type).

• Size: Must be filled for non-SCADA data items. This is the size of the largest message
  that can be received or transmitted.
     – For Information Message (INFOMSG): The size of the data item must be the size of
       the buffer to send plus 14 bytes for the ICCP Block 4 header, since this is the amount
       of space allocated by OAGSERVE, not the size of the data part of the message.
     – The size of an Account Request (ACTREQ) data item must be 30.
     – The size of a Control Message (CTRLMSG) data item must be 20.
• User flag 1/User flag 2


7.3.8.4.3 Protocol-Specific Modeling
 HABCLINK          User 2 flag must be set if the target field in the e-terrahabitat database is a time field
                   (T*4) and the value transferred between HABConnect Sampler and HABCLINK should be
                   UTC rather than local time.
 ELCOLINK          ELCOLINK allows the definition of special data items called “ELCOM_PARTNER1”,
                   “ELCOM_PARTNER2”, ..., “ELCOM_PARTNERn”. One for each remote partner that must be
                   flagged by having the Special (DLF/ELP) flag set. They are also defined to be sourced from
                   each remote partner. They have value ON for communication UP and value OFF for
                   communication DOWN with each remote partner.
 Other Link        Not used.
 Applications


Proprietary – See Copyright Page                     440                                 e-terracomm Modeling
                                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Source remote: Specify the remote source of the data item.
• ICCP scope: The ICCP protocol allows data items to be created with either “VMD scope”
  or “Domain scope”.
    When a data item is created with “VMD scope”, only one MMS named variable is created
    for that data item, regardless of the number of remotes with access. Unauthorized
    requests for that data item are not refused until ICCPLINK processes the request.
    When a data item is created with “Domain scope”, the number of MMS named variables
    created for that data item is equal to the number of remotes with access to that data
    item. Unauthorized requests for that data item are refused immediately by MMS.
    A general rule to apply is to set a data item’s scope to “VMD scope” if more than one
    remote has Read access to it, and set the scope to “Domain scope” if only one remote
    has Read access to it. However, all data items can be configured with VMD scope, the
    only access control being through appropriate setting of the Read permission.
• Data conversion: You can specify a CommDataConversion record that should be used
  for data item–specific conversion (see section 7.3.6 Data Semantics Conversion).


7.3.8.5 Control Devices
CommControlDevice records are used to model supervisory controls associated with
CommDataItems.
• Name: Enter the identifier of the device. For ICCP, this is an MMS identifier; therefore, it
  must begin with a letter and contain the characters [a...z], [A...Z], [0...9], $, and _
  (underscore) only. It must not duplicate data item identification or the ICCP optional
  name. If the device is Select Before Operate (SBO), the name length must not exceed
  24 characters because ICCPLINK has to build a name such as “<ICCP device
  name>_success” (concatenation of up to 8 characters). For a Direct Operate (DO) device,
  the maximum length is 32 characters. If the control is not passing through ICCPLINK,
  and no ICCPLINK remote has Read or Write permission to the parent data item, this field
  can be left blank.
• ICCP scope: The ICCP protocol allows devices to be created with either “VMD scope” or
  “Domain scope”.
     – VMD scope: only one MMS named variable is created for that device, regardless of
       the number of remotes with access. Unauthorized requests for that device are not
       refused until ICCPLINK processes the request.
     – Domain scope: the number of MMS named variables created for that device is equal
       to the number of remotes with access to that device. Unauthorized requests for that
       device are refused immediately by MMS.
    A general rule to apply is to set a device’s scope to “VMD scope” if more than one
    remote has Execute permission to it, and set the scope to “Domain scope” if only one
    remote has Execute permission to it.


Proprietary – See Copyright Page             441                            e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

    A device and the data item with which it is associated can have different scopes. It
    makes sense, for example, that all remotes can read the data item value (data item in
    VMD scope), but only one can control the associated device (device in Domain scope).
• ISD site name: This is the site originating command/setpoint on the device. If the control
  is not passing through ISDLINK, and no ISDLINK remote has Read or Write permission to
  the parent data item, this field can be left blank. If the control is not passing through
  ISDLINK, but one of the ISDLINK remotes has Read or Write permission to the parent
  data item, this field must be filled with any two characters. For more information, see
  section 7.8 InterSite Control 1.0.
• Class: Specify whether the device is a Select Before Operate (SBO) or Direct Operate (DO)
  device. For more information, see section 7.8 InterSite Control 1.0.
• Timeout: Time, in seconds, that an SBO device stays in the armed state after a
  successful Select operation. This field is relevant for SBO devices only. If an Operate
  operation on the device is not received within this time, the device is de-selected and
  returns to the idle state. If the control is not passing through ICCPLINK, and no ICCPLINK
  remote has Read or Write permission to the parent data item, this field can be left blank.
  If the control is not passing through ICCPLINK, but one of the ICCPLINK remotes has
  Read or Write permission to the parent data item, this field must be filled with a valid
  value (> 0).
• Check back name: This is an arbitrary number, agreed upon by the ICCP partners, that
  the ICCP server returns to the client as a result of a Select operation. The client can then
  check that the returned value is the expected one; whether to make this check is a client
  issue. If ICCPLINK is acting as a client, it always checks the returned value. If the value
  does not match the expected one, ICCPLINK logs an error and does not send the
  Operate request. This field is relevant for SBO devices only. Leave it blank if the control is
  not passing through ICCPLINK.
• Intersite control 0/1 name: For digital status, these are the names of the commands
  sent to a remote site that represent a 0 (ICCP_OPEN) and a 1 (ICCP_CLOSE), respectively.
  They must match the names configured in the SCADA Command record because
  matching a command between SCADA and ISDLINK is done by name. If the control is
  not passing through ISDLINK, and no ISDLINK remote has Read or Write permission to
  the parent data item, this field can be left blank. If the control is not passing through
  ISDLINK, but one of the ISDLINK remotes has Read or Write permission to the parent
  data item, this field must be filled (any string).
• Intersite setpoint name: This is the name of a setpoint. It must match the name
  configured in the SCADA Setpoint record because matching a setpoint between SCADA
  and ISDLINK is done by name. If the control is not passing through ISDLINK, and no
  ISDLINK remote has Read or Write permission to the parent data item, this field can be
  left blank. If the control is not passing through ISDLINK, but one of the ISDLINK remotes
  has Read or Write permission to the parent data item, this field must be filled (any
  string).


Proprietary – See Copyright Page             442                             e-terracomm Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• ELCOM group/point: ELCOM group and point ID for the control. It is a numeric value
  between 1 (for group) or 0 (for point) and 255. If the control is not passing through
  ELCOLINK, and no ELCOLINK remote has Read or Write permission to the parent data
  item, this field can be left blank. If the control is not passing through ELCOLINK, but one
  of the ELCOLINK remotes has Read or Write permission to the parent data item, this field
  must be filled with a valid value.

  Note: There is nothing to configure for support of ICCP Conformance Block 7 (Events).
  ICCPLINK automatically enrolls in the four pre-defined event conditions for SBO devices
  (Timeout, Local Reset, Success, and Failure) if the remote site owning the SBO device also
  supports ICCP Conformance Block 7 (the phrase “owning the device” means that the
  remote has Write permission to the data item the device is child of).

As a server, ICCPLINK supports the three ICCP defined operations: Create Event Enrollment,
Delete Event Enrollment, and Get Event Enrollment Attributes. ICCPLINK supports the Event
Notification action. All pre-defined event conditions are supported (Access Violation, Data
Failure, and the four SBO devices’ related event conditions). ICCPLINK triggers the Success
and Failure events only when ISDLINK is using InterSite Controls 1.0.
As a client, ICCPLINK only supports the Create Event Enrollment operation for the four
pre-defined event conditions for SBO devices. It never enrolls in Access Violation or Data
Failure event conditions. Success and Failure events received from the server are passed to
ISDLINK but reach the EMS only if InterSite Controls 1.0 is used.

  Note: Support for ICCP Conformance Block 7 can be disabled (see the “ICCPLINK Options”
  section of the e-terracomm Software Installation and Maintenance Guide).


7.3.8.6 Optional Name
The CommDataItemName record is used to model additional or optional names for data
items.
• Name: Enter the optional name. This character string has a maximum length of 60
  characters. The actual maximum depends on the protocol (see section 7.3.8.3.7 Data
  Item Identification or Optional Names Restrictions Based on Protocol). For
  CommDataItemName records associated with ISDLINK, enter the association to the
  measurement instead.
• Name for: Use the picklist to choose the protocol that the optional name is for.
• Measurement: For names associated with ISDLINK, the CommDataItemName record
  should point to the associated SCADA measurement in e-terrasource. During export, the
  ISD name of the measurement is automatically computed and filled in the e-terracomm
  model instead of the Name field. During import, the linkage between
  CommDataitemName records and SCADA measurements is automatically performed
  when SCADAMOM and OAGMOM are imported together. Otherwise, a sample script
  (Link_CommDataItemName_Measurement.sql) is provided to assist in linking


Proprietary – See Copyright Page             443                            e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

    CommDataItemName records to the correct SCADA Analog, Discrete, and Accumulator
    records. Refer to the e-terrasource Software Installation and Maintenance Guide for
    more information on this script.


7.3.8.7 Limit Sets
The CommLimitSet record is used to model the limit sets associated with a given data item.
Only data items with a base type of REAL32 can have limit sets. Any number of limit sets
can be associated with a data item. The actual number depends on the number of limits
modeled in SCADA and whether some limits are relevant for remote sites.
• Name: Name of the limit set for ICCP exchange. It must follow the same ICCP naming
  rules as for data items, and it must not exceed 28 characters because “_L” or “_H” is
  added to create two REAL32 named variables, one for the low and one for the high limit
  values (the size limit is set to 28 for possible future expansion to more than two values
  for a limit set).
• ISD name: ISD name of the limit, which must match the name modeled in SCADA
  (Substation, Device Type, Device, Analog, Limit). Naming follows the ISD naming rules.
• Disable high limit check: If Yes, the high limit is not checked.
• Disable low limit check: If Yes, the low limit is not checked.

  Note: The number of limits modeled for a given data item is what you make available for
  ICCP remotes or what you want to receive from ICCP remotes. It does not mean that
  remotes request all the limits you have made available, or that you can receive all the
  limits you have modeled. Only the high or low limit may be available from a remote, or you
  may decide to make available only the low or high limit of a limit set. Partial ICCP data
  sets are created when not all requested limits are available, as for non-limit data items.

Limit sets’ Read/Write permissions are inherited from the parent data item.
Figure 115 shows how limits flow between GE and non-GE systems.


Proprietary – See Copyright Page             444                                e-terracomm Modeling
                                                                     e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 115: Limit Set Processing


Proprietary – See Copyright Page   445              e-terracomm Modeling
                                         e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.3.8.8 Permissions and Network Type
The CommDataItemPermission record is used to model the permissions that each remote
has for each data item.
• Read/Write/Execute permission: Set the permission flag to Yes or No as desired for the
  given remote/data item combination.
• Network type: Enter the network type to use when sending the data item to the remote.


 Network Type          Mnemonic          Description
                                         Base Format         Q       TS       MS      COV
 7                     INT32             INT32
 8                     INT32-Q           INT32                X
 11                    INT32-Q-T         INT32                X       X
 64(**)                INT32-Q-TX        INT32                X       X        X
 12                    INT32-Q-T-C       INT32                X       X                X
 19                    REAL32            REAL32
 20                    REAL32-Q          REAL32               X
 23                    REAL32-Q-T        REAL32               X       X
 62(**)                REAL32-Q-TX       REAL32               X       X        X
 24                    REAL32-Q-T-C      REAL32               X       X                X
 25                    STATUS            INT16
 26                    STATUS-Q          INT16                X
 29                    STATUS-Q-T        INT16                X       X
 63(**)                STATUS-Q-TX       INT16                X       X        X
 30                    STATUS-Q-T-C      INT16                X       X                X
 57(**)                STATUSEX          INT16
 58(**)                STATUSEX-Q        INT16                X
 59(**)                STATUSEX-Q-T      INT16                X       X
 61(**)                STATUSEX-Q-TX     INT16                X       X        X
 60(**)                STATUSEX-Q-T-C    INT16                X       X                X
 55                    EMSCOUNT          REAL32               X
 50(*)                 PERACT            N/A
 51(*)                 PRFACT            N/A
 52(*)                 ACTREQ            N/A
 53(*)                 INFOMSG           N/A
 56(*)                 CTRLMSG           N/A

Proprietary – See Copyright Page          446                           e-terracomm Modeling
                                                             e-terrasource EMS Modeling Guide


<!-- salto de página -->

(*) – For non-SCADA data items, the network type must be the same as the DB type. The value is provided here
only for information.
(**) – Allowed only for ICCP remotes using version 2000–08, unless the “Allow Supplemental Data Types with
ICCP 1996–08” flag for the Remote is set.


7.3.8.8.1 Protocol-Specific Modeling
 ICCPLINK           EMSCOUNT (55) is invalid. The type defined at the remote site must be exactly the same.
 ISDLINK            For EMS count data items, the network type must be EMSCOUNT (the DB type must be a
                    REAL32 with or without quality, timestamp, change of value counter).
 HABCLINK           Does not use the network type, leave the DB type.
 FILELINK           Does not use the network type, leave the DB type.
 ELCOLINK           Does not use the network type, leave the DB type.


7.3.9 Data Sets

7.3.9.1 Definition
The purpose of CommDataSets is to group data items according to the reporting
preferences of the parent remote. For uniformity of modeling, e-terracomm uses the data
set record to hold trigger, reporting style, and timing information even for non-SCADA data
items. The data set structure does not prevent ICCP sites from reading and writing
individual data items — indeed, for Block 8 and Block 4, data sets are invisible to the remote
ICCP sites.
The data sets themselves are modeled using the CommDataSet record, whereas the data
items within the data sets are referenced with CommDataSetDataItem records.
Not all data sets need to be modeled. It depends on which protocol the data sets are for.


7.3.9.1.1 Protocol-Specific Modeling
 ICCPLINK          Output data sets do not need to be created at modeling time. It is the ICCP client’s
                   responsibility to check that data sets exist on the server (output data sets) and, if not,
                   create them. Note that, if output data sets are modeled, the attributes (Trigger, Style, etc.)
                   are overwritten by the remote site when it enables the data set.
                   Data sets can reference both data items and limit sets.
 ISDLINK           Only one output data set per remote is allowed. Output data set parameters must be
                   modeled, but the content of the output data set does not need to be modeled. It is the
                   client’s (the EMS host) responsibility to tell ISDLINK which data items it wants to receive.
                   Input data sets must be fully modeled, including transmission parameters and contents.
                   Data sets can reference both data items and limit sets.


Proprietary – See Copyright Page                      447                                 e-terracomm Modeling
                                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

 HABCLINK          Input and output data sets must be fully modeled, transmission parameters and
                   contents.
                   Limit sets are not allowed.
 FILELINK          Only one input or one output data set per link per remote is allowed. This data set must
                   be PERIODIC with a reporting style of ALL. FILELINK data sets can contain only REAL,
                   INTEGER, and STATUS type data items.
                   Limit sets are not allowed.
 ELCOLINK          Input data sets must be modeled while output data sets can be modeled, or the creation
                   and deletion can be done by the remote site at run time. Both modeled and dynamically
                   created data sets are supported and can coexist for a given remote. If Group
                   Management functions are not supported, the output data sets must be modeled.
                   Limit sets are not allowed.

The CommDataSet properties are detailed below.
• Name: The identifier of the data set. This is a string of 32 characters or fewer with no
  embedded blanks. It must be unique within the remote. See below for protocol-specific
  restrictions.
     ICCPLINK          Must begin with a letter. Only alphanumeric characters (0–9, a–z,
                       A–Z) and $ and _ (underscore) characters are allowed.
     ISDLINK           No specific restrictions.
     HABCLINK          No specific restrictions.
     FILELINK          No specific restrictions.
     ELCOLINK          Must be a number between 1 and 32767. This is the ELCOM-90 group number.

• In service: In/out of service default setting.
• Data set type: Picklist to select Input or Output. An input data set contains incoming
  data (from a remote to e-terracomm). An output data set contains outgoing data (from
  e-terracomm to a remote).
• Trigger: Picklist to select when the data set is sent (Output) or when it is supposed to be
  received (Input). e-terracomm supports the triggers listed below, but not all protocols
  support all triggers (see protocol-specific information after the description of the
  Transmission Style field below).
     – Periodic: Data set is input/output on a periodic basis.
     – Exception: Data set is input/output when an exception occurs (data value and/or
       attribute of a data item in the data set has changed).
     – On request: Data set is input/output upon request.
     – On receipt: For output data sets only. The data set is output upon receipt of its twin
       data set.
     – Periodic data transfer (ELCOM only): The periodicity is given by the priority class
       (see the Serial Number/Priority Class fields).


Proprietary – See Copyright Page                     448                               e-terracomm Modeling
                                                                            e-terrasource EMS Modeling Guide


<!-- salto de página -->

     – Periodically requested data transfer (ELCOM only): ELCOLINK polls the remote for
       these data sets at the modeled periodic rate, which is given by the priority class (see
       the Serial Number/Priority Class fields).
     – Unsolicited data transfer: ELCOLINK unsolicited or unsolicited mixed data transfer.
       For ISDLINK and ICCPLINK, this is the same as trigger by exception, except that all
       changes occurring during the buffering time are reported (for details, see section
       7.9.2 New Way of Reporting Data Changes). The transmission style must be Report
       by Exception.
• Transmission style: Picklist to select All (all data items in the data set are transmitted),
  or Report by Exception (RBE, only data items that have their value or attributes change
  are transmitted).
    The Exception trigger and the Report by Exception transmission style govern different
    characteristics of the data set. It is entirely reasonable to define a data set that is
    triggered upon change of value, but reports all its data items, even the unchanged ones.
    Trigger and transmission style restrictions apply, depending on data types and protocol.
    A data set carrying SCADA data is called a “SCADA data set”; a data set carrying
    non-SCADA data is called a “non-SCADA data set”. A given data set cannot carry both
    SCADA and non-SCADA data.
    Non-SCADA data sets (Account Objects, Info Message, and Control messages) must be
    configured as follows:
     – Input data sets must have Trigger set to On Request and Transmission Style set to
       All.
     – Output data sets must have Trigger set to On Receipt and Transmission Style set to
       All.


7.3.9.1.2 Protocol-Specific Modeling
 ICCPLINK          SCADA data sets:
                   Input: Trigger = Periodic, On Request, Exception, Unsolicited Data Transfer; Style = All or
                   RBE.
                   Output: Trigger = Periodic, Exception, On Receipt, Unsolicited Data Transfer; Style = All or
                   RBE.
                   Non-SCADA data sets: see the section above.
 ISDLINK           SCADA data sets have restricted triggers and transmission styles:
                   Input: Trigger = Periodic; Style = RBE. The periodicity is the polling rate.
                   Output: Trigger = Exception, Unsolicited Data Transfer; Style = RBE.
                   Non-SCADA data sets: see the section above.
 HABCLINK          Data sets have restricted trigger settings:
                   Input: Trigger = Periodic or On Request.
                   Output: Trigger = Periodic, Exception, On Receipt.


Proprietary – See Copyright Page                       449                                  e-terracomm Modeling
                                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

 FILELINK          FILELINK data sets have restricted trigger and transmission style settings:
                   Input: Trigger = Periodic and Style = All.
                   Output: Trigger = Periodic and Style = All.
 ELCOLINK          Trigger: Periodic and Exception are invalid. On Request, Periodically Requested Data
                   Transfer, and Periodic Data Transfer must have Style = All. Unsolicited Data Transfer must
                   have Style = RBE.

• Data item count: This is a non-enterable (calculated) field that displays the number of
  CommDataSetDataItem children in the data set.
• Exception buffering time: This is the exception buffering time in seconds. The exception
  buffering time applies only to output data sets that are triggered by Exception (or
  Unsolicited Data Transfer for ICCPLINK). This field designates the amount of time
  OAGSERVE waits (in case other changed values arrive) before shipping out the data set.
  Its purpose is to avoid triggering the same data set multiple times within a short period.
    For Unsolicited Data Transfer data sets, the buffering time is not monitored by
    OAGSERVE. Instead:
     – For ICCP, ICCPLINK does the monitoring.
     – For ISD, the buffering time is actually the EMS polling interval (i.e., value changes are
       buffered between consecutive polls).
    By default, the exception buffering time is set equal to the global default buffering time
    (see section 7.3.2 e-terracomm Configuration Parameters). To specify a different value,
    set the Override global exception buffering time field to Yes, then enter the desired time
    in the Exception buffering time field.
• Periodic timer: For output data sets, this property specifies how often the data set is
  shipped out. If the data set’s style is RBE and no data item values/attributes have
  changed, a transmit message (with a zero data item count) is nonetheless sent to the
  link application. Depending upon the protocol, the link application may or may not ship
  a report to the remote. For input data sets, this property specifies how often the data set
  is expected. The timer is synchronized to the receipt of the first report. The period is
  specified in seconds.
• Grace percentage: For input data sets, the grace percentage is used to calculate how
  long OAGSERVE should wait after the periodic timer or the integrity timer expires, before
  deciding that the report is late. When a report is late, all of its data items are marked
  invalid (“No current reading available”). By default, the grace percentage is set equal to
  the global grace period for reception value (see section 7.3.2 e-terracomm
  Configuration Parameters). To specify a different percentage, set the Override global
  grace percentage flag to Yes, and enter a value for the grace percentage. There is a
  minimum value of 1% for the grace percentage. The grace percentage is not used by
  output data sets.
• Integrity timer: Used by data sets that are triggered by exception, and by periodic data
  sets whose transmission style is Report by Exception. When the integrity timer expires,
  OAGSERVE transmits the output data set or expects the input data set. The grace

Proprietary – See Copyright Page                     450                                e-terracomm Modeling
                                                                             e-terrasource EMS Modeling Guide


<!-- salto de página -->

    percentage is also used by OAGSERVE in the same manner for the integrity period as for
    the Period. The integrity timer is specified in seconds.


7.3.9.1.3 Protocol-Specific Modeling
 ISDLINK            The integrity timer must be 0 for input data sets (due to the way EMS sends integrity
                    scans — separate for status, analogs, and counts, a few points at a time).
                    Output data sets must have a non-zero integrity period to make sure that ISDLINK sends
                    all current values as soon as a connection is established.
 ICCPLINK           For output exception data sets (trigger is Exception or Unsolicited Data Transfer, or
 HABCLINK           trigger is Periodic and transmission style is Report By Exception), the value should be > 0;
                    otherwise, data is sent only when changes are detected. This can take a long time and,
 FILELINK
                    after a connection with the remote is established, data remains invalid until a change is
                    detected. When the integrity period is not 0, all data is sent as soon as a connection with
                    the remote is established.
 ELCOLINK           ELCOM-90 does not have integrity scans defined.

• Twin data set: Identity of the twin data set. Each pair of twin data sets must contain one
  input and one output. They must name each other as their twin. The lists of their
  contents (CommDataSetDataItem records) must match exactly. The input twin can have
  any trigger, and the output twin must be triggered on receipt. The twin of a critical
  (end-to-end acknowledgment requested) data set must also be defined as critical. Each
  critical or non-SCADA data set must have a twin.
• Legal application: For HABCLINK data sets only. This specifies the identity of a
  CommLegalApplication record associated with the data set.
• Data item holding data set state: For input data sets, you can specify the identifier of
  the data item used to hold the state of the data set (Not Active, Active, Late). Modeling of
  the data item is detailed in section 7.10.3.2 Data Set Component Data Items.
• Control timeout: For ICCPLINK and ISDLINK control message data sets, this is the device
  timeout. A Select Before Operate (SBO) device returns to the idle state if no response to a
  Select or Operate request is received within the specified time. This timeout is for
  messages exchanged internally between link applications (e.g., ICCPLINK forwarding an
  Operate request received from a remote site to ISDLINK to be passed to EMS).

      Note: When defining ICCPLINK control data sets, make sure that the device timeout at
      the remote site (if e-terracomm is used) is shorter than the end-to-end flow control
      timer T2 (if flow control is enabled); otherwise, failure to receive a response for a device
      can trigger the abort of the association.

• Periodic offset: For ELCOM input data sets with trigger Periodic Data Transfer or
  Periodically Requested Data Transfer, or output data sets with trigger Periodic and
  FILELINK input data sets, it is possible to specify a relative time offset.
    Data sets with periods of an integer number of days can be scheduled to be shipped at
    a given hour:minute:second within the first day (the “first” day is the one in which the
    offset occurs following the startup of the data set).

Proprietary – See Copyright Page                     451                                 e-terracomm Modeling
                                                                              e-terrasource EMS Modeling Guide


<!-- salto de página -->

    Data sets with periods of an integer number of minutes can be scheduled to be shipped
    at a given second within the first minute (the “first” minute is the one in which the offset
    occurs following the startup of the data set).
    Data sets with periods of an integer number of hours can be scheduled to be shipped at
    a given minute:second offset within the first hour (the “first” hour is the one in which the
    offset occurs following the startup of the data set).
    The offset is specified as a date where the month, day, and year are ignored.
• Periodic offset type: This is a picklist that allows you to specify whether the periodic
  offset is relative to the time the link application started, or is synchronized to the wall
  clock.
• Partial data set allowed: When used for ICCPLINK, it applies to input ICCPLINK data sets
  only:
     – If Yes, the corresponding output data set is created at the remote site even when
       some of its data items are not available.
     – If No, the corresponding output data set is not created at the remote site when some
       of its data items are not available.
    When used for FILELINK, it applies to input FILELINK data sets only.
     – If Yes, the dataset is read from the file even if data items are missing.
     – If No, the data items are not loaded unless all of the data items are present in the file
       for the data set.
    The steps to create partial data sets are detailed in the e-terracomm User’s Guide –
    Real-Time Operation. Note that the flag is only relevant for SCADA data sets.
• Ack: Set to Yes if local acknowledgement is requested.
• Critical: Set to Yes if end-to-end acknowledgement is requested.
    Local and end-to-end acknowledgment cannot both be requested. Non-SCADA data
    sets do not support any kind of acknowledgment.


7.3.9.1.4 Protocol-Specific Modeling
 ICCPLINK                 Supports both local and end-to-end acknowledgment for SCADA data sets.
 ISDLINK                  Does not support any kind of acknowledgment.
 HABCLINK                 Does not support local acknowledgment.
 FILELINK                 Does not support any kind of acknowledgment.
 ELCOLINK                 Does not support any kind of acknowledgment.

• ELCOM priority class: For ELCOLINK, the priority class is a number between 0 and 15.
  The number is used as an index in a table that contains, for each index, the period (in
  seconds) to be used for the data set. Default values are hard-coded. They can be


Proprietary – See Copyright Page                   452                              e-terracomm Modeling
                                                                         e-terrasource EMS Modeling Guide


<!-- salto de página -->

    overridden by the values found in a configuration file (for details about the configuration
    file, see the e-terracomm Software Installation and Maintenance Guide).
• HABConnect request type: For HABCLINK input data sets only, specifies whether data is
  requested individually, as a range, or all the records.
     – Individual: Signals HABCLINK to fetch each data item individually (behavior in
       e-terracomm prior to version 2.3). This request type is suited for a data set
       containing unrelated data in the target database (i.e., referencing a different
       FIELD_RECORD).
     – All: Signals HABCLINK to fetch all instances of the desired FIELD_RECORD in the
       target database, then to match the returned component keys with the data items
       actually listed in the dataset. Every data item in the data set must specify the same
       FIELD_RECORD. Data items do not have to be listed in the same order in the data set
       as in the target e-terrahabitat database, but HABCLINK processes the report from
       SAMPLER more quickly if they are. The transmission style of the data set must be All.
     – Range: Signals HABCLINK to issue a single request for all of the FIELD_RECORD
       instances between the first data item in the dataset and the last data item in the
       dataset. HABCLINK matches the returned component keys with the data items
       actually listed in the dataset. Every data item in the data set must specify the same
       FIELD_RECORD. Data items do not have to be listed in the same order in the data set
       as in the target e-terrahabitat database, but HABCLINK processes the report from
       SAMPLER more quickly if they are. The transmission style of the data set must be All.


7.3.9.2 Contents
The CommDataSetDataItem records are used to define the data items or limit sets that
belong to data sets. These records are used to describe the contents of SCADA (Analogs,
Status, and Limit Sets), Control Message, Message Object, and Account Request data sets.
One record per data item or limit set is inserted as a child of the CommDataSet. Only SCADA
data sets can contain more than one data item or limit set.
Simply insert a CommDataSetDataItem record and fill the association with the
CommDataSet parent record. Then fill either the data item or the limit set association.


Proprietary – See Copyright Page              453                            e-terracomm Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.3.9.3 Other Considerations

7.3.9.3.1 Protocol-Specific Modeling
 ICCPLINK           Number of CommDataSetDataItem records per data set is limited by the maximum MMS
                    PDU size.
                    During handshaking, ICCPLINK exchanges with other remote(s) the list of data items in
                    the data sets. The list contains the data item names and, for each data item in Domain
                    scope, the name of the domain. Depending on the size of the names, the absolute limit
                    can be divided almost by a factor of 2. For example, with names of 20 characters and
                    domain names of 8 characters, the limit falls to approximately 800, for a PDU size of
                    32 K, the maximum supported by ICCPLINK.
                    When possible, it is better to have:
                     • Short data item names
                     • Maximum number of data items in VMD scope (in this case, only the data item name
                        is exchanged, not the domain name)
                    In any case, GE recommends not having data sets with more than 800 data items.
                    The validation program gives an estimate of the PDU size for each data set. When
                    exchanging limit sets:
                     • It is recommended to have them in separate data sets triggered by exception
                       because the limit value does not change very often.
                     • When requesting both high and low limits, non–GE remotes requesting limits must
                       request them in the order high then low without any other data item in between.
 ISDLINK            Does not allow duplicate entries (i.e., the same data item modeled more than once) in
                    the same or different data sets. An error is logged when validating the database if
                    duplicate entries are found in ISDLINK data sets (only for input data sets because output
                    data sets contents are created at run time).
 ELCOLINK           The maximum number of CommDataSetDataItem records per data set is 255.


7.3.10 Priority Pools
Priority Pool processing is meant to improve the initialization of ICCP, ELCOM, and ISD
connections when e-terracomm starts up or fails over. Initializing the connections includes
establishing the TCP/IP connections as well as the protocol handshakes required to get
data flowing between the EMS and remote systems.
On very large systems, it can take minutes before the initialization of the ICCP, ELCOM, and
ISD connections is complete. Often, the connections remain unstable for a long period of
time, impairing the reception of data from remote systems. Staggering the connections that
currently exist does not work well, because it relies on the assumptions that all data has the
same importance and that it takes the same amount of time to complete the handshake for
each remote; these assumptions are not true.
Priority Pool processing is optional. When it is used, the remotes need to be grouped in
“Priority Pools”. Each Priority Pool has a list of remotes. The number of remotes per pool is
not limited and may contain ICCP, ELCOM, and ISD remotes that are treated in parallel.


Proprietary – See Copyright Page                     454                                e-terracomm Modeling
                                                                             e-terrasource EMS Modeling Guide


<!-- salto de página -->

The number of Priority Pools is not limited. The Priority Pools constitute a list; the first pool in
the list has the highest priority. When Priority Pool processing is enabled, all the ICCP,
ELCOM, and ISD remotes must be referenced in the pools. Remotes for other link
applications must not be modeled in a pool.
At startup or upon e-terracomm failover, the list of Priority Pools is scanned from the first
element (highest priority) to the last (lowest priority). For each Priority Pool, the remotes in
the pool are enabled in sequence. When all pools have been scanned, Priority Pool
processing is done and is only activated again at the next startup or failover.
Each pool has a modeled time for determining when it is the next pool’s turn. For the first
pool, the time countdown starts when ICCP, ELCOM, and ISD applications are ready (on a
dual system, this is when they receive the enabled role). Only the existing applications are
checked. Not all systems use the three link applications.
It is possible to model what happens when a pool’s time elapses:
• Non-connected remotes, or remotes going up and down, are disabled and re-enabled
  when all pools are finished.
• Remotes of previous pools are left enabled independently of not being connected or
  going up and down. This is the default option.
Priority Pool processing works best for master remotes (ICCP or ELCOM); ISD remotes that
are both master and slave work well. Connection requests received for slave remotes that
have not yet been enabled by Priority Pool processing are rejected until the pool the
remotes belong to is active.
The CommPriorityPool properties are detailed below.
• Name: User-friendly identification, otherwise not used.
• Max Time: This is the time the pool is active (i.e., waiting for the remotes in that pool to
  make their connection/handshake). If this is not the last pool, the remotes in the next
  pool(s) are not enabled until the pool they belong to is activated. When the configured
  time elapses, the next pool is activated. If not all remotes of the current pool have
  finished their connection/handshake, they are either disabled until all pools are finished,
  or they continue trying to make their connection/handshake, depending on the global
  parameter “Failed Remotes Are Temporarily NISed”.
The CommPriorityPoolRemote properties are detailed below. One record is modeled for
each remote in the pool.
• Remote: This is the associated remote that belongs to the pool.
• Number of output data sets: This is the number of output data sets for that remote.
  This field is optional; it is meant to help fine-tune the timing of the pools.
    At run time, the number of active input and output data sets are displayed as they are
    being activated. The display shows the <number of active data sets> / <number of
    modeled data sets>. It is easy to see whether the maximum time for the pool is too long
    (all the expected data sets are active before the maximum time for the pool elapses) or


Proprietary – See Copyright Page                455                             e-terracomm Modeling
                                                                     e-terrasource EMS Modeling Guide


<!-- salto de página -->

    too short (many data sets are not active when the maximum time elapses). Based on
    that information, the maximum time can be adjusted.


7.3.11 Cfg Site (SITE)
This record is used to define the different sites known by Configuration Manager. Note that
site here is in the context of Configuration Manager, not ISD.
Initial CfgSite state for first/second site: This field configures how e-terracomm will
consider the site’s state before any notification from CfgSite.


7.3.12 ISD Site (RSSITE)
This record is used to define the name of the ISD sites for each Configuration Manager’s
site.


7.4 Quality Mapping
This section shows mapping of the quality flags between ICCP and other protocols.


7.4.1 ISD V1.0 thru V3.0
ISD protocol carries only a few bits among the quality bits handled by SCADA or ICCP.
• SCADA / ISD status/source bits:
     – SUSPECT: Set if one or more of OLD, BAD, OVER, or NIS is set.
     – REPLACED: Set if either MANREP, GENREP, or ESTREP is set.
     – CMD: For Status Point only, set if the value is a result of a control command (not
       used in ISD versions 1.0 and 1.1).
     – TFAIL: Set if telemetry failed (used in version 1.1 only).
• ICCP status/source bits:
     – GOOD: Value is valid.
     – HELD: Previous data value has been held over (local interpretation).
     – SUSPECT: Value is questionable.
     – BAD: Value is not valid.
     – TELEMETERED: Value was received from a telemetered site.
     – CALCULATED: Value was calculated based on other data values.
     – MANUAL: Value was entered manually.
     – ESTIMATED: Value was estimated.
Proprietary – See Copyright Page               456                             e-terracomm Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

       – NORMAL: Value is the one configured as normal.
       – ABNORMAL: Value is the one configured as abnormal.
       – TSOK: Timestamp reflects when value was last updated.
       – TSBAD: Timestamp does not reflect when value was last updated.


7.4.1.1 ISD to ICCP Mapping
 ISD Flags                           ICCP Quality
 SUSPECT           REPLACED          Status          Source
 TFAIL
 NO                NO                GOOD            TELEMETERED
 NO                YES               GOOD            MANUAL
 YES               NO                SUSPECT         TELEMETERED
 YES               YES               SUSPECT         MANUAL


7.4.1.2 ICCP to ISD Mapping
 ICCP Quality                        ISD Flags
 Status            Source            SUSPECT         REPLACED         TFAIL
                                                                      (ISD 1.1)
 GOOD              TELEMETERED       NO              NO               NO
 GOOD              CALCULATED,
                   MANUAL,           NO              YES              NO
                   ESTIMATED
 HELD              TELEMETERED
 SUSPECT                             YES             NO               NO
 BAD
 HELD              CALCULATED
 SUSPECT           ESTIMATED         YES             NO               YES
 BAD               MANUAL

  Note 1: Data with ICCP “BAD” quality is not sent to the EMS when the “Do not send BAD
  data to EMS” flag is set on the ISDLINK remote record.
  Note 2: Data going from e-terracomm to EMS can be configured without quality. In this
  case, the quality sent to EMS is mapped from the data item validity.


Proprietary – See Copyright Page               457                          e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

 Validity (DB Quality)                 SUSPECT          REPLACED         TFAIL
                                                                         (ISD 1.1)
 GARBAGE                                                Data not sent
 INVALID                               YES              NO               YES
 VALID                                 NO               NO               NO


7.4.2 ISD 4.0 and Later
ISD 4.0 introduced improvements for transferring data attributes (quality, source).
ISD version 5.0 added BLKOPEN and BLKCLOSE, giving information about tags.
• Value can have the following flags set (status only):
     – MDIS: If set, multiple changes occurred between the reporting of this value and the
       previous value reported.
     – ABNRM: If set, this value represents an abnormal state.
     – BLKOPEN: If set, a tag preventing open operations exists (V5.0).
     – BLKCLOSE: If set, a tag preventing close operation exists (V5.0).
         BLKOPEN and BLKCLOSE can be sent/received via ICCP only when Supplemental
         status data objects are supported.
• Source can be one of the following:
     – TELEM: If set, this data is received via telemetry.
     – CALC: If set, this data value has been calculated based on other data values.
     – MANL: If set, either this data is normally entered manually, or the value has been
       manually replaced. If the value has been manually replaced, the REPL flag is also set.
     – ESTIM: If set, either this data is normally provided from the State Estimator, or the
       value has been provided as a replacement value from the State Estimator. If the
       value has been provided as a replacement value, the REPL flag is also set.
• Quality:
     – SUSP: If set, this data quality is SUSPECT. This quality can result if the data is out of
       scan on the host computer or if suspect data is provided from an outside source.
     – REPL: If set, this data quality is REPLACED. This quality is reported if the value is an
       operator-overridden value.
     – CMD: If set, this data quality is COMMANDED. This quality occurs if the state was
       altered as the result of a supervisory control request (Status only).
     – INTG: If set, it indicates that this value and quality were sent in response to an
       integrity scan.


Proprietary – See Copyright Page                 458                           e-terracomm Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

       – TFAIL: If set, this data quality is Telemetry Failed.
       – BAD: If set, this data quality is Bad. This quality can result if the data is in an illegal
         state or if errors were encountered in producing the engineering value.
       – NIS: If set, this data point has been removed from service.
       – OVER (analogs only): If set, this data point is beyond a reasonable range on the
         source system.
       – LONG (counts only): If set, the value associated with this data point is for a time
         range that may be longer than normal, and thus the value may be larger than an
         average reading (for example, a value is returned for an accumulator that is read
         hourly, but the value is for a time range of three hours because of missed readings
         due to telemetry failure or equipment unavailability).
       – BLKSETP: If set, setpoint operations are not allowed (V5.0). This flag is stored in the
         database but is not used (ICCP does not have a way to pass it).


7.4.2.1 ISD to ICCP Mapping
Not all ISD quality flags are used in the mapping to ICCP quality because ICCP has many
fewer flags, and some ISD flags are not even related to quality. The following flags are not
mapped: TFAIL, OVER, LONG, BLKSETP, INTG, and CMD.
The ISD ABNRM flag is directly mapped to the ICCP ABNORMAL flag.
The ISD MDIS flag is processed when MCD processing is configured.
The ISD flags BLKOPEN and BLKCLOSE are mapped to ICCP only when the data item is of
type supplemental (type STATUSEX with or without quality and timestamp).
The following table shows the default mapping that is applied when no output quality
semantics conversion has been modeled.
 ISD                                   to   ICCP
 Quality     Source    Attributes           Quality      Source
 GOOD        TELM                           GOOD         TELM
 GOOD        TELM      NIS                  HELD         TELM
 GOOD        TELM             REPL          GOOD         TELM
 GOOD        TELM      NIS    REPL          GOOD         TELM
 GOOD        CALC                           GOOD         CALC
 GOOD        CALC      NIS                  GOOD         CALC
 GOOD        CALC             REPL          GOOD         CALC
 GOOD        CALC      NIS    REPL          GOOD         CALC
 GOOD        MAN                            GOOD         MAN
 GOOD        MAN       NIS                  GOOD         MAN


Proprietary – See Copyright Page                   459                             e-terracomm Modeling
                                                                        e-terrasource EMS Modeling Guide


<!-- salto de página -->

 ISD                                 to   ICCP
 Quality    Source    Attributes          Quality      Source
 GOOD       MAN               REPL        GOOD         MAN
 GOOD       MAN       NIS     REPL        GOOD         MAN
 GOOD       ESTM                          GOOD         ESTM
 GOOD       ESTM      NIS                 GOOD         ESTM
 GOOD       ESTM              REPL        GOOD         ESTM
 GOOD       ESTM      NIS     REPL        GOOD         ESTM
 SUSP       TELM                          SUSP         TELM
 SUSP       TELM      NIS                 SUSP         TELM
 SUSP       TELM              REPL        SUSP         TELM
 SUSP       TELM      NIS     REPL        SUSP         TELM
 SUSP       CALC                          SUSP         CALC
 SUSP       CALC      NIS                 SUSP         CALC
 SUSP       CALC              REPL        SUSP         CALC
 SUSP       CALC      NIS     REPL        SUSP         CALC
 SUSP       MAN                           SUSP         MAN
 SUSP       MAN       NIS                 SUSP         MAN
 SUSP       MAN               REPL        SUSP         MAN
 SUSP       MAN       NIS     REPL        SUSP         MAN
 SUSP       ESTM                          SUSP         ESTM
 SUSP       ESTM      NIS                 SUSP         ESTM
 SUSP       ESTM              REPL        SUSP         ESTM
 SUSP       ESTM      NIS     REPL        SUSP         ESTM
 BAD        TELM                          BAD          TELM
 BAD        TELM      NIS                 BAD          TELM
 BAD        TELM              REPL        BAD          TELM
 BAD        TELM      NIS     REPL        BAD          TELM
 BAD        CALC                          BAD          CALC
 BAD        CALC      NIS                 BAD          CALC
 BAD        CALC              REPL        BAD          CALC
 BAD        CALC      NIS     REPL        BAD          CALC
 BAD        MAN                           BAD          MAN
 BAD        MAN       NIS                 BAD          MAN


Proprietary – See Copyright Page                 460                       e-terracomm Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

 ISD                                     to   ICCP
 Quality    Source    Attributes              Quality        Source
 SUSP       MAN               REPL            SUSP           MAN
 SUSP       MAN       NIS     REPL            SUSP           MAN
 SUSP       ESTM                              SUSP           ESTM
 SUSP       ESTM      NIS                     SUSP           ESTM
 SUSP       ESTM              REPL            SUSP           ESTM
 SUSP       ESTM      NIS     REPL            SUSP           ESTM


7.4.2.2 ICCP to ISD Mapping
ICCP has the same source flags but many fewer quality flags. Mapping to ISD is almost
one-to-one, except for the ICCP quality HELD, which is translated to GOOD, plus the ISD NIS
flag set when the source is telemetered (unless modified by quality semantics conversion
modeling).
If the database validity of a data item is INVALID, quality mapping is not applied; the ISD
quality is set to BAD. The source mapping is based on the mapping table (default or
modified by quality semantics conversion modeling).
If the database validity of a data item is GARBAGE, the data is not sent at all to the EMS, as
specified by the ISD protocol.
The following table shows the default mapping that is applied when no input quality
semantics conversion has been modeled.
 ICCP                  to      ISD
 Quality     Source            Quality        Source         Attr
 GOOD        TELM              GOOD           TELM
 GOOD        CALC              GOOD           CALC
 GOOD        MAN               GOOD           MAN
 GOOD        ESTM              GOOD           ESTM
 HELD        TELM              GOOD           TELM           NIS
 HELD        CALC              GOOD           CALC           NIS
 HELD        MAN               GOOD           MAN            NIS
 HELD        ESTM              GOOD           ESTM           NIS
 SUSP        TELM              SUSP           TELM
 SUSP        CALC              SUSP           CALC
 SUSP        MAN               SUSP           MAN
 SUSP        ESTM              SUSP           ESTM


Proprietary – See Copyright Page                       461                       e-terracomm Modeling
                                                                      e-terrasource EMS Modeling Guide


<!-- salto de página -->

 ICCP                  to      ISD
 Quality     Source            Quality   Source         Attr
 BAD         TELM              BAD       TELM
 BAD         CALC              BAD       CALC
 BAD         MAN               BAD       MAN
 BAD         ESTM              BAD       ESTM


7.4.3 ELCOM-90
ELCOM-90 has the following quality/source flags:
• Origin
     – Measured: A point is “measured” when its value is acquired by one of several
       possible measuring methods (e.g., scanning).
     – Manual: The value of a point is “manually entered” when its current value is provided
       by input from an operator or simulator.
     – Estimated: A point is “estimated” when its value is calculated by a State Estimator
       program.
     – Computed: A point is “computed” when its value is the result of a calculation using
       other data (scanned, computed, and/or estimated) as input variables.
     – Held: A point whose value is measured is “held” when the most recent update was
       unsuccessful and an old value is held in the database.
• Validity
     – OK/Not OK: A point whose value is measured is “OK” when its value was acquired by
       the previous update — i.e., the point is not off-scan, and communications with the
       substation are successful.
        A manually entered value is always “OK”.
        A point whose value is estimated by a State Estimator is “OK” when the State
        Estimator is running at its normal assigned frequency.
        A point whose value is computed is “OK” when all the independent data points from
        which it is computed are “OK”.
        A point whose value is held is always “Not OK”.


Proprietary – See Copyright Page                  462                      e-terracomm Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.4.3.1 ELCOM-90 to ICCP Mapping
 ELCOM-90                           ICCP
 Validity     Origin                Validity       Origin                  Normal state/
                                                                           Timestamp validity
              Measured                             Telemetered
              Manual                               Replaced
 OK                                 GOOD
              Estimated                            Estimated
                                                                           Always normal and
              Computed                             Calculated              timestamp valid.
              Held (never OK)
              Measured                             Telemetered
              Manual (never
 Not OK       Not OK)               BAD
              Estimated                            Estimated
              Computed                             Calculated
              Held                                 Telemetered


7.4.3.2 ICCP to ELCOM-90 Mapping
 ICCP                                   ELCOM-90
 Validity          Origin               Validity            Origin
                   Telemetered                              Measured
                   Replaced                                 Manual
 GOOD                                   OK
                   Estimated                                Estimated
                   Calculated                               Computed
                   Telemetered                              Measured
                   Replaced                                 Manual(*)
 BAD                                    NOK
                   Estimated                                Estimated
 SUSPECT
                   Calculated                               Computed
 HELD              Any                                      Held
 (*) The combination “Not OK + Manual” is invalid. Normally, the e-terracomm combination “Bad or Suspect +
 Replaced” is also invalid; however, e-terracomm does not check quality bits combinations and a link
 application can use it — in this case, ELCOLINK replaces the origin with “Measured”.


Proprietary – See Copyright Page                   463                               e-terracomm Modeling
                                                                          e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.5 MCD Processing
The ISD protocol allows passing Multiple Changes Detection information (MDIS flag in status
message), but the ICCP protocol does not allow a direct mapping of this flag. Instead, ICCP
can carry the MCD information in two ways:
• Use of Data_StateExtended (with a “change of value counter” – COV)
• Use of Data_Discrete (a 32-bit integer)
The semantics of both are not strictly defined in the ICCP specification. Does the counter
reflect the number of changes since the last update or since data exchange began? What
are the possible values for a Data_Discrete when multiple changes are detected?
The MCD processing in e-terracomm is done in ISDLINK and is configurable on a
per-remote basis:
• No MCD processing
• Delta count
• Running count
• Data discrete


7.5.1 Modeling
To enable processing of MCD information for a given data item, it must be configured as
follows:
• Delta or Running Count
     – The CommDataItem should have the Quality, Timestamp, and Change of Value
       Counter flags set to Yes.
     – The CommDataItemPermission for the ISDLINK remote should have the network
       type set to 26 (Status with Quality).
     – The CommDataItemPermission for the ICCPLINK remote should have the network
       type set to 30 (Status with Quality, Timestamp, and Change of Value Counter).
• Data Discrete
     – The CommDataItem should have only the Quality flag set to Yes.
     – The CommDataItemPermission for the ISDLINK remote should have the network
       type set to 26 (Status with Quality).
     – The CommDataItemPermission for the ICCPLINK remote should have the network
       type set to 8 (INT32 with Quality).


Proprietary – See Copyright Page            464                            e-terracomm Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.5.2 Processing

7.5.2.1 Sending MCD Information
ISDLINK receives the MCD information from the EMS local host, processes it, and passes it
along with the data item value and quality to OAGSERVE to be stored in the e-terracomm
database. The data item is then ready to be sent by ICCPLINK to a remote site.
The processing done by ISDLINK is as follows:
• Delta or Running Count
     – ISDLINK determines the COV value based on two kinds of information:
         ∗ Whether the value changed since last received
         ∗ Whether the MCD flag in the received message is set or reset
         The actual number of changes is not known. What is important is that the remote
         sites must be able to determine whether the MCD flag was set or not with the COV
         and point values. The parity of the COV value and whether it is greater than 1 are
         what matters.
The tables below show how the COV value is set.


Delta Count
 Value                MCD Received          COV

 Changed              Set                   3

 Changed              Not set               1

 Not Changed          Set                   2

 Not Changed          Not set               0


Running Count
 Value                MCD Received          COV

 Changed              Set                   Previous value +3

 Changed              Not set               Previous value +1

 Not Changed          Set                   Previous value +2

 Not Changed          Not set               Previous value


Proprietary – See Copyright Page                465                         e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.5.2.1.1 Data Discrete
If the MCD flag is set in the message received from SCADA, ICCPLINK adds a constant to the
status value. If the MCD flag is not set, the value is not changed.
The constant value is 4, which gives a total of 8 possible values for the status. For example:
 0   Between, no MCD                    4   Between MCD sets (*)
 1   Open, no MCD                       5   Open, MCD set
 2   Closed, no MCD                     6   Closed, MCD set
 3   Invalid, no MCD                    7   Invalid, MCD set (*)
 (*) These values are unlikely.

Note that Data Semantics translates only the two lower bits of the value so the MCD
information is maintained.


7.5.2.2 Receiving MCD Information
ICCPLINK receives the MCD information from the remote site. It passes that information
along with the data item value and quality to OAGSERVE to be stored in the e-terracomm
database. The data item is then ready to be sent by ISDLINK to the local EMS host.
Before sending data to EMS, ISDLINK processes MCD information, if any, as follows.


7.5.2.2.1 Delta or Running Count
ISDLINK determines whether the MCD flag was set based on two kinds of information:
• Whether the value changed since last received
• The COV value
The MCD flag in the message to SCADA is set or not depending on the two kinds of
information shown in the following table.
 Value                        COV *                                MCD
 Changed                      0                                    Not set**
 Changed                      1                                    Not set
 Changed                      Even                                 Not set**
 Changed                      Odd > 1                              Set
 Not Changed                  0                                    Not set
 Not Changed                  1                                    Not set**
 Not Changed                  Even                                 Set
 Not Changed                  Odd > 1                              Not set**


Proprietary – See Copyright Page                        466                               e-terracomm Modeling
                                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

 Value                          COV *                                    MCD
 (*) Running count: COV = COV value received – previous COV value; Delta count: COV = COV value
 received.
 (**) These cases are theoretically impossible. However, when receiving data for the first time, the
 previous value or previous COV are not known; therefore, any combination may happen.


7.5.2.2.2 Data Discrete
If the received value is greater than 3, as shown in the table below, this means that the
MCD information is set. ISDLINK sets the MCD flag in the message sent to SCADA.
 0   Between no MCD                     4    Between MCD set (*)
 1   Open, no MCD                       5    Open, MCD set
 2   Closed, no MCD                     6    Closed, MCD set
 3   Invalid, no MCD                    7    Invalid, MCD set (*)
 (*) These values are unlikely.

Note that Data Semantics translates only the two lower bits of the value so the MCD
information is maintained.


7.6 Filtering Bad Data
  WARNING: Do not use this option if you exchange data with your EMS using ISD protocol
  version 4.0 or later.

Because the ISD protocol versions 1.0 thru 3.0 have only one quality bit (Good/Suspect), the
mapping from the richer ICCP quality bits may not reflect the actual “quality” sent to the
EMS. Also, there is no ICCP “Garbage” quality bit. Due to these deficiencies, it is difficult for
e-terracomm to indicate to the EMS any degree of confidence on the value of any given
data. To make matters worse, e-terraplatform uses the value of data even when the quality
is suspect.
When a remote value is received via ICCPLINK, the worst quality is BAD, but that does not
mean that this is not actually garbage. The BAD quality is mapped to ISD Suspect, and the
EMS may be using garbage values (you notice that by seeing your power applications
producing bad results or even crashing).
A workaround is to instruct ISDLINK to not send data with BAD quality to the EMS. To do
this, set the “Send BAD data to EMS” option to No on the ISDLINK CommRemote record(s). It
is safe to set this flag when receiving data from an e-terracomm remote because the BAD
flag is only set when the DB quality is Garbage (i.e., the value must not be used). However,
other ICCP vendors may send BAD quality with a value that is not really garbage (it may be
the last known value and the power applications can use it without a problem).


Proprietary – See Copyright Page                           467                                   e-terracomm Modeling
                                                                                      e-terrasource EMS Modeling Guide


<!-- salto de página -->

If you want to use BAD data coming from a non–GE remote site, and not use BAD data
coming from GE remote sites, you can configure different ISDLINK remotes (i.e., SCADA
sites), mapping them with the ICCPLINK remotes.


7.7 InterSite Data 4.0
This section lists the modifications made in the InterSite Data protocol with the introduction
of version 4.0, and how the modifications are supported in e-terracomm.
• Added new messages for adding and removing data points from the set of
  measurements passed between sites, without breaking and re-establishing the link or
  otherwise forcing a complete download.
• Added an integrity scan message to force the source site to send an integrity scan of a
  single measurement, or to send an integrity scan for all measurements mapped
  between the source and destination sites.
• Modified the function codes of the data messages to identify that the format of the data
  submessages has changed. The new format indicates the type of data passed in each
  submessage, and passes additional quality information.
• Added a new flag to indicate whether the new state of a status point is abnormal.
• Added new flags to indicate whether the analog, status, or accumulator data is
  telemetry failed, is a bad reading, or is marked Not In Service.
• Added data source flags, which are now also passed in the data messages, to indicate
  whether the current data is telemetered, calculated, manually entered, or estimated.
• Added new extended-data messages that can be returned from the source site. These
  include a time stamp identifying when the value was last modified. The source site
  implementation is responsible for determining the conditions under which the
  extended-data message is returned, instead of the normal data message.


7.7.1 Adding and Removing Data Points
e-terracomm supports the request from the EMS to add or remove points in the list of point
it sends (output data set) with the restriction that, when adding points, these points must
already exist in the e-terracomm database (i.e., the e-terracomm database should be a
step ahead of the EMS database).


7.7.1.1 Adding Data Points
After checking that the new requested data points exist and have the correct permission
(Read), e-terracomm adds these points (or a subset if some do not exist) to the output data
set. They are always added at the end. After adding the data points, an integrity scan is sent
so the EMS receives the current value of the new points.


Proprietary – See Copyright Page             468                            e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.7.1.2 Removing Data Points
The requested data points are not actually removed from the output data set. Instead, they
are marked as “deleted” and ISDLINK stops sending them to the EMS. Each deleted entry in
the output data set as well as the data set itself is displayed in a different color (for details,
see the e-terracomm User’s Guide – Real-Time Operation).
The data points are actually removed from the output data set at the next full download.


7.7.2 Integrity Scan Message
e-terracomm responds to the EMS request (either for an individual data point or the full set),
but does not request integrity scans of the EMS. Note that the integrity scan mechanism
existing in the previous versions of the protocol continues — i.e., an integrity scan is
automatically performed after a full download or after failed communications are
re-established.


7.7.3 New Flags
The mapping between the new flags and the e-terracomm quality flags is described in
section 7.4 Quality Mapping.


7.7.4 Extended Data Messages

7.7.4.1 Input
When an extended data message is received from the EMS, the timestamp is sent to
OAGSERVE to be stored in the database. It is discarded if the data item is not modeled with
the timestamp attribute set (DB type).
If the data item is modeled with the attribute timestamp set (DB type) but EMS does not
send an extended message, ISDLINK timestamps the data at the time it is received from the
EMS (the millisecond part is always set to 0 in this case).


7.7.4.2 Output
If a data item is modeled with the timestamp attribute set (DB type), ISDLINK sends an
extended message; otherwise, it sends a normal message.


7.8 InterSite Control 1.0
This section lists the modifications made in the InterSite Control protocol with the
introduction of version 1.0, and how the modifications are supported in e-terracomm.


Proprietary – See Copyright Page               469                             e-terracomm Modeling
                                                                    e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Passed version information in each of the four different types of supervisory control
  messages.
• Added four new messages for sending a control response to each type of supervisory
  control request. Added a placeholder to each of the supervisory control messages. The
  response message is formatted the same as the originating message, except that the
  placeholder field is filled in with an error code identifying the success or failure of the
  control, and an indication of the problem if the control was not successful.


7.8.1 Version Information
When the default ISD protocol version modeled on an ISD remote is set to 4.0, ISDLINK
automatically tries to use InterSite Control 1.0, sending a “Hello” message to Control on the
EMS. If the EMS does not respond within 5 seconds, ISDLINK assumes that InterSite
Control 1.0 is not supported by the EMS and it falls back to version 0.0.
“Hello” messages that are received from the EMS indicating version 1.0 are always
responded to with a success status.


7.8.2 Control Response
In e-terracomm, controls are sent to/received from a remote site using two link
applications: ISDLINK between the EMS and e-terracomm, and ICCPLINK between
e-terracomm and a remote site.
In the ICCP protocol, there is no synchronous control response except when the controlled
device does not exist, or when other errors such as communication problems are detected
preventing the remote EMS from initiating the control. Once the control has reached the
remote EMS, the result of the control is through asynchronous events (ICCP Block 7),
indicating success or failure.
ICCPLINK supports Block 7 and is able to forward to ISDLINK control responses that can
then be sent to the EMS. However, not all ICCP vendors support Block 7 (older versions of
e-terracomm do not support Block 7 either). Therefore, in this case, it is not possible to send
the control responses to the EMS.
When an EMS device is controlled from a remote site, ISDLINK forwards the control
responses to ICCPLINK, which in turn triggers the success or failure events if the remote site
supports Block 7 and has requested to receive such events.


7.9 ICCP 2000-08 vs ICCP 1996-08
There are not a lot of changes introduced in ICCP 2000–08. Of those changes, only a subset
are implemented in e-terracomm 2.3.1.
• New Supervisory Control and Data Acquisition (SCADA) data types
• New way of reporting data changes

Proprietary – See Copyright Page             470                             e-terracomm Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

• Modified/new Block 8 objects

  Note: The ICCP specification has no provision for interoperability between different
  versions — i.e., once a new version is published, the previous one no longer exists. This is
  not how the “real world” works. It is not possible for a utility with 30 ICCP partners to
  switch simultaneously to a new version of ICCP with its 30 partners. e-terracomm 2.3.1
  supports both versions of ICCP. The version to use must be modeled on a per-remote
  basis.


7.9.1 New SCADA Data Types
e-terracomm 2.3.1 supports the new SCADA data types introduced in ICCP 2000–08 as well
as the Supplemental Objects data types defined in IEC 60870-6-802 Annex B.
The three new SCADA data types are:
• INT32 with Quality and Extended Timestamp
• REAL32 with Quality and Extended Timestamp
• STATE with Quality and Extended Timestamp
While the Timestamp has a resolution of one second, the Extended Timestamp has a
resolution of one millisecond. The Extended Timestamp is made of a 32-bit integer
representing a time in seconds (GMT time) and a 16-bit integer representing the
milliseconds.
The Supplemental Objects data types allow passing more information for status points. The
following information can be passed:
• Tag value (0 = No Tag, 1 = Open and Close inhibit, 2 = Close only inhibit)
• Expected State (2 bits as for the current state)
The Supplemental Objects data types are:
• State Supplemental (no attributes)
• State Supplemental with Quality
• State Supplemental with Quality and Timestamp
• State Supplemental with Quality and Extended Timestamp
• State Supplemental with Quality, Timestamp, and Change of Value Counter
In e-terracomm 2.3.1, the Supplemental Objects data types can be modeled. However, the
Tag value and Expected State are just displayed; there is no processing of these fields. A
future version of the ISD protocol will provide a way of sending them to and receiving them
from the EMS.
The new data types are modeled and displayed as indicated in the following table.


Proprietary – See Copyright Page              471                             e-terracomm Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

 Data Items > Type Display                                      Data Items > Permissions /
                                                                Network Type Display,
                                                                Run-Time Displays
 Name                        Type       Qual     TS-MS    COV
 INT32 with Quality and      INT32        X          XX         INT32-Q-TX
 Extended Timestamp
 REAL32 with Quality and     REAL32       X          XX         REAL32-Q-TX
 Extended Timestamp
 State with Quality and      STATUS       X          XX         STATE-Q-TX
 Extended Timestamp
 State Supplemental          STATUSEX                           STATUSEX
 State Supplemental with     STATUSEX     X                     STATUSEX-Q
 Quality
 State Supplemental with     STATUSEX     X          X          STATUSEX-Q-T
 Quality and Timestamp
 State Supplemental with     STATUSEX     X          XX         STATUSEX-Q-TX
 Quality and Extended
 Timestamp
 State Supplemental with     STATUSEX     X          X     X    STATUSEX-Q-T-C
 Quality, Timestamp and
 Change of Value Counter


7.9.2 New Way of Reporting Data Changes
With ICCP version 1996–08, only the last value is reported with any kind of data set trigger
(PER/EXC/REQ) or style (ALL/RBE).
ICCP version 2000–08 introduces the ability to report all changes that have occurred during
a modeled buffering time — i.e., multiple instances of a given data item can be reported in a
single report.
ISDLINK has always been able to do this for status (the buffering time is actually the polling
interval of the EMS). However, to work properly, it was necessary to modify OAGSERVE to
not do the buffering time monitoring because changed values were replacing previous ones
in the database during the buffering time. The buffering time needs to be done by the link
application to allow maintaining a buffer with all the changes.
The change in OAGSERVE had already been done when ELCOLINK was implemented
(ELCOM-90 allows reporting all changes), and a new trigger type (UDT) was introduced to
instruct OAGSERVE to pass received changes from the source of the data (input data set)
immediately to the destination(s) of the data (output data set(s)).
The same new trigger is now allowed for ICCPLINK and ISDLINK data sets (for ISDLINK, only
for output data sets). It is not necessary for input data sets because ISDLINK already reports
changes for a given data item separately.


Proprietary – See Copyright Page               472                          e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

  Note: The name of the trigger, “UDT”, comes from ELCOM-90 and stands for “Unsolicited
  Data Transfer”.

To model such data reports from a remote ICCP up to the EMS, the ICCPLINK input data set
must have Trigger=UDT, Style=RBE, and a non-zero exception buffering time (a zero
exception buffering time generates a report for every single change). The ISDLINK output
data set has the same trigger and style (UDT, RBE). The exception buffering time does not
matter (the time changes are buffered before they are sent to the EMS depending on the
EMS polling interval).
To model such data reports from the EMS to an ICCP remote, the ISDLINK input data set is
(as usual) Trigger=PER, Style=RBE.
The ICCPLINK output data set is created and enabled by the remote site. The remote needs
to enable the data set with the “AllChangesReported” flag set to True in the TransferSet.
For e-terracomm remotes, the input data set must be modeled with Trigger=UDT and
Style=RBE. Setting the trigger to UDT instructs ICCPLINK to set the “AllChangesReported”
flag to True in the TransferSet used to remotely enable the data set.


7.9.3 Modified and New Block 8 Objects
The Transfer Account object has been modified to include the field TransactionCode, and
two new objects have been added: General Data Report and General Data Response.
As of e-terracomm 2.3.1, the implementation of these changes has been deemed
unnecessary due to the lack of procurement for Block 8 support.
ICCP Block 8 is not supported with ICCP version 2000–08 (error in validation if configured),
but it continues to be supported with ICCP version 1996–08.


7.10 Special Modeling
This section describes the specific modeling of Account and Information Messages objects
(ICCP Blocks 8 and 4), and Control messages.
• Account objects are supported by ICCPLINK and ISDLINK.
• Information messages are supported by ICCPLINK and ISDLINK.
• Control messages are supported by ICCPLINK, ELCOLINK, and ISDLINK.


7.10.1 Modeling Information Messages
Figure 116 describes the modeling of information messages exchanged, in both directions,
between two remotes: KENT and AUBURN. Only the configuration at KENT is detailed. In the
figure below, AUBURN is shown as GE’s e-terracomm.


Proprietary – See Copyright Page             473                            e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

Figure 116. Information Messages

The KENT site configuration has a scheduling application, a messaging application, and
e-terracomm. The messaging application exchanges messages, using ICCP, with a remote
site located at AUBURN. KENT receives one message (Information Reference = 6755) from
AUBURN, and also sends a message (Information Reference = 6754) to AUBURN.
1. CommDataItem: For each message, define a CommDataItem record with type
   Information Message, and with Size set to the maximum number of bytes that might
   ever be used by the Information Message plus 14 (ICCP Information Message header).
   The other required data item fields must also be filled in. The data item name (either the
   identification or the optional name depending on the data item configuration) must be a
   number; this number is the Information Reference that identifies the Information
   Message.
2. Input CommDataSet: For each Information Message, create an Input data set as a child
   of the Source remote. The trigger must be On Request, and the transmission style must
   be All.
3. Input CommDataSetDataItem: Insert a CommDataSetDataItem record for each input
   data set and associate it with the data item created in step 1.
4. Output CommDataSet: For each Information Message, insert an Output data set as a
   child of the destination remote. The trigger must be On Receipt, and the transmission
   style must be All.


Proprietary – See Copyright Page            474                            e-terracomm Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

5. Output CommDataSetDataItem: Insert a CommDataSetDataItem record for each
   output data set and associate it with the same data item created in step 1.
6. On the CommDataSets records, fill in the Twin field for both Input and Output data sets
   so they reference each other.
7. Fill in the rest of the Input and Output data sets as necessary.


7.10.2 Modeling Control Messages
Figure 117 describes the modeling of controls exchanged, in both directions, between two
remotes: KENT and AUBURN, and in one direction between RENTON and KENT. Only the
configuration at KENT is detailed.


Figure 117. Control Configuration

Among other data, KENT’s EMS sends SCADA1_ANALOG1 and SCADA1_STATUS1 to AUBURN
and RENTON, and receives SCADA2_ANALOG1 and SCADA2_STATUS2 from AUBURN.
Devices are associated with the data so they can be remotely controlled. KENT controls
SCADA2_ANALOG1 (Setpoint) and SCADA2_STATUS2 (Open/Close) while AUBURN and
RENTON can control SCADA1_ANALOG1 (Setpoint) and SCADA1_STATUS1 (Open/Close).


Proprietary – See Copyright Page             475                             e-terracomm Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

Devices associated with SCADA2_ANALOG1 and SCADA2_STATUS2 are Select Before
Operate (SBO).
Devices associated with SCADA1_ANALOG1 and SCADA1_STATUS1 are Direct Operate (DO).
1. CommDataItems: Control commands require two-way communication between the
   controlling remote and the remote source of the device (i.e., the source of the data item
   with which the device is associated). The data items are used to carry control requests
   and responses. Each data item can carry a request or a response, meaning that if each
   remote sends control to the other one, the same data items can be used both ways.
    For the KENT site to be able to control SCADA2_ANALOG1 and SCADA2_STATUS2 at
    AUBURN, you need two data items: one with source KENT and the other with source
    AUBURN. These two data items also allow the AUBURN site to control
    SCADA1_ANALOG1 and SCADA1_STATUS1 at KENT. You do not need other data items.
    For the RENTON site to also be able to control SCADA1_ANALOG1 and
    SCADA1_STATUS1, you need two more data items: one with source RENTON and the
    other with source KENT. Set Write permission for the source remote and Read
    permission for the non-source remote.
2. Input CommDataSets: Under each remote that sends or receives control, insert an
   Input data set for the other remote with which it exchanges control messages. In our
   configuration:
     – Remote SCADA: Two Input data sets, one for AUBURN and one for RENTON.
     – Remote AUBURN: One Input data set for SCADA.
     – Remote RENTON: One Input data set for SCADA.
    The trigger must be On Request, and the transmission style must be All.
3. Input CommDataSetDataItems: For each Input data set, insert a
   CommDataSetDataItem record; associate it with the data item created in step 1. The
   data item is the one with source = parent remote of the Input data set (e.g., for the
   SCADA_CTRL_IN data set, the ENTRY must reference the CTRL1 data item because its
   source is the SCADA remote, parent of the data set). This is also the data item with Write
   permission for the data set’s parent remote.
4. Output CommDataSets: Repeat step 2, this time inserting an Output data set. The
   trigger type must be On Receipt, and the transmission style must be All.
5. Output CommDataSetDataItems: For each Output data set, insert a
   CommDataSetDataItem record. Associate it with the data item created in step 1. The
   data item is the one with Read permission for the Output data set’s parent remote.
6. On the CommDataSet records, fill in the Twin field for both Input and Output data sets
   so they reference each other.
7. Fill in the rest of the Input and Output data sets as necessary.


Proprietary – See Copyright Page             476                             e-terracomm Modeling
                                                                  e-terrasource EMS Modeling Guide


<!-- salto de página -->

7.10.2.1 ELCOLINK Dynamic Control Data Sets
When required, it is possible for ELCOLINK acting as Initiator to dynamically create and
define ELCOM groups for controls on remote partners.
The following modeling is an example, where DataSet 101 must be an Input data set
triggered On Request with transmission style All:
DataSet 1 >> Group 1
  pointer to DataItem P1      point 1
      Device C1 control 1 attached (ELCOM: Grp: 101 Pnt: 1)
  pointer to DataItem P2
      Device C2 control 2 attached (ELCOM: Grp: 101 Pnt: 2)

DataSet 2 >> Group 2
  pointer to DataItem P3
      Device C3 control 3 attached (ELCOM: Grp: 101 Pnt: 3)

etc...

DataSet 101 >> Group 101 for controls
  pointer to DataItem P1      point 1
      Device C1 control 1 attached
  pointer to DataItem P2
      Device C2 control 2 attached
  pointer to DataItem P3
      Device C3 control 3 attached
Modeling the same data twice under the same remote in two different data sets generates
validation warnings, but this is not a problem.


7.10.3 Component Status Data Items
There are two types of component data items:
• Topology component data items
• Data set component data items


7.10.3.1 Topology Component Data Items
These data items are created automatically by the database validation program.
In this context, a “component” is a topology component: CommLinkApplication,
CommRemote, CommLink, or CommPath. For each component, the validation program
creates a CommDataItem. At run time, OAGSERVE deposits a coded number representing
the current status of the component. The identification of a Component Status data item is
formed by appending the component’s ID to a conventional prefix.


Proprietary – See Copyright Page            477                            e-terracomm Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

 Component              Prefix
 LNKAPP                 ASTS_
 REMOTE                 RSTS_
 LINK                   LSTS_
 PATH                   PSTS_
The remote source of such data items is set to OAGSERVE (“pseudo remote”).
If an ISDLINK remote exists in the database, the validation program creates an ISD optional
name:
    <SUBSTN> <DEVTYP> <DEVICE> <POINT>
where:
• SUBSTN = ID of the link application (under which the component is)
• DEVTYP = “OAG”
• DEVICE = ID of the component
    The ID is truncated to the first 14 characters, so be aware that it is possible that the
    truncation will create duplicate device names (the database validation issues a warning
    when truncation happens).
• POINT = Prefix depending on the component type (as shown above, but without the
  underscore)
No data sets are automatically defined to contain Component Status data items. The user
can reference them like any other SCADA data item when defining a data set.
If you want to exchange Component Status data items using ISDLINK, the network type for
ISDLINK remotes must be set to “STATUS-Q-T”. This is actually done by the validation
program.
The Component Status data items can have the following values:
 State                         Value
 Up                            2 = ICCP_STATUS_CLOSED
 Down                          1 = ICCP_STATUS_TRIPPED
 Out of Service                8 = When sent to the EMS via ISD, 0 is passed, which is equivalent
                               to ICCP_STATUS_BETWEEN.
 Returned to Service           1 = Down = ICCP-STATUS_TRIPPED
 (*)
 (*) This state is specified only to clearly indicate that when the component is put back into service, there are
 two state transitions: “Out of Service” to “Down” and “Down” to “Up”.

If you change the ID of one or more components between runs of the validation program,
new data items are created with the new ID, and the data items with the previous ID are

Proprietary – See Copyright Page                       478                                e-terracomm Modeling
                                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

automatically deleted (a warning is logged for every Status data item that has been
deleted). If Status data items are exchanged in data sets, and you change the ID of a
component, remember to also change the ID in the data set (Data Set Contents display).
You can change the automatically generated ISD optional name of a component data item.


7.10.3.2 Data Set Component Data Items
The data set component data items are not automatically created. They need to be
modeled.
For each Input data set you want to report the state to the EMS, you need to model a data
item as any other SCADA data item, and reference this data item in the data set (field Data
Item for Data Set state). The specific settings for the data item are as follows:
• Name: No restrictions
• Database type: Integer 32-bit with Quality, Timestamp, and Change of Value counter
• ISDLINK optional name: As needed for the EMS modeling
• Source: Must be OAGSERVE
• Permissions: Read for the ISDLINK remote on which the data item is sent to the EMS
• Network type: Status with Quality and Timestamp for the ISDLINK remote on which the
  data item is sent to the EMS
The Data Set Component data items can have the following values:
 State                                                 Value
 Active (enabled and received as expected)             2 = ICCP_STATUS_CLOSED
 Not Active (out of service, not yet remotely          1 = ICCP_STATUS_TRIPPED
 enabled)
 Late (enabled but not being received as expected)     0 = ICCP-STATUS_BETWEEN


7.11 e-terracomm Model Validation Rules
Many of the e-terracomm model validation rules are implemented in the attribute and
association definitions of the metadata entity (such as data range, string length, and
association cardinality). Those model rules are enforced during data entry. In addition to
those data entry rules, the following rules are defined in the validation modules that are
only triggered as part of full validation and e-terracomm model validation.


7.11.1 Comm Auxiliary Validation Module
The following validation is performed using SQL directly in the database. The rules being
validated are not as visible as those that are defined in the Validation Rules modeling.

Proprietary – See Copyright Page                479                         e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

• PriorityPoolWithSameRemote: Error if the same remote has been found multiple times in
  the Priority Pool modeling (either in the same pool or a different pool, or both).
• NonReferencedRemote: Error if not all ISD, ELCOM, and ICCP remotes are referenced in
  priority pools.
• CommSiteWithNoIsd: Error if a CommCfgSite does not have at least one CommIsdSite
  pair.
• CommRemoteNoProtocol: Error if a remote does not specify which protocol is used.
• CommRemoteWithNoPath: Error if a CommRemote does not have at least one
  CommPath.
• CommLinkAppWithSameType: Error if more than one LNKAPP record is found with the
  same linkappType.
• CommDupName: Error if duplicated names are found within LNKAPP and/or global
  items.
• CommDupLimSetNameOnISD: Error if duplicate ICCPName is found when any
  ISD_LNKAPP is True and SDINAME_ITEMS is False.
• CommDataSetDiffEntries: Error if DSDEF and its twin do not match for all of its children
  entries.
• CommDataSetNoTwin: Error if the DSDEF has no twin.
• CommRemoteDupDataSet: Error if the REMOTE has two DSDEFs with the same ID.


7.11.2 Comm Model Validation Module
This validation is performed using standard Validation Rules modeling within the metadata.
The metadata can be examined for additional details about each of these rules.
• CommDataConvDataItemNoDI: Error if the CommDataConversion column in the
  CommDataConversionDataItem table is null.
• CommDataItemNoType: Error if the NameType column in the CommDataItemName
  record is null.
• CommDataSetCriticalAck: Error if the Ack column value is True and the Critical column
  value is True in the CommDataSet record.
• CommDataSetDiffTwinCritical: Error if the Critical flag in CommDataSet and its twin do
  not match.
• CommDataSetInputAndTosr: Error if the DataSetType value is not equal to IN and the
  DataSetTrigger value is equal to OSR in the CommDataSet record.
• CommDataSetInputAndTrigger: Error if the DataSetType value is equal to IN and the
  DataSetTrigger value is equal to RCT in the CommDataSet record.


Proprietary – See Copyright Page           480                            e-terracomm Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

• CommDataSetInvalidExcTimer: Error if the DataSetTrigger value is equal to EXC, the
  IntegrityTimer value is not null or zero, and the ExcTimer value is greater than or equal
  to the IntegrityTimer value in the CommDataSet record.
• CommDataSetNoTrigger: Error if the DataSetTrigger is null in the CommDataSet record.
• CommInvalidIntegrityTime: Error if the DataSetTrigger value is equal to PER, the
  IntegrityTimer value is not null or zero, and the IntegrityTime value is less than or equal
  to PerTimer in the CommDataSet record.
• CommInvalidPerTimer: Error if the DataSetTrigger value is equal to PER and the
  PerTimer value is out of its valid range (1-32767) in the CommDataSet record.
• CommInvalidTimerMaxScan: Error if the DataSetTrigger value is equal to PER, the
  DataSetType value is not equal to IN, and PerTimer is less than the value of
  IsdMaxScanRate in the CommDataSet record.
• CommLinkAppNoType: Error if LinkApplicationType is null in the CommLinkApplication
  record.
• CommLinkWithNoPath: Error if there are no children CommPath records in the
  CommLink record.
• CommNoDataItem: Error if there are no CommDataItem records.
• CommNoDataSet: Error if there are no CommDataSet records.
• CommNoLink: Error if there are no CommLink records.
• CommNoLinkApp: Error if there are no CommLinkApplication records.
• CommNoPath: Error if there are no CommPath records.
• CommNoRemote: Error if there are no CommRemote records.
• CommPathNameLen: Error if the Registered column value is true and the string length
  of the value in the Name column is greater than 8 characters in the CommPath record.
• CommPriorityPoolRemoteTypeInvalid: Error if RemoteType is not equal to ISDLINK,
  ICCPLINK, or ILCOLINK in the CommPriorityPoolRemote record.
• CommQualityMapICCPAny: Error if the Direction column value is equal to ICCPTOISD, the
  ICCPQuality column value is equal to ANY, and the ICCPSource column value is equal to
  ANY in the CommQualityMap record.
• CommQualityMapISDAny: Error if the Direction column value is not equal to ICCPTOISD,
  the ISDQuality column value is equal to ANY, and the ISDSource column value is equal to
  ANY in the CommQualityMap record.
• CommRemoteIdInvalid: Error if the Name column value is equal to OAGSERVE in the
  CommRemote record.
• CommRemoteWithNoLink: Error if the CommRemote record has no children CommLink
  records.


Proprietary – See Copyright Page             481                            e-terracomm Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

• CommSiteRemoteNonIsd: Error if CommCfgSite is non-null and RemoteType is not equal
  to ISDLINK in the CommIsdSite record.


Proprietary – See Copyright Page        482                          e-terracomm Modeling
                                                          e-terrasource EMS Modeling Guide


<!-- salto de página -->

8. TAGGING Modeling
In e-terraplatform/e-terrascada 3.0 and later, TAGGING replaces the Tagnotes application.
TAGGING is a separate clone that manages tags in the e-terraplatform system, not only for
e-terrascada.

  Note: For Tagnotes users, refer to the SCADA modeling section.


8.1 Ordering of Exported TAGGING Records
Because TAGGING has no unique requirements with regards to ordering records,
e-terrasource simply exports the records to the TAGGING database in alphabetical order by
the Name/EMSName field.


8.2 TAGGING Display

8.2.1 Tree View
A new menu entry is available for Tagging, as shown in Figure 118.


Figure 118. Tagging Menu


Proprietary – See Copyright Page           483                                TAGGING Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

8.2.1.1 Tagging Datasource
Use this tree view to configure data sources (applications that can receive tags) and for
each of them, the tagable records and applicable tag types.


Figure 119. Tagging Datasource Tree View


Proprietary – See Copyright Page             484                                TAGGING Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

8.2.1.2 Tagging Tag Types
Use this tree view to configure the tag types to be used in the TAGGING application.


Figure 120. Tagging Tag Types Tree View


8.2.1.3 Tagging GroupTypes
Use this tree view to display and configure the group types for the TAGGING application.


Figure 121. TAGGING Grptype Tree View


Proprietary – See Copyright Page            485                                TAGGING Modeling
                                                                e-terrasource EMS Modeling Guide


<!-- salto de página -->

8.2.1.4 Tagging Communication
Use this tree view to display and configure the ISTSITE.


Figure 122. Tagging Communication Tree View

Note that currently, TAGGING only supports two records: the local site and the remote peer.


8.2.1.5 Tagging Expiration
This tree view lists all possible expiration delays.


Figure 123. Tagging Expiration Tree View


8.2.1.6 Tagging Configuration
This tree view displays the global configuration record.


Figure 124. Tagging General Parameters


Proprietary – See Copyright Page                486                           TAGGING Modeling
                                                               e-terrasource EMS Modeling Guide


<!-- salto de página -->

8.3 TAGGING Model

8.3.1 TAGGING Configuration
This contains the global parameters for the TAGGING application. Follow the description for
each field for more details:
• USE IMS: e-terraplatform 3.0 uses the Identifier Mapping Service to provide the
  application the long names and MRIDs for the records. On a development system where
  an IMS may not be available, TAGGING could generate fake MRIDs for the tagged object.
  On production systems it is highly recommended to set this to Yes. Note that tags and
  tagged objects created on a system not using IMS are not compatible with a system
  that is using IMS, due to MRID incompatibility.
• USE DATA Service: This option is currently disabled, as data service is not available in
  e-terraplatform 3.0.
• IMS Resynchronization Interval: When the MRID of a tagged object cannot be verified
  because IMS is not available, this setting provides the interval in seconds between each
  attempt to verify the MRID.
• Number of Comment Lines: When a comment is changed (when creating, deleting, or
  modifying a tag), TAGGING logs the comment’s content. The log might become
  overloaded when operators enter long comments. TAGGING uses this setting to
  truncate the comments in the log (displayed with ellipses). Full content is still accessible
  in the tagging displays.
• Longname Prefix: When no long name is available, TAGGING creates its own long name
  based on the object’s composite key. This setting is used as the prefix for this created
  long name (e.g., Longname, LN ...).


8.3.2 TAGGING Expiration
Expiration time is used to automatically remove a tag after a specified duration. Default
expiration can be defined on the tag types, but this list is mainly used in the tag popup.


8.3.3 TAGGING Communication
This models an ISTSITE site. IST is the intersite Tagging protocol used to exchange tag
information between two tagging applications.
TAGGING supports only two sites: the local site and the remote one.
• Is the Site Independent?: If Yes, this setting indicates that the peer site that TAGGING is
  connected with can be simultaneously active. If No, then only one site is active at a time.
  For example, this can be used between an EMS and a DTS, or between TAGGING running
  on a production system and another one used as display backup.

Proprietary – See Copyright Page             487                                TAGGING Modeling
                                                                 e-terrasource EMS Modeling Guide


<!-- salto de página -->

8.3.4 TAGGING GrpTypes
This models the type of group supported by the TAGGING application.


8.3.5 TAGGING TagTypes
This models the tag types of the application.
Use the TAGGING/behavior grouping to set the restriction(s) on the record. These
restrictions are not managed by TAGGING, but are sent to the TAGGING clients. The client
will interpret these attributes according to its processing. For example, Block close is used
only by applications that manage statuses and can detect if the status is opened or closed,
and that can issue controls. e-terrascada is one example.


8.3.6 TAGGING Datasources
The datasource tells TAGGING what source will be using TAGGING data and what this
source can handle.


8.3.6.1 Datasource
• Host1: This is used for datasources that TAGGING needs to know how to contact, such
  as e-terradistribution. For datasources that use NETIO on the same NNI as the TAGGING
  application, you do not need to provide this setting. Specify localhost in this case.


8.3.6.2 Tagable Record Type
Unlike SCADAMOM, where tagable record types were hardcoded as masks, TAGGING is free
to receive any record types for the given data source.
Note the following:
• TAGGING will not verify in the datasource schema that these record types exist.
• The default tagtype should be an applicable tagtype.


8.3.6.3 Applicable Tagtypes
This gives the list of all tagtypes that can be applied to the record type.


Proprietary – See Copyright Page                488                               TAGGING Modeling
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->

Index
                                                         Telemetry Input, 162
                            A                            Telemetry Mapping, 163
                                                         Telemetry Output, 163
ACE deadband, 143
                                                         Telemetry Template, 162
AGC control regions, 143
ALMDEF, 187
Analyst Tables                                                                     H
  Display Note Types, 235
                                                       HABConnect, 419, 436, 440
                                                       HCAPI, 418
                            B
Base Load, 88                                                                       I
                                                       ICCP, 425, 432, 447, 456, 467
                            C                             Client, 432, 434, 442, 443, 447
                                                          Domain, 441
COND, 182
                                                          MMS, 441
CTRB, 182
                                                          Scope, 442
                                                          Server, 432, 434, 442, 443, 447
                            D                             VMD, 442
Data Item                                              InterSite Data, 435
  Account, 430, 434, 438, 453, 473                        ISD, 432, 435, 456, 458, 467, 478, 479
  Change of Value Counter, 464                            MCD, 464
  Component Status, 430, 477, 478, 479
  Control, 430, 434, 438, 440, 453, 473, 476                                        L
  Data Item, 424, 428, 438, 440, 447, 450, 478
                                                       Link Application, 443
  Network Type, 430, 431, 440, 447, 478
                                                          ELCOLINK, 434
  Permissions, 432
                                                          FILELINK, 434
  Status, 423
                                                          HABCLINK, 434, 435, 436, 439
Data Semantics
                                                          HDLCLINK, 443
  Between, 425, 426, 427
                                                          ICCPLINK, 434, 443, 473
  Closed, 425, 427
                                                          ISDLINK, 426, 434, 435, 473, 478
  Conversion, 424
                                                       Load Area, 85
  Invalid, 425, 427
  Tripped, 425, 427
Data Set, 469                                                                      O
  ACK, 451, 452
                                                       OAGSERVE, 434, 440, 450, 477
  Data Set, 432, 450, 469
  Input, 447, 448, 451, 474
  Output, 447, 448, 451                                                            Q
  Trigger, 447, 449, 450, 451
                                                       Quality, 426, 430, 456, 458, 462, 467
Database
  Model, 424
  Modeling, 419, 447                                                                R
Devices, 432, 442, 443, 451, 476
                                                       RCAT, 180, 188, 189
                                                       RDISP, 182, 184, 186
                            E                          Record
                                                         DI, 433
ELCOM-90, 448
                                                         DINAME, 434
EMS, 426, 432, 447, 467
                                                         REMOTE, 424
                                                         TAR, 451
                            G                          Reference Tables
                                                         Accumulator Class, 230
General Edit Forms
                                                         Calculation Trigger Timers, 236
  Generation Alarm Record Type, 165
                                                         Generation Day Hour, 141
  Telemetry Display Group, 162
                                                         Generation Fuel Types, 141

Proprietary – See Copyright Page                 489                                                  Index
                                                                           e-terrasource EMS Modeling Guide


<!-- salto de página -->

   Generation Hour Type, 141                    SCADA, 430, 435, 438, 442, 447, 449, 451, 452, 453, 456
   Network Server Types, 244                    SCOND, 183
   Permission Area, 230                         SUMIN, 183, 184
   SCADA History, 235                           summations, 183
   Scan Rate, 235
   Sites, 246                                                                  T
   Tag Types, 235
reserve category, 189                           Topology
reserve operating area, 188                        Remote, 424, 425, 432
reserve requirement, 185, 186, 187, 189         Transport
reserve summation, 184                             TCP/IP, 419
REXP, 182, 183, 185, 187                           X.25, 423
RGALM, 187                                      Type, 424, 430, 434
RLIM, 182, 183
ROPA, 188                                                                      V
RREQ, 186
RTYP, 188                                       Variable frequency bias, 146
                                                VFBIAS, 146
                           S
SAMPLER, 418, 434


Proprietary – See Copyright Page          490                                                 Index
                                                                   e-terrasource EMS Modeling Guide


<!-- salto de página -->
```
