GE
Soluciones de red
e-terra source EMS
Guía de modelado
Versión: e-terra source 3.1
Fecha del documento: 12 de diciembre de 2017 

Copyright e información de propiedad
Copyright 2011-2017 General Electric Technology GmbH. Todos los derechos reservados.
Este documento es información confidencial y propiedad de General Electric Technology GmbH y puede
no podrá reproducirse, transmitirse, almacenarse o copiarse total o parcialmente, ni utilizarse para proporcionar información a otros,
sin el permiso previo por escrito de General Electric Technology GmbH o Grid Solutions. 

Propietario: consulte la página de derechos de autor
iii
Contenido
Acerca de este documento ............................................... .................................................. .... xxv
Propósito de este documento .............................................. .................................................. ........................ .. xxv
Quién debe usar este documento ............................................. .................................................. ............. . xxvi
Estructura de este documento .............................................. .................................................. ..................... .. xxvi
Para más información ............................................... .................................................. ................................ .. xxvi
Resumen de cambios ................................................ .................................................. ..................................... .. xxvii
1. Información general ............................................... .................................................. ........................... 1
1.1 ¿Por qué e-terra source ? .................................................. .................................................. .............................. . 1
1.2 Descripción general del modelo ............................................... .................................................. .......................................... 1
1.3 Documentación HTML ............................................... .................................................. ............................... 2
1.4 Inicialización de la fuente e-terra ............................................ .................................................. ........................... . 3
1.4.1 Importando desde Hdb ............................................ .................................................. ............................... 4
1.4.1.1 Importación EMS - Todos ........................................... .................................................. ................................. 9
1.4.1.2 Importación EMS - DBDEF único .......................................... .................................................. ......... . 12
1.4.1.3 OID, CIM MRID y MRID de fuente e-terra .................................... ................................. .. 13
1.4.2 Importación de un archivo CIM / XML ......................................... .................................................. ..................... . 15
1.4.3 Carga directa de tablas de espacio de trabajo ........................................... ................................................ . 17
1.4.4 Importación de Microsoft Excel / CSV .......................................... .................................................. ................ . 17
1.4.5 Inicializar conjuntos de dominios para la versión de la plataforma e-terra ...................................... ........................ .. 17
1.5 Exportando a la plataforma e-terra ........................................... .................................................. ................. .. 19
1.5.1 Exportación EMS - Todos ........................................... .................................................. .................................... .. 22
1.5.2 Exportación EMS - <database> ......................................... .................................................. .................... . 26
1.5.3 Exportación EMS - ALARMA ........................................... .................................................. ............................. 28
1.5.4 Exportación EMS - SCADAMOM ........................................... .................................................. .................. . 29
1.5.5 Exportación EMS - NETMOM ........................................... .................................................. ........................ . 31
1.5.6 Exportación EMS - DTSMOM / DYDEF ......................................... .................................................. ........... . 33
1.5.7 Exportación EMS - GENMOM / RGALM ......................................... .................................................. ......... . 36
1.5.8 Exportación EMS - Base de datos personalizada .......................................... .................................................. ....... . 38
1.5.9 Dominios afectados por exportación EMS ........................................... .................................................. ......... . 39
1.6 Primeros pasos ............................................... .................................................. ........................................ .. 43
1.7 Mejores prácticas ............................................... .................................................. .......................................... .. 43
1.7.1 Creación de plantillas eficaces ............................................ .................................................. .......... . 46
2. Modelado de red .............................................. .................................................. ........ . 52
2.1 Pantallas de red ............................................... .................................................. .................................... .. 52
2.1.1 Visualizaciones de vista de árbol ............................................ .................................................. .............................. .. 52
2.1.1.1 Modelo de red ............................................. .................................................. ............................. .. 53
2.1.1.2 Conectividad .............................................. .................................................. .................................. .. 54
2.1.1.3 Contingencia .............................................. .................................................. ................................. .. 54
2.1.1.4 Horarios .............................................. .................................................. ...................................... .. 55
2.1.1.5 Esquemas de acciones correctivas ............................................ .................................................. .......... . 56
2.1.1.6 Grupo de Monitoreo de Red ............................................ .................................................. ........ . 57
2.1.1.7 Red equivalente ............................................. .................................................. .................... .. 57

Propietario: consulte la página de derechos de autor
iv
2.1.2 Visualizaciones de tabla / cuadrícula ........................................... .................................................. ............................. .. 58
2.1.3 Pantallas del modelador gráfico ............................................ .................................................. ................. . 59
2.1.3.1 Pantalla de descripción general de la subestación ............................................ .................................................. .... . 59
2.1.3.2 Pantalla de descripción general de la línea de CC ........................................... .................................................. ............ . 61
2.1.3.3 Pantalla detallada de la subestación ............................................ .................................................. ........... . 61
2.1.3.4 Pantalla de topología SCADA ............................................ .................................................. ............ . 67
2.1.4 Visualizaciones de curvas ............................................. .................................................. .................................... .. 68
2.1.5 Pantallas de vinculación ............................................. .................................................. ................................ .. 68
2.2 Modelo de red ............................................... .................................................. ........................................ .. 69
2.2.1 Tablas de referencia ............................................. .................................................. ................................ .. 69
2.2.1.1 Clases de precisión ............................................. .................................................. ......................... .. 69
2.2.1.2 Áreas de responsabilidad ............................................ .................................................. ................ . 69
2.2.1.3 Voltajes base ............................................. .................................................. ............................... .. 69
2.2.1.4 Prioridad de límite de rama ............................................ .................................................. .................... .. 69
2.2.1.5 Tipos de CB ............................................. .................................................. ......................................... .. 70
2.2.1.6 Tipos de línea ............................................. .................................................. ......................................... 70
2.2.1.7 Tipos de carga ............................................. .................................................. ..................................... .. 70
2.2.1.8 Tipos de límites operativos ............................................ .................................................. .............. . 70
2.2.2 Topología .............................................. .................................................. ............................................... .. 70
2.2.2.1 Región geográfica ............................................. .................................................. .................. . 70
2.2.2.2 Región subgeográfica ............................................. .................................................. ........... . 70
2.2.2.3 Subestaciones .............................................. .................................................. ..................................... 70
2.2.2.4 Niveles de voltaje ............................................. .................................................. ............................... .. 71
2.2.2.5 Línea .............................................. .................................................. .................................................. .. 71
2.2.2.6 Bahía .............................................. .................................................. .................................................. . .. 71
2.2.2.7 Nodos de conectividad ............................................. .................................................. ..................... .. 71
2.2.2.8 Áreas de carga ............................................. .................................................. ..................................... .. 71
2.2.2.9 Empresa .............................................. .................................................. ......................................... 72
2.2.2.10 Recursos de la empresa ............................................. .................................................. ................. . 72
2.2.3 Equipo del sistema de potencia ............................................ .................................................. ................. . 72
2.2.3.1 Líneas de transmisión de CA ............................................ .................................................. ................. . 72
2.2.3.2 Derivación / rama / red equivalente ......................................... ............................................. . 74
2.2.3.3 Secciones de la barra colectora ............................................ .................................................. ............................. 74
2.2.3.4 Transformadores de potencia ............................................. .................................................. .................... . 74
2.2.3.4.1 Transformadores de dos y tres devanados ...................................... ................................. . 75
2.2.3.4.2 TapChangers ............................................ .................................................. ............................. 76
2.2.3.4.3 Regulación de voltaje ........................................... .................................................. ................. .. 77
2.2.3.4.4 Desplazador de fase ........................................... .................................................. ............................. .. 77
2.2.3.4.5 Límite operativo establecido .......................................... .................................................. .............. .. 77
2.2.3.5 Modelado DC ............................................. .................................................. .................................. .. 78
2.2.3.5.1 Convertidor de CC ............................................ .................................................. ............................ .. 78
2.2.3.5.2 Convertidor de fuente de voltaje ............................................ .................................................. ...... . 79
2.2.3.5.3 DCPole ............................................ .................................................. ........................................ .. 80
2.2.3.6 Unidades generadoras y máquinas síncronas .......................................... ....................... . 81
2.2.3.6.1 Unidades físicas (individuales) ........................................ .................................................. ........ . 81
2.2.3.6.2 Unidades lógicas (agregadas) ........................................ .................................................. ...... . 82

Propietario: consulte la página de derechos de autor
v
2.2.3.6.3 Condensadores síncronos ........................................... .................................................. ..... . 82
2.2.3.6.4 Unit_MVARCapCurve ............................................ .................................................. ............. . 82
2.2.3.7 Interruptores .............................................. .................................................. ......................................... .. 83
2.2.3.8 Compensadores de derivación ............................................. .................................................. .................. . 83
2.2.3.8.1 Regulación de voltaje ........................................... .................................................. ................. .. 84
2.2.3.9 Compensadores VAR estáticos ............................................ .................................................. .......... . 84
2.2.3.10 Derivación / rama / red equivalente ......................................... ........................................... . 84
2.2.3.11 Cargas auxiliares ............................................. .................................................. ........................... .. 85
2.2.4 Cargar modelos ............................................. .................................................. ......................................... .. 85
2.2.4.1 Jerarquía del modelo de carga ............................................ .................................................. ................. . 86
2.2.4.2 Cargas .............................................. .................................................. ............................................... .. 87
2.2.4.3 Áreas de carga ............................................. .................................................. ..................................... .. 88
2.2.4.4 Diseño del modelo de carga ............................................ .................................................. ...................... 89
2.2.4.5 Componentes de la carga MW ........................................... .................................................. ............ . 92
2.2.4.6 Valores de curva de carga (programa) ......................................... .................................................. ...... . 92
2.2.4.7 Modelado de diversidad de cargas ............................................ .................................................. ............. . 93
2.3 Horarios y curvas .............................................. .................................................. ............................ . 94
2.3.1 Horarios .............................................. .................................................. ............................................. .. 94
2.3.1.1 Programación de ejecución ............................................. .................................................. .................... .. 94
2.3.1.2 Horarios de regulación ............................................. .................................................. ................. . 95
2.3.1.3 Horarios de carga de área ............................................ .................................................. ................... . 95
2.3.1.4 Cambiar horarios ............................................. .................................................. ......................... .. 95
2.3.1.5 Cargar programas reactivos ............................................ .................................................. ............ . 96
2.3.2 Curvas .............................................. .................................................. .................................................. . .. 96
2.3.2.1 Curva de capacidad MVAR ............................................ .................................................. ................ . 96
2.3.2.2 Curva de regulación basada en carga .......................................... .................................................. .... . 96
2.3.2.3 Curvas WR de suministro de estación ........................................... .................................................. ........... . 96
2.3.2.4 Curvas de relación de derivación ............................................ .................................................. ............................. 97
2.3.2.5 Curvas de impedancia del transformador ............................................ ................................................ . 97
2.3.2.6 Curvas de impedancia del variador de fase ........................................... ............................................... . 97
2.3.2.7 Curvas de límite de voltaje de carga auxiliar .......................................... ........................................... . 97
2.4 Monitoreo ................................................ .................................................. ................................................ .. 98
2.4.1 Definición de elemento supervisado ............................................ .................................................. ......... . 99
2.4.1.1 Diferencia de ángulo ............................................. .................................................. .......................... .. 99
2.4.1.2 Grupo de sucursales ............................................. .................................................. ................................ .. 99
2.4.1.3 Grupos / Unidades de Monitor de Reserva .......................................... .................................................. ... . 99
2.4.1.4 Grupos / Estaciones Monitoreados Reactivos .......................................... ..................................... .. 100
2.4.1.5 ReserveMonitoringGroup / ReserveMonitoringGroup_Mem ...................................... 100
2.4.1.6 Conjuntos de límites operativos ............................................ .................................................. ............ ... 100
2.4.2 Red de otras tablas ............................................ .................................................. ................... ... 102
2.4.2.1 Parámetros de configuración de red ............................................ ..................................... .. 102
2.4.2.2 Transacción de red / Dirección de transacción .......................................... ....................... . 103
2.4.2.3 Acoplamiento mutuo ............................................. .................................................. ....................... ... 103
2.4.2.4 Alarma de red ............................................. .................................................. ......................... ... 103
2.4.2.5 Medición especial .............................................. .................................................. ............ ... 103
2.4.2.6 SumMeasurement / SumMeasurement_Member ............................................ ............. . 103

Propietario: consulte la página de derechos de autor
vi
2.4.2.7 Longitud del conductor .............................................. .................................................. ................... ... 103
2.5 Modelado de contingencias ............................................... .................................................. ...................... ... 103
2.6 Clasificaciones dinámicas ............................................... .................................................. ................................. ... 105
2.6.1 Rama de calificación dinámica ............................................ .................................................. ................ .. 105
2.6.1.1 Limitar la dependencia ............................................. .................................................. ................... ... 106
2.6.1.1.1 Límite de dependencia de equipos en serie ......................................... ................................ .. 106
2.6.1.1.2 Límites ambientales ........................................... .................................................. ......... ... 106
2.6.1.1.3 Dependencia del límite programado .......................................... ............................................. .. 107
2.6.1.1.4 Límite Límite de escalamiento .......................................... .................................................. ................ ... 107
2.6.2 Estación meteorológica ............................................. .................................................. ............................. ... 107
2.6.3 Región Geográfica .............................................. .................................................. .................... ... 108
2.6.4 Configuración de clasificación dinámica .............................................. .................................................. ... .. 108
2.6.5 Generación automática de componentes de clasificación dinámica ......................................... ........ . 108
2.6.6 Flujo de trabajo de modelado de clasificación dinámica ........................................... ............................................. 110
2.6.7 Restricciones del modelo de clasificación dinámica ........................................... ............................................. .. 110
2.7 Esquemas de acciones correctivas .............................................. .................................................. ................. .. 111
2.7.1 Esquemas de acciones correctivas ............................................ .................................................. ............ .. 111
2.7.2 Condición de disparo ............................................. .................................................. ........................... ... 111
2.7.3 Puerta .............................................. .................................................. .................................................. . .... 112
2.7.4 Disparador de etapa / etapa ........................................... .................................................. ........................ ... 113
2.7.5 Acción protectora ............................................. .................................................. ............................ ... 113
2.7.6 Acción protectora compartida ............................................ .................................................. ............. ... 115
2.7.7 Esquemas de acciones correctivas en DCP .......................................... .................................................. .. 115
2.8 Modelado de la guía del operador .............................................. .................................................. ................. ... 115
2.9 Modelado dinámico de reserva reactiva ............................................. ............................................... .. 115
2.10 Parámetro de red en soporte por unidad ........................................... ........................................ .. 115
2.11 Orden de exportación de datos de red ............................................. .................................................. ............ .. 116
2.12 Reglas de validación del modelo de red ............................................. .................................................. ... .. 118
3. Modelado de generación .............................................. ................................................ .. 130
3.1 Generación de pantallas ............................................... .................................................. .......................... ... 130
3.1.1 Pantallas de vista de árbol ............................................ .................................................. .......................... ... 130
3.1.1.1 Parámetros de generación global ............................................ .............................................. .. 131
3.1.1.2 Tablas de referencia de generación ............................................ ................................................. . 131
3.1.1.3 Equipo de potencia ............................................. .................................................. .................... ... 132
3.1.1.4 Componentes hidráulicos ............................................. .................................................. ................ ... 133
3.1.1.5 Telemetría de generación ............................................. .................................................. ............ ... 134
3.1.1.6 Pasillos de conexión del área de conexión ........................................... ................................................ .. 135
3.1.1.7 Contratos de transacción ............................................. .................................................. ........... ... 135
3.1.1.8 Monitor de estado del PLC ............................................ .................................................. ..................... ... 136
3.1.1.9 Alarma de generación ............................................. .................................................. .................... ... 136
3.1.1.10 Monitor de reserva ............................................. .................................................. .................... ... 137
3.1.2 Pantallas de cuadrícula ............................................. .................................................. .................................... ... 138
3.1.3 Pantallas del modelador gráfico ............................................ .................................................. ............. .. 139
3.1.3.1 Pantallas de detalle de nivel de voltaje y detalle de subestación ........................................ .......... . 139
3.1.3.2 Pantalla de topología SCADA ............................................ .................................................. ........ .. 139

Propietario: consulte la página de derechos de autor
vii
3.1.4 Visualizaciones de curvas ............................................. .................................................. ................................ ... 139
3.1.5 Pantallas de vinculación ............................................. .................................................. ............................ ... 140
3.2 Modelo de generación ............................................... .................................................. ............................... ... 140
3.2.1 Configuración de generación .............................................. .................................................. ............ .. 140
3.2.1.1 Especificación de los parámetros del modelo de generación ........................................... .......................... .. 140
3.2.2 Zona de congestión .............................................. .................................................. ............................ ... 141
3.2.3 Tipo de generación .............................................. .................................................. ............................. ... 141
3.2.4 MarketType .............................................. .................................................. ..................................... ... 141
3.2.5 EMPFuelType .............................................. .................................................. .................................. ... 141
3.2.6 Mercado .............................................. .................................................. ............................................... ... 141
3.2.7 Cuenta inadvertida .............................................. .................................................. ..................... ... 141
3.2.8 Día inadvertido .............................................. .................................................. .............................. ... 141
3.2.9 Perfil inadvertido .............................................. .................................................. ......................... ... 141
3.2.10 Códigos de configuración CCY .............................................. .................................................. ............ .. 142
3.2.11 ResourceStatus .............................................. .................................................. ........................... ... 142
3.2.12 HostControlArea .............................................. .................................................. ......................... ... 142
3.2.12.1 Regiones de control y banda muerta ACE .......................................... ..................................... 143
3.2.12.2 Cálculo de sesgo de frecuencia variable ........................................... .................................. .. 146
3.2.12.3 Modelado de áreas de control de host ........................................... ................................................ .. 147
3.2.13 Miembro de la zona de congestión .............................................. .................................................. .......... .. 147
3.2.14 EnergyConsumerResource .............................................. .................................................. ...... .. 147
3.2.15 Curva de alivio de carga .............................................. .................................................. .......................... ... 147
3.2.16 AgcPauseSuspendInstance .............................................. .................................................. ..... .. 147
3.2.17 AgcPauseSuspendCriteria .............................................. .................................................. ......... 147
3.2.18 TransactingArea .............................................. .................................................. ......................... ... 148
3.2.18.1 Modelado de áreas de transacción ............................................ ................................................. . .148
3.2.18.2 Transacciones de unidad de contrato externo ........................................... .................................. .. 148
3.2.18.3 Consideraciones sobre el modelado de transacciones ............................................ .............................. 149
3.2.19 Subestación .............................................. .................................................. ..................................... ... 149
3.2.19.1 Modelado de subestaciones ............................................. .................................................. .......... ... 149
3.2.20 StartupGroup .............................................. .................................................. ............................... ... 149
3.2.20.1 Modelado de grupos de inicio ............................................ .................................................. ..... .. 150
3.2.21 ResourceController .............................................. .................................................. .................... ... 150
3.2.21.1 Calibración de pulso .............................................. .................................................. ................... ... 150
3.2.21.2 Modelado de controladores de recursos ............................................ ............................................ .. 151
3.2.22 Unidad generadora .............................................. .................................................. ............................ ... 151
3.2.22.1 Combustible .............................................. .................................................. ........................................... .... 151
3.2.22.2 Zona Prohibida .............................................. .................................................. ...................... ... 151
3.2.22.3 Curva de potencia activa GrossToNet .............................................. ............................................. 152
3.2.22.4 IncrementalHeatRateCurve .............................................. ................................................ .. 152
3.2.22.4.1 Criterios de selección automática ............................................ .................................................. ..... ... 153
3.2.22.5 OperatingShare .............................................. .................................................. .................... ... 153
3.2.22.6 Curva de velocidad del viento .............................................. .................................................. ................. ... 153
3.2.22.7 Modelado de unidades generadoras ............................................ .................................................. . .. 153
3.2.23 Unidades de propiedad conjunta ............................................ .................................................. .................... ... 154
3.2.23.1 Topología JOU ............................................. .................................................. ......................... ... 154

Propietario: consulte la página de derechos de autor
viii
3.2.23.2 Topología de medición JOU ............................................ ................................................ .. 156
3.2.23.3 Modelado de unidades de propiedad conjunta ........................................... .............................................. .. 156
3.2.24 Modelado de unidades de ciclo combinado ........................................... .................................................. . .. 156
3.2.24.1 GeneratingUnit Modelando .............................. ResourceController / configuración . 157
3.2.24.2 turbina de vapor / Curvas de Turbinas de Gas incremental velocidad de calentamiento ................................. . 157
3.2.24.3 Opciones de control ............................................. .................................................. ...................... ... 158
3.2.25 Conexión de utilidad .............................................. .................................................. ........................ ... 158
3.2.25.1 Uso de ConnectingUtility ............................................ .................................................. ...... ... 159
3.2.26 Corredor de enlace .............................................. .................................................. .................................... ... 159
3.2.26.1 Lazos de carga dinámica ............................................ .................................................. ................ ... 159
3.2.26.2 Modelado de corredores de enlace de área de conexión .......................................... ............................. 159
3.2.27 TieFlow .............................................. .................................................. ........................................... ... 160
3.2.27.1 Pasillos de conexión del área de conexión y líneas de conexión ........................................ ...................... . 160
3.2.27.2 Línea de Transmisión Modelo un AC como un miembro de un TieCorridor ............................ . 160
3.2.28 PLCState .............................................. .................................................. ......................................... ... 162
3.2.29 PLCStateGroup .............................................. .................................................. ............................ ... 162
3.2.30 PLCStateElement .............................................. .................................................. ........................ ... 162
3.3 Telemetría de generación ............................................... .................................................. ....................... ... 162
3.3.1 TelemetryDisplayGroup .............................................. .................................................. .............. ... 162
3.3.2 Plantilla de telemetría .............................................. .................................................. ...................... ... 162
3.3.3 Entrada de telemetría .............................................. .................................................. .............................. ... 162
3.3.4 Salida de telemetría .............................................. .................................................. ........................... ... 163
3.3.5 Mapeo de telemetría .............................................. .................................................. ....................... ... 163
3.3.6 Control del orden de los registros GENMOM exportados ........................................ ............... . 163
3.4 Modelo de alarmas de generación .............................................. .................................................. ................. .. 164
3.4.1 GenAlarmConfiguration .............................................. .................................................. .............. .. 165
3.4.2 GenAlarmType .............................................. .................................................. ............................... ... 165
3.4.3 GenAlarmTask .............................................. .................................................. ................................ ... 165
3.4.4 GenAlarmGenRecordType .............................................. .................................................. .......... .. 165
3.4.5 Definición de GenAlarm .............................................. .................................................. ...................... ... 166
3.4.6 GenAlarmComponentField .............................................. .................................................. ......... .. 166
3.4.7 Modelado de alarmas de generación ............................................ .................................................. ....... .. 166
3.4.8 Control del orden de los registros RGALM exportados ........................................ ................... . 166
3.5 Modelo Hidráulico ............................................... .................................................. ......................................... ... 167
3.5.1 HydroConfiguration .............................................. .................................................. ..................... ... 167
3.5.2 HydroArc .............................................. .................................................. .......................................... ... 167
3.5.3 Río .............................................. .................................................. .................................................. .... 167
3.5.4 HostControlArea .............................................. .................................................. ............................ ... 167
3.5.5 Subestación .............................................. .................................................. ........................................ ... 167
3.5.6 Unidad generadora .............................................. .................................................. .............................. ... 167
3.5.7 Contenido del yacimiento frente a elevación .......................................... .................................................. .... .. 168
3.5.8 Agua de cola frente a descarga de cola .......................................... .................................................. ............. 169
3.5.9 Generación de plantas frente a descarga de plantas ......................................... ............................................. 170
3.5.10 Control del orden de los registros HYMOM exportados ........................................ ............... . 170
3.6 Modelo de monitor de reserva .............................................. .................................................. ..................... ... 171
3.6.1 Discusión general sobre el modelado del monitor de reservas ........................................ .............. . 173

Propietario: consulte la página de derechos de autor
ix
3.6.1.1 Procesamiento en tiempo real ........................................... .................................................. .............. ... 174
3.6.1.2 Exportar desde fuente e-terra ......................................... .................................................. ...... .... 175
3.6.2 Preparación .............................................. .................................................. ..................................... ... 175
3.6.3 Pasos básicos para el modelado de fuentes e-terra ....................................... ........................................ ... 175
3.6.4 Grupos de visualización de reserva de modelado ........................................... ................................................ .. 177
3.6.5 Tipos de reservas de modelado ............................................ .................................................. ............... ... 179
3.6.6 Modelado de contribuyentes de reserva ............................................ .................................................. .. .. 181
3.6.7 Definición de sumaciones de reserva e hijos .......................................... ............................. .. 183
3.6.8 Requisitos de reserva de modelado ............................................ ................................................. . .185
3.6.9 Asignación de tipos de reserva a un área de reserva ........................................ ................................ .. 187
3.6.10 Modelado de expresiones de reserva ............................................ .................................................. . .. 189
3.6.11 Otras tablas de monitores de reservas ........................................... .................................................. ... .. 194
3.6.11.1 Configuración de ReserveMonitor .............................................. ............................................ .. 194
3.6.11.2 HostControlArea .............................................. .................................................. ................... ... 194
3.6.12 Control del orden de los registros RESMOM exportados ........................................ ............. . 194
3.7 Reglas de validación del modelo de generación ............................................. .................................................. .. 195
3.7.1 Tipos de reglas de validación de generación ........................................... ................................................ .. 195
3.7.2 Convención de nomenclatura de reglas de validación de modelos de generación ......................................... ....... . 196
3.7.3 Abreviaturas de entidades ............................................. .................................................. ...................... ... 197
3.7.4 Nota sobre validación no nula ......................................... .................................................. ............. 198
4. Modelado SCADA .............................................. .................................................. ....... .. 200
4.1 Terminología ................................................ .................................................. ......................................... ... 200
4.2 Introducción al modelado de datos SCADA ............................................ ............................................ .. 200
4.2.1 Relación de SCADA con el modelado de red .......................................... ................................. .. 200
4.2.2 Agregar información de la tabla de referencia ........................................... .......................................... .. 202
4.2.3 Modelado de cálculos ............................................. .................................................. .................. ... 202
4.2.4 Modelado de información de topología solo SCADA ......................................... ............................. . 203
4.2.5 Orden predeterminado de registros SCADA exportados ......................................... ............................ . 203
4.2.6 Restricciones de ID de SCADA ............................................ .................................................. ................. ... 205
4.2.7 Bahías SCADA ............................................. .................................................. ...................................... ... 205
4.2.8 Protocolos entre sitios ............................................. .................................................. ......................... ... 205
4.2.8.1 Comportamiento interno ............................................. .................................................. ..................... ... 206
4.2.8.2 Análisis de integridad ............................................. .................................................. ............................ ... 206
4.3 Pantallas SCADA ............................................... .................................................. ................................... ... 206
4.3.1 Visualizaciones de vista de árbol ............................................ .................................................. .......................... ... 206
4.3.1.1 Modelo SCADA ............................................. .................................................. ............................ ... 206
4.3.1.2 Comunicaciones SCADA ............................................. .................................................. ....... .. 208
4.3.1.3 RTU .............................................. .................................................. ............................................. ... 208
4.3.1.4 Tablas de referencia SCADA ............................................ .................................................. ........ .. 210
4.3.1.5 Parámetro global SCADA ............................................ .................................................. ....... .. 211
4.3.2 Pantallas de cuadrícula ............................................. .................................................. .................................... ... 211
4.3.3 Pantallas del modelador gráfico ............................................ .................................................. ............. .. 213
4.3.3.1 Pantalla de topología SCADA ............................................ .................................................. ........ .. 213
4.3.4 Pantallas de vinculación ............................................. .................................................. ............................ ... 214
4.4 Detalles del modelo SCADA .............................................. .................................................. .......................... ... 215

Propietario: consulte la página de derechos de autor
X
4.4.1 Modelado de equipos SCADA ............................................ .................................................. ........ .. 215
4.4.1.1 Grupos de propiedades de modelado SCADA ........................................... ......................................... .. 216
4.4.1.1.1 Grupo de propiedades de alarma SCADA ......................................... ......................................... 216
4.4.1.1.2 Grupo de propiedades de banderas de usuario SCADA ........................................ ..................................... .. 216
4.4.1.1.3 Grupo de propiedades de topología SCADA ......................................... ......................................... 217
4.4.1.1.4 Grupo de propiedades de colada de carga en bloque ........................................ ........................................ .. 217
4.4.1.2 Grupo de equipos (DEVGRP) .......................................... .................................................. .... .. 217
4.4.1.3 Tipo de grupo de equipos (TYPNAM) ......................................... ............................................ .. 218
4.4.1.4 Equipo genérico (DISPOSITIVO) .......................................... .................................................. ... .. 218
4.4.1.5 Modelado de equipos en SCADA ........................................... ............................................... .. 218
4.4.1.5.1 Equipo de red con medidas SCADA (DISPOSITIVO) ................................. 218
4.4.1.5.2 Equipo genérico SCADA (DISPOSITIVO) ....................................... ................................... .. 222
4.4.1.5.3 Otros recursos del sistema de energía con medidas SCADA (DEVICE) ... 222
4.4.2 Tablas de referencia SCADA ............................................ .................................................. ............... .. 223
4.4.2.1 Tipo de elemento de datos del acumulador (CTRTYP) ........................................ ..................................... 223
4.4.2.2 Nombre del acumulador (CNTNAM) .......................................... ................................................. . .223
4.4.2.3 Tipo de límite alternativo (ALTTYP) ......................................... .................................................. .. .. 223
4.4.2.4 Conjunto de límite alternativo (ALTSET) ......................................... .................................................. ...... 223
4.4.2.5 Verificación de límite alternativo (ALTCHK) ......................................... ................................................ .. 224
4.4.2.6 Categoría de alarma analógica (CATALG) ......................................... ............................................. .. 224
4.4.2.7 Nombre de límite analógico (LMTNAM) ......................................... .................................................. . .. 224
4.4.2.8 Nombre analógico (ALGNAM) .......................................... .................................................. ........... .. 224
4.4.2.9 Función de cálculo (FUNC) .......................................... .................................................. .... .. 227
4.4.2.10 Argumento de la función de cálculo (ARG) ......................................... .................................. .. 227
4.4.2.11 Nombre de comando (CTLNAM) .......................................... .................................................. ... .. 228
4.4.2.12 Tabla de conversión (CONV) .......................................... .................................................. ....... .. 228
4.4.2.12.1 Conversión discreta ........................................... .................................................. ........ ... 228
4.4.2.12.2 Conversión analógica ........................................... .................................................. ........... ... 228
4.4.2.12.3 Proceso de conversión ........................................... .................................................. ......... ... 228
4.4.2.13 Punto de datos de conversión (DATOS) ......................................... ................................................. . .228
4.4.2.14 Categoría de alarma discreta (CATPNT) ......................................... ........................................ .. 228
4.4.2.15 Nombre discreto (PNTNAM) .......................................... .................................................. ...... 229
4.4.2.16 Tipo discreto (PNTTYP) .......................................... .................................................. .......... ... 229
4.4.2.17 Límite de categoría de alarma (CATLIM) ......................................... ............................................... .. 230
4.4.2.18 Área de permisos (AREA) .......................................... .................................................. .......... ... 230
4.4.2.19 Programa de conmutación de puertos (PTHTST) ......................................... ......................................... .. 230
4.4.2.20 Tipo de RTU (RTUTYP) .......................................... .................................................. ................... ... 230
4.4.2.21 Tipo de acumulador SCADA (ACCUM) ......................................... ...................................... .. 230
4.4.2.22 Configuración SCADA (ELEMENTOS) .......................................... ................................................. . .230
4.4.2.23 Banda muerta SCADA (DBAND) .......................................... .................................................. ... .. 235
4.4.2.24 Bucket de errores SCADA (BUCKET) ......................................... ................................................. . .235
4.4.2.25 Historial SCADA (SCHIST) .......................................... .................................................. ......... ... 235
4.4.2.26 Tipo de nota SCADA (NOTTYP) ......................................... .................................................. .... .. 235
4.4.2.27 Tasa de escaneo SCADA (RATE) ......................................... .................................................. .......... .. 235
4.4.2.28 Tipo de etiqueta SCADA (TAGTYP) ......................................... .................................................. ...... .. 235
4.4.2.29 Temporizador de activación SCADA (TIMER) ......................................... .................................................. . .. 236

Propietario: consulte la página de derechos de autor
xi
4.4.2.30 Nombre del punto de ajuste (SPTNAM) .......................................... .................................................. ....... .. 236
4.4.2.31 Permiso del sitio (SITPRM) .......................................... .................................................. ....... ... 236
4.4.2.32 Referencia del sitio (SITREF) .......................................... .................................................. ........... ... 236
4.4.3 Medidas / Límites ............................................ .................................................. ................... ... 236
4.4.3.1 Acumulador (RECUENTO) ........................................... .................................................. .............. ... 236
4.4.3.2 Valor del acumulador (actualmente sin usar) ......................................... .................................. .. 237
4.4.3.3 Analógico (ANALÓGICO) ........................................... .................................................. ....................... ... 237
4.4.3.4 Límite alternativo analógico (ALTLIM) ......................................... ................................................ .. 238
4.4.3.5 Límite analógico (LIMIT) .......................................... .................................................. .................... ... 238
4.4.3.6 Conjunto de límites analógicos (sin asignación directa) ....................................... ......................................... 238
4.4.3.7 Límite de frecuencia analógica (RATLIM) ......................................... .................................................. ....... .. 238
4.4.3.8 Valor analógico (actualmente sin usar) ......................................... .............................................. .. 238
4.4.3.9 Duplicado de carga de bloque (BLSDUP) ........................................ ......................................... 238
4.4.3.10 Punto de caída de carga del bloque (BLSPT) ........................................ ................................................. . .238
4.4.3.11 Cálculo (MEAS que modela un cálculo) ....................................... ..................... . 239
4.4.3.12 Argumento de cálculo (PNTREF, ALGREF, CNTREF, CONREF, CTLREF) ................. 239
4.4.3.13 Comando (CTRL) ........................................... .................................................. ..................... ... 240
4.4.3.14 Bloqueo de comandos (LOCK) .......................................... .................................................. ........... .. 240
4.4.3.15 Argumento constante (RCONST) .......................................... ................................................ .. 240
4.4.3.16 Elemento de datos (ANOUT, CONECT, PULSE, RELAY, XDUCER) .................................. ........... . 240
4.4.3.16.1 modelado de datos del artículo para telemetría analógica Referencias ..................................... . 241
4.4.3.16.2 modelado de datos del artículo para Discreta telemetría Referencias .................................. . 241
4.4.3.16.3 Modelado de elementos de datos para referencias de telemetría de acumuladores .................. 241
4.4.3.16.4 Modelado de elementos de datos para referencias de telemetría de comandos .................. 241
4.4.3.16.5 modelado de datos del artículo para consigna de telemetría Referencias .................................. . 242
4.4.3.17 Discreto (PUNTO) ........................................... .................................................. ....................... ... 242
4.4.3.18 Valor discreto (actualmente sin usar) ......................................... ......................................... .. 243
4.4.3.19 Nombre de alias entre sitios (ANALAS, CTALAS, PTALAS) ..................................... .................. . 243
4.4.3.20 Punto de ajuste (SETPNT) ........................................... .................................................. .................... ... 243
4.4.3.21 Bloqueo del punto de ajuste (SLOCK) .......................................... .................................................. ............ ... 243
4.4.4 Comunicaciones .............................................. .................................................. ........................... ... 243
4.4.4.1 CFE (TFE) ........................................... .................................................. ........................................ ... 243
4.4.4.2 Servidor de red CFE (NETSRV) ......................................... .................................................. .. .. 244
4.4.4.3 Lector CFE (CHANEL) .......................................... .................................................. ................ ... 244
4.4.4.4 Tarjeta (TARJETA) ........................................... .................................................. .................................. ... 245
4.4.4.5 Puerto (RUTA) ........................................... .................................................. ................................... ... 245
4.4.4.6 Información específica del protocolo (PCLxxx) ........................................ .................................................. . .. 245
4.4.4.7 RTU (RTU) ........................................... .................................................. ...................................... ... 245
4.4.4.8 Grupo de exploración (ADRS) .......................................... .................................................. ..................... ... 246
4.4.4.9 Detalles del puerto serie (RTUC) ......................................... .................................................. .......... ... 246
4.4.4.10 Sitio (SITIO) ........................................... .................................................. .................................... ... 246
4.4.5 Funciones de cálculo ............................................. .................................................. ................... ... 246
4.4.5.1 Cálculos analógicos generales ............................................ .................................................. .. 247
4.4.5.1.1 Adición analógica (ADD) ........................................ .................................................. .......... ... 247
4.4.5.1.2 Resta analógica (SUB) ........................................ .................................................. ..... .. 247
4.4.5.1.3 Multiplicación analógica (MULT) ........................................ ................................................ .. 247

Propietario: consulte la página de derechos de autor
xii
4.4.5.1.4 División analógica (DIV) ........................................ .................................................. ............. ... 247
4.4.5.1.5 Exponenciación analógica (EXPN) ........................................ ............................................. .. 248
4.4.5.1.6 Raíz cuadrada analógica (SQR) ....................................... .................................................. ..... .. 248
4.4.5.1.7 Máximo de funcionamiento analógico (MAX) ....................................... ......................................... .. 248
4.4.5.1.8 Máximo de funcionamiento analógico (MIN) ....................................... .......................................... .. 248
4.4.5.1.9 Parte de suma de promedios analógicos (ISUM) ...................................... ......................... . 248
4.4.5.1.10 Parte promedio de promediado analógico (IAVG) ...................................... ............................ .. 249
4.4.5.1.11 Reemplazo condicional analógico (CRPL) ....................................... ........................ .. 249
4.4.5.1.12 Segundo orden condicional analógico (CCLC) ...................................... ........................ .. 250
4.4.5.1.13 Contador de estado analógico (CNT1) ....................................... ............................................ .. 250
4.4.5.1.14 Contador de umbral analógico (CNT2) ....................................... ..................................... .. 250
4.4.5.1.15 Suma ponderada analógica (WSUM) ....................................... .......................................... .. 250
4.4.5.1.16 Lo mejor de N analógico (BVAL) ...................................... .................................................. ........ .. 251
4.4.5.1.17 Cotangente analógico (COT) ........................................ .................................................. ..... .. 251
4.4.5.1.18 Arctangente analógico (ATAN) ........................................ .................................................. .. 251
4.4.5.1.19 Seno analógico (SIN) ........................................ .................................................. ................ ... 251
4.4.5.1.20 Cosinus analógico (COS) ........................................ .................................................. ......... ... 252
4.4.5.1.21 Tangente analógica (TAN) ........................................ .................................................. ........ ... 252
4.4.5.1.22 Registro natural analógico (LOG) ....................................... .................................................. ... .. 252
4.4.5.1.23 Valor absoluto analógico (ABS) ....................................... ............................................... .. 252
4.4.5.1.24 Función de potencia de exponente analógico (EXP) ...................................... ............................. 252
4.4.5.1.25 Valor alternativo del acumulador (ALTC) ....................................... ................................ .. 253
4.4.5.1.26 Valor alternativo analógico (ALTA) ....................................... ............................................ .. 253
4.4.5.1.27 Filtro de picos analógicos (FLTR) ....................................... .................................................. .... .. 253
4.4.5.1.28 Parte de suma promedio con signo analógico (ISM2) ..................................... .......................... .. 253
4.4.5.1.29 Problema analógico al punto de ajuste (AI2SPT) ...................................... ......................................... 254
4.4.5.1.30 Suma de bus analógico (ABUS) ....................................... .......................................... .. 254
4.4.5.1.31 Base diez del registro analógico (no modelado) ..................................... .................................. .. 255
4.4.5.1.32 Seno analógico de grados (no modelado) ..................................... ............................ .. 255
4.4.5.1.33 Cosino analógico de grados (no modelado) ..................................... ........................ . 255
4.4.5.1.34 Tangente analógica de grados (no modelado) ..................................... ....................... . 255
4.4.5.1.35 ArcSinus analógico (no modelado) ....................................... .......................................... .. 256
4.4.5.1.36 ArcCosinus analógico (no modelado) ....................................... ..................................... .. 256
4.4.5.1.37 Arco sinusoidal analógico de grados (no modelado) ..................................... ...................... . 256
4.4.5.1.38 Arcocosinus analógico de grados (no modelado) ..................................... ................. . 256
4.4.5.1.39 Tangente analógica de grados (no modelado) ..................................... ....................... . 257
4.4.5.1.40 Módulo analógico (no modelado) ....................................... ............................................ .. 257
4.4.5.1.41 Suma analógica entre fases (no modelada) ..................................... ......... . 257
4.4.5.1.42 Promedio analógico con umbral (no modelado) ..................................... ............... . 257
4.4.5.1.43 Máximo analógico entre fases (no modelado) ..................................... ............ . 258
4.4.5.1.44 Tasa de cambio analógica (no modelada) ..................................... .............................. .. 258
4.4.5.2 Cálculos discretos generales ............................................ ................................................ .. 258
4.4.5.2.1 Estado no (NO) ........................................ .................................................. ..................... ... 258
4.4.5.2.2 Estado Y no (ADNT) ....................................... .................................................. .......... .. 258
4.4.5.2.3 Estado y (Y) ........................................ .................................................. .................... ... 259
4.4.5.2.4 Estado no y (NTAD) ....................................... .................................................. .......... ... 259

Propietario: consulte la página de derechos de autor
xiii
4.4.5.2.5 Estado O (O) ........................................ .................................................. ......................... ... 259
4.4.5.2.6 Estado O Y (ORAD) ....................................... .................................................. ........... .. 259
4.4.5.2.7 Estado mayor o igual que (IFGR) ..................................... ..................................... .. 259
4.4.5.2.8 Estado Y O (AOA) ....................................... .................................................. ............... ... 260
4.4.5.2.9 Estado 3 Y 2 O (AAO1) ..................................... .................................................. ....... .. 260
4.4.5.2.10 Estado 3 Y 3 O (AAOO) ..................................... .................................................. ... .. 260
4.4.5.2.11 ESTADO 2 O 3 Y (AAO2) ..................................... .................................................. .. .. 260
4.4.5.2.12 Estado Y OR 3 (AAO3) ...................................... .................................................. ....... .. 260
4.4.5.2.13 Status CB Dis Equivalent Status (EQV) ..................................... ............................... .. 260
4.4.5.2.14 El estado establece el signo de real (PSAN) ..................................... ............................................ .. 261
4.4.5.2.15 El estado impulsa la calidad real (PQAN) ..................................... .................................. .. 261
4.4.5.2.16 Control de supervisión de problemas de estado (SISCTL) ...................................... ......................... 261
4.4.5.2.17 Estado exclusivo OR (XOR) ....................................... .................................................. ... .. 261
4.4.5.2.18 Estado si es mayor que (GT) ...................................... .................................................. .. .. 262
4.4.5.2.19 Estado si es igual (EQ) ....................................... .................................................. ............... ... 262
4.4.5.2.20 Estado si no es igual (NEQ) ...................................... .................................................. ..... .. 262
4.4.5.2.21 Estado si es menor o igual (LTOEQ) .................................... .................................. .. 263
4.4.5.2.22 Estado si es menor que (LT) ...................................... .................................................. ........ ... 263
4.4.5.2.23 Topología de estado en vivo (TPLIVE) ....................................... ............................................. .. 263
4.4.5.2.24 Topología de estado casi conectado (TPNCONN) ...................................... ............... . 264
4.4.5.2.25 Topología de estado de conexión lejana (TPFCONN) ...................................... .................... . 264
4.4.5.3 Cálculos de General Electric ............................................ .................................................. .. 264
4.4.5.3.1 MVA Eléctrico de MW y MVAR (MVA1) .................................... ............................ . 264
4.4.5.3.2 MVA eléctrico de AMPS y KV (MVA2) .................................... .............................. .. 265
4.4.5.3.3 MVA ELÉCTRICO DESDE 3 AMPERIOS Y KV (MVA3) ................................... ...................... . 265
4.4.5.3.4 MVA ELÉCTRICO DE MW MVAR FIRMADO (MVA) .................................... ................. . 265
4.4.5.3.5 KVA ELÉCTRICOS DESDE 3 AMPERIOS Y KV (KVA) ................................... .......................... . 265
4.4.5.3.6 KVS ELÉCTRICOS DE MW MVAR AMPS (KVS) .................................... ........................ . 265
4.4.5.3.7 MW ELÉCTRICOS DE MVA Y MVAR (MVAR o MW) .................................. ......... . 266
4.4.5.3.8 AMPERIOS ELÉCTRICOS DESDE MW MVAR KV (AMPERIOS) .................................... ....................... . 266
4.4.5.3.9 CORRIENTE DE TIERRA ELÉCTRICA (GNDC) ....................................... ................................. . 266
4.4.5.3.10 PRUEBA DE DESCARGA ELÉCTRICA (LSMW) ....................................... ..................................... 266
4.4.5.3.11 MVA Y AMPERIOS ELÉCTRICOS (MVAAMP) ...................................... ................................ .. 267
4.4.5.3.12 FACTOR DE POTENCIA ELÉCTRICA (PF) ....................................... ............................................. 267
4.4.5.4 Funciones de cálculo de modelos ............................................ ............................................ .. 267
4.4.6 Funciones de cálculo de control múltiple y simultáneo ......................................... .... . 268
4.4.6.1 Función de control simultáneo ............................................ ............................................. .. 268
4.4.6.2 Procesamiento simultáneo de tomas de transformador .......................................... .................. . 269
4.4.6.3 Procesamiento simultáneo de puntos de estado de la turbina ......................................... ............ . 271
4.4.6.4 Operación de varios interruptores ............................................ .................................................. ... .. 272
4.4.6.5 Modelado de una secuencia de control simultánea .......................................... ....................... . 273
4.4.6.6 Modelado de una secuencia de control múltiple .......................................... ................................. .. 273
4.4.7 Modelado de datos obsoletos SCADA ........................................... .................................................. .......... .. 274
4.4.8 Modelado de bahías SCADA ............................................ .................................................. ................... ... 275
4.4.8.1 Cómo modelar una bahía .......................................... .................................................. .................. ... 275
4.4.8.2 Configuración de topología del dispositivo ............................................ .................................................. ....... .. 275

Propietario: consulte la página de derechos de autor
xiv
4.4.8.3 Configuración de bahía por bahía ........................................... .................................................. ................ ... 275
4.4.8.4 Configuración de la bahía General (BayType) ......................................... ................................................ .. 276
4.4.9 Modelado de datos SCADA Load Shed .......................................... ................................................. . .276
4.4.9.1 Modelado de reducción de carga en bloques en terminales y recursos del sistema de energía ............. 277
4.4.9.2 Punto de caída de carga del bloque (BLSPT) ........................................ .................................................. .. .. 278
4.4.9.3 Duplicado de colada de carga en bloque (BLSDUP) ........................................ ......................................... 278
5. Modelado de simulación .............................................. .................................................. .. 280
5.1 Pantallas de simulación ............................................... .................................................. ........................... ... 280
5.1.1 Pantallas de vista de árbol ............................................ .................................................. .......................... ... 280
5.1.1.1 Tablas de referencia ............................................. .................................................. ..................... ... 281
5.1.1.2 Conmutación automática ............................................. .................................................. .............. ... 282
5.1.1.3 Plantas de ciclo combinado y calderas .......................................... ........................................ .. 283
5.1.1.4 Turbinas de vapor detalladas ............................................ .................................................. ........ .. 284
5.1.1.5 Relé de baja frecuencia genérico .......................................... ............................................. .. 285
5.1.1.6 Relé de frecuencia de unidad genérica ........................................... ................................................. . .285
5.1.1.7 Control de modulación HVDC ............................................ .................................................. ...... 285
5.1.2 Pantallas de cuadrícula ............................................. .................................................. .................................... ... 286
5.2 Modelo de simulación ............................................... .................................................. ................................ ... 287
5.2.1 Tablas de referencia de simulación ............................................ .................................................. ....... .. 287
5.2.1.1 Valores predeterminados detallados de la turbina de vapor .......................................... ................................ .. 287
5.2.1.1.1 Caldera por defecto ........................................... .................................................. ........................ ... 288
5.2.1.1.2 Turbina de vapor detallada predeterminada ......................................... ......................................... .. 288
5.2.1.1.3 Ganancia de agua de alimentación predeterminada ........................................ .................................................. ..... .. 289
5.2.1.1.4 Ganancia de aire-combustible predeterminada ........................................ .................................................. ............ ... 289
5.2.1.2 Ganancia de agua de alimentación ........................................... .................................................. ....................... ... 289
5.2.1.2.1 Modelado de una nueva ganancia de agua de alimentación ...................................... ......................................... 290
5.2.1.3 Ganancia de aire-combustible ........................................... .................................................. ................................ ... 290
5.2.1.3.1 Modelado de una nueva ganancia de aire-combustible ...................................... ............................................... .. 290
5.2.1.4 Configuración de simulación ............................................. .................................................. ...... 290
5.2.1.5 Título de modelado de configuración de simulación ........................................... ............................. .. 290
5.2.1.6 Título de la configuración de simulación ............................................ ................................................ .. 291
5.2.1.7 Tipo de comprobación de sincronismo ............................................. .................................................. ................. ... 291
5.2.1.7.1 Modelado de un nuevo tipo de comprobación de sincronismo ........................................ ................................ .. 291
5.2.2 Dinámica de generación ............................................. .................................................. .................. ... 291
5.2.2.1 Turbina de combustión ............................................. .................................................. ............... ... 292
5.2.2.1.1 Modelado de una nueva turbina de combustión ........................................ ............................... .. 293
5.2.2.2 Caldera de tambor ............................................. .................................................. ................................ ... 293
5.2.2.2.1 Modelado de una nueva caldera de tambor ........................................ ................................................ .. 295
5.2.2.3 Caldera de recuperación de calor ............................................ .................................................. ............... ... 295
5.2.2.3.1 Modelado de una nueva caldera de recuperación de calor ....................................... .............................. .. 295
5.2.2.4 Turbina hidráulica ............................................. .................................................. ........................... ... 295
5.2.2.4.1 Modelado de una nueva turbina hidráulica ........................................ ............................................. 296
5.2.2.5 Turbina de vapor ............................................. .................................................. .......................... ... 297
5.2.2.5.1 Descripción general de una turbina de vapor genérica ....................................... ............................... .. 297
5.2.2.5.2 Modelado de una nueva turbina de vapor genérica ....................................... ........................... . 297

Propietario: consulte la página de derechos de autor
xv
5.2.2.5.3 Descripción general de una turbina de vapor detallada ....................................... .............................. .. 298
5.2.2.5.4 Modelado de una nueva turbina de vapor detallada ....................................... .......................... . 298
5.2.2.6 Turbina de vapor - Asociación de calderas .......................................... ........................................ .. 298
5.2.2.7 Planta de ciclo combinado ............................................ .................................................. ............. ... 299
5.2.2.7.1 Modelado de una nueva planta de ciclo combinado ....................................... ............................ .. 300
5.2.3 HVDC Dinámico ............................................. .................................................. ................................ ... 300
5.2.3.1 Función de control de CC ............................................ .................................................. ................ ... 301
5.2.3.1.1 Modelado de una nueva función de control de CC ....................................... ................................ .. 301
5.2.3.2 Bloque de control de CC ............................................ .................................................. ....................... ... 302
5.2.3.2.1 Modelado de un nuevo bloque de control de CC ....................................... ......................................... 302
5.2.4 Equipo de protección ............................................. .................................................. .................. ... 302
5.2.4.1 Relé de corriente ............................................. .................................................. ............................ ... 303
5.2.4.1.1 Modelado de un nuevo relé de corriente ........................................ ............................................ .. 304
5.2.4.2 Relé de frecuencia ............................................. .................................................. ...................... ... 305
5.2.4.2.1 Modelado de un nuevo relé de frecuencia ........................................ ...................................... 306
5.2.4.3 Relé de baja frecuencia genérico .......................................... ............................................. .. 306
5.2.4.3.1 Modelado de un nuevo relé de baja frecuencia genérico ..................................... ........... . 307
5.2.4.4 Relé de frecuencia de unidad genérica ........................................... ................................................. . .308
5.2.4.4.1 Modelado de un nuevo relé de frecuencia de unidad genérica ...................................... ............... . 308
5.2.4.5 Relé de impedancia ............................................. .................................................. ..................... ... 308
5.2.4.5.1 Modelado de un nuevo relé de impedancia ........................................ ..................................... .. 309
5.2.4.6 Volver a cerrar el programa ............................................. .................................................. ..................... ... 310
5.2.4.6.1 Modelado de un nuevo programa de recierre ........................................ .................................... .. 310
5.2.4.7 Volver a cerrar la secuencia ............................................. .................................................. ................... ... 311
5.2.4.7.1 Modelado de una nueva secuencia de recierre ........................................ ..................................... 311
5.2.4.8 Disyuntores de aislamiento de la unidad ............................................ .................................................. ........... ... 311
5.2.4.8.1 Modelado de una nueva Switch_SynchrMachine ......................................... ......................... . 311
5.2.4.9 Relé de verificación de sincronismo ........................................... .................................................. ............... ... 312
5.2.4.9.1 Modelado de un nuevo relé de verificación de sincronismo ...................................... ............................... .. 312
5.2.4.10 Relé de tensión ............................................. .................................................. .......................... ... 312
5.2.4.10.1 Modelado de un nuevo relé de voltaje ........................................ ......................................... .. 312
5.2.4.11 Relé - Asociación de interruptores ........................................... .................................................. ... .. 313
5.3 Modelo de funcionalidad ............................................... .................................................. ........................... ... 313
5.3.1 EMSName vs.Nombre ........................................... .................................................. ........................ ... 313
5.3.2 Relé de corriente: direccional ........................................... .................................................. ............. ... 313
5.3.3 Relé de corriente: esquema de aislamiento de línea ......................................... ............................................ .. 314
5.3.4 Relé de corriente: interruptores maestro y esclavo ........................................ ..................................... 314
5.3.5 Relé de corriente: aislamiento del transformador .......................................... ............................................. 314
5.3.5.1 Modelado de un aislamiento de transformador ........................................... .......................................... .. 316
5.3.6 Relé de corriente: Reclose Schedule .......................................... .................................................. .. .. 316
5.3.7 Relé de frecuencia: restauración de carga .......................................... .............................................. .. 317
5.3.7.1 Modelado de una restauración de carga ........................................... .................................................. . .. 317
5.3.8 Relé: Bloqueo ............................................ .................................................. .................................. ... 317
5.3.9 Turbina de vapor: Turbinas de vapor detalladas (DST) ...................................... ............................. . 318
5.3.9.1 Modelo detallado de turbina de vapor ........................................... ................................................ .. 318
5.3.9.1.1 Subsistema de control coordinado de DST ......................................... ............................... .. 320

Propietario: consulte la página de derechos de autor
xvi
5.3.9.1.2 Subsistema de controles de caldera DST ......................................... ............................................. 321
5.3.9.1.3 Subsistema de controles de turbina DST ......................................... ......................................... 321
5.3.9.1.4 Subsistema de calderas DST .......................................... .................................................. ......... ... 322
5.3.9.1.5 Subsistema de gobernador DST .......................................... .................................................. .. .. 323
5.3.10 Turbina de vapor: Turbinas de vapor genéricas (GST) ...................................... ............................ . 323
5.3.10.1 Subsistema del gobernador GST ............................................ .................................................. .... .. 323
5.3.10.2 Subsistema de turbina GST ............................................ .................................................. ........ .. 324
5.4 Orden de exportación de datos de simulación ............................................. .................................................. .......... .. 325
5.4.1 Orden de exportación DTSMOM CBA ........................................... .................................................. ........... .. 326
5.4.2 Orden de exportación DTSMOM CCYC ........................................... .................................................. ........ .. 326
5.4.3 Orden de exportación DTSMOM CCGT ........................................... .................................................. ........ .. 326
5.4.4 Orden de exportación DTSMOM DST / GST ......................................... .................................................. .... .. 327
5.4.5 Orden de exportación DTSMOM FCB ........................................... .................................................. ........... .. 327
5.4.6 Orden de exportación DTSMOM FRY ........................................... .................................................. ........... .. 327
5.4.7 Orden de exportación DTSMOM GAST ........................................... .................................................. ........ .. 327
5.4.8 Orden de exportación DTSMOM GENUFR ........................................... .................................................. .. .. 327
5.4.9 Orden de exportación DTSMOM GENUNFR ........................................... ................................................. . .327
5.4.10 Orden de exportación DTSMOM HY ........................................... .................................................. ........... .. 328
5.4.11 Orden de exportación DTSMOM IMPCB ........................................... .................................................. ... .. 328
5.4.12 Orden de exportación DTSMOM IMPRY ........................................... .................................................. .... .. 328
5.4.13 Orden de exportación DTSMOM OCCB ........................................... .................................................. ..... .. 328
5.4.14 Orden de exportación DTSMOM OCRY ........................................... .................................................. ..... .. 328
5.4.15 Orden de exportación del PLC DTSMOM ........................................... .................................................. ......... .. 328
5.4.16 Orden de exportación DTSMOM RECSK ........................................... .................................................. ... .. 329
5.4.17 Orden de exportación del SITIO DTSMOM ........................................... .................................................. ........ .. 329
5.4.18 Orden de exportación DTSMOM ST ........................................... .................................................. ............ .. 329
5.4.19 Orden de exportación DTSMOM SYNCRY ........................................... .................................................. . .. 329
5.4.20 Orden de exportación DTSMOM SYNCTY ........................................... .................................................. . .. 329
5.4.21 Orden de exportación DTSMOM UN ........................................... .................................................. .......... .. 329
5.4.22 Orden de exportación DTSMOM UNCB ........................................... .................................................. ..... .. 329
5.4.23 Orden de exportación DTSMOM VCB ........................................... .................................................. ........ .. 329
5.4.24 Orden de exportación DTSMOM VRY ........................................... .................................................. ......... .. 330
5.5 Validación del espacio de trabajo de simulación .............................................. .................................................. .. .. 330
5.5.1 Reglas de validación analógica ............................................ .................................................. ................ ... 331
5.5.2 Regla de validación de CBType ............................................ .................................................. ................. ... 331
5.5.3 Reglas de validación de CombinedCyclePlant ............................................ ......................................... 332
5.5.4 Reglas de validación de turbinas de combustión ............................................ ......................................... .. 333
5.5.5 Reglas de validación de relés actuales ............................................ .................................................. .... .. 336
5.5.6 Reglas de validación de DCControlBlock ............................................ ................................................. . .339
5.5.7 Reglas de validación de la función DCControl ............................................ .......................................... .. 340
5.5.8 Reglas de validación de calderas predeterminadas ............................................ .................................................. ..... .. 340
5.5.9 Reglas de validación de DefaultDetailedSteamTurbine ............................................ ...................... . 341
5.5.10 Reglas de validación de DefaultFeedWaterGain ............................................ ................................ .. 342
5.5.11 Reglas de validación de DefaultFuelAirGain ............................................ ........................................ .. 342
5.5.12 Reglas de validación de DrumBoiler ............................................ .................................................. ..... .. 343
5.5.13 Regla de validación de EquipmentGroupType ............................................ .................................... .. 343

Propietario: consulte la página de derechos de autor
xvii
5.5.14 Reglas de validación de FeedWaterGain ............................................ ............................................... .. 344
5.5.15 Reglas de validación del relé de frecuencia ............................................ .............................................. .. 344
5.5.16 Reglas de validación de FuelAirGain ............................................ .................................................. ..... .. 346
5.5.17 Generación de reglas de validación de unidades ............................................ ............................................... .. 347
5.5.18 Reglas genéricas de validación de relés de subfrecuencia ............................................ .................... . 348
5.5.19 Reglas de validación de relé de frecuencia de unidad genérica ............................................ ....................... . 350
5.5.20 Regla de validación de la región geográfica ............................................ ....................................... .. 350
5.5.21 Reglas de validación de HeatRecoveryBoiler ............................................ ...................................... .. 351
5.5.22 Reglas de validación de HostControlArea ............................................ ............................................. .. 352
5.5.23 Reglas de validación de HydroTurbine ............................................ .................................................. . .. 352
5.5.24 Reglas de validación del relé de impedancia ............................................ ............................................ .. 355
5.5.25 Regla de validación de la configuración de la red ............................................ ..................................... 356
5.5.26 Reglas de validación de ProtectionEq_Switch ............................................ .................................... .. 357
5.5.27 Reglas de validación de RecloseSchedule ............................................ ............................................ .. 359
5.5.28 Reglas de validación de recierre de secuencia ............................................ ........................................... .. 360
5.5.29 Reglas de validación de ResourceController ............................................ ......................................... 361
5.5.30 Reglas de validación de configuración de simulación ............................................ ............................. .. 361
5.5.31 Regla de validación de título de simulación de configuración ............................................ ..... . 365
5.5.32 Reglas de validación de título de configuración de simulación ............................................ ..................... .. 365
5.5.33 Reglas de validación de SteamSup_SteamTurb ............................................ ................................. .. 366
5.5.34 Reglas de validación de SteamTurbine ............................................ .................................................. .. 366
5.5.35 Reglas de validación de regiones subgeográficas ............................................ .............................. .. 370
5.5.36 Reglas de validación de la subestación ............................................ .................................................. ....... .. 370
5.5.37 Reglas de validación de conmutadores ............................................ .................................................. .............. ... 371
5.5.38 Reglas de validación de Switch_SynchrMachine ............................................ ............................... .. 372
5.5.39 Reglas de validación de SynchrocheckRelay ............................................ ......................................... 373
5.5.40 Reglas de validación de SynchrocheckType ............................................ ........................................ .. 374
5.5.41 Reglas de validación de máquina síncrona ............................................ ..................................... 375
5.5.42 Regla de validación de terminales ............................................ .................................................. ............ ... 378
5.5.43 Reglas de validación del relé de voltaje ............................................ .................................................. .. .. 378
5.6 Autogeneración de simulación ............................................. .................................................. ............. .. 379
5.6.1 Habilitación de la generación automática del modelo de simulación ...................................... ............ . 380
5.6.2 Autocorrección del primer motor ......................................... .................................................. ........ .. 381
5.6.3 Autoconstrucción del modelo de generación .......................................... .................................................. ........ .. 382
5.6.4 Generación de autoconstrucción dinámica .......................................... .................................................. .. .. 382
5.6.4.1 Autoconstrucción de Prime-Mover ......................................... .................................................. ............ .. 383
5.6.4.2 Construcción automática del modelo de planta de ciclo combinado ........................................ ................................ .. 384
5.6.5 Autoconstrucción del modelo de protección .......................................... .................................................. .......... .. 384
5.6.5.1 Filtrado de construcción de equipos de protección ........................................... .................................... .. 385
5.6.5.2 Autoconstrucción de interruptor automático .......................................... .................................................. .. .. 386
5.6.5.3 Autoconstrucción de relés de corriente .......................................... .................................................. .......... .. 386
5.6.5.4 Generación automática de relés de frecuencia .......................................... .................................................. .... .. 386
5.6.5.5 Autoconstrucción de relés de baja frecuencia genéricos ....................................... ........................... . 386
5.6.5.6 Autoconstrucción del relé de impedancia .......................................... .................................................. .. .. 387
5.6.5.7 Autoconstrucción del relé de comprobación de sincronismo .......................................... ............................................... .. 387
5.6.5.8 Autoconstrucción de protección de disyuntor de unidad ....................................... ............................ .. 387

Propietario: consulte la página de derechos de autor
xviii
5.6.5.9 Autoconstrucción de relés de voltaje .......................................... .................................................. .......... .. 387
6. Modelado de alarmas .............................................. .................................................. ......... .. 389
6.1 Pantallas de alarma ............................................... .................................................. ..................................... ... 389
6.1.1 Pantallas de vista de árbol ............................................ .................................................. .......................... ... 390
6.1.2 Pantallas de cuadrícula ............................................. .................................................. .................................... ... 391
6.2 Modelo de alarma ............................................... .................................................. ......................................... ... 392
6.2.1 Parámetros de configuración de alarma ............................................ ................................................. . .392
6.2.2 Aplicaciones .............................................. .................................................. .................................... ... 393
6.2.3 Categorías .............................................. .................................................. ....................................... ... 393
6.2.4 Registros predeterminados ............................................. .................................................. ..................................... ... 394
6.2.5 Definiciones de objetos ............................................. .................................................. .......................... ... 395
6.2.6 Excepciones .............................................. .................................................. ....................................... ... 395
6.2.7 Anular registros ............................................. .................................................. .................................. ... 396
6.2.8 Ubicaciones .............................................. .................................................. .......................................... ... 397
6.2.9 Cuernos .............................................. .................................................. ................................................. . .. 397
6.2.10 Tonos .............................................. .................................................. ............................................... ... 397
6.2.11 Tonos por categoría ............................................ .................................................. ....................... ... 398
6.2.12 Tonos por excepción ............................................ .................................................. ...................... ... 398
6.2.13 Colas .............................................. .................................................. ........................................... ... 398
6.3 Configuración de cuernos y tonos ............................................ .................................................. .............. .. 399
6.4 Regreso simple al escenario normal ............................................ .................................................. .. .. 399
6.5 Escenario complejo de retorno a la normalidad ............................................ ................................................ .. 401
7. Modelado de e-terra comm ........................................... ................................................ .. 403
7.1 Solicitud de registros de comunicaciones de e-terra exportados .......................................... ....................................... ... 403
7.2 Pantallas e-terra comm ............................................ .................................................. ........................ ... 403
7.2.1 Pantallas de vista de árbol ............................................ .................................................. .......................... ... 403
7.2.2 Pantallas de cuadrícula ............................................. .................................................. .................................... ... 404
7.2.3 Pantallas de vinculación ............................................. .................................................. ............................ ... 405
7.3 Modelo de comunicación e-terra ............................................ .................................................. ............................. ... 405
7.3.1 Servidores de comunicaciones e-terra .......................................... .................................................. ...................... ... 405
7.3.1.1 Importación de varios servidores ............................................ .................................................. ..... .. 405
7.3.1.2 Exportación de varios servidores ............................................ .................................................. ..... .. 406
7.3.2 Parámetros de configuración de e-terra comm ......................................... .................................... .. 407
7.3.3 Aplicaciones de enlace ............................................. .................................................. ............................ ... 408
7.3.3.1 ISDLINK .............................................. .................................................. ....................................... ... 408
7.3.3.2 ICCPLINK .............................................. .................................................. .................................... ... 409
7.3.3.2.1 Control de flujo ........................................... .................................................. .......................... ... 409
7.3.3.2.2 Parámetros de cola de MMS .......................................... .................................................. .... .. 409
7.3.3.2.3 Estadísticas de la cola de MMS .......................................... .................................................. ......... ... 410
7.3.3.2.4 Nombres AR ........................................... .................................................. .............................. ... 411
7.3.4 Aplicaciones legales ............................................. .................................................. ......................... ... 411
7.3.5 Topología de comunicaciones ............................................. .................................................. ......... .. 411
7.3.5.1 ICCPLINK .............................................. .................................................. .................................... ... 412
7.3.5.1.1 CommRemote ............................................ .................................................. ..................... ... 412

Propietario: consulte la página de derechos de autor
xix
7.3.5.1.2 CommLink ............................................ .................................................. ............................. ... 414
7.3.5.1.3 CommPath ............................................ .................................................. ........................... ... 414
7.3.5.2 ISDLINK .............................................. .................................................. ....................................... ... 415
7.3.5.2.1 CommRemote ............................................ .................................................. ..................... ... 415
7.3.5.2.2 CommLink ............................................ .................................................. ............................. ... 416
7.3.5.2.3 CommPath ............................................ .................................................. ........................... ... 417
7.3.5.3 HABCLINK .............................................. .................................................. .................................. ... 418
7.3.5.3.1 CommRemote ............................................ .................................................. ..................... ... 418
7.3.5.3.2 CommLink ............................................ .................................................. ............................. ... 418
7.3.5.3.3 CommPath ............................................ .................................................. ........................... ... 418
7.3.5.4 VÍNCULO DE FILEL .............................................. .................................................. ..................................... ... 419
7.3.5.4.1 CommRemote ............................................ .................................................. ..................... ... 419
7.3.5.4.2 CommLink ............................................ .................................................. ............................. ... 420
7.3.5.4.3 CommPath ............................................ .................................................. ........................... ... 420
7.3.5.5 ELCOLINK .............................................. .................................................. ................................... ... 421
7.3.5.5.1 CommRemote ............................................ .................................................. ..................... ... 422
7.3.5.5.2 CommLink ............................................ .................................................. ............................. ... 422
7.3.5.5.3 CommPath ............................................ .................................................. ........................... ... 423
7.3.6 Conversión de semántica de datos ............................................ .................................................. ........ .. 423
7.3.6.1 Conversiones de representación de estado ........................................... ................................. .. 424
7.3.6.1.1 Conversión de estado de modelado en la entrada ........................................ ............................... .. 425
7.3.6.1.2 Conversión del estado de modelado en la salida ........................................ ........................... .. 426
7.3.6.2 Conversión de la señal de dirección de flujo .......................................... .......................................... .. 428
7.3.6.3 Escala .............................................. .................................................. ........................................ ... 428
7.3.7 Conversión de semántica de calidad ............................................ .................................................. .... .. 429
7.3.8 Elementos de datos ............................................. .................................................. ........................................ ... 430
7.3.8.1 Tipo de elemento de datos ............................................ .................................................. .......................... ... 430
7.3.8.2 Permisos de elementos de datos ............................................ .................................................. ........... ... 431
7.3.8.3 Identificación de elementos de datos ............................................ .................................................. ......... ... 432
7.3.8.3.1 Configuración del concentrador ICCP .......................................... .................................................. ...... .. 433
7.3.8.3.2 Configuración de la utilidad C ICCP ......................................... ................................................. . . 433
7.3.8.3.3 Identificación de elementos de datos y nombres opcionales ....................................... ................. . 433
7.3.8.3.4 Configuración recomendada del nombre del elemento de datos según el tipo de datos ... 434
7.3.8.3.5 Creación de nombres de ISD .......................................... .................................................. ............. ... 435
7.3.8.3.6 Creación de nombres HABCLINK .......................................... .................................................. .. 436
7.3.8.3.7 Identificación de elementos de datos o restricciones de nombres opcionales basadas en Protoco l437
7.3.8.4 Información de modelado de elementos de datos ........................................... ............................................ .. 438
7.3.8.4.1 Modelado específico del protocolo ......................................... .................................................. .. 438
7.3.8.4.2 Modelado específico del protocolo ......................................... .................................................. .. 440
7.3.8.4.3 Modelado específico del protocolo ......................................... .................................................. .. 440
7.3.8.5 Dispositivos de control ............................................. .................................................. ........................ ... 441
7.3.8.6 Nombre opcional ............................................. .................................................. ......................... ... 443
7.3.8.7 Juegos de límites ............................................. .................................................. .................................... ... 444
7.3.8.8 Permisos y tipo de red ........................................... .............................................. .. 446
7.3.8.8.1 Modelado específico del protocolo ......................................... .................................................. .. 447
7.3.9 Conjuntos de datos ............................................. .................................................. ........................................... ... 447

Propietario: consulte la página de derechos de autor
xx
7.3.9.1 Definición .............................................. .................................................. ................................... ... 447
7.3.9.1.1 Modelado específico del protocolo ......................................... .................................................. .. 447
7.3.9.1.2 Modelado específico del protocolo ......................................... .................................................. .. 449
7.3.9.1.3 Modelado específico del protocolo ......................................... .................................................. .. 451
7.3.9.1.4 Modelado específico de protocolo ......................................... .................................................. .. 452
7.3.9.2 Contenidos .............................................. .................................................. .................................... ... 453
7.3.9.3 Otras consideraciones ............................................. .................................................. ............. ... 454
7.3.9.3.1 Modelado específico del protocolo ......................................... .................................................. .. 454
7.3.10 Grupos prioritarios ............................................. .................................................. ................................. ... 454
7.3.11 Sitio Cfg (SITIO) .......................................... .................................................. .................................... ... 456
7.3.12 Sitio ISD (RSSITE) .......................................... .................................................. ............................... ... 456
7.4 Mapeo de la calidad ............................................... .................................................. .................................. ... 456
7.4.1 ISD V1.0 a V3.0 ....................................... .................................................. ................................ ... 456
7.4.1.1 Asignación de ISD a ICCP ........................................... .................................................. ................ ... 457
7.4.1.2 Asignación de ICCP a ISD ........................................... .................................................. ................ ... 457
7.4.2 ISD 4.0 y posteriores ........................................... .................................................. .............................. ... 458
7.4.2.1 Asignación de ISD a ICCP ........................................... .................................................. ................ ... 459
7.4.2.2 Asignación de ICCP a ISD ........................................... .................................................. ................ ... 461
7.4.3 ELCOM-90 ............................................ .................................................. .......................................... ... 462
7.4.3.1 Mapeo de ELCOM-90 a ICCP ......................................... .................................................. ..... .. 463
7.4.3.2 Mapeo de ICCP a ELCOM-90 ......................................... .................................................. ..... .. 463
7.5 Procesamiento MCD ............................................... .................................................. .................................. ... 464
7.5.1 Modelado .............................................. .................................................. ........................................... ... 464
7.5.2 Procesamiento .............................................. .................................................. ....................................... ... 465
7.5.2.1 Envío de información MCD ............................................ .................................................. ...... .. 465
7.5.2.1.1 Datos discretos ........................................... .................................................. ........................ ... 466
7.5.2.2 Recepción de información MCD ............................................ .................................................. ... .. 466
7.5.2.2.1 Cuenta delta o corriente ......................................... .................................................. ....... .. 466
7.5.2.2.2 Datos discretos ........................................... .................................................. ........................ ... 467
7.6 Filtrado de datos incorrectos .............................................. .................................................. ............................... ... 467
7.7 InterSite Data 4.0 .............................................. .................................................. ................................. ... 468
7.7.1 Agregar y eliminar puntos de datos .......................................... ............................................... .. 468
7.7.1.1 Agregar puntos de datos ............................................ .................................................. .................. ... 468
7.7.1.2 Eliminar puntos de datos ............................................ .................................................. ............ ... 469
7.7.2 Mensaje de exploración de integridad ............................................ .................................................. ................ ... 469
7.7.3 Nuevas banderas ............................................. .................................................. ......................................... ... 469
7.7.4 Mensajes de datos extendidos ............................................ .................................................. ............. .. 469
7.7.4.1 Entrada .............................................. .................................................. ............................................ ... 469
7.7.4.2 Salida .............................................. .................................................. ......................................... ... 469
7.8 InterSite Control 1.0 .............................................. .................................................. ............................ ... 469
7.8.1 Información de la versión ............................................. .................................................. ...................... ... 470
7.8.2 Respuesta de control ............................................. .................................................. ........................... ... 470
7.9 ICCP 2000-08 vs ICCP 1996-08 ........................................ .................................................. .............. .. 470
7.9.1 Nuevos tipos de datos SCADA ........................................... .................................................. ................. .. 471
7.9.2 Nueva forma de informar cambios en los datos ......................................... .......................................... .. 472
7.9.3 Objetos del Bloque 8 Modificados y Nuevos ......................................... ................................................. . .473

Propietario: consulte la página de derechos de autor
xxi
7.10 Modelado especial ............................................... .................................................. .............................. ... 473
7.10.1 Mensajes de información de modelado ............................................ ............................................... .. 473
7.10.2 Mensajes de control de modelado ............................................ .................................................. ...... .. 475
7.10.2.1 Conjuntos de datos de control dinámico ELCOLINK .......................................... ................................ .. 477
7.10.3 Elementos de datos de estado de los componentes ........................................... .................................................. .. .. 477
7.10.3.1 Elementos de datos de componentes de topología ........................................... ......................................... 477
7.10.3.2 Elementos de datos de componentes del conjunto de datos .......................................... .......................................... .. 479
7.11 Reglas de validación del modelo e-terra comm .......................................... .............................................. .. 479
7.11.1 Módulo de validación auxiliar de comunicaciones ........................................... ............................................. 479
7.11.2 Módulo de validación del modelo de comunicaciones ........................................... ................................................ .. 480
8. ETIQUETADO Modelado .............................................. .................................................. .. .. 483
8.1 Orden de registros de ETIQUETADO exportados ............................................ ......................................... .. 483
8.2 Pantalla TAGGING ............................................... .................................................. ................................ ... 483
8.2.1 Vista de árbol ............................................. .................................................. ........................................... ... 483
8.2.1.1 Etiquetado de la fuente de datos ............................................. .................................................. ............... ... 484
8.2.1.2 Etiquetado de tipos de etiquetas ............................................ .................................................. ................... ... 485
8.2.1.3 Etiquetado de tipos de grupo ............................................. .................................................. .............. ... 485
8.2.1.4 Etiquetado de comunicación ............................................. .................................................. ....... .. 486
8.2.1.5 Caducidad de etiquetado ............................................. .................................................. .................. ... 486
8.2.1.6 Configuración de etiquetado ............................................. .................................................. ........... ... 486
8.3 Modelo de etiquetado ............................................... .................................................. ................................... ... 487
8.3.1 Configuración de ETIQUETADO ............................................. .................................................. ............... ... 487
8.3.2 ETIQUETADO Vencimiento ............................................. .................................................. ...................... ... 487
8.3.3 ETIQUETADO Comunicación ............................................. .................................................. ........... .. 487
8.3.4 ETIQUETAR GrpTypes ............................................. .................................................. ....................... ... 488
8.3.5 ETIQUETADO de tipos de etiquetas ............................................. .................................................. ....................... ... 488
8.3.6 ETIQUETADO de fuentes de datos ............................................. .................................................. ................. ... 488
8.3.6.1 Fuente de datos .............................................. .................................................. ............................... ... 488
8.3.6.2 Tipo de registro tabulable ............................................ .................................................. .............. ... 488
8.3.6.3 Tipos de etiquetas aplicables ............................................. .................................................. ............... ... 488
Cifras
Figura 1. Documento HTML del metamodelo - Contenido .......................................... ......................................... 2
Figura 2. Documento HTML de metamodelo - Detalles de la entidad ......................................... .................................. 3
Figura 3. Seleccione las versiones del producto ............................................ .................................................. ...................... 5
Figura 4. Secuencia de importación EMS ............................................ .................................................. ......................... 6
Figura 5. Parámetros de volcado ............................................. .................................................. ............................... 7
Figura 6. Parámetros de transformación ............................................. .................................................. ............ 8
Figura 7. Parámetros de importación CIM / XML EMS ......................................... .................................................. ...... 9
Figura 8. Uso de OID durante la importación ........................................... .................................................. ................. . 14
Figura 9. Parámetros de importación CIM / XML .......................................... .................................................. ........... . dieciséis
Figura 10. Vistas del árbol de red ............................................ .................................................. ........................ . 52
Figura 11. Vista de árbol del modelo de red ........................................... .................................................. .............. . 53

Propietario: consulte la página de derechos de autor
xxii
Figura 12. Vista del árbol de conectividad ............................................ .................................................. .................. . 54
Figura 13. Vista de árbol de contingencia ............................................ .................................................. .................. . 54
Figura 14. Vista de árbol de horarios ............................................ .................................................. ....................... . 55
Figura 15. Vista de árbol del esquema de acciones correctivas .......................................... ............................................. . 56
Figura 16. Vista de árbol del grupo de supervisión de red .......................................... ......................................... . 57
Figura 17. Vista de árbol de red equivalente ........................................... .................................................. ..... . 57
Figura 18. Pantallas de cuadrícula de red en el Explorador de tablas ......................................... ................................... . 58
Figura 19. Pantalla de cuadrícula de la subestación ............................................ .................................................. ................. . 59
Figura 20. Pantalla de descripción general de la subestación ............................................ .................................................. ...... . 60
Figura 21. Pantalla de descripción general de la línea CC ........................................... .................................................. .............. . 61
Figura 22. Pantalla detallada de la subestación ............................................ .................................................. ............. . 62
Figura 23. Pantalla de topología SCADA ............................................ .................................................. ............... . 67
Figura 24. Pantalla de curva ............................................. .................................................. .................................. ... 68
Figura 25. Pantalla de enlace de medición especial ........................................... ...................................... . 69
Figura 26. Jerarquía del modelo de carga ............................................ .................................................. .................... . 86
Figura 27. Árbol de carga de muestra ............................................ .................................................. ............................ . 89
Figura 28. Árbol de carga de muestra para el área operativa interna ........................................ .......................... . 94
Figura 29. Vistas del árbol de generación ............................................ .................................................. .............. .. 130
Figura 30. Vista de árbol de parámetros de generación global .......................................... .............................. .. 131
Figura 31. Vista de árbol de la tabla de referencia de generación .......................................... ..................................... 131
Figura 32. Vista de árbol de equipos eléctricos ........................................... .................................................. .... .. 132
Figura 33. Vista de árbol de componentes hidráulicos ........................................... .................................................. . .. 133
Figura 34. Vista de árbol de telemetría de generación ........................................... .............................................. .. 134
Figura 35. Vista de árbol de los pasillos de conexión del área de conexión ......................................... ................................ .. 135
Figura 36. Vista de árbol de contratos de transacción ........................................... ............................................. .. 135
Figura 37. Vista de árbol del monitor de estado del PLC .......................................... .................................................. ..... .. 136
Figura 38. Vista de árbol de alarmas de generación ........................................... .................................................. .... .. 136
Figura 39. Vista de árbol del monitor de reserva ........................................... .................................................. ......... 137
Figura 40. Visualizaciones de cuadrícula de generación en el Explorador de tablas ......................................... .......................... .. 138
Figura 41. Pantalla de cuadrícula de ResourceController ............................................ .............................................. .. 139
Figura 42. Pantalla de enlace de entrada de telemetría ............................................ .............................................. .. 140
Figura 43. Alineación geográfica de las áreas de control de host y las divisiones operativas ... 143
Figura 44. Regiones de control de banda muerta ACE y AGC ......................................... ................................ . 144
Figura 45. Bandas muertas de ACE y límites de región de ACE ......................................... .................................. .. 145
Figura 46. Topología de JOUs ............................................ .................................................. ........................ ... 155
Figura 47. Participación de datos para unidades de propiedad conjunta ......................................... .......................................... .. 156
Figura 48. Grupo de ciclo combinado ............................................ .................................................. .............. .. 157
Figura 49. Contenido del yacimiento vs. Curva de elevación ......................................... ...................................... 168
Figura 50. Curva de elevación del agua de cola frente a descarga de la cola ........................................ .......................... .. 169
Figura 51. Curva de generación de planta frente a descarga de planta ........................................ ............................ . 170
Figura 52. Definición de grupo de visualización de reserva ........................................... ............................................. .. 173
Figura 53. Definición de grupo de visualización de reserva ........................................... ............................................. .. 178
Figura 54. Tipos de reservas modeladas ............................................ .................................................. ............. .. 180
Figura 55. Contribuyente de reserva ............................................. .................................................. ..................... 181
Figura 56. Sumas de reserva ............................................. .................................................. ................ .. 184
Figura 57. Requisito de reserva ............................................. .................................................. ................ .. 186

Propietario: consulte la página de derechos de autor
xxiii
Figura 58. Selección de categoría de reserva de área de reserva .......................................... ............................. .. 188
Figura 59. Expresiones de reserva ............................................. .................................................. .................. .. 190
Figura 60. Ejemplo de topología de red y SCADA .......................................... .................................. . 203
Figura 61. Vistas del árbol SCADA ............................................ .................................................. ...................... ... 206
Figura 62. Vista de árbol del modelo SCADA ........................................... .................................................. ............. .. 207
Figura 63. Vista de árbol de comunicaciones SCADA ........................................... ......................................... 208
Figura 64. Vista de árbol RTU ............................................ .................................................. .............................. ... 209
Figura 65. Tablas de referencia de SCADA ............................................ .................................................. .......... .. 210
Figura 66. Parámetros globales de SCADA ............................................ .................................................. ....... .. 211
Figura 67. Pantallas de cuadrícula SCADA en el Explorador de tablas ......................................... ................................... .. 211
Figura 68. Mediciones SCADA / límites de cuadrícula muestra en las Tablas Explorador ................................ . 212
Figura 69. Pantalla de cuadrícula analógica ............................................ .................................................. ................... ... 212
Figura 70. Pantalla de topología SCADA ............................................ .................................................. ........... .. 213
Figura 71. Elemento de datos SCADA> Pantalla de enlace de medición / control ...................................... . 214
Figura 72. Procesamiento simultáneo del interruptor ............................................ .......................................... .. 269
Figura 73. Procesamiento simultáneo de tomas ............................................ .................................................. . .. 270
Figura 74. Procesamiento simultáneo de turbinas de combustión ........................................... ................... . 271
Figura 75. Procesamiento de múltiples interruptores ............................................ .................................................. .... .. 272
Figura 76. Vistas del árbol de simulación ............................................ .................................................. ................ .. 280
Figura 77. Vista de árbol del modelo de red con datos de simulación ........................................ .................... . 281
Figura 78. Vista de árbol de las tablas de referencia de simulación .......................................... .................................. .. 281
Figura 79. Vista de árbol de interruptores automáticos ........................................... .................................................. .. 282
Figura 80. Vista de árbol de plantas de ciclo combinado y calderas ........................................ ........................ . 283
Figura 81. Vista detallada del árbol de las turbinas de vapor .......................................... .......................................... .. 284
Figura 82. Vista de árbol de relés de subfrecuencia genéricos ........................................ .............................. . 285
Figura 83. Vista de árbol de relés de frecuencia de unidad genérica ......................................... ................................. .. 285
Figura 84. Vista de árbol de control de modulación HVDC .......................................... ........................................ .. 285
Figura 85. Pantallas de cuadrícula de simulación en el Explorador de tablas ......................................... ............................. 286
Figura 86. Pantalla de rejilla de turbina de vapor ........................................... .................................................. ...... 287
Figura 87. Modelo de turbina de combustión ............................................ .................................................. ...... .. 292
Figura 88. Modelo de controles de caldera ............................................ .................................................. ................. .. 294
Figura 89. Modelo de turbina hidroeléctrica ............................................ .................................................. ... .. 296
Figura 90. Salida de la (s) turbina (s) de combustión frente al punto de ajuste de la presión del acelerador de la turbina de vapor e
.................................................. .................................................. .................................................. ............... .... 299
Figura 91. Modelo de curva de tiempo inverso de relé de corriente ......................................... ................................ .. 303
Figura 92. Esquema hipotético de aislamiento del transformador ........................................... ........................ . 315
Figura 93. Modelo detallado de turbina de vapor (DST) ........................................ .......................................... .. 319
Figura 94. Modelo de control coordinado ............................................ .................................................. ...... .. 320
Figura 95. Modelo de controles de turbina DST ........................................... .................................................. ..... .. 321
Figura 96. Modelo de caldera DST ............................................ .................................................. ......................... ... 322
Figura 97. Modelo de gobernador GST ............................................ .................................................. ................... .. 323
Figura 98. Modelo de turbina GST ............................................ .................................................. ..................... ... 324
Figura 99. Opciones de exportación EMS de simulación ........................................... ................................................. . .325
Figura 100. Opciones de exportación de EMS de red ........................................... .................................................. . .. 326
Figura 101. Parámetro validation_message_max ............................................. ................................ .. 330
Figura 102. Autoconstrucción de simulación habilitada .......................................... ................................................ .. 380

Propietario: consulte la página de derechos de autor
xxiv
Figura 103. Generación automática de modelos dinámicos habilitada ........................................ ................. . 383
Figura 104. Autoconstrucción del modelo de equipo de protección habilitada ........................................ ............... . 384
Figura 105. Vista de árbol de alarmas ............................................ .................................................. ........................ ... 390
Figura 106. Pantallas de cuadrícula de alarmas en el Explorador de tablas ......................................... .................................. .. 391
Figura 107. Pantalla de cuadrícula de categoría de alarma ........................................... .................................................. . .. 392
Figura 108. Ejemplo de retorno simple a normal .......................................... ......................................... .. 400
Figura 109. Ejemplo de retorno complejo a normal .......................................... ..................................... .. 401
Figura 110. Vista del menú e-terra comm ......................................... .................................................. .......... ... 403
Figura 111. Vista de árbol de e-terra comm ......................................... .................................................. ............ ... 404
Figura 112. Pantallas de cuadrícula de e-terra comm en el Explorador de tablas ...................................... ...................... .. 404
Figura 113. CommDataItemName> Medidas Vinculación Display ........................................ . 405
Figura 114. Ejemplo de identificación de elementos de datos ........................................... .......................................... .. 433
Figura 115: Procesamiento de conjunto de límites ............................................ .................................................. ................. .. 445
Figura 116. Mensajes de información ............................................. .................................................. ........... .. 474
Figura 117. Configuración de control ............................................. .................................................. ............. .. 475
Figura 118. Menú de etiquetado ............................................. .................................................. ........................... ... 483
Figura 119. Vista de árbol de origen de datos de etiquetado ........................................... ............................................... .. 484
Figura 120. Vista de árbol de tipos de etiquetas de etiquetado .......................................... .................................................. . .. 485
Figura 121. TAGGING Grptype Tree View ........................................... .................................................. .. .. 485
Figura 122. Vista de árbol de comunicación de etiquetado ........................................... ...................................... 486
Figura 123. Vista de árbol de vencimiento de etiquetado ........................................... .................................................. .. 486
Figura 124. Etiquetado de parámetros generales ............................................ ................................................. . .486
Mesas
Tabla 1. Consultas de búsqueda de plantillas ............................................ .................................................. ................. . 47
Tabla 2. Equipo de detalle de la subestación ............................................ .................................................. ........... . sesenta y cinco
Tabla 3. Asignaciones de tipos de registros de Reserve Monitor entre la base de datos relacional de origen de e-terra
y e-terra habitat RESMOM ............................................ .................................................. .............. ... 172
Tabla 4. Tipos y descripciones de reglas de validación de generación ......................................... ................ . 196
Tabla 5. Abreviaturas de los nombres de las entidades utilizadas en los nombres de las reglas de validación de generación ......... 197

Propietario: consulte la página de derechos de autor
xxv
Acerca de este documento
Este documento se suministra como parte del producto fuente e-terra de GE .
Propósito de este documento
Este documento presenta el "panorama general" que describe cómo construir los siguientes modelos
en fuente e-terra :
• hábitat e-terra
- Modelo de alarma (ALARMA)
• plataforma e-terra
- Modelo de red (NETMOM)
- Modelo de contingencia (CTGS)
- Modelo de esquema de acciones correctivas (RASMOM)
- Modelo de calificaciones dinámicas (DYNRTG)
- Modelo SCADA (SCADAMOM)
- Modelo de generación (GENMOM)
- Modelo de alarma de generación (RGALM)
- Modelo de estanque de agua (HYMOM)
- Modelo de monitor de reserva (RESMOM)
- Modelo de Simulador de entrenamiento de despachador (DTSMOM)
- Modelo de dinámica (DYDEF)
- Modelo de etiquetado (TAGGING)
- Modelo de seguridad (SEGURIDAD)
• e-terra comm
- Modelo de puerta de enlace de acceso abierto (OAGMOM)
Cada objeto modelado se describe con respecto a su propósito y uso por parte de las aplicaciones. Si
el objeto tiene variantes de modelado, que también se comentan.
Este documento no describe cómo utilizar la interfaz de usuario de la fuente e-terra en detalle.
Para obtener más información, consulte la Guía del usuario de e-terra source .
Este documento también evita descripciones de campo por campo porque esa información está disponible
en la interfaz de usuario como información sobre herramientas en las hojas de propiedades. Más bien, este documento presenta más
información de alto nivel sobre los objetos en el modelo y cómo se utilizan en varios
escenarios de modelado. 

Propietario: consulte la página de derechos de autor
xxvi
Quién debe usar este documento
Este documento está destinado a los usuarios de e-terra source que son responsables de la construcción y
mantenimiento de modelos. Estos usuarios son generalmente aquellos cuyas tareas rutinarias son como
Ingeniero SCADA / EMS.
Los usuarios no tradicionales también pueden beneficiarse de este documento. Estos usuarios pueden ser planificadores,
especialistas técnicos de operaciones, instructores de operaciones que tienen simulador de e-terra
responsabilidades, o personal de apoyo en tiempo real cuya experiencia es predominantemente en
operaciones.
Se espera que los usuarios tengan conocimientos técnicos sobre la creación de modelos. Todos los usuarios son
Se espera que comprenda el funcionamiento de su sistema de energía local y el
operaciones de un sistema de energía interconectado.
Estructura de este documento
Este documento está estructurado de la siguiente manera:
• El Capítulo 1 proporciona una descripción general del modelado en la fuente e-terra , e información y consejos
al empezar.
• El Capítulo 2 proporciona información sobre el modelado de redes.
• El Capítulo 3 proporciona información sobre el modelado de generación.
• El Capítulo 4 proporciona información sobre el modelado SCADA.
• El Capítulo 5 proporciona información sobre el modelado de simulación.
• El Capítulo 6 proporciona información sobre el modelado de alarmas.
• El Capítulo 7 proporciona información sobre el modelado de comunicaciones de e-terra .
• El Capítulo 8 proporciona información sobre el modelado de etiquetado.
Para más información
Para obtener más información sobre la fuente e-terra , consulte lo siguiente:
• Notas de la versión de e-terra source
• Guía de instalación y mantenimiento del software e-terra source
• Guía del usuario de e-terra source
• Guía de metamodelos de e-terra source

Propietario: consulte la página de derechos de autor
xxvii
Resumen de cambios
Se realizaron los siguientes cambios en este documento para e-terra source 3.1:
• Documentación mejorada de SCADA Block Load Shedding.
• Se agregó información adicional sobre la configuración de "Para SCADA" y "No se asigna
A las banderas de SCADA ”en Equipos Conductores y Terminales.
• Se agregaron descripciones de las reglas de validación de e-terra comm .
• Se actualizó la sección 1. 5.1 EMS Export - Todo.
• Se actualizó la sección 1 .5.9 dominios afectados de exportación EMS.
• Se actualizó la sección 1 .7 Mejores prácticas.
• Se agregaron instrucciones para crear una conexión ACLineSegment entre dos subestaciones
en la sección 2.1.3. 3 Pantalla detallada de la subestación.
• Se actualizó la sección 4 .3.3.1 Pantalla de topología SCADA.
• Se actualizó la sección 4 .3.4 Pantallas de vinculación.
• Se actualizó la sección 4 .4.1.1.2 Grupo de propiedades de banderas de usuario SCADA.
• Sección 4.4.1.5 actualizada . 1 Equipo de Red con Medidas SCADA (DEVICE).
• Se agregó una descripción del grupo de propiedades Banderas de usuario SCADA en la sección 4 .4.3.17 Discreto
(PUNTO) .
• Se agregó la sección 4.4. 9 Modelado de datos SCADA Load Shed.
• Se agregó la sección 7 .11 Reglas de validación del modelo e-terra comm .
Para la actualización de diciembre de 2017:
• Texto de advertencia actualizado en la sección 1 .4.1.3 OID, MRID de CIM y MRID de fuente e-terra .
• Se actualizaron las secciones 2. 1.3.2 Pantalla de descripción general de la línea de CC y 2.1.3.3 Pantalla de detalles de la subestación.
• Se agregó la sección 4 .3.1.3 RTU.
• Se actualizó la sección 4 .4.1.5. 1 Equipo de Red con Medidas SCADA (DEVICE).

Propietario: consulte la página de derechos de autor
1
Visión general
Guía de modelado EMS de e-terra source
1. Resumen
1.1 ¿Por qué e-terra source ?
La solución de fuente e-terra proporciona instalaciones para ayudarlo a mantener una alta calidad y
modelo. Aunque el supuesto principal es que la fuente e-terra proporciona modelos para una
Energy Management System (EMS) o sistema SCADA, se puede ampliar y configurar para
proporcionar modelos para otros sistemas, como Market Management Systems (MMS), o virtualmente
cualquier sistema que requiera un modelo.
La solución de fuente e-terra facilita la eficiencia en la realización de tareas de modelado. Esto es
logrado por mecanismos tales como:
• Soporta múltiples entornos de trabajo independientes (espacios de trabajo)
• Permitir a los usuarios organizar los cambios de modelo en proyectos con fechas de vigencia.
Los proyectos se pueden reprogramar e incluir o excluir fácilmente del próximo modelo
lanzamientos.
• Permitir que los modelos grandes se dividan en pedazos (conjuntos de autoridades de modelos regionales)
• Proporcionar una variedad de interfaces de usuario adecuadas para la tarea en cuestión, como:
- Modelado de conectividad utilizando vistas esquemáticas del Modelador gráfico
- Modelado masivo usando vistas de cuadrícula o Microsoft Excel
- Exploración jerárquica de modelos utilizando vistas de árbol y hojas de propiedades
- Visualización gráfica de modelos de curvas.
- Proporcionar pantallas de vinculación diseñadas para crear rápidamente relaciones entre registros
1.2 Descripción general del modelo
El esquema del modelo soportado por e-terra source es completamente configurable. sin embargo, el
La instalación estándar del producto comienza con el esquema del modelo de red eléctrica definido por
el Modelo Común de Información (CIM) de la Comisión Electrotécnica Internacional (IEC) y
lo amplía para admitir los siguientes modelos de sistemas de gestión de energía:
• hábitat e-terra
- Modelo de alarma (ALARMA)
• plataforma e-terra
- Modelo de red (NETMOM)
- Modelo de contingencia (CTGS)
- Modelo de esquema de acciones correctivas (RASMOM) 

Propietario: consulte la página de derechos de autor
2
Visión general
Guía de modelado EMS de e-terra source
- Modelo de calificaciones dinámicas (DYNRTG)
- Modelo SCADA (SCADAMOM)
- Modelo de generación (GENMOM)
- Modelo de alarma de generación (RGALM)
- Modelo de estanque de agua (HYMOM)
- Modelo de monitor de reserva (RESMOM)
- Modelo de Simulador de entrenamiento de despachador (DTSMOM)
- Modelo de dinámica (DYDEF)
- Modelo de etiquetado (TAGGING)
- Modelo de seguridad (SEGURIDAD)
• e-terra comm
- Modelo de puerta de enlace de acceso abierto (OAGMOM)
El subsistema de transformación de e-terra source es responsable de convertir el
modelo de origen de e-terra a los diversos modelos de destino enumerados anteriormente.
1.3 Documentación HTML
La documentación del esquema del modelo se puede producir en formato HTML. Para obtener información sobre
exportar documentación HTML de metamodelo, consulte la Guía de metamodelos de e-terra source .
Figura 1. Documento HTML de metamodelo: contenido
Al hacer clic en el nombre de una entidad / tabla, se navega a la sección del documento que contiene
información detallada sobre la entidad y sus propiedades y relaciones. 

Propietario: consulte la página de derechos de autor
3
Visión general
Guía de modelado EMS de e-terra source
Figura 2. Documento HTML de metamodelo: detalles de la entidad
1.4 Inicialización de la fuente e-terra
Si tiene la intención de construir un nuevo modelo desde cero, puede optar por comenzar importando el
Caja de seguridad “newcase” de la plataforma e-terra . En la mayoría de los casos, probablemente tenga un modelo existente
que desea cargar en la fuente e-terra para inicializarlo. No es inusual refinar y repetir
el proceso de inicialización varias veces. Sin embargo, una vez que se ha inicializado la fuente e-terra
con el modelo deseado, se espera que el mantenimiento del modelo se realice en
La fuente y los modelos de e-terra se exportarán a la plataforma e-terra u otros sistemas.
Esta sección analiza varios mecanismos para cargar un modelo inicial en la fuente e-terra :
• Importación de modelos HDB de e-terra habitat , ya sea desde un archivo e-terra modeler o desde
Clones o cajas de ahorro de hdb
• Importar un archivo CIM / XML
• Carga de datos en las tablas RDBMS del espacio de trabajo a través de otros mecanismos
• Carga de datos en el espacio de trabajo mediante las funciones de importación de Excel o importación de CSV
Si es necesario, puede utilizar más de uno de estos mecanismos. Por ejemplo, puede cargar
Los modelos EMS de clones de Hdb y la información complementaria del modelo se pueden cargar desde
Archivos CIM / XML o cargados directamente en las tablas del espacio de trabajo mediante scripts SQL o Importación CSV.
Las siguientes secciones proporcionan detalles adicionales y consejos sobre cómo inicializar
e-terra source utilizando estos enfoques.

Propietario: consulte la página de derechos de autor
4
Visión general
Guía de modelado EMS de e-terra source
1.4.1 Importación desde Hdb
Se espera que muchos clientes ya tengan un modelo de su sistema en forma de
colección de cajas de seguridad HDB. Los clientes que utilizaron e-terra modeler tienen archivos; un
"Archivo" es simplemente una colección comprimida de archivos, incluidas las cajas de seguridad.
Para inicializar la fuente e-terra a partir de un conjunto de cajas de seguridad HDB, la siguiente información es de
importancia crítica:
• Antes de importar, asegúrese de que el tipo de conjunto de autoridad del modelo predeterminado en la fuente e-terra
La barra de herramientas está configurada con el tipo de conjunto de autoridad del modelo que desea que todos los registros nuevos sean
asignado a. De forma predeterminada, las secuencias de importación hacen referencia al tipo de conjunto de autoridad del modelo
asignación especificada en la barra de herramientas. Después de la importación, se pueden dividir en diferentes modelos.
tipos de conjuntos de autoridad si lo desea, pero la importación inicial debe asignar todos los registros a un solo
modelo de tipo de conjunto de autoridad. Tenga en cuenta que si está volviendo a importar datos que
importados, la asignación de tipo de conjunto de autoridad modelo anterior para los registros importados es
retenido por defecto. Para obtener más información, consulte la
Parámetro "import_export_update_existing_mastype_assignments" en el
Guía de instalación y mantenimiento del software e-terra source .
• Asegúrese de tener abierto el espacio de trabajo deseado. La operación de importación no se reinicia
el espacio de trabajo antes de importar, por lo que debe restablecer el espacio de trabajo, si corresponde. En
En particular, si alguna importación anterior falló, puede haber un conjunto de datos parcial en su
espacio de trabajo, por lo que es aconsejable restablecerlo.
• Las cajas guardadas correctas deben cargarse en un conjunto de clones con el mismo apellido.
El apellido predeterminado es "MODELO" y los nombres de las aplicaciones son NETMODEL,
SCADAMDL, GENMODEL, ALARM, DTSMODEL, TAGGING y OAGMODEL.
• Los modelos Hdb deben ser válidos y estar libres de errores. Esta validación debe ser realizada por
ejecutar el programa de validación apropiado (por ejemplo, SMVERIFY, NETVALID, GMDRIVER, etc.).
• Los modelos Hdb deben estar correctamente mapeados. El mapeo cruzado es realizado por
programas de validación como SCADAMAP y GMDRIVER.
• Los modelos Hdb deben importarse juntos en una única secuencia de importación. Esta
El requisito es obligatorio porque el proceso de transformación debe "federar" el
modelo durante la importación. El término "federar" se refiere a la creación de una única fuente e-terra
registro, a pesar de que ese registro puede estar representado en varias plataformas e-terra
bases de datos. La federación se basa en la coincidencia de nombres, así como en el uso de SCADA (SCAPI)
claves para identificar registros vinculados. Por ejemplo, si el proceso de transformación no puede
vincular correctamente los registros, esto puede resultar en la creación de equipos genéricos en lugar de
el tipo de equipo adecuado.
• Se espera que los registros de la plataforma e-terra tengan identificadores de objetos HDB estables (OID)
sin duplicados en ninguna base de datos HDB. Durante la importación, los OID de HDB se utilizan como
los MRID de CIM, lo que conduce a OID duplicados que provocan errores de importación. Si los OID cambian,
los registros se tratan como nuevos registros y se generan nuevos MRID de fuente e-terra . Si
Se generan nuevos MRID de origen e-terra para registros que son realmente el mismo registro,
sus proyectos ahora pueden tener elementos de cambio que no se pueden aplicar porque 

Propietario: consulte la página de derechos de autor
5
Visión general
Guía de modelado EMS de e-terra source
hacer referencia a los MRID antiguos. Utilice la herramienta "find_duplicate_oids" (descrita en la fuente de e-terra
Guía de instalación y mantenimiento de software ) para localizar y corregir cualquier OID duplicado
en todas las bases de datos que se están importando a e-terra source. Por importante
información sobre cómo los registros se identifican de forma única, consulte la sección 1.4.1.3 OID, CIM
MRID y MRID de fuente e-terra .
• En términos generales, puede haber discrepancias si realiza una comparación entre un
source e-terra platform savecase y un savecase exportado desde e-terra source . por
Por ejemplo, al importar un modelo de contingencia, solo se importan contingencias válidas
en la fuente e-terra . Para obtener más información, consulte las Notas de la versión de e-terra source .
Antes de inicializar e-terra source , puede configurar globalmente las versiones de e-terra habitat ,
e-terra platform , e-terra scada y e-terra comm que son compatibles con su entorno
en la cuadrícula de parámetros del Explorador de administración. Establezca los valores para hdb_version,
emp_version, scada_version y comm_version, respectivamente, como se muestra en la Figura 3 . Estas
Los parámetros se utilizan, por defecto, para determinar las versiones del producto al realizar
importaciones y exportaciones.
Figura 3. Seleccione las versiones del producto
Además, puede especificar el nombre de la familia Hdb que se utilizará para las importaciones y exportaciones en el
hoja de propiedades del usuario.
El proceso de inicialización se realiza haciendo clic en el botón Importar en la barra de herramientas y
eligiendo "Importar al espacio de trabajo". Luego, elija la secuencia de importación titulada "Importación EMS -
Todo ”y haga clic en Siguiente. Se muestra el siguiente cuadro de diálogo:

Propietario: consulte la página de derechos de autor
6
Visión general
Guía de modelado EMS de e-terra source
Figura 4. Secuencia de importación de EMS
Se realizan tres tipos de operaciones:
• Volcar cada base de datos usando hdbexport.
• Ejecute las transformaciones para convertir los modelos Hdb a una representación CIM / XML.
• Importe el CIM / XML a la fuente e-terra .
El primer tipo de operación es volcar los datos de un clon de Hdb a un archivo CSV usando el
utilidad hdbexport. Esta operación se realiza para cada una de las bases de datos compatibles,
aunque se puede omitir una base de datos en particular desmarcando la casilla de verificación al lado. Si
hace clic en el botón Editar para una base de datos en particular, se muestra un cuadro de diálogo que le permite
para cambiar los parámetros predeterminados para la operación de volcado. 

Propietario: consulte la página de derechos de autor
7
Visión general
Guía de modelado EMS de e-terra source
Figura 5. Parámetros de volcado
Si cambia algún valor de parámetro, la nueva configuración se conserva en sus preferencias de usuario.
Puede volver a los valores predeterminados haciendo clic en el botón Restaurar valores predeterminados en la parte superior derecha
esquina.
Después de que los datos se vuelcan de los clones a archivos CSV (esto incluye realizar el
operación para inicializar cualquier OID nulo), el siguiente paso ("Transformar todo a CIM / XML - EMS") es
ejecutar el proceso de transformación para leer los archivos CSV y producir un archivo CIM / XML para
importar a la fuente e-terra . Para obtener más detalles sobre el subsistema de transformación, consulte
la Guía del programador de e-terra source .
Los ajustes para el paso de transformación se muestran a continuación. Los nombres de archivo de importación que se muestran
aquí debe coincidir con los nombres de archivo del cuadro de diálogo Dump Parameters que se muestra en la Figura 5. 

Propietario: consulte la página de derechos de autor
8
Visión general
Guía de modelado EMS de e-terra source
Figura 6. Parámetros de transformación
Cuando se completa la transformación, produce un archivo ETS CIM / XML que se importa a
un espacio de trabajo de fuente e-terra . Este paso ("Importación EMS CIM / XML - EMS") es el paso final de la
proceso de importación, como se indica en la Figura 4 . Los parámetros para este paso se pueden ver mediante
haciendo clic en el botón Editar, que da como resultado el cuadro de diálogo Importar parámetros ilustrado en
Figura 7. 

Propietario: consulte la página de derechos de autor
9
Visión general
Guía de modelado EMS de e-terra source
Figura 7. Parámetros de importación CIM / XML EMS
El nombre del archivo de importación en este cuadro de diálogo debe coincidir con el nombre del archivo de importación de ETS
cuadro de diálogo de parámetros de transformación que se muestra arriba.
Cuando se completa la importación de CIM / XML, su espacio de trabajo debe llenarse con datos que
es una representación precisa del modelo representado en las cajas de seguridad de Hdb. Es aconsejable
para guardar el contenido del espacio de trabajo en un conjunto de autoridad modelo y luego dedicar algo de tiempo
revisar y validar el modelo para determinar si la reimportación está justificada para cualquier
razón.
Las siguientes secciones describen los pasos y parámetros de importación para el
Secuencias de importación de la plataforma e-terra .
1.4.1.1 Importación EMS: todos
Esta secuencia se utiliza para transformar e importar datos de todos los clones admitidos en
fuente e-terra . Esta secuencia de transformación de importación se utiliza cuando los datos de múltiples
las bases de datos se fusionan en un solo modelo federado. 
Los siguientes son los pasos de importación para esta secuencia con sus parámetros asociados:
• Volcar <base de datos> - EMS
Crea un archivo CSV intermedio a partir de esta base de datos en el clon especificado (hay un
entrada separada para cada base de datos que se va a descargar).
- Base de datos: el nombre de la base de datos de la que se recuperarán los datos.
- Aplicación: el nombre de la aplicación del clon del que se recuperarán los datos.
- Familia: el apellido del clon del que se recuperarán los datos.
- Esquema: La versión correcta del e-terra plataforma, e-terra de comunicaciones, o e-terra hábitat
entorno asociado con el clon del que se están recuperando los datos. 
- <database> Nombre de archivo de importación: el nombre que se le dará al archivo CSV creado. 

Propietario: consulte la página de derechos de autor
10
Visión general
Guía de modelado EMS de e-terra source
• Java Transform All a CIM / XML - EMS
Transforma datos de los archivos CSV intermedios a un archivo CIM / XML intermedio.
- Versión EMP: la versión instalada de la plataforma e-terra .
- Versión COMM: la versión instalada de e-terra comm.
- Versión Habitat: la versión instalada de e-terra habitat.
- Versión SCADA: la versión instalada de e-terra scada .
- Nombre de archivo de importación ETS: el nombre del archivo CIM / XML intermedio para crear
salida de la transformación.
- ¿Procesar alarma ?: Procesar el archivo CSV de alarma al realizar la transformación.
- Nombre del archivo de importación de alarma: el nombre del archivo de entrada CSV de alarma que se leerá, si se va a
incluido.
- ¿Procesar NETMOM ?: Procesar el archivo CSV de alarma al realizar la transformación.
- ¿Procesar NETMOM con SCADA ?: Bandera obsoleta, actualmente sin usar.
- NETMOM Import File Name: el nombre del archivo de entrada NETMOM CSV para leer, si es para
ser incluido.
- ¿Procesar CTGS ?: Procesar el archivo CTGS CSV al realizar la transformación.
- Nombre de archivo de importación CTGS: el nombre del archivo de entrada CSV CTGS que se leerá, si se
incluido.
- ¿Procesar RASMOM ?: Procesar el archivo CSV RASMOM al realizar la
transformación.
- Nombre de archivo de importación RASMOM: el nombre del archivo de entrada CSV de RASMOM que se leerá, si es
ser incluido.
- ¿Procesar DYNRTG ?: Procesar el archivo CSV DYNRTG al realizar la
transformación.
- Nombre de archivo de importación DYNRTG: el nombre del archivo de entrada DYNRTG CSV para leer, si es
ser incluido.
- ¿Procesar SCADA ?: Procesar el archivo SCADAMOM CSV al realizar la
transformación.
- Nombre de archivo de importación de SCADAMOM: el nombre del archivo de entrada CSV de SCADAMOM para leer, si
debe incluirse.
- ¿Procesar OAGMOM ?: Procesar el archivo CSV OAGMOM al realizar la
transformación.
- Nombre de archivo de importación OAGMOM: el nombre del archivo de entrada CSV de OAGMOM para leer, si es
ser incluido. 

Propietario: consulte la página de derechos de autor
11
Visión general
Guía de modelado EMS de e-terra source
- CommServer para importar: el nombre que se le dará al nuevo registro de CommServer
creado dentro de la fuente de e-terra para modelar los datos de e-terra comm (OAG), si se va a
incluido en la transformación. 
- ¿Procesar etiquetado ?: Procese el archivo CSV de etiquetado al realizar la transformación.
- Nombre del archivo de importación de etiquetado: el nombre del archivo de entrada CSV de etiquetado que se leerá, si es
ser incluido.
- ¿Seguridad de procesos ?: Procesar el archivo CSV de seguridad al realizar la transformación.
- Nombre de archivo de importación de seguridad: el nombre del archivo de entrada CSV de seguridad para leer, si se va a
incluido.
- ¿Procesar GENMOM ?: Procesar el archivo CSV GENMOM al realizar la
transformación.
- Nombre de archivo de importación GENMOM: el nombre del archivo de entrada CSV GENMOM para leer, si es
ser incluido.
- ¿Procesar RGALM ?: Procesar el archivo CSV RGALM al realizar la transformación.
- Nombre de archivo de importación de RGALM: el nombre del archivo de entrada CSV de RGALM que se leerá, si se
incluido.
- ¿Procesar HYMOM ?: Procesar el archivo CSV HYMOM al realizar la transformación.
- Nombre de archivo de importación de HYMOM: el nombre del archivo de entrada CSV de HYMOM para leer, si se va a
incluido.
- ¿Procesar RESMOM ?: Procesar el archivo RESMOM CSV al realizar la
transformación.
- Nombre de archivo de importación RESMOM: el nombre del archivo de entrada RESMOM CSV para leer, si es
ser incluido.
- ¿Procesar DTSMOM ?: Procesar el archivo CSV DTSMOM al realizar la
transformación.
- Nombre de archivo de importación DTSMOM: el nombre del archivo de entrada CSV DTSMOM para leer, si es para
ser incluido.
- ¿Procesar DYDEF ?: Procesar el archivo CSV DYDEF al realizar la transformación.
- Nombre de archivo de importación DYDEF: el nombre del archivo de entrada DYDEF CSV para leer, si se va a
incluido.
• Importación EMS CIM / XML - EMS
Recupera datos del archivo CIM / XML intermedio y los carga en la fuente e-terra .
- Nombre de archivo de importación de ETS: el nombre del archivo CIM / XML intermedio del que se
recuperado.
- Asignar registros importados a Model Authority Set Type: el nombre del modelo
Tipo de conjunto de autoridad al que se asignan los registros recién importados. 

Propietario: consulte la página de derechos de autor
12
Visión general
Guía de modelado EMS de e-terra source
- Nombre del perfil: el nombre del perfil CIM que se utilizará para importar los datos. Esto está configurado para
“ETS” y no se puede cambiar.
1.4.1.2 Importación de EMS: DBDEF único
Esta secuencia se utiliza para transformar e importar datos de un solo clon a la fuente e-terra .
Esta secuencia no admite la federación de datos con datos procedentes de otros
bases de datos, y no debe utilizarse para importar ninguna de las bases de datos admitidas por EMS
Importar: toda la secuencia. 
Los siguientes son los pasos de importación para esta secuencia con sus parámetros asociados:
• Volcado DBDEF simple - EMS
Crea un archivo CSV intermedio a partir de esta base de datos en el clon especificado (hay un
entrada separada para cada base de datos que se va a descargar).
- Base de datos: el nombre de la base de datos de la que se recuperarán los datos.
- Aplicación: el nombre de la aplicación del clon del que se recuperarán los datos.
- Familia: el apellido del clon del que se recuperarán los datos.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon del que se están recuperando los datos. 
- Nombre de archivo de importación DBDEF único: el nombre que se le dará al archivo CSV creado.
• Transformar archivo CSV a CIM / XML - EMS
Transforma los datos del archivo CSV intermedio en un archivo CIM / XML intermedio.
- Nombre de la base de datos HDB: el nombre de la base de datos asociada con el archivo CSV de entrada.
- Nombre de archivo de importación de base de datos: el nombre del archivo CSV de entrada que se leerá para realizar
la transformación.
- Nombre de archivo de importación ETS: el nombre del archivo CIM / XML intermedio para crear
salida de la transformación.
- Versión EMP: la versión instalada de la plataforma e-terra .
• Importación EMS CIM / XML - EMS
Recupera los datos del archivo CIM / XML intermedio y los carga en la fuente e-terra .
- Nombre de archivo de importación de ETS: el nombre del archivo CIM / XML intermedio del que se
recuperado.
- Asignar registros importados a Model Authority Set Type: el nombre del modelo
Tipo de conjunto de autoridad al que se asignan los registros recién importados.
- Nombre del perfil: el nombre del perfil CIM que se utilizará para importar los datos. Esto está configurado para
“ETS” y no se puede cambiar. 

Propietario: consulte la página de derechos de autor
13
Visión general
Guía de modelado EMS de e-terra source
1.4.1.3 OID, CIM MRID y MRID de fuente e-terra
Antes de inicializar la fuente e-terra desde Hdb, es muy importante comprender la
importancia de los OID de HDB en el proceso de importación.
El proceso de importación utiliza HDB OID para identificar registros de forma única. Si usó e-terra modeler ,
también requería OID únicos, por lo que no hay preocupaciones particulares a este respecto. Sin embargo, si
no utilizó e-terra modeler , es posible que sus OID no sean únicos. Como forma de protección
durante el proceso de importación, se realiza la operación hdbrio "reset -o" para inicializar los OID nulos
con valores únicos.
Si está importando desde archivos CSV en lugar de clones, la operación "reset -o" no es
realizado, por lo que debe asegurarse de que los archivos CSV se hayan descargado de clones que
OID únicos.
También es fundamental que no haya OID duplicados en todas las bases de datos que se importan a
fuente e-terra . Antes de importar, utilice la herramienta "find_duplicate_oids" (descrita en el
e-terra source Software Installation and Maintenance Guide ) para localizar y corregir cualquier
OID duplicados.
Para cualquier registro Hdb dado, el OID no debería cambiar de una importación a otra. Esto es porque
el HDB OID se utiliza como identificador único (RDF ID) en el archivo CIM / XML. Como se muestra en la figura
8 , se generan un MRID de fuente e-terra y un MRID de CIM para corresponder con el OID del registro.
El mapeo de MRID a OID se conserva internamente para que, en importaciones posteriores,
La fuente e-terra usará el mismo MRID cuando encuentre un registro con el mismo OID.

Propietario: consulte la página de derechos de autor
14
Visión general
Guía de modelado EMS de e-terra source
Figura 8. Uso de OID durante la importación
En la primera importación, se generan nuevos MRID de fuente e-terra , pero en importaciones posteriores,
el mismo registro Hdb con el mismo OID debe tener el mismo CIM MRID y e-terra fuente
MRID. Es importante que los MRID de la fuente e-terra sean los mismos debido a los proyectos que
cambie los registros de referencia del modelo utilizando el MRID de la fuente e-terra . Por esta razón, es
preferible si los casos de guardado de origen tienen OID válidos y estables; de lo contrario, el "reset -o"
La operación asigna diferentes valores a los registros con OID nulos cada vez que se realiza la importación.
realizado.
Al importar desde cajas de seguridad, el CIM MRID se inicializa a un RFC 4122 compatible
representación del MRID de la fuente e-terra (es el mismo valor numérico hexadecimal con

Propietario: consulte la página de derechos de autor
15
Visión general
Guía de modelado EMS de e-terra source
cuatro guiones incluidos). Aunque los MRID de CIM se pueden editar en la interfaz de usuario de e-terra source , manténgase en
Tenga en cuenta que e-terra habitat espera que los CIM MRID estén en formato RFC 4122.
ADVERTENCIA: e-terra source exporta OID con valor "0" en los archivos de exportación CSV. Los campos OID
por tanto, se les asigna un nuevo valor aleatorio en los clones y cajas de seguridad. Esto lo hace el
hdbimport durante la exportación cada vez que exporta desde la fuente e-terra a
Hdb. No debe volver a importar esas cajas guardadas a la fuente e-terra porque los OID
no será coherente con los OID de la importación original. Los MRID de la fuente e-terra serán
diferente. Esto se puede mitigar utilizando Save_CSMMRID.sql y Restore_CSMMRID.sql
scripts de muestra para volver a los MRID originales siempre que sea posible.
1.4.2 Importación de un archivo CIM / XML
El modelo fuente de e-terra también se puede inicializar importando un archivo CIM / XML. Esta opcion es
normalmente se utiliza al importar un modelo de otro sistema de proveedor. Aunque este tipo de
La importación no proporciona todos los datos que necesita la plataforma e-terra , debería proporcionar la mayor parte
del modelo de sistema de potencia como punto de partida.
Tras la instalación, e-terra source admite versiones específicas de CIM, identificadas por un CIM
"nombre de perfil. El perfil CIM denominado "ETS" es un perfil especial utilizado para el modelo CIM / XML
intercambio con la plataforma e-terra a través del subsistema de transformación.
Cuando se importa un archivo CIM / XML, los MRID de CIM (también conocidos como "ID de RDF") se cargan en
los registros fuente de e-terra . Si esta es la primera importación de un archivo CIM / XML, una nueva fuente e-terra
Se genera MRID para cada registro; de lo contrario, el CIM MRID de un registro se utiliza para buscar
el MRID de fuente e-terra previamente asignado . Esto asegura que los MRID CIM estables dan como resultado
estables e-terra fuente MRIDs.
Aquí se muestra un ejemplo de un CIM MRID (RDF ID) en un archivo CIM / XML:
<cim: Subestación rdf: ID = "_ 56B490DCDE440D1FE04014AC92606106">
<cim: IdentifiedObject.name> CHENAUX </cim:IdentifiedObject.name>
</ cim: Subestación>
El proceso de inicialización se realiza haciendo clic en el botón Importar en la barra de herramientas y
eligiendo "Importar al espacio de trabajo". Luego, elija la secuencia de importación titulada "CIM / XML
Importar ”y haga clic en Siguiente. Si hace clic en el botón Editar en el siguiente cuadro de diálogo, lo siguiente
Se muestra el cuadro de diálogo: 

Propietario: consulte la página de derechos de autor
dieciséis
Visión general
Guía de modelado EMS de e-terra source
Figura 9. Parámetros de importación CIM / XML
Este cuadro de diálogo le permite:
• Elija un archivo en su PC local o el servidor de origen e-terra
• Especifique el nombre del archivo
• Especifique el tipo de conjunto de autoridad del modelo para asignar los registros importados
• Especifique el perfil CIM utilizado para procesar el archivo
Cuando se instala e-terra source , se incluyen varios perfiles por defecto:
• CIM-R12: el perfil CIM Common Power System Model (CPSM), también conocido como IEC
Perfil 61970-452 para CIM versión 12.
• CIM12-NETVALID: El perfil CIM-R12 aumentado con información adicional que
permite que dos sistemas fuente e-terra intercambien modelos de red que deberían pasar
Validación de la red de la plataforma e-terra .
• CIM-R13: el perfil CIM Common Power System Model (CPSM), también conocido como IEC
61970-452 perfil para CIM versión 13.
• CIM-R15-Equipment: el perfil Equipment (EQ) para la versión 15 de CIM.
• CIM-R15-DiagramLayout: El perfil Diagram Layout (DL) para CIM versión 15. Se utiliza
solo para intercambiar información de diseño gráfico.
• ETS: este perfil se utiliza para importar y exportar modelos a la plataforma e-terra .
• ETS-ModelNavigation: este perfil se utiliza para producir un archivo CIM / XML que contiene solo
los datos que necesita el Model Navigation Service.
Cuando se complete la importación, su espacio de trabajo debe llenarse con datos del
Archivo CIM / XML. Es aconsejable guardar el contenido del espacio de trabajo en un conjunto de autoridad modelo y
luego dedique algún tiempo a revisar y validar el modelo para determinar si la reimportación es
justificado por cualquier motivo. Detalles sobre el procesamiento de importación, así como el error detallado
mensajes, se pueden encontrar en el archivo de registro para el servicio CIM / XML Import / Export en el
servidor de origen e-terra . Para obtener más información, consulte la Instalación del software de e-terra source
y guía de mantenimiento .

Propietario: consulte la página de derechos de autor
17
Visión general
Guía de modelado EMS de e-terra source
Tenga en cuenta que e-terra habitat espera que los CIM MRID estén en formato RFC 4122. Si importa
datos de una fuente que no tiene MRID CIM compatibles con RFC 4122, puede utilizar el
Script de muestra Nullify_CIMMRIDs.sql para anular todos los MRID de CIM. En este caso, e-terra fuente voluntad
reemplace los MRID nulos con la representación RFC 4122 del MRID de fuente e-terra .
1.4.3 Carga directa de tablas de espacio de trabajo
Una ventaja clara de utilizar un sistema de gestión de bases de datos relacionales (RDBMS) comercial es
que hay una gran cantidad de herramientas que se pueden utilizar para completar datos en el
tablas de espacio de trabajo. Las posibilidades son infinitas, pero antes de emprender este camino, es
Es imperativo que consulte el capítulo "Consejos y trucos" del software e-terra source.
Guía de instalación y mantenimiento para obtener información sobre el uso de SQL en un espacio de trabajo.
1.4.4 Importación de Microsoft Excel / CSV
Si bien puede que no sea práctico inicializar completamente el modelo fuente de e-terra a través de Excel
Importar o Importar CSV, ciertamente es viable para completar tablas seleccionadas. por
información sobre el modelado en Excel y CSV Import, consulte la fuente de e-terra User's
Guía .
1.4.5 Inicializar conjuntos de dominios para la versión de la plataforma e-terra
La mayor parte de la validación de datos realizada durante la validación del espacio de trabajo es común independientemente de la
Versión de la plataforma e-terra . Sin embargo, hay un pequeño subconjunto de validación que es versión
dependiente. Si está ejecutando la validación del espacio de trabajo para un sistema de plataforma e-terra específico
versión, es posible que algunos conjuntos de dominios deban deshabilitarse para admitir un espacio de trabajo exitoso
validación.
1. En el menú Ver fuente de e-terra , seleccione "Preferencias de usuario".

Propietario: consulte la página de derechos de autor
18
Visión general
Guía de modelado EMS de e-terra source
2. En el cuadro de diálogo Preferencias del usuario, haga clic en el botón "Cambiar". 

Propietario: consulte la página de derechos de autor
19
Visión general
Guía de modelado EMS de e-terra source
3. En el cuadro de diálogo Cambiar preferencias del conjunto de dominios, anule la selección de las entradas específicas de
Otras versiones de e-terra plataforma y e-terra hábitat , y luego haga clic en OK para conservar
estas configuraciones como una preferencia del usuario.
1.5 Exportar a la plataforma e-terra
Uno de los principales propósitos de e-terra source es suministrar modelos a la plataforma e-terra . A pesar de que
los detalles sobre los entornos de destino (p. ej., prueba frente a producción) y modelado de negocios
Los procesos pueden variar ampliamente de una organización a otra, el concepto básico es el
mismo: extraer una parte del modelo de la fuente e-terra , transformarlo y colocarlo en un
Base de datos HDB de la plataforma e-terra . Las importaciones a la fuente e-terra simplemente funcionan en sentido contrario
dirección. 

Propietario: consulte la página de derechos de autor
20
Visión general
Guía de modelado EMS de e-terra source
Los siguientes modelos de plataforma e-terra son compatibles con e-terra source :
Base de datos hdb
Descripción
ALARMA
modelo de alarma de hábitat e-terra
CTGS
modelo de análisis de contingencia de transmisión e-terra
DTSMOM
modelo de simulación del simulador e-terra
DYDEF
modelo predeterminado de dinámica del simulador e-terra
DYNRTG
Modelo de calificaciones dinámicas de transmisión e-terra
GENMOM
modelo de generación de generación e-terra
HYMOM
modelo de estanque de agua de generación e-terra
NETMOM
modelo de red de transmisión e-terra
OAGMOM
modelo de comunicación e-terra
RASMOM
Modelo de plan de acción correctiva de transmisión e-terra
RESMOM
modelo de monitoreo de reservas de generación e-terra
RGALM
modelo de alarma de generación e-terra
SCADAMOM
modelo e-terra scada SCADA
ETIQUETADO
Modelo de etiquetado
LA SEGURIDAD
e-terra scada modelo de SEGURIDAD
Tras la instalación, e-terra source se configura con varias secuencias de exportación que son útiles
para exportar modelos a la plataforma e-terra . Cada secuencia tiene tres pasos básicos:
1. Produzca CIM / XML que represente el modelo de datos en el espacio de trabajo.
El servicio de importación / exportación CIM / XML crea el CIM / XML utilizando un perfil CIM llamado “ETS”.
El archivo es una representación del modelo completo (* .ets) o una representación parcial
(* .etspartial), dependiendo de la secuencia de exportación elegida. Al elegir "Exportación EMS afectada
Dominios ”crea un archivo parcial.
2. Alimente los datos CIM / XML al subsistema de transformación y produzca datos que puedan
cargado en una base de datos HDB.
Para cada base de datos Hdb compatible, el subsistema de transformación tiene módulos que
contienen instrucciones sobre cómo convertir los datos de origen de e-terra en datos HDB (y viceversa
viceversa para las importaciones).
3. Cargue los datos HDB resultantes en un clon o caja guardada.
Opcionalmente, se pueden ejecutar programas de validación de la plataforma e-terra y los
se puede comprimir en un archivo zip. 

Propietario: consulte la página de derechos de autor
21
Visión general
Guía de modelado EMS de e-terra source
Las siguientes secuencias de exportación de EMS se configuran cuando se instala e-terra source . los
Las secuencias disponibles en su sistema pueden variar de esta lista.
Secuencia de exportación EMS
Descripción
Exportación EMS - Todos
Exportar CIM / XML, ejecutar transformaciones para cada
modelo de plataforma e-terra y ejecutar la validación. Si
correctamente, se crea un archivo zip.
Exportación EMS: <base de datos>
Exporte CIM / XML, ejecute la transformación y
Validación de la plataforma e-terra para la base de datos especificada.
EMS Exportar dominios afectados Exportar CIM / XML solo para las bases de datos HDB afectadas
por los proyectos cargados en el espacio de trabajo. Transforma
y ejecuta la validación de la plataforma e-terra para los afectados
Solo bases de datos hdb.
Tenga en cuenta que los pasos individuales de una secuencia se pueden omitir desmarcando el paso en Editar
Cuadro de diálogo Destinos de exportación del espacio de trabajo.
El archivo zip producido por la secuencia "EMS Export - All" está destinado a ser utilizado por
Utilidad DBSEQ (secuencia de base de datos) de la plataforma e-terra .
La base de datos fuente de e-terra no tiene el concepto de un número máximo de registros por tabla,
como el concepto “MX” en las bases de datos HDB de e-terra habitat . Por tanto, e-terra source permite
para modelar registros más allá de los límites de cualquier valor de Hdb MX. Si el conjunto de datos exportados
excede el valor MX para cualquier registro, el proceso de exportación informa un error al intentar
para cargar los datos en el clon de Hdb. Si esto ocurre, debe aumentar el valor MX del registro
en Hdb o reducir el número de registros en e-terra source .
Por defecto, las exportaciones a Hdb están configuradas para utilizar un clon de Hdb cuyo apellido es el
exportar la familia especificada en la hoja de propiedades del usuario de origen de e-terra .
Antes de exportar, asegúrese de que el tipo de conjunto de autoridad del modelo predeterminado en la fuente e-terra
La barra de herramientas está configurada con el tipo de conjunto de autoridad del modelo que desea exportar. Por defecto, la exportación
Las secuencias hacen referencia a la asignación de tipo de conjunto de autoridad del modelo especificada en la barra de herramientas.
Las siguientes secciones describen los pasos y parámetros de exportación para el
Secuencias de exportación de la plataforma e-terra .

Propietario: consulte la página de derechos de autor
22
Visión general
Guía de modelado EMS de e-terra source
1.5.1 Exportación EMS - Todos
Esta secuencia se utiliza para transformar y exportar datos de la fuente e-terra a todos los
admite clones de la plataforma e-terra y valida los datos exportados.
Los siguientes son los pasos de exportación para esta secuencia con sus parámetros asociados:
• Exportación EMS CIM / XML - EMS
Crea un archivo CIM / XML intermedio a partir de los datos recuperados de la fuente e-terra
base de datos. 
- Nombre de archivo de exportación: el nombre del archivo CIM / XML intermedio que se creará.
- Tipo de conjunto de autoridad de modelo para exportar: solo recupere datos del modelo identificado
Tipo (s) de conjunto de autoridad al recuperar datos de la base de datos de origen de e-terra .
- Nombre del perfil: el nombre del perfil CIM que se utilizará para exportar los datos. Esto está configurado para
“ETS” y no se puede cambiar.
• Java Transform CIM / XML to All - EMS
Transforma los datos del archivo CIM / XML intermedio en archivos CSV intermedios.
- Versión EMP: la versión instalada de la plataforma e-terra .
- Versión COMM: la versión instalada de e-terra comm.
- Versión Habitat: la versión instalada de e-terra habitat.
- Versión SCADA: la versión instalada de e-terra scada.
- Nombre de archivo de exportación ETS: el nombre del archivo CIM / XML intermedio del que se
recuperado para realizar la transformación.
- ¿Generar alarma?: Transforma los datos de alarma del archivo CIM / XML y crea un
archivo CSV de alarma intermedio al realizar la transformación.
- Nombre de archivo de exportación de alarmas: el nombre del archivo CSV de alarma para crear y completar
Datos de alarma, si se van a generar.
- ¿Generar NETMOM ?: Transformar los datos NETMOM del archivo CIM / XML y crear un
archivo CSV NETMOM intermedio al realizar la transformación.
- NETMOM Export File Name: el nombre del archivo NETMOM CSV para crear y
completar con datos NETMOM, si se van a generar.
- ¿Generar CTGS ?: Transformar los datos CTGS del archivo CIM / XML y crear un
archivo CSV CTGS intermedio al realizar la transformación.
- Nombre de archivo de exportación CTGS: el nombre del archivo CSV CTGS para crear y completar
Datos CTGS, si se van a generar.
- ¿Generar RASMOM ?: Transforme los datos RASMOM del archivo CIM / XML y cree un
archivo CSV RASMOM intermedio al realizar la transformación. 

Propietario: consulte la página de derechos de autor
23
Visión general
Guía de modelado EMS de e-terra source
- Nombre de archivo de exportación RASMOM: el nombre del archivo CSV RASMOM para crear y
completar con datos RASMOM, si se va a generar.
- ¿Generar DYNRTG ?: Transformar datos DYNRTG del archivo CIM / XML y crear un
archivo CSV DYNRTG intermedio al realizar la transformación.
- Nombre de archivo de exportación DYNRTG: el nombre del archivo CSV DYNRTG para crear y completar
con datos DYNRTG, si se va a generar.
- ¿Generar SCADA ?: Transforme los datos SCADA del archivo CIM / XML y cree un
archivo CSV SCADAMOM intermedio al realizar la transformación.
- Nombre de archivo de exportación de SCADAMOM: el nombre del archivo CSV de SCADAMOM para crear y
completar con datos SCADA, si se va a generar.
- ¿Generar OAGMOM ?: Transformar los datos de OAGMOM del archivo CIM / XML y crear un
archivo CSV OAGMOM intermedio al realizar la transformación.
- Nombre de archivo de exportación OAGMOM: el nombre del archivo CSV OAGMOM para crear y
completar con datos OAGMOM, si se va a generar.
- CommServer para exportar: el nombre del registro de CommServer dentro de la fuente e-terra
del cual se recuperan los datos de e-terra comm (OAG) para realizar la
transformación. 
- ¿Generar etiquetado ?: Transforme los datos de TAGGING del archivo CIM / XML y cree un
archivo CSV TAGGING intermedio al realizar la transformación.
- Nombre de archivo de exportación de etiquetado: el nombre del archivo CSV de etiquetado para crear y completar
con datos TAGGING, si se va a generar.
- ¿Generar seguridad ?: Transforme los datos de SEGURIDAD del archivo CIM / XML y cree un
archivo CSV de SEGURIDAD intermedio al realizar la transformación.
- SAFETY Export File Name: el nombre del archivo SAFETY CSV para crear y completar
con datos de SEGURIDAD, si se va a generar.
- ¿Generar GENMOM ?: Transforme los datos GENMOM del archivo CIM / XML y cree un
archivo CSV GENMOM intermedio al realizar la transformación.
- Nombre de archivo de exportación GENMOM: el nombre del archivo CSV GENMOM para crear y
completar con datos GENMOM, si se va a generar.
- ¿Generar RGALM ?: Transformar datos RGALM del archivo CIM / XML y crear un
archivo CSV RGALM intermedio al realizar la transformación.
- Nombre del archivo de exportación RGALM: el nombre del archivo CSV RGALM para crear y completar
con datos RGALM, si se va a generar.
- ¿Generar HYMOM ?: Transformar los datos HYMOM del archivo CIM / XML y crear un
archivo CSV HYMOM intermedio al realizar la transformación.
- Nombre de archivo de exportación de HYMOM: el nombre del archivo CSV de HYMOM para crear y completar
con datos HYMOM, si se va a generar. 

Propietario: consulte la página de derechos de autor
24
Visión general
Guía de modelado EMS de e-terra source
- ¿Generar RESMOM ?: Transformar datos RESMOM del archivo CIM / XML y crear un
archivo CSV RESMOM intermedio al realizar la transformación.
- Nombre del archivo de exportación RESMOM: el nombre del archivo CSV RESMOM para crear y completar
con datos RESMOM, si se va a generar.
- ¿Generar DTSMOM ?: Transformar los datos DTSMOM del archivo CIM / XML y crear un
archivo CSV DTSMOM intermedio al realizar la transformación.
- Nombre de archivo de exportación DTSMOM: el nombre del archivo CSV DTSMOM para crear y
rellenar con datos DTSMOM, si se van a generar.
- ¿Generar DYDEF ?: Transforma los datos de alarma del archivo CIM / XML y crea un
archivo CSV DYDEF intermedio al realizar la transformación.
- Nombre de archivo de exportación DYDEF: el nombre del archivo CSV DYDEF para crear y completar
con datos DYDEF, si se va a generar.
• Cargar <database> - EMS
Carga datos del archivo CSV intermedio asociado en el clon especificado (hay un
entrada separada para cada base de datos a cargar).
- Base de datos: el nombre de la base de datos donde se cargarán los datos.
- Aplicación: el nombre de la aplicación del clon donde se cargarán los datos.
- Familia: El apellido del clon donde se cargarán los datos.
- Esquema: La versión correcta del e-terra plataforma, e-terra de comunicaciones, o e-terra hábitat
entorno asociado con el clon donde se cargarán los datos. 
- <database> Nombre de archivo de exportación: el nombre del archivo CSV desde el que se
recuperado.
• Validar <database> - EMS o Verificar <database> - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar.
- Esquema: La versión correcta del e-terra plataforma, e-terra de comunicaciones, o e-terra hábitat
entorno asociado con el clon que se va a validar. 
• Inicializar LOADSHED - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a inicializar.
- Aplicación Loadshed: el nombre de la aplicación del clon LOADSHED que se va a inicializar.
- Aplicación Scadamodel: el nombre de la aplicación del clon SCADAMDL desde el que
Los datos se recuperarán para usarlos en la inicialización de la base de datos de Loadshed. 

Propietario: consulte la página de derechos de autor
25
Visión general
Guía de modelado EMS de e-terra source
- Familia: el apellido del clon que se va a inicializar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser inicializado. 
- Nombre de archivo para la inicialización: el nombre del caso de guardado que se utilizará para inicializar
Clon LOADSHED.
Ver sección 4.4. 9 Modelado de datos SCADA Load Shed para obtener información adicional.
• Rellenar LOADSHED - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se completará.
- Aplicación Loadshed: el nombre de la aplicación del clon LOADSHED que se
poblado.
- Aplicación Scadamodel: el nombre de la aplicación del clon SCADAMDL desde el que
Los datos se recuperarán para utilizarlos en la creación de la base de datos LOADSHED.
- Familia: el apellido del clon que se debe completar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser poblado.
Ver sección 4.4. 9 Modelado de datos SCADA Load Shed para obtener información adicional.
• Archivar EMS - Completo - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Versión EMP: la versión instalada de la plataforma e-terra .
- Versión COMM: la versión instalada de e-terra comm.
- Versión Habitat: la versión instalada de e-terra habitat.
- Título del archivo: el nombre del título que se utilizará al crear el archivo.
- Patrón de archivo de exportación: un patrón que contiene nombres de proxy para usar al crear el
nombre de archivo de almacenamiento único.
- Familia: el nombre de la familia de los clones que se utilizará al crear el archivo de salida
archivo.
- Aplicación de alarma: el nombre de la aplicación del clon de ALARMA que se utilizará para
cree el archivo de almacenamiento de salida. 
- ¿Archivar alarma ?: Incluya el caso de salvar ALARMA en el archivo de salida.
- Nombre de la aplicación SCADA: el nombre de la aplicación del clon SCADA / SCADAMDL que
se utilizará para crear el archivo de almacenamiento de salida. 
- ¿Archivar SCADA ?: Incluya el caso de guardado de SCADA en el archivo de salida. 

Propietario: consulte la página de derechos de autor
26
Visión general
Guía de modelado EMS de e-terra source
- Aplicación de red: el nombre de la aplicación del clon de RED que se utilizará
para crear el archivo de almacenamiento de salida. 
- ¿Archivar red ?: Incluya el caso de guardado de RED en el archivo de salida.
- Aplicación CTGS: el nombre de la aplicación del clon CTGS que se utilizará para crear
el archivo de almacenamiento de salida. 
- ¿Archivar CTGS ?: Incluya el caso de guardado de RED en el archivo de salida.
- Aplicación de generación: el nombre de la aplicación del clon de GENERACIÓN que se
utilizado para crear el archivo de almacenamiento de salida. 
- ¿Generación de archivos ?: Incluya el caso de guardado de GENERATION en el archivo de salida.
- Aplicación DTS: el nombre de la aplicación del clon DTS ( e-terra simulator ) que
utilizarse para crear el archivo de almacenamiento de salida. 
- ¿Archivar DTS ?: Incluya el caso de guardado de DTS en el archivo de salida.
- Aplicación RAS: el nombre de la aplicación del clon RAS (Remedial Action Scheme)
que se utilizará para crear el archivo de almacenamiento de salida. 
- ¿Archivar RAS ?: Incluya el caso de salvar RAS en el archivo de salida.
- Clasificación dinámica: el nombre de la aplicación del clon de clasificación dinámica que se
utilizado para crear el archivo de almacenamiento de salida. 
- ¿Archivar clasificación dinámica ?: Incluya el caso de guardado de clasificación dinámica en la salida
archivo de almacenamiento.
- Aplicación Loadshed: el nombre de la aplicación del clon LOADSHED que se
utilizado para crear el archivo de almacenamiento de salida. 
- Archive Loadshed ?: Incluya el caso de guardado LOADSHED en el archivo de salida.
- Aplicación de etiquetado: el nombre de la aplicación del clon TAGGING que se utilizará para
cree el archivo de almacenamiento de salida. 
- ¿Archivar etiquetado ?: Incluya el caso de guardado TAGGING en el archivo de salida.
- Aplicación HYMOM: el nombre de la aplicación del clon HYMOM que se utilizará para
cree el archivo de almacenamiento de salida. 
- ¿Archivar HYMOM ?: Incluya el caso de guardado de HYMOM en el archivo de salida.
- Aplicación OAG: el nombre de la aplicación del clon OAG que se utilizará para crear
el archivo de almacenamiento de salida. 
- ¿Archivar OAG ?: Incluya el caso de guardado de OAG en el archivo de salida.
1.5.2 Exportación EMS: <base de datos>
Hay varias secuencias de exportación que son muy similares, difiriendo solo en la base de datos que
se exporta. Estos incluyen CTGS, DYNRTG, OAGMOM, RASMOM, RESMOM, SAFETY y

Propietario: consulte la página de derechos de autor
27
Visión general
Guía de modelado EMS de e-terra source
ETIQUETADO de bases de datos. Esta secuencia es la misma para cada uno, asumiendo el nombre <database>
se reemplaza con la secuencia seleccionada.
Los siguientes son los pasos de exportación para esta secuencia con sus parámetros asociados:
• Exportación EMS CIM / XML - EMS
Crea un archivo CIM / XML intermedio a partir de los datos recuperados de la fuente e-terra
base de datos. 
- Nombre de archivo de exportación: el nombre del archivo CIM / XML intermedio que se creará.
- Tipo de conjunto de autoridad de modelo para exportar: solo recupere datos del modelo identificado
Tipo (s) de conjunto de autoridad al recuperar datos de la base de datos de origen de e-terra .
- Nombre del perfil: el nombre del perfil CIM que se utilizará para exportar los datos. Esto está configurado para
“ETS” y no se puede cambiar.
• Transforme CIM / XML en <database> - EMS
Transforma los datos del archivo CIM / XML intermedio en el archivo CSV intermedio.
- Nombre de archivo de exportación EMS CIM / XML: el nombre del archivo CIM / XML intermedio de
qué datos se recuperan para realizar la transformación.
- <database> Nombre de archivo de exportación: el nombre del archivo CSV intermedio para crear
salida de la transformación .
- Versión EMP: la versión instalada de la plataforma e-terra .
• Cargar <database> - EMS
Carga datos del archivo CSV intermedio asociado en el clon especificado (hay un
entrada separada para cada base de datos a cargar).
- Base de datos: el nombre de la base de datos donde se cargarán los datos.
- Aplicación: el nombre de la aplicación del clon donde se cargarán los datos.
- Familia: El apellido del clon donde se cargarán los datos.
- Esquema: La versión correcta del e-terra plataforma, e-terra de comunicaciones, o e-terra hábitat
entorno asociado con el clon donde se cargarán los datos. 
- <database> Nombre de archivo de exportación: el nombre del archivo CSV desde el que se
recuperado.
• Validar <database> - EMS o Verificar <database> - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar. 

Propietario: consulte la página de derechos de autor
28
Visión general
Guía de modelado EMS de e-terra source
- Esquema: La versión correcta del e-terra plataforma o e-terra comm entorno
asociado con el clon que se va a validar. 
1.5.3 Exportación EMS - ALARMA
Esta secuencia se utiliza para transformar y exportar datos de la fuente e-terra al clon ALARM  y validar los datos exportados. 
Los siguientes son los pasos de exportación para esta secuencia con sus parámetros asociados:
• Exportación EMS CIM / XML - EMS
Crea un archivo CIM / XML intermedio a partir de los datos recuperados de la fuente e-terra base de datos. 
- Nombre de archivo de exportación: el nombre del archivo CIM / XML intermedio que se creará.
- Tipo de conjunto de autoridad de modelo para exportar: solo recupere datos del modelo identificado
Tipo (s) de conjunto de autoridad al recuperar datos de la base de datos de origen de e-terra .
- Nombre del perfil: el nombre del perfil CIM que se utilizará para exportar los datos. Esto está configurado para “ETS” y no se puede cambiar.
• Transformar CIM / XML en alarma - EMS
Transforma los datos del archivo CIM / XML intermedio en el archivo CSV intermedio.
- Nombre de archivo de exportación EMS CIM / XML: el nombre del archivo CIM / XML intermedio de qué datos se recuperan para realizar la transformación.
- Nombre de archivo de exportación de alarma: el nombre del archivo CSV intermedio para crear salida de la transformación .
- Versión Habitat: la versión instalada de e-terra habitat.
• Alarma de carga - EMS
Carga datos del archivo CSV intermedio asociado en el clon especificado (hay un entrada separada para cada base de datos a cargar).
- Base de datos: el nombre de la base de datos donde se cargarán los datos.
- Aplicación: el nombre de la aplicación del clon donde se cargarán los datos.
- Familia: El apellido del clon donde se cargarán los datos.
- Esquema: la versión correcta del entorno del hábitat e-terra asociado con el clon donde se cargarán los datos. 
- Nombre de archivo de exportación de alarmas: el nombre del archivo CSV desde el que se recuperado. 

Propietario: consulte la página de derechos de autor
29
Visión general
Guía de modelado EMS de e-terra source
• Validar alarma - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar.
- Esquema: la versión correcta del entorno del hábitat e-terra asociado con el
clon para ser validado. 
1.5.4 Exportación EMS - SCADAMOM
Esta secuencia se utiliza para transformar y exportar datos de la fuente e-terra al SCADAMDL
clonar y validar los datos exportados. 
Los siguientes son los pasos de exportación para esta secuencia con sus parámetros asociados:
• Exportación EMS CIM / XML - EMS
Crea un archivo CIM / XML intermedio a partir de los datos recuperados de la fuente e-terra
base de datos. 
- Nombre de archivo de exportación: el nombre del archivo CIM / XML intermedio que se creará.
- Tipo de conjunto de autoridad de modelo para exportar: solo recupere datos del modelo identificado
Tipo (s) de conjunto de autoridad al recuperar datos de la base de datos de origen de e-terra .
- Nombre del perfil: el nombre del perfil CIM que se utilizará para exportar los datos. Esto está configurado para
“ETS” y no se puede cambiar.
• Transformar CIM / XML en SCADAMOM - EMS
Transforme los datos del archivo CIM / XML intermedio en el archivo CSV intermedio.
- Nombre de archivo de exportación EMS CIM / XML: el nombre del archivo CIM / XML intermedio de
qué datos se recuperan para realizar la transformación.
- Nombre de archivo de exportación SCADA: el nombre del archivo CSV intermedio para crear
salida de la transformación .
- Versión EMP: la versión instalada de la plataforma e-terra .
- ¿Crear archivo de mapeo SCADA ?: Al realizar la transformación, cree una ID
archivo de mapeo (extensión .idmap) y un archivo de documento de cambio SCADA (extensión
.changedoc.idmap). El archivo de mapeo de ID se utiliza para proporcionar datos al mapeo
servicio y el archivo de documento de cambio SCADA se utiliza para importar el cambio SCADA
documentos de vuelta a la fuente e-terra .

Propietario: consulte la página de derechos de autor
30
Visión general
Guía de modelado EMS de e-terra source
• Cargar SCADAMOM - EMS
Carga datos del archivo CSV intermedio asociado en el clon especificado (hay un
entrada separada para cada base de datos a cargar).
- Base de datos: el nombre de la base de datos donde se cargarán los datos.
- Aplicación: el nombre de la aplicación del clon donde se cargarán los datos.
- Familia: El apellido del clon donde se cargarán los datos.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon donde se cargarán los datos. 
- Nombre de archivo de exportación SCADA: el nombre del archivo CSV desde el que se
recuperado.
• Verificar SCADAMOM - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser validado. 
• Inicializar LOADSHED - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a inicializar.
- Aplicación Loadshed: el nombre de la aplicación del clon LOADSHED que se va a inicializar.
- Aplicación Scadamodel: el nombre de la aplicación del clon SCADAMDL desde el que
Los datos se recuperarán para usarlos en la inicialización de la base de datos LOADSHED.
- Familia: el apellido del clon que se va a inicializar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser inicializado. 
- Nombre de archivo para la inicialización: el nombre del caso de guardado que se utilizará para inicializar
Clon LOADSHED.
Ver sección 4.4. 9 Modelado de datos SCADA Load Shed para obtener información adicional.
• Rellenar LOADSHED - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se completará.
- Aplicación Loadshed: el nombre de la aplicación del clon LOADSHED que se
poblado. 

Propietario: consulte la página de derechos de autor
31
Visión general
Guía de modelado EMS de e-terra source
- Aplicación Scadamodel: el nombre de la aplicación del clon SCADAMDL desde el que
Los datos se recuperarán para utilizarlos en la creación de la base de datos LOADSHED.
- Familia: el apellido del clon que se debe completar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser poblado. 
Ver sección 4.4. 9 Modelado de datos SCADA Load Shed para obtener información adicional.
• Verificar LOADSHED - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos de Loadshed.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser validado.
Ver sección 4.4. 9 Modelado de datos SCADA Load Shed para obtener información adicional.
1.5.5 Exportación EMS - NETMOM
Esta secuencia se utiliza para transformar y exportar datos de la fuente e-terra a la RED
clonar y validar los datos exportados. 
Los siguientes son los pasos de exportación para esta secuencia con sus parámetros asociados:
• Exportación EMS CIM / XML - EMS
Crea un archivo CIM / XML intermedio a partir de los datos recuperados de la fuente e-terra
base de datos. 
- Nombre de archivo de exportación: el nombre del archivo CIM / XML intermedio que se creará.
- Tipo de conjunto de autoridad de modelo para exportar: solo recupere datos del modelo identificado
Tipo (s) de conjunto de autoridad al recuperar datos de la base de datos de origen de e-terra .
- Nombre del perfil: el nombre del perfil CIM que se utilizará para exportar los datos. Esto está configurado para
“ETS” y no se puede cambiar.
• Transforme CIM / XML en NETMOM - EMS
Transforma los datos del archivo CIM / XML intermedio en el archivo CSV intermedio.
- Nombre de archivo de exportación EMS CIM / XML: el nombre del archivo CIM / XML intermedio de
qué datos se recuperan para realizar la transformación.
- NETMOM Export File Name: el nombre del archivo CSV intermedio que se creará como
salida de la transformación .
- Versión EMP: la versión instalada de la plataforma e-terra .

Propietario: consulte la página de derechos de autor
32
Visión general
Guía de modelado EMS de e-terra source
• Cargar NETMOM - EMS
Carga datos del archivo CSV intermedio asociado en el clon especificado (hay un
entrada separada para cada base de datos a cargar).
- Base de datos: el nombre de la base de datos donde se cargarán los datos.
- Aplicación: el nombre de la aplicación del clon donde se cargarán los datos.
- Familia: El apellido del clon donde se cargarán los datos.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon donde se cargarán los datos. 
- NETMOM Export File Name: el nombre del archivo CSV del que se van a extraer los datos.
recuperado.
• Validar NETMOM - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser validado. 
• Validar SCADAMAP - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser validado. 
• Validar GENMAP - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser validado. 

Propietario: consulte la página de derechos de autor
33
Visión general
Guía de modelado EMS de e-terra source
1.5.6 Exportación EMS - DTSMOM / DYDEF
Esta secuencia se utiliza para transformar y exportar datos de la fuente e-terra al clon DTS
y validar los datos exportados. 
Los siguientes son los pasos de exportación para esta secuencia con sus parámetros asociados:
• Exportación EMS CIM / XML - EMS
Crea un archivo CIM / XML intermedio a partir de los datos recuperados de la fuente e-terra
base de datos. 
- Nombre de archivo de exportación: el nombre del archivo CIM / XML intermedio que se creará.
- Tipo de conjunto de autoridad de modelo para exportar: solo recupere datos del modelo identificado
Tipo (s) de conjunto de autoridad al recuperar datos de la base de datos de origen de e-terra .
- Nombre del perfil: el nombre del perfil CIM que se utilizará para exportar los datos. Esto está configurado para
“ETS” y no se puede cambiar.
• Transforme CIM / XML en DYDEF - EMS
Transforma los datos del archivo CIM / XML intermedio en el archivo CSV intermedio.
- Nombre de archivo de exportación EMS CIM / XML: el nombre del archivo CIM / XML intermedio de
qué datos se recuperan para realizar la transformación.
- Nombre de archivo de exportación DYDEF: el nombre del archivo CSV intermedio que se creará como
salida de la transformación .
- Versión EMP: la versión instalada de la plataforma e-terra .
• Transformar CIM / XML en DTSMOM - EMS
Transforma los datos del archivo CIM / XML intermedio en el archivo CSV intermedio.
- Nombre de archivo de exportación EMS CIM / XML: el nombre del archivo CIM / XML intermedio de
qué datos se recuperan para realizar la transformación.
- Nombre de archivo de exportación DTSMOM: el nombre del archivo CSV intermedio para crear
salida de la transformación .
- Versión EMP: la versión instalada de la plataforma e-terra .
• Cargar DYDEF - EMS
Carga datos del archivo CSV intermedio asociado en el clon especificado (hay un
entrada separada para cada base de datos a cargar).
- Base de datos: el nombre de la base de datos donde se cargarán los datos.
- Aplicación: el nombre de la aplicación del clon donde se cargarán los datos.
- Familia: El apellido del clon donde se cargarán los datos.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon donde se cargarán los datos. 

Propietario: consulte la página de derechos de autor
34
Visión general
Guía de modelado EMS de e-terra source
- Nombre de archivo de exportación DYDEF: el nombre del archivo CSV desde el que se
recuperado.
• Cargar DTSMOM - EMS
Carga datos del archivo CSV intermedio asociado en el clon especificado (hay un
entrada separada para cada base de datos a cargar).
- Base de datos: el nombre de la base de datos donde se cargarán los datos.
- Aplicación: el nombre de la aplicación del clon donde se cargarán los datos.
- Familia: El apellido del clon donde se cargarán los datos.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon donde se cargarán los datos. 
- Nombre de archivo de exportación DTSMOM: el nombre del archivo CSV desde el que se
recuperado.
• Validar SCADAMAP - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser validado. 
• Validar GENMAP - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser validado. 
• Validar NETUP - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser validado. 

Propietario: consulte la página de derechos de autor
35
Visión general
Guía de modelado EMS de e-terra source
• Validar GENUP - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser validado. 
• Validar DYMODVAL - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser validado. 
• Validar RYMODVAL - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser validado. 
• Validar DTSMAP - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser validado. 

Propietario: consulte la página de derechos de autor
36
Visión general
Guía de modelado EMS de e-terra source
1.5.7 Exportación EMS - GENMOM / RGALM
Esta secuencia se utiliza para transformar y exportar datos de la fuente e-terra al
GENERATION clona y valida los datos exportados. 
Los siguientes son los pasos de exportación para esta secuencia con sus parámetros asociados:
• Exportación EMS CIM / XML - EMS
Crea un archivo CIM / XML intermedio a partir de los datos recuperados de la fuente e-terra
base de datos. 
- Nombre de archivo de exportación: el nombre del archivo CIM / XML intermedio que se creará.
- Tipo de conjunto de autoridad de modelo para exportar: solo recupere datos del modelo identificado
Tipo (s) de conjunto de autoridad al recuperar datos de la base de datos de origen de e-terra .
- Nombre del perfil: el nombre del perfil CIM que se utilizará para exportar los datos. Esto está configurado para
“ETS” y no se puede cambiar.
• Transforme CIM / XML en GENMOM - EMS
Transforma los datos del archivo CIM / XML intermedio en el archivo CSV intermedio.
- Nombre de archivo de exportación EMS CIM / XML: el nombre del archivo CIM / XML intermedio de
qué datos se recuperan para realizar la transformación.
- Nombre de archivo de exportación GENMOM: el nombre del archivo CSV intermedio para crear
salida de la transformación .
- Versión EMP: la versión instalada de la plataforma e-terra .
• Transformar CIM / XML en RGALM - EMS
Transforma los datos del archivo CIM / XML intermedio en el archivo CSV intermedio.
- Nombre de archivo de exportación EMS CIM / XML: el nombre del archivo CIM / XML intermedio de
qué datos se recuperan para realizar la transformación.
- Nombre de archivo de exportación RGALM: el nombre del archivo CSV intermedio para crear como
salida de la transformación .
- Versión EMP: la versión instalada de la plataforma e-terra .
• Cargar GENMOM - EMS
Carga datos del archivo CSV intermedio asociado en el clon especificado (hay un
entrada separada para cada base de datos a cargar).
- Base de datos: el nombre de la base de datos donde se cargarán los datos.
- Aplicación: el nombre de la aplicación del clon donde se cargarán los datos.
- Familia: El apellido del clon donde se cargarán los datos.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon donde se cargarán los datos. 

Propietario: consulte la página de derechos de autor
37
Visión general
Guía de modelado EMS de e-terra source
- Nombre de archivo de exportación GENMOM: el nombre del archivo CSV desde el que se
recuperado.
• Cargar RGALM - EMS
Carga datos del archivo CSV intermedio asociado en el clon especificado (hay un
entrada separada para cada base de datos a cargar).
- Base de datos: el nombre de la base de datos donde se cargarán los datos.
- Aplicación: el nombre de la aplicación del clon donde se cargarán los datos.
- Familia: El apellido del clon donde se cargarán los datos.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon donde se cargarán los datos. 
- Nombre del archivo de exportación RGALM: el nombre del archivo CSV desde el que se
recuperado.
• Validar GENMOM / RGALM - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser validado. 
• Validar RESMOM - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser validado. 

Propietario: consulte la página de derechos de autor
38
Visión general
Guía de modelado EMS de e-terra source
1.5.8 Exportación EMS - Base de datos personalizada
Esta secuencia se utiliza para transformar y exportar datos de la fuente e-terra a una nueva
clonar para una base de datos, una aplicación y una familia que no formaban parte de la instalación original. 
Los siguientes son los pasos de exportación para esta secuencia con sus parámetros asociados:
• Exportación EMS CIM / XML - EMS
Crea un archivo CIM / XML intermedio a partir de los datos recuperados de la fuente e-terra
base de datos. 
- Nombre de archivo de exportación: el nombre del archivo CIM / XML intermedio que se creará.
- Tipo de conjunto de autoridad de modelo para exportar: solo recupere datos del modelo identificado
Tipo (s) de conjunto de autoridad al recuperar datos de la base de datos de origen de e-terra .
- Nombre del perfil: el nombre del perfil CIM que se utilizará para exportar los datos. Esto está configurado para
“ETS” y no se puede cambiar.
• Transforme CIM / XML en CSV personalizado - EMS
Transforma los datos del archivo CIM / XML intermedio en el archivo CSV intermedio.
- Nombre de archivo de exportación EMS CIM / XML: el nombre del archivo CIM / XML intermedio de
qué datos se recuperan para realizar la transformación.
- Nombre de archivo de exportación personalizado: el nombre del archivo CSV intermedio para crear como
salida de la transformación. El nombre de extensión utilizado para este archivo debe ser el
igual que la definición de esquema coincidente para el archivo DBDEF utilizado para actualizar el
Entorno de transformación Eclipse.
- Versión EMP: la versión instalada de la plataforma e-terra .
• Cargar base de datos personalizada: EMS
Carga datos del archivo CSV intermedio asociado en el clon especificado (hay un
entrada separada para cada base de datos a cargar).
- Base de datos: el nombre de la base de datos donde se cargarán los datos.
- Aplicación: el nombre de la aplicación del clon donde se cargarán los datos.
- Familia: El apellido del clon donde se cargarán los datos.
- Esquema: La versión correcta del e-terra plataforma, e-terra de comunicaciones, o e-terra hábitat
entorno asociado con el clon donde se cargarán los datos. 
- Nombre de archivo de exportación personalizado: el nombre del archivo CSV desde el que se
recuperado. 

Propietario: consulte la página de derechos de autor
39
Visión general
Guía de modelado EMS de e-terra source
1.5.9 Dominios afectados por exportación EMS
Esta secuencia se utiliza para transformar y exportar datos solo de aquellas aplicaciones que tienen
tenía cambios de datos nuevos o modificados en los clones de la plataforma e-terra asociados . La validación es
luego se realiza en los datos exportados. 
Los siguientes son los pasos de exportación para esta secuencia con sus parámetros asociados:
• Exportación EMS CIM / XML - EMS
Crea un archivo CIM / XML intermedio a partir de los datos recuperados de la fuente e-terra
base de datos. 
- Nombre de archivo de exportación: el nombre del archivo CIM / XML intermedio que se creará.
- Tipo de conjunto de autoridad de modelo para exportar: solo recupere datos del modelo identificado
Tipo (s) de conjunto de autoridad al recuperar datos de la base de datos de origen de e-terra .
- Nombre del perfil: el nombre del perfil CIM que se utilizará para exportar los datos. Esto está configurado para
“ETS” y no se puede cambiar.
• Java Transform CIM / XML para dominios afectados - EMS
Transforma los datos del archivo CIM / XML intermedio en archivos CSV intermedios.
- Versión EMP: la versión instalada de la plataforma e-terra .
- Versión COMM: la versión instalada de e-terra comm.
- Versión Habitat: la versión instalada de e-terra habitat.
- Versión SCADA: la versión instalada de e-terra scada.
- Nombre de archivo de exportación ETS: el nombre del archivo CIM / XML intermedio del que se
recuperado para realizar la transformación.
- ¿Generar archivos de mapeo ?: Al realizar la transformación, cree el ID
archivos de mapeo (extensión .idmap) y el archivo de documento de cambio SCADA (extensión
.changedoc.idmap). Los archivos de mapeo de ID se utilizan para proporcionar datos al mapeo
servicio y el archivo de documento de cambio SCADA se utiliza para importar el cambio SCADA
documentos de vuelta a la fuente e-terra .
- Nombre de archivo de exportación de alarmas: el nombre del archivo CSV de alarma para crear y completar
Datos de alarma, si se van a generar.
- NETMOM Export File Name: el nombre del archivo NETMOM CSV para crear y
completar con datos NETMOM, si se van a generar.
- Nombre de archivo de exportación CTGS: el nombre del archivo CSV CTGS para crear y completar
Datos CTGS, si se van a generar.
- Nombre de archivo de exportación RASMOM: el nombre del archivo CSV RASMOM para crear y
completar con datos RASMOM, si se va a generar.
- Nombre de archivo de exportación DYNRTG: el nombre del archivo CSV DYNRTG para crear y completar
con datos DYNRTG, si se va a generar. 

Propietario: consulte la página de derechos de autor
40
Visión general
Guía de modelado EMS de e-terra source
- Nombre de archivo de exportación de SCADAMOM: el nombre del archivo CSV de SCADAMOM para crear y
completar con datos SCADA, si se va a generar.
- Nombre de archivo de exportación OAGMOM: el nombre del archivo CSV de Oagmom para crear y
completar con datos de Oagmom, si se van a generar.
- CommServer para exportar: el nombre del registro de CommServer dentro de la fuente e-terra
del cual se recuperan los datos de OAG para realizar la transformación. 
- Nombre de archivo de exportación de etiquetado: el nombre del archivo CSV de etiquetado para crear y completar
con datos TAGGING, si se va a generar.
- Nombre de archivo de exportación GENMOM: el nombre del archivo CSV GENMOM para crear y
completar con datos GENMOM, si se va a generar.
- Nombre del archivo de exportación RGALM: el nombre del archivo CSV RGALM para crear y completar
con datos RGALM, si se va a generar.
- Nombre de archivo de exportación de HYMOM: el nombre del archivo CSV de HYMOM para crear y completar
con datos HYMOM, si se va a generar.
- Nombre del archivo de exportación RESMOM: el nombre del archivo CSV RESMOM para crear y completar
con datos RESMOM, si se va a generar.
- Nombre de archivo de exportación DTSMOM: el nombre del archivo CSV DTSMOM para crear y
rellenar con datos DTSMOM, si se van a generar.
- Nombre de archivo de exportación DYDEF: el nombre del archivo CSV DYDEF para crear y completar
con datos DYDEF, si se va a generar.
• Cargar <database> - EMS
Carga datos del archivo CSV intermedio asociado en el clon especificado (hay un
entrada separada para cada base de datos a cargar).
- Base de datos: el nombre de la base de datos donde se cargarán los datos.
- Aplicación: el nombre de la aplicación del clon donde se cargarán los datos.
- Familia: El apellido del clon donde se cargarán los datos.
- Esquema: La versión correcta del e-terra plataforma, e-terra de comunicaciones, o e-terra hábitat
entorno asociado con el clon donde se cargarán los datos. 
- <database> Nombre de archivo de exportación: el nombre del archivo CSV desde el que se
recuperado.
• Validar <database> - EMS o Verificar <database> - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a validar.
- Aplicación: el nombre de la aplicación del clon que se va a validar.
- Familia: el apellido del clon que se va a validar. 

Propietario: consulte la página de derechos de autor
41
Visión general
Guía de modelado EMS de e-terra source
- Esquema: La versión correcta del e-terra plataforma, e-terra de comunicaciones, o e-terra hábitat
entorno asociado con el clon que se va a validar. 
• Inicializar LOADSHED - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se va a inicializar.
- Aplicación Loadshed: el nombre de la aplicación del clon LOADSHED que se va a inicializar.
- Aplicación Scadamodel: el nombre de la aplicación del clon SCADAMDL desde el que
Los datos se recuperarán para usarlos en la inicialización de la base de datos LOADSHED.
- Familia: el apellido del clon que se va a inicializar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser inicializado. 
- Nombre de archivo para la inicialización: el nombre del caso de guardado que se utilizará para inicializar
Clon LOADSHED.
Ver sección 4.4. 9 Modelado de datos SCADA Load Shed para obtener información adicional.
• Rellenar LOADSHED - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Base de datos: el nombre de la base de datos que se completará.
- Aplicación Loadshed: el nombre de la aplicación del clon LOADSHED que se
poblado.
- Aplicación Scadamodel: el nombre de la aplicación del clon SCADAMDL desde el que
Los datos se recuperarán para utilizarlos en la creación de la base de datos LOADSHED.
- Familia: el apellido del clon que se debe completar.
- Esquema: la versión correcta del entorno de la plataforma e-terra asociado con el
clon para ser poblado. 
Ver sección 4.4. 9 Modelado de datos SCADA Load Shed para obtener información adicional.
• Archivar EMS - Completo - EMS
Ejecuta el validador de Hdb en el clon donde se cargaron los datos.
- Versión EMP: la versión instalada de la plataforma e-terra .
- Versión COMM: la versión instalada de e-terra comm.
- Versión Habitat: la versión instalada de e-terra habitat.
- Título del archivo: el nombre del título que se utilizará al crear el archivo.
- Patrón de archivo de exportación: un patrón que contiene nombres de proxy para usar al crear el
nombre de archivo de almacenamiento único.
- Familia: el nombre de la familia de los clones que se utilizará al crear el archivo de salida. 

Propietario: consulte la página de derechos de autor
42
Visión general
Guía de modelado EMS de e-terra source
- Aplicación de alarma: el nombre de la aplicación del clon de ALARMA que se utilizará para
cree el archivo de almacenamiento de salida. 
- ¿Archivar alarma ?: Incluya el caso de salvar ALARMA en el archivo de salida.
- Nombre de la aplicación SCADA: el nombre de la aplicación del clon SCADA / SCADAMDL que
se utilizará para crear el archivo de almacenamiento de salida. 
- ¿Archivar SCADA ?: Incluya el caso de guardado de SCADA en el archivo de salida.
- Aplicación de red: el nombre de la aplicación del clon de RED que se utilizará
para crear el archivo de almacenamiento de salida. 
- ¿Archivar red ?: Incluya el caso de guardado de RED en el archivo de salida.
- Aplicación CTGS: el nombre de la aplicación del clon CTGS que se utilizará para crear
el archivo de almacenamiento de salida. 
- ¿Archivar CTGS ?: Incluya el caso de guardado de RED en el archivo de salida.
- Aplicación de generación: el nombre de la aplicación del clon de GENERACIÓN que se
utilizado para crear el archivo de almacenamiento de salida. 
- ¿Generación de archivos ?: Incluya el caso de guardado de GENERATION en el archivo de salida.
- Aplicación DTS: el nombre de la aplicación del clon DTS que se utilizará para crear
el archivo de almacenamiento de salida. 
- ¿Archivar DTS ?: Incluya el caso de guardado de DTS en el archivo de salida.
- Aplicación RAS: el nombre de la aplicación del clon RAS (Remedial Action Scheme)
que se utilizará para crear el archivo de almacenamiento de salida. 
- ¿Archivar RAS ?: Incluya el caso de salvar RAS en el archivo de salida.
- Clasificación dinámica: el nombre de la aplicación del clon de clasificación dinámica que se
utilizado para crear el archivo de almacenamiento de salida. 
- ¿Archivar clasificación dinámica ?: Incluya el caso de guardado de clasificación dinámica en la salida
archivo de almacenamiento.
- Aplicación Loadshed: el nombre de la aplicación del clon LOADSHED que se
utilizado para crear el archivo de almacenamiento de salida. 
- Archive Loadshed ?: Incluya el caso de guardado LOADSHED en el archivo de salida.
- Aplicación de etiquetado: el nombre de la aplicación del clon TAGGING que se utilizará para
cree el archivo de almacenamiento de salida. 
- ¿Archivar etiquetado ?: Incluya el caso de guardado TAGGING en el archivo de salida.
- Aplicación HYMOM: el nombre de la aplicación del clon HYMOM que se utilizará para
cree el archivo de almacenamiento de salida. 
- ¿Archivar HYMOM ?: Incluya el caso de guardado de HYMOM en el archivo de salida. 

Propietario: consulte la página de derechos de autor
43
Visión general
Guía de modelado EMS de e-terra source
- Aplicación OAG: el nombre de la aplicación del clon OAG que se utilizará para crear
el archivo de almacenamiento de salida. 
- ¿Archivar OAG ?: Incluya el caso de guardado de OAG en el archivo de salida.
1.6 Introducción
Aunque una discusión más detallada de la interfaz de usuario de la fuente e-terra está contenida en el
e-terra source User's Guide , hay algunos fundamentos importantes que debe considerar antes de
empezar a modelar.
• Debe tener un espacio de trabajo abierto, como se indica en la barra de herramientas. Además, si
tiene la intención de cambiar cualquiera de los datos en el espacio de trabajo, debe ser el "propietario" del
espacio de trabajo.
• Debe crear uno o más proyectos para guardar los cambios de su modelo. Los proyectos)
debe estar en un estado que no esté bloqueado. Su proyecto activo actualmente se indica en el
barra de herramientas.
Importante: recuerde que cuando hace clic en Guardar, los cambios del modelo se guardan en el
proyecto que está actualmente activo.
• Debe establecer su Tipo de conjunto de autoridad de modelo predeterminado en la barra de herramientas. Cuando agregas nuevo
registros al modelo, los nuevos registros se asignan al conjunto de autoridades del modelo predeterminado
type (a menos que el proyecto activo especifique también un tipo de conjunto de autoridad modelo).
1.7 Mejores prácticas
e-terra source está diseñado para ser una herramienta flexible y configurable, con muchas formas de crear,
revisar y actualizar los datos. Como tal, la flexibilidad abre la posibilidad de usar ineficientes
enfoques al realizar tareas de modelado. Hay muchas formas de optimizar su
trabaje para ahorrar tiempo.
Las siguientes recomendaciones deben considerarse las mejores prácticas para usar
fuente e-terra .
• El diseño basado en proyectos para gestionar cambios de modelo en e-terra source proporciona la
capacidad para controlar cuándo y si se implementan cambios de modelo en una producción
sistema. Sin embargo, este proceso depende de la suposición de que alguien tiene la
papel funcional de Modelling Lead. En los casos en los que un equipo de editores de modelos
implementar actualizaciones de modelos, es necesario que alguien seleccione los proyectos
incluido en una versión del modelo y para probar la integración de estas ediciones del modelo en el
mismo modelo de exportación.
• Flujo de trabajo del proyecto
- Se recomienda una convención de nomenclatura para proyectos relacionados para ayudar a coordinar el trabajo.
entre diferentes especialistas. En un SEM, es habitual contar con un especialista tanto en

Propietario: consulte la página de derechos de autor
44
Visión general
Guía de modelado EMS de e-terra source
Modelado de aplicaciones de red y SCADA. En este caso, las actualizaciones del modelo implementadas
por uno de los especialistas dependerá de las actualizaciones del modelo implementadas por el
otro.
- Los usuarios que crean nuevos proyectos deben verificar los proyectos relacionados existentes.
- Cuando un proyecto se "lanza" para su uso en producción o como una dependencia que
puede ser referenciado por otros modeladores, el proyecto debe estar bloqueado y no actualizado
de nuevo. Cualquier corrección adicional debe crearse en un proyecto "relacionado" diferente.
• Alcance del proyecto
- Si se ingresan ediciones del modelo para múltiples objetivos en un solo proyecto, perderá la
capacidad para controlar la publicación de estas ediciones por separado. Dicho de otra manera, si un
la corrección de modelos y los nuevos equipos se modelan en el mismo proyecto,
No tengo más remedio que lanzar ambas actualizaciones funcionales juntas.
- Adopte el hábito de crear un nuevo proyecto para cada nuevo conjunto de modelos independientes
cambios. 
• Proyectos que hacer y no hacer para una buena gestión del flujo de trabajo multiusuario
- Hacer
∗ Cree un nuevo proyecto al comenzar un nuevo modelado.
∗ Tenga cuidado de adherirse a las convenciones de nomenclatura establecidas.
∗ Bloquee un proyecto cuando haya terminado para evitar agregar accidentalmente
cambiar elementos al proyecto incorrecto.
∗ Ejecute una validación completa del espacio de trabajo después de cargar proyectos de otros modeladores.
- No haga
∗ Combine dos o más trabajos independientes en un proyecto.
∗ Desbloquee un proyecto para editarlo una vez que se haya bloqueado. Asumir que
es posible que otra persona ya haya cargado ese proyecto en su propio espacio de trabajo.
- Asegurar
∗ Que un proyecto pase la validación de la plataforma e-terra antes de bloquear un proyecto.
∗ Que las bases de datos fuera de su disciplina no fallen en la validación como resultado de su
proyecto. Si es así, avise al experto en esa área.
• Construya su modelo en un orden lógico
- Empiece por completar las tablas de referencia. Mantener el control sobre las tablas de referencia es
importante para garantizar la coherencia en su modelo.
- Utilice la tabla adecuada para modelar el objeto. Por ejemplo, si sabe que un objeto es un
transformador, modelarlo como un PowerTransformer en lugar de como un SCADA genérico
equipo (equipo genérico). 

Propietario: consulte la página de derechos de autor
45
Visión general
Guía de modelado EMS de e-terra source
- Si diferentes usuarios crean diferentes subsistemas o dominios, utilice la opción Usuario
Cuadro de diálogo Preferencias para mostrar solo los grupos de propiedades relevantes para la tarea del usuario.
• Evite rellenar registros desde cero
- Utilice copiar y pegar, o clonar en vistas de árbol, o vistas del modelador gráfico para copiar similares
registros.
- Utilice copia profunda en vistas de árbol para copiar una jerarquía de registros. La mayoría de los registros de vista de árbol
están configurados para admitir copia profunda.
- Puede crear potentes plantillas parametrizadas para crear rápidamente grupos de
registros relacionados.
• Utilice la interfaz de usuario adecuada para el trabajo.
- Para el modelado de conectividad de equipos, utilice el Modelador gráfico.
- Para cambios masivos, use la función de búsqueda para mostrar una cuadrícula de registros de destino, y luego
seleccione un rango de celdas e ingrese un valor para todo el rango.
- Al vincular registros, ver si hay una pantalla de vinculación disponible en el
barra de herramientas para acelerar la creación de vínculos. Si no es así, cree el suyo propio colocando dos
La cuadrícula se muestra una al lado de la otra y arrastrando y soltando vínculos.
- Para los datos de la curva, verifique la forma de la curva para asegurarse de que tenga el
forma.
- Utilice la función Mostrar referencias en las vistas de árbol para obtener pantallas de cuadrícula de registros
que “apunta” al registro de vista de árbol seleccionado.
- Utilice la función Mostrar niños en las hojas de propiedades para mostrar una cuadrícula de cada tipo de
hijo del registro de destino.
• Ocultar datos que no sean relevantes para su tarea. Las opciones para ocultar datos incluyen
siguiendo:
- Cerrar grupos de propiedades y ocultar o reordenar columnas en cuadrículas. Estos cambios serán
persistió como una preferencia del usuario.
- Utilice la opción Mostrar solo campos obligatorios.
- Utilice la configuración de preferencias de usuario de Domain-Sets para controlar la presentación y la validación
basado en dominios de subsistema.
- Utilice las capacidades de edición de metadatos para establecer valores predeterminados adecuados a sus necesidades,
y también ocultar permanentemente la presentación de propiedades no deseadas estableciendo el
el orden de clasificación de la propiedad a 0.
• Aproveche los atajos de teclado cuando sea posible

Propietario: consulte la página de derechos de autor
46
Visión general
Guía de modelado EMS de e-terra source
• Considere utilizar la función Importar CSV para automatizar la entrada de actualizaciones de modelos desde
fuentes externas
• Considere usar scripts de PowerShell para automatizar tareas repetitivas.
• Cree clones de modelado de HDB separados para cada modelador de fuente e-terra
Esto permite a cada modelador exportar modelos desde su propio espacio de trabajo de origen e-terra a
sus propios clones de modelado de hábitat e-terra independientes , sin afectar a otros
modeladores.
• Considere exportar a Excel, especialmente si desea enviar fragmentos de modelo a
no usuarios de la fuente e-terra , y recibir cambios de modelo de ellos.
- Desde una vista de cuadrícula de una sola tabla, haga clic con el botón derecho y elija Exportar a Excel.
- Desde cualquier registro de vista de árbol (excepto GeographicalRegion y
SubGeographicalRegion), haga clic con el botón derecho y seleccione Exportar a Excel.
- Después de realizar cambios en Excel, elija Importar cambios de Excel en la barra de herramientas
Botón Importar.
1.7.1 Creación de plantillas eficaces
Las plantillas pueden ser una herramienta poderosa para la construcción de modelos. Pasando un tiempo al frente para
cree plantillas efectivas, potencialmente puede ahorrarse una enorme cantidad de datos
entrada cada vez que se utiliza una plantilla.
Las plantillas efectivas tienen las siguientes características:
• Se pueden utilizar en una amplia gama de escenarios de modelado. 
Por ejemplo, es preferible crear una sola plantilla de Switch que se pueda utilizar para todos
tipos de dispositivos de conmutación (disyuntores, desconectadores, etc.) independientemente de su voltaje
nivel o la estación / región / área a la que pertenecen. Esto le permite crear y
mantener menos plantillas más inteligentes en lugar de una gran cantidad de plantillas que el usuario
debe elegir.
• Reducen la cantidad de información que debe ingresar el usuario.
Una plantilla eficaz debe pedirle al usuario que ingrese algunos valores de parámetro, y luego
utilice esos valores para derivar los valores de varias propiedades. Las plantillas también deben
contienen valores estáticos que representan escenarios de modelado "normales" para que el usuario solo
tiene que cambiar los valores para situaciones anormales.
• Realizan búsquedas para conectarse a objetos fuera de la plantilla.
La instalación estándar de e-terra source incluye muchas consultas que se pueden utilizar para
busque registros en tablas de referencia y otros lugares. Esto también puede servir para reducir la
cantidad de información que el usuario debe ingresar después de crear una instancia de la plantilla.
• Hacen cumplir las convenciones de modelado. 

Propietario: consulte la página de derechos de autor
47
Visión general
Guía de modelado EMS de e-terra source
Al utilizar plantillas aprobadas y probadas, puede aportar uniformidad y consistencia a la
modelo.
Se proporcionan muchas consultas de búsqueda tras la instalación de e-terra source para su uso en plantillas.
Estas consultas buscan un registro por algún identificador (normalmente el nombre EMS del registro) y
devuelve su valor MRID. La siguiente tabla enumera las consultas disponibles durante la instalación. El tercero
La columna enumera el ID del parámetro de plantilla que espera la consulta.
Tabla 1. Consultas de búsqueda de plantillas
Mesa
ID de consulta
Parámetro (s)
AccumulatorDataItem Tipo AccumulatorDataItemType búsqueda por
EMSName
AccumulatorDataItemType
EMSName
Nombre del acumulador
Búsqueda de AccumulatorName por
EMSName
Nombre del acumulador Nombre del EMS
Clase de precisión
Búsqueda de clase AccuracyClass por EMSName
AccuracyClassEMSName
AgcPauseSuspend Criteria AgcPauseSuspendCriteria búsqueda por
EMSName
AgcPauseSuspendCriteria
EMSName
AlternateLimitCheck
AlternateLimitCheck búsqueda por nombre AlternateLimitCheckName
AlternateLimitSet
Búsqueda de AlternateLimitSet por
EMSName
AlternateLimitSetEMSName
AlternateLimitType
Búsqueda de AlternateLimitType por
EMSName
AlternateLimitTypeEMSName
AnalogAlarmCategory
Búsqueda de categoría AnalogAlarm por
EMSName
AnalogAlarmCategoryEMSName
AnalogLimitName
Búsqueda de AnalogLimitName por
EMSName
AnalogLimitNameEMSName
AnalogName
Búsqueda de AnalogName por EMSName
Nombre Analógico Nombre EMS
Área de responsabilidad
Búsqueda de AreaOfResponsibility por
EMSName
AreaOfResponsibilityEMSName
Voltaje base
Búsqueda de BaseVoltage por EMSName
BaseVoltageEMSName
BranchLimitPriority
BranchLimitPriority búsqueda por nombre BranchLimitPriorityName
CBType
Búsqueda de CBType por EMSName
CBTypeEMSName
Códigos de configuración CCY
CCYConfigurationCodes búsqueda por
EMSName
CCYConfigurationCodes EMSName
Función de cálculo
Búsqueda de función de cálculo por
EMSName
Cálculo FunciónEMS Nombre
CommandName
Búsqueda de CommandName por
EMSName
CommandNameEMSName
Zona de congestión
Búsqueda de CongestionZone por EMSName CongestionZoneEMSName
ConversionDataPoint
Búsqueda de ConversionDataPoint por
EMSName
ConversionDataPointEMSName 

Propietario: consulte la página de derechos de autor
48
Visión general
Guía de modelado EMS de e-terra source
Mesa
ID de consulta
Parámetro (s)
Tabla de conversión
Búsqueda de tabla de conversión por
EMSName
ConversionTableEMSName
Categoría de alarma discreta
DiscreteAlarmCategory búsqueda por
EMSName
DiscreteAlarmCategoryEMSName
DiscreteName
Búsqueda de DiscreteName por EMSName
DiscreteNameEMSName
DiscreteType
Búsqueda DiscreteType por EMSName
DiscreteTypeEMSName
EMPFuelType
Búsqueda de EMPFuelType por EMSName
EMPFuelTypeEMSName
EquipoGrupo
Búsqueda de grupo de equipos por
Subestación y EquipmentGroupType
SubestaciónEMSName
EquipmentGroupTypeEMSName
ExceptionListDisplay Name Búsqueda de ExceptionListDisplayName por
EMSName
ExceptionListDisplayName
EMSName
FeedWaterGain
FeedWaterGain búsqueda por nombre
FeedWaterGainName
FuelAirGain
FuelAirGain búsqueda por nombre
FuelAirGainName
GenAlarmType
Búsqueda de GenAlarmType por EMSName GenAlarmTypeEMSName
GenerationType
Búsqueda de GenerationType por EMSName GenerationTypeEMSName
Cuenta inadvertida
Búsqueda de cuenta inadvertida por
EMSName
InadvertentAccountEMSName
InadvertidoDía
Búsqueda de InadvertentDay por EMSName InadvertentDayEMSName
Perfil inadvertido
Búsqueda de perfil inadvertida por
EMSName
InadvertidoProfileEMSName
LimitAlarmCategory
LimitAlarmCategory búsqueda por
EMSName
LimitAlarmCategoryEMSName
Tipo de línea
Búsqueda de tipo de línea por nombre
LineTypeName
LoadArea
Búsqueda de LoadArea por EMSName
LoadAreaEMSName
LoadType
Búsqueda de LoadType por EMSName
LoadTypeEMSName
Mercado
Búsqueda de mercado por EMSName
MarketEMSName
MarketType
Búsqueda de MarketType por EMSName
MarketTypeEMSName
OperationalLimitType
OperationalLimitType búsqueda por
Nombre
OperationalLimitTypeName
PortSwitchingSchedule
PortSwitchingSchedule búsqueda por
EMSName
PortSwitchingScheduleEMSName
RTUType
RTUType búsqueda por EMSName
RTUTypeEMSName
Control de regulación
Búsqueda de control de regulación por nombre
RegulatingControlName
ResourceStatus
Búsqueda de ResourceStatus por nombre
ResourceStatusName
Tipo de acumulador Scada
ScadaAccumulatorType búsqueda por
EMSName
ScadaAccumulatorType EMSName
ScadaConditional Alarming ScadaConditionalAlarming búsqueda por
EMSName
ScadaCondicionalAlarma
EMSName 

Propietario: consulte la página de derechos de autor
49
Visión general
Guía de modelado EMS de e-terra source
Mesa
ID de consulta
Parámetro (s)
ScadaDeadband
Búsqueda de ScadaDeadband por
EMSName
ScadaDeadbandEMSName
ScadaErrorCubeta
Búsqueda de ScadaErrorBucket por
EMSName
ScadaErrorBucketEMSName
ScadaHistoria
Búsqueda de ScadaHistory por EMSName
ScadaHistoryEMSName
ScadaNoteType
Búsqueda ScadaNoteType por EMSName ScadaNoteTypeEMSName
ScadaScanRate
Búsqueda de ScadaScanRate por EMSName ScadaScanRateEMSName
ScadaTagType
Búsqueda de ScadaTagType por EMSName ScadaTagTypeEMSName
ScadaTriggerTimer
Búsqueda de ScadaTriggerTimer por
EMSName
ScadaTriggerTimerEMSName
SetPointName
Búsqueda de SetPointName por EMSName
SetPointNameEMSName
Configuración de simulación
Simulación Búsqueda de configuración por
Nombre
SimulationConfigurationName
Sitio
Búsqueda de sitios por EMSName
SiteEMSName
SitePermission
Búsqueda de SitePermission por EMSName
SitePermissionEMSName
SiteReference
Búsqueda de SiteReference por nombre
SiteReferenceName
SynchrocheckType
SynchrocheckType búsqueda por
EMSName
SynchrocheckTypeEMSName
Nivel de voltaje
Búsqueda de nivel de voltaje por subestación
y VoltageLevel
SubestaciónEMSName
Voltaje Nivel EMS Nombre 

Propietario: consulte la página de derechos de autor
50
Visión general
Guía de modelado EMS de e-terra source
Por ejemplo, si tiene una plantilla que crea un Switch, puede usar "EquipmentGroup
búsqueda por Subestación y EquipmentGroupType ”para completar el EquipmentGroup del Switch
asociación.
1. En el editor de plantillas, complete la propiedad EquipmentGroup en el Switch para que use el
ID de consulta.
2. Cree los parámetros de plantilla necesarios para el ID de consulta. Tenga cuidado de entrar al
ID de parámetro exactamente como lo requiere la consulta. 

Propietario: consulte la página de derechos de autor
51
Visión general
Guía de modelado EMS de e-terra source
Al crear una instancia de la plantilla, se solicita al usuario el nombre de EMS de la subestación y
EquipmentGroupType Nombre EMS. Estos se utilizan para buscar y completar la asociación de
Cambie a EquipmentGroup.
Puede crear consultas adicionales para satisfacer sus necesidades creando una nueva metacomputación
registros en un espacio de trabajo de metamodelo, exportar un script de actualización de metamodelo y ejecutar
eso. Para obtener más información, consulte la Guía de metamodelos de e-terra source .

Propietario: consulte la página de derechos de autor
52
Modelado de red
Guía de modelado EMS de e-terra source
2. Modelado de red
El núcleo del modelo de fuente e-terra es un modelo de red eléctrica basado en CIM. La CIM
El modelo se ha aumentado para que admita los siguientes modelos de red en
plataforma e-terra :
• NETMOM: esta es la base de datos de red principal utilizada por la transmisión e-terra
aplicaciones.
• CTGS: esta es una base de datos auxiliar que contiene definiciones de contingencia utilizadas para
análisis de contingencias. Las contingencias en este modelo hacen referencia al equipo en
NETMOM.
• RASMOM: Se trata de una base de datos auxiliar para definir esquemas de acciones correctivas. Similar a
CTGS, hace referencia a equipos en NETMOM.
• DYNRTG: Se trata de una base de datos auxiliar para definir modelos de calificación dinámica. Similar a
CTGS, hace referencia a equipos en NETMOM.
2.1 Pantallas de red
El modelado de red se puede realizar desde varios tipos diferentes de pantallas, dependiendo de
la tarea a mano.
2.1.1 Pantallas de vista de árbol
Hay varias visualizaciones de vista de árbol que están disponibles para el modelado de redes. Haga clic en Red
en la barra de herramientas para ver la lista de vistas de árbol disponibles.
Figura 10. Vistas del árbol de red 

Propietario: consulte la página de derechos de autor
53
Modelado de red
Guía de modelado EMS de e-terra source
2.1.1.1 Modelo de red
Esta es la vista de árbol principal para el modelado de redes. Comienza en el nivel de Región Geográfica,
y luego desciende a través de las regiones subgeográficas hasta las subestaciones. El equipo de la estación es
generalmente organizado bajo los registros de VoltageLevel. Cada terminal de equipo, cualquier asociado
También se muestran las medidas SCADA, los límites operativos y los modelos de simulación.
Figura 11. Vista de árbol del modelo de red 

Propietario: consulte la página de derechos de autor
54
Modelado de red
Guía de modelado EMS de e-terra source
2.1.1.2 Conectividad
Esta vista de árbol muestra jerárquicamente los terminales de equipo que están conectados a
nodos de conectividad. En términos generales, la pantalla de detalles de la subestación del modelador gráfico
proporciona una vista más fácil de usar de la conectividad del equipo.
Figura 12. Vista de árbol de conectividad
2.1.1.3 Contingencia
Esta vista de árbol muestra:
• Grupos de contingencia y las contingencias que les pertenecen
• Contingencias y los elementos que les pertenecen
Figura 13. Vista de árbol de contingencia 

Propietario: consulte la página de derechos de autor
55
Modelado de red
Guía de modelado EMS de e-terra source
2.1.1.4 Horarios
La vista de árbol de Horarios muestra los distintos horarios y curvas de la red. Un horario es
simplemente una curva donde el eje X representa el tiempo. El modelado de horarios es más complejo que
modelado de curvas simples debido a la definición de los rangos de tiempo de repetición para los que
el horario está activo. Area Load Curve es un programa basado en el tiempo, aunque el nombre es "curva".
Se pueden encontrar más detalles sobre los distintos horarios en secciones posteriores.
Figura 14. Vista de árbol de horarios 

Propietario: consulte la página de derechos de autor
56
Modelado de red
Guía de modelado EMS de e-terra source
2.1.1.5 Esquemas de acciones correctivas
La aplicación del esquema de acciones correctivas (RAS) en la plataforma e-terra requiere un modelo donde
Cada esquema se define con sus condiciones de activación y las etapas que lo componen que definen
acciones protectoras. El modelado de los esquemas se realiza sobre la acción correctiva
esquema de vista de árbol.
Figura 15. Vista de árbol del esquema de acciones correctivas 

Propietario: consulte la página de derechos de autor
57
Modelado de red
Guía de modelado EMS de e-terra source
2.1.1.6 Grupo de supervisión de la red
El monitoreo de la red eléctrica mediante aplicaciones de la plataforma e-terra requiere la definición
de grupos de seguimiento. El equipo puede someterse a una supervisión predeterminada o puede asignarse a un
grupo de monitoreo no predeterminado. El monitoreo se basa en violaciones de los límites operacionales o
diferencias de ángulo de fase. La vista de árbol del Grupo de supervisión de red se utiliza para admitir
monitoreo de equipos de red.
Figura 16. Vista de árbol del grupo de supervisión de red
2.1.1.7 Red equivalente
Esta vista de árbol se utiliza para definir redes equivalentes y los dispositivos de derivación y derivación.
dentro de ellas.
Figura 17. Vista de árbol de red equivalente 

Propietario: consulte la página de derechos de autor
58
Modelado de red
Guía de modelado EMS de e-terra source
2.1.2 Visualizaciones de tabla / cuadrícula
Se puede acceder a las pantallas de cuadrícula de las tablas en la parte de red del modelo a través de Tablas
Explorador. Haga clic en Tablas en la barra de herramientas para mostrar el Explorador de tablas y expandir la Red.
nodo de árbol. Las tablas están organizadas en agrupaciones lógicas.
Figura 18. Pantallas de cuadrícula de red en el Explorador de tablas
Haga clic en el nombre de una tabla para mostrar una cuadrícula paginada de todos los registros de la tabla. El número de
Los registros que se muestran por página de cuadrícula se pueden controlar a través de sus preferencias de usuario. 

Propietario: consulte la página de derechos de autor
59
Modelado de red
Guía de modelado EMS de e-terra source
Figura 19. Pantalla de cuadrícula de la subestación
Tenga en cuenta que las pantallas de cuadrícula se deben actualizar manualmente con el botón Actualizar en
la parte superior de la cuadrícula.
En lugar de paginar a través de una cuadrícula completa, generalmente es más eficiente usar la función de búsqueda
botón de la barra de herramientas para ingresar criterios de búsqueda para los registros específicos que está buscando.
2.1.3 Pantallas del modelador gráfico
Porque uno de los propósitos principales del modelo de red es definir cómo partes de
los equipos eléctricos están conectados entre sí, varias pantallas del Modelador gráfico se
disponibles que facilitan mucho el modelado de la conectividad. Estas pantallas son automticamente
generados en base a la información del modelo, por lo que son útiles para visualizar y
verificar la correcta conectividad del equipo.
2.1.3.1 Pantalla de descripción general de la subestación
La pantalla Descripción general de la subestación proporciona una vista de alto nivel de las subestaciones dentro de una
SubGeographicalRegion y las ramas (como ACLineSegments, SeriesCompensator,
y EquivalentBranches) que los conectan. La vista general se puede superponer opcionalmente en un
mapa. Esta pantalla es útil para garantizar las conexiones de línea de CA adecuadas entre subestaciones,
y como ayuda general a la navegación. Puede hacer clic derecho en la esquina superior izquierda de una subestación
icono para mostrar el detalle de esa subestación.
Se puede acceder a la pantalla Descripción general de la subestación en la vista de árbol del modelo de red mediante
haciendo clic con el botón derecho en un nodo SubGeographicalRegion y seleccionando Graphic Modeler. 

Propietario: consulte la página de derechos de autor
60
Modelado de red
Guía de modelado EMS de e-terra source
Figura 20. Pantalla de descripción general de la subestación
Importación y exportación de pantallas de descripción general de la subestación utilizando el diseño de diagrama CIM (DL)
El perfil no es compatible actualmente. 

Propietario: consulte la página de derechos de autor
61
Modelado de red
Guía de modelado EMS de e-terra source
2.1.3.2 Pantalla de descripción general de la línea de CC
Figura 21. Pantalla de descripción general de la línea de CC
La pantalla Resumen de línea de CC muestra subestaciones que contienen equipos de CC, así como
DCConverters, DCLineSegments, VoltageSourceConverters y el tipo DC
ConnectivityNodes a los que están conectados. Esta pantalla es útil para garantizar una
Conexiones de equipos de CC.
Se puede acceder a la pantalla Resumen de línea de CC en la vista de árbol del modelo de red haciendo clic con el botón derecho
en cualquier nodo GeographicalRegion y seleccionando Graphic Modeler. Hay una sola pantalla
para todo el modelo.
Importación y exportación de la pantalla de descripción general de la línea de CC utilizando el diseño de diagrama CIM (DL)
El perfil no es compatible actualmente.
2.1.3.3 Pantalla detallada de la subestación
La pantalla Detalle de la subestación muestra el equipo de energía dentro de una subestación.
Las conexiones entre los terminales del equipo y los ConnectivityNodes de tipo CA pueden
hecho. Estas pantallas son útiles para agregar nuevos equipos, quitar equipos viejos y
asegurando las conexiones adecuadas del equipo. Estas pantallas también admiten una navegación sencilla
subestaciones vecinas.
Es importante tener en cuenta que estas pantallas utilizan la información de topología que está presente
exclusivamente en el modelo de red. Es decir, se basa en terminales de equipos de red.
conectado por ConnectivityNodes. 

Propietario: consulte la página de derechos de autor
62
Modelado de red
Guía de modelado EMS de e-terra source
Figura 22. Pantalla detallada de la subestación
Estación / Voltaje Asignación de nivel y propagación
A medida que los registros del equipo se colocan en el lienzo y se conectan, las asociaciones al
La subestación o el nivel de voltaje se hacen de la siguiente manera:
• Cuando se agrega un PowerTransformer en el lienzo de GM, su asociación al padre
la subestación está llena.
• Cuando se agrega equipo en el lienzo de GM, su Voltaje base y el Contenedor de equipo
las asociaciones están inicialmente vacías. Cuando los terminales del equipo están conectados a un
nodo de conectividad, la asignación de nivel de voltaje del nodo de conectividad se propaga
al equipo recién conectado.
• Puede hacer clic con el botón derecho en un equipo y elegir Cascade VoltageLevel en el contexto
menú para asignarlo a un nivel de voltaje diferente (o crear uno nuevo). La asignación
afecta el registro de asignación de voltaje base y nivel de voltaje para ese equipo y todos los
otros equipos y nodos conectados a él. La cascada termina cuando un
se alcanza el transformador o el equipo se conecta a otra subestación.
Conexiones de segmento de línea
Para crear una conexión ACLineSegment entre dos subestaciones, el
ACLineSegment debe tener sus asociaciones Near Voltage Level y Far Voltage Level completadas. 
Por ejemplo, para crear un nuevo segmento ACLine entre las subestaciones COBDEN y CHFALLS,
puedes hacer lo siguiente: 

Propietario: consulte la página de derechos de autor
63
Modelado de red
Guía de modelado EMS de e-terra source
1. Abra la pantalla Detalle de la subestación para COBDEN y use copiar / pegar o un
Plantilla ACLineSegment para crear un nuevo registro ACLineSegment.
2. Conecte un terminal al bus deseado 
3. Haga doble clic en ACLineSegment para que aparezca su hoja de propiedades. En las Asociaciones
grupo de propiedades, establezca el Nivel de voltaje lejano en el registro de Nivel de voltaje deseado en
Subestación CHFALLS. 

Propietario: consulte la página de derechos de autor
64
Modelado de red
Guía de modelado EMS de e-terra source
4. Haga doble clic en el botón para navegar a la subestación CHFALLS y localizar el nuevo
ACLineSegment. 
5. Conecte el terminal abierto al bus deseado. 

Propietario: consulte la página de derechos de autor
sesenta y cinco
Modelado de red
Guía de modelado EMS de e-terra source
Detalles del diseño del diagrama
La pantalla Detalle de subestación muestra los siguientes tipos de registros, así como
conexiones entre ellos:
Tabla 2. Equipo de detalle de la subestación
Grabar
ACLineSegment
Carga auxiliar
ConnectivityNode
Convertidor DC
BusBarSección
Equivalente Rama
Carga equivalente
PowerTransformer (2, 3 o 4 devanados)
Compensador de serie
Compensador de derivación
StaticVarCompensator
Cambiar
Máquina sincrónica
Voltaje Fuente Convertidor
Al importar / exportar una pantalla de detalles de subestación utilizando el diseño de diagrama CIM
perfil, se observan las siguientes convenciones:
• Como una extensión de GE para el perfil DL, el diagrama tiene una asociación IdentifiedObject que
apunta a la subestación que muestra el diagrama. Al importar, si esta asociación no es
siempre que el registro de GMDiagram debe vincularse a la subestación deseada manualmente
después de la importación para verlo con el modelador gráfico.
• Para los registros enumerados en la Tabla 2 anterior:
- Existe un DiagramObject donde la asociación IdentifiedObject hace referencia al registro
MRID. Por ejemplo, un DiagramObject que representa un Switch tiene su IdentifiedObject
asociación que apunta al Switch MRID.
- El DiagramObject tiene uno o más registros DiagramObjectPoint para especificar el x / y
ubicación del registro. Para la mayoría de DiagramObjects que representan los registros en la Tabla 2
se utiliza un único DiagramObjectPoint, pero ConnectivityNode y BusBarSection 

Propietario: consulte la página de derechos de autor
66
Modelado de red
Guía de modelado EMS de e-terra source
Los registros pueden tener dos DiagramObjectPoints para representar esquinas opuestas de un
rectángulo.
• Para conexiones entre registros enumerados en la Tabla 2 anterior:
- Existe un DiagramObject donde la asociación IdentifiedObject hace referencia al
terminal de equipo MRID que conecta el equipo al ConnectivityNode. por
ejemplo, un DiagramObject que representa una conexión de un Switch a un
ConnectivityNode tiene su punto de asociación IdentifiedObject al MRID del
Terminal que conecta el Switch con el ConnectivityNode.
- Se exportan dos o más registros DiagramObjectPoint para especificar las ubicaciones x / y
de la línea termina. El número de secuencia para DiagramObjectPoints para un
Se espera que DiagramObject sea secuencial y único (por ejemplo, 0, 1, 2,…).
• Para registros que no se enumeran en la Tabla 2 anterior:
- Los registros no se muestran en el modelador gráfico. Al importar, estos DiagramObject
Los registros y sus correspondientes DiagramObjectPoints se crean pero no se utilizan.
Pueden descartarse después de utilizar el modelador gráfico para abrir y guardar el diagrama.
- En este momento, el modelador gráfico no utiliza registros de DiagramObjectStyle.
Los registros DiagramObjectStyle que están presentes en archivos DL se importarán, pero no
utilizado por el modelador gráfico. El símbolo que utilizará el modelador gráfico es
determinado por el tipo de equipo al que hace referencia DiagramObject. Alguna
Los registros DiagramObjectStyle que están presentes (presumiblemente a través de la importación DL) serán
exportado.
- En este momento, el modelador gráfico no utiliza registros de VisibilityLayer. Alguna
Los registros de VisibilityLayer que estén presentes (presumiblemente a través de la importación DL) se exportarán.
- En este momento, el modelador gráfico no utiliza registros de DiagramObjectGluePoint. Alguna
Los registros DiagramObjectGluePoint que están presentes (presumiblemente a través de la importación DL) serán
exportado. Sin embargo, pueden descartarse después de usar el modelador gráfico para abrir
y guarde el diagrama.
- En este momento, el modelador gráfico no utiliza registros de TextDiagramObject. Alguna
Los registros de TextDiagramObject que están presentes (presumiblemente a través de la importación DL) serán
exportado. Sin embargo, pueden descartarse después de usar el modelador gráfico para abrir
y guarde el diagrama. Tenga en cuenta que el modelador gráfico mostrará etiquetas para registros pero
estas etiquetas no se incluyen en las exportaciones de DL. 

Propietario: consulte la página de derechos de autor
67
Modelado de red
Guía de modelado EMS de e-terra source
2.1.3.4 Pantalla de topología SCADA
La pantalla de topología SCADA es útil para sistemas que utilizan el procesador de topología dentro
e-terra scada . Esto muestra la topología desde la perspectiva SCADA. SCADA
Las mediciones se representan como adjuntas al ConnectivityNode en el que se
Medido.
Figura 23. Pantalla de topología SCADA
En sistemas con topología de red e información de topología SCADA, puede ser útil
comparar la pantalla de detalles de la subestación con la pantalla de topología SCADA para un determinado
subestación. Recuerde, puede “cortar” las pantallas con pestañas para ver una comparación lado a lado.
La importación y exportación de pantallas de topología SCADA utilizando el perfil de diseño de diagrama CIM (DL) es
actualmente no es compatible. 

Propietario: consulte la página de derechos de autor
68
Modelado de red
Guía de modelado EMS de e-terra source
2.1.4 Visualizaciones de curvas
El modelo de red contiene muchas curvas y programas. Para las curvas XY, la fuente e-terra tiene
configurado para mostrar una pantalla de tres partes, como se muestra a continuación.
Figura 24. Visualización de curvas
La parte derecha de la pantalla muestra la hoja de propiedades de la curva en el panel auxiliar.
La pantalla de cuadrícula en la parte inferior izquierda muestra una fila para cada uno de los puntos de interrupción individuales
en la curva. El gráfico de la parte superior izquierda muestra una representación visual de la curva. Como
se modifica la información sobre los puntos de corte, la representación visual de la curva
se actualiza automáticamente.
2.1.5 Pantallas de vinculación
Para vincular rápidamente registros relacionados, e-terra source proporciona pantallas de vinculación de propósito especial,
a los que se puede acceder mediante el botón Vínculos de la barra de herramientas. Para el modelado de redes, el
Se proporcionan las siguientes pantallas de enlace:
• Medición especial: esta pantalla permite registros de medidas especiales en la red
modelo para vincularse rápidamente a los registros de medición SCADA.
• Sum Measurement: esta pantalla permite que los registros SumMeasurement_Member sean rápidamente vinculado a registros analógicos SCADA. 

Propietario: consulte la página de derechos de autor
69
Modelado de red
Guía de modelado EMS de e-terra source
Figura 25. Pantalla de enlace de medición especial
2.2 Modelo de red
2.2.1 Tablas de referencia
2.2.1.1 Clases de precisión
Esta tabla contiene información de precisión para los programas de medición, generación y carga para
estimación del estado. Es referenciado por los registros SynchronousMachine y EquivalentLoad y
se asigna a la clase NETMOM ACURCY. Algunas clases de precisión estándar también
asignado a las mediciones en el programa de estimación del estado de EMS. No es necesario asignar
ellos en la fuente e-terra porque son asignados automáticamente por el programa SCADAMAP
en plataforma e-terra .
2.2.1.2 Áreas de responsabilidad
La tabla de área de responsabilidad está referenciada por diferentes equipos, nivel de voltaje y
SubGeographicalRegion. Está asignado a la clase NETMOM AOR.
2.2.1.3 Voltajes base
El voltaje base se asigna a la clase NETMOM VL. Esta es una tabla de referencia de voltaje válido
niveles, y están referenciados por los registros de VoltageLevel.
2.2.1.4 Prioridad de límite de rama
Esta tabla contiene una definición alternativa de prioridad de límite. Es referenciado por
OperationalLimitSet y mapeado a la clase NETMOM BRLIM. 

Propietario: consulte la página de derechos de autor
70
Modelado de red
Guía de modelado EMS de e-terra source
2.2.1.5 Tipos de CB
Esta es una tabla de referencia para contener los tipos de interruptores permitidos, y es referenciada por Switch
registros. Aunque es una tabla de referencia en la fuente e-terra , se asigna a NETMOM CBTYP
clase, para la cual hay instancias separadas de CBTYP por estación. La transformación
El sistema se encarga de mapear la tabla de referencia CB Type con la clase NETMOM CBTYP
instancias. Solo los CBTypes referenciados se exportan a la base de datos EMS NETMOM.
2.2.1.6 Tipos de línea
Esta tabla modela una lista de modelos de tipo de construcción de línea. Es referenciado por ACLineSegment
y los registros de SeriesCompensator y se asigna a la clase NETMOM LNTY.
2.2.1.7 Tipos de carga
Consulte la sección 2.2. 4 modelos de carga.
2.2.1.8 Tipos de límites operativos
Hay dos grupos de límites operativos: flujo de rama y voltaje. Para el flujo de rama, hay
Hay tres tipos (alto, bajo y absoluto) para las tres condiciones: emergencia, cobertizo de carga,
y Normal. Para voltaje, hay tres tipos (alto, bajo y cambio) para los dos
condiciones: Emergencia y Normal. Los registros OperationalLimitType son referenciados por
Registros OperationalLimit.
2.2.2 Topología
2.2.2.1 Región geográfica
Esto representa una región geográfica de un modelo de red de sistema de energía. Está mapeado a
la clase NETMOM CO.
2.2.2.2 Región subgeográfica
Esto representa un subconjunto de una región geográfica de un modelo de red de sistema de energía. Está
asignado a la clase NETMOM DV.
2.2.2.3 Subestaciones
Una subestación es una colección de muchos componentes y medidas, como un generador.
y sus análogos de flujo de MW. 

Propietario: consulte la página de derechos de autor
71
Modelado de red
Guía de modelado EMS de e-terra source
Una subestación se define dentro de una región subgeográfica, y su nombre debe ser globalmente
único. La información sobre las subestaciones es utilizada por todos los subsistemas de la plataforma e-terra :
transmisión e-terra , e-terra scada , e-terra generation y simulador e-terra .
2.2.2.4 Niveles de voltaje
Un nivel de voltaje representa una colección de equipos en un voltaje de sistema común
formando aparamenta. El equipo generalmente consta de disyuntores, barras colectoras,
instrumentación, controles, regulaciones y dispositivos de protección, así como conjuntos de todos
estas.
2.2.2.5 Línea
Consulte la sección 2.2.3. 1 líneas de transmisión de CA.
2.2.2.6 Bahía
Una bahía es una colección de recursos del sistema de energía dentro de una subestación determinada que incluye
equipos de conducción, relés de protección, medidas y telemetría.
El equipo puede estar contenido por bahías, y esta agrupación se puede encontrar en el modelo SCADA
vista de árbol como un tipo especial de grupo de equipos en e-terra source . Sin embargo, el árbol de la red
La vista aún se basa en el contenedor de nivel de voltaje definido en cada dispositivo y el contenedor de bahía
no esta incluido. La definición de medición para dispositivos en e-terra source es la misma
ya sea en una bahía o no.
En una base de datos EMS, a excepción de los conmutadores, la información de la bahía no se almacena en NETMOM. Bahía
NETMOM puede asignar las medidas del dispositivo, de forma similar a los dispositivos que no son de bahía, siguiendo
las reglas de mapeo SCADA-NETMOM. Sin embargo, no hay ninguna aplicación de red disponible para
la bahía misma.
2.2.2.7 Nodos de conectividad
Los nodos de conectividad son puntos donde se conectan los terminales de los equipos conductores.
junto con impedancia cero. Hay dos tipos de nodos: CA o CC. Nodos de conectividad
se asignan a las clases NETMOM ND y DCND.
2.2.2.8 Áreas de carga
Consulte la sección 2.2.4.3 Áreas de carga.

Propietario: consulte la página de derechos de autor
72
Modelado de red
Guía de modelado EMS de e-terra source
2.2.2.9 Compañía
Una empresa es una entidad legal que posee y opera los recursos del sistema de energía y es parte
a contratos de intercambio y transmisión.
2.2.2.10 Recursos de la empresa
Una empresa puede poseer u operar diferentes recursos, y un recurso puede pertenecer a diferentes
compañías.
La plataforma e-terra no utiliza actualmente la información de esta tabla .
2.2.3 Equipo del sistema de potencia
Todo el equipo del sistema de energía tiene uno o más terminales. ACLineSegment,
SeriesCompensator, EquivalentBranch, Switch, DCLineSegment y DCPole son "series"
dispositivos que tienen dos terminales (un terminal cercano y un terminal lejano). Tanto DCConverter como
VoltageSourceConverter tiene tres terminales para conectar tanto a la CA como a la CC
red. Los otros equipos son dispositivos de "derivación" y tienen un solo terminal.
Los terminales están conectados a ConnectivityNodes, que pueden ser nodos de CA o CC.
La bandera "Modelo parcial" se utiliza para excluir equipos en niveles de voltaje de distribución de la
Solución RTNET, pero para permitir que se calcule el estado de energización del equipo. los
La bandera se agrega al siguiente equipo: ACLineSegment, EquivalentLoad,
SeriesCompensator, ShuntCompensator, StaticVarCompensator, Interruptor,
SynchronousMachine y TransformerWinding. Para utilizar esta función es necesario
habilitar una opción de solución RTNET "Ejecutar un procesador de topología especial después de RTNET", que es la
Bandera SPTOPRUN en SEMATRX. Para obtener más detalles, consulte la transmisión e-terra
documentación.
2.2.3.1 Líneas de transmisión de CA
Cada línea de transmisión de CA puede contener uno o más segmentos de línea de línea de dos terminales y / o
Compensadores de serie. Cada extremo de un ACLineSegment o SeriesCompensator debe
asignado a un VoltageLevel dentro de una subestación. Una línea de impedancia cero se modela como un
ACLineSegment con el indicador ZeroImpedanceLine establecido.
Normalmente, los condensadores en serie se colocan en servicio en líneas de transmisión EHV largas. Su
El propósito es agregar estabilidad y permitir mayores flujos de energía. Estos se modelan como
Series Compensator, aunque se asignan a los registros NETMOM LN, al igual que
ACLineSegments lo hace. 

Propietario: consulte la página de derechos de autor
73
Modelado de red
Guía de modelado EMS de e-terra source
Una línea se define en una región subgeográfica, ya que puede conectar diferentes subestaciones.
La estructura es la siguiente:
Dentro de las subestaciones, los ACLineSegments y SeriesCompensators se definen bajo el
VoltageLevel asociado con el final cercano / desde.
Todos los parámetros del conductor están en ohmios. ACLineSegment y SeriesCompensator deben
tienen resistencia y conductancia positivas. Las líneas de impedancia cero deben tener cero
resistencia y conductancia.
Para los conjuntos de límites operativos que se pueden aplicar a ambos extremos, se pueden definir directamente
en ACLineSegment o SeriesCompensator. Si los límites se aplican a un solo extremo, el
El conjunto de límites operativos debe modelarse bajo el terminal respectivo. Los límites alternativos son
también modelado como conjuntos de límites operativos con la prioridad de rama especificada.
Las mediciones SCADA para ACLineSegment y SeriesCompensator son diferentes de otras
dispositivos ya que los dos extremos pueden estar en diferentes subestaciones. Para obtener más información, consulte la sección 4.3.3.
Pantallas del modelador gráfico .
Para obtener más información sobre los datos de simulación, consulte el capítulo 5 Modelado de simulación.
Región subgeográfica
| - Línea
| - ACLineSegment
| | - OperationalLimitSet
| | - Terminal
| | - OperationalLimitSet
|
| - Compensador de serie
| | - OperationalLimitSet
| | - Terminal
| | - OperationalLimitSet
Subestación
| - Nivel de voltaje
| - ACLineSegment
| | - OperationalLimitSet
| | - Terminal
| | - OperationalLimitSet
|
| - Compensador de serie
| | - OperationalLimitSet
| | - Terminal
| | - OperationalLimitSet

Propietario: consulte la página de derechos de autor
74
Modelado de red
Guía de modelado EMS de e-terra source
2.2.3.2 Derivación / rama / red equivalente
Una red equivalente representa una red de malla externa que se ha reducido a un
modelo eléctricamente equivalente. Los registros EquivalentShunt se utilizan para un terminal (derivación)
modelos y se asignan a la clase NETMOM EQLN. Se utilizan registros de sucursales equivalentes
para modelos de dos terminales (serie), y también se asignan a NETMOM EQLN.
La Red Equivalente tiene su propio árbol de navegación pero los terminales permanecen en la red
modelo.
2.2.3.3 Secciones de la barra colectora
Una BusBarSection es un conductor, o grupo de conductores, con impedancia insignificante que
sirve para conectar otros equipos conductores dentro de una sola subestación. voltaje
Las mediciones se obtienen típicamente de transformadores de voltaje que están conectados a
BusBarSections. Una sección de barra colectora puede tener muchos terminales físicos pero, para el análisis, es
modelado con exactamente un terminal lógico en e-terra source . La estructura de modelado de un
BusBarSection se muestra a continuación.
En NETMOM, los nodos con una BusBarSection conectada a ellos tienen el indicador BSSECT establecido en
Cierto.
Puede encontrar más información sobre el modelado de medidas SCADA en una BusBarSection
en la sección 4.4. 3 Medidas / Límites.
2.2.3.4 Transformadores de potencia
Un transformador de potencia es un dispositivo eléctrico que consta de dos o más devanados acoplados,
con o sin núcleo magnético, para introducir acoplamiento mutuo entre circuitos eléctricos
a diferentes niveles de voltaje. Los transformadores se pueden utilizar para controlar el voltaje y los cambios de fase
(Flujo de MW). La estructura de modelado de un transformador se muestra a continuación, con la
TransformerWinding y sus registros secundarios se repiten para cada devanado. Dos y
Los transformadores de tres devanados son la norma.
Subestación
| - Nivel de voltaje
| - BusBarSection
| - OperationalLimitSet
| - Terminal 

Propietario: consulte la página de derechos de autor
75
Modelado de red
Guía de modelado EMS de e-terra source
Cada devanado puede tener opcionalmente su propio TapChanger, que define el voltaje / potencia
características de regulación.
Las mediciones SCADA se definen directamente en TransformationWinding (para más detalles,
ver sección 4.4. 3 Medidas / Límites).
Los datos de simulación se definen directamente en TransformerWinding (para más detalles, consulte el capítulo
5 Modelado de simulación).
2.2.3.4.1 Transformadores de dos y tres devanados
Un transformador de dos devanados consta de primario (lado alto) y secundario (lado bajo)
bobinados. Las aplicaciones típicas son instancias que solo requieren transformar voltajes hacia arriba o
abajo. Un ejemplo es un transformador elevador de generador.
Un transformador de tres devanados consta de primario (lado alto) y secundario (lado bajo)
devanados y un devanado terciario adicional. Las aplicaciones típicas son instancias que requieren
transformando voltajes de un nivel de transmisión a otro y un tercer nivel a través del
bobinado terciario. Un ejemplo es un transformador de subestación que cambia el voltaje de 345 KV a
Tensión de 230 KV mientras el terciario está conectado como suministro de servicio de la estación a 13,2 KV. los
El devanado terciario también se utiliza para conectar dispositivos de control reactivos.
Para un transformador de tres devanados, el EMS requiere un pseudo nodo definido en el medio
punto. Se agrega una asociación de nodo de conectividad a la clase PowerTransformer para admitir
ese; este nodo suele estar en el nivel de 1 KV.
Un transformador de dos devanados debe tener EMSNames idénticos para la exportación a EMS a
exporte correctamente los devanados como un solo registro XF en NETMOM. Transformadores de potencia con
tres o más devanados de transformadores deben tener nombres EMS únicos bajo el
transformador para la exportación a EMS para exportar correctamente los devanados ya que cada uno tiene su propio XF
grabar en NETMOM. Todos los EMSNames de bobinado (con excepción del primario y secundario)
devanados pertenecientes al mismo transformador de potencia de dos devanados) en una subestación deben
único.
Si desea agregar un nuevo transformador de dos devanados basado en uno existente, la clave
El paso es actualizar siempre manualmente los nombres EMS de Transformer Winding inmediatamente después
creándolos a través de copiar y pegar en profundidad. La validación del espacio de trabajo de la fuente e-terra también proporciona
Sincronice la validación de EMSName y la generación automática de nombre de terminal de red si es necesario.
Los parámetros de bobinado como la resistencia y la reactancia se definen en ohmios; conductancia
y susceptancia se definen en Siemens. Cada bobinado tiene un tipo de bobinado (primario,
Subestación
| - Transformador de potencia
| - OperationalLimitSet
| - TransformerWinding
| - Terminal
| - TapChanger (incluido voltaje y variador de fase)
| - OperationalLimitSet 

Propietario: consulte la página de derechos de autor
76
Modelado de red
Guía de modelado EMS de e-terra source
secundaria o terciaria) y exactamente una terminal asociada a ella. Para tres devanados
transformadores, también se define un nodo de conectividad medio "ficticio". Si los transformadores tienen
conexiones delta, los parámetros deben convertirse a la conexión Y correspondiente
parámetros mediante el uso de las siguientes fórmulas:
2.2.3.4.2 TapChangers
Un grifo de transformador es un punto de conexión a lo largo de un devanado de transformador que permite una cierta
número de vueltas a seleccionar. Por este medio, un transformador con una relación de giro variable es
producido, permitiendo la regulación de voltaje / potencia de la salida. La posición del grifo se mueve mediante un
mecanismo cambiador de tomas.
Los cambiadores de tomas de carga (LTC) se utilizan generalmente en el sistema de transmisión para modificar el sistema.
voltaje / potencia. Hay dos diseños básicos: sin carga y con carga. Cambiadores de tomas bajo carga
(también llamado "Tap Change Under Load", o TCUL) se utilizan en circunstancias donde un suministro
la interrupción para efectuar un cambio de grifo es inaceptable.
La derivación LTC de un variador de fase es diferente de la derivación LTC de un transformador, lo que permite
la magnitud y el ángulo de fase se ajustarán de forma independiente. Por tanto, cuando tanto el voltaje como
El flujo de MW está siendo regulado, dos cambiadores de tomas físicamente diferentes están presentes en el
mismo devanado del transformador.
Hay dos grupos de propiedades para TapChanger: estático y operativo. Parámetros estáticos
como los pasos altos / bajos no están relacionados con las condiciones de operación del devanado del transformador.
Cada devanado del transformador puede tener o no un cambiador de tomas. Si existe un cambiador de tomas,
puede ser fijo o ajustable. El fijo tiene el mismo grifo mínimo y máximo
posiciones, mientras que el ajustable tiene un rango de posiciones de tap con diferentes mínimos y
pasos máximos.
También existen dos tipos de cambiadores de tomas en función de su función de regulación: tensión o
cambiador de fase. El cambiador de tomas puede hacer referencia a un programa de regulación basado en el tiempo o un

Propietario: consulte la página de derechos de autor
77
Modelado de red
Guía de modelado EMS de e-terra source
programa de regulación basado en la carga. También se debe especificar el nodo de regulación. Remoto
Se admite el control de un nodo que se encuentra en una estación diferente a la del transformador.
TapChangers con el mismo nombre deben tener los mismos parámetros estáticos que el EMS
los agrupa en función de esos parámetros.
Cuando cambia la posición del cambiador de tomas, los parámetros de impedancia del transformador deben
también puede ser ajustado por las aplicaciones de red (para más detalles, consulte la sección 2.3.2 Curvas).
Nota: Actualmente, debido a las restricciones de EMS, se deben modelar dos transformadores si ambos
el voltaje y la potencia están regulados.
2.2.3.4.3 Regulación de voltaje
En determinadas situaciones, como en el caso de transformadores de tres devanados, una inusual (no lineal)
Puede existir una relación entre el ajuste de la toma y la relación de la toma de tensión. Para estos casos, relación de grifo
Se pueden asignar mesas a cambiadores de tomas. Los transformadores asignados a ese tipo de grifo tienen su
relaciones de derivación de voltaje calculadas utilizando la tabla. Si no se asigna una tabla de relación de derivación, los transformadores
hacer que se calculen sus relaciones de derivación de la forma lineal habitual.
2.2.3.4.4 Desplazador de fase
Los transformadores de cambio de fase (PST) se utilizan en el sistema de transmisión para alterar la impedancia
para forzar que el poder fluya por un camino deseado. Los principales beneficios del cambio de fase
Los transformadores son la protección de líneas y transformadores contra sobrecargas térmicas y un
mejora de la estabilidad del sistema de transmisión. Permiten el control del flujo de energía
entre diferentes redes, para líneas aéreas paralelas de larga distancia o para cables paralelos.
Además, un transformador de cambio de fase es a menudo el enfoque más económico para
gestión del flujo de energía.
La impedancia del transformador / desfasador se puede modelar opcionalmente en función de la
ángulo del cambiador de fase, en grados. La tabla de corrección para la impedancia del variador de fase es
referenciados en el cambiador de tomas del cambiador de fase. La tabla de corrección da X y
correspondientes valores de Y, donde X es el cambio de fase en grados, e Y se multiplica por una fase
impedancia nominal del cambiador para obtener la impedancia corregida. Si una corrección de impedancia
no se hace referencia a la tabla, se supone que la impedancia del desfasador es constante.
2.2.3.4.5 Límite operativo establecido
Para transformadores de dos devanados, si los límites operacionales se aplican tanto al primario como al
devanados secundarios, se pueden definir directamente debajo del transformador de potencia principal. Si el
Los límites se aplican a un solo lado, el límite operativo establecido debe modelarse bajo el
devanado respectivo con la asociación de terminales cumplimentada.
Para transformadores de tres devanados, los conjuntos de límites operativos siempre deben definirse en
cada devanado.
Los límites alternativos también se modelan como conjuntos de límites operativos con la prioridad de rama especificada. 

Propietario: consulte la página de derechos de autor
78
Modelado de red
Guía de modelado EMS de e-terra source
2.2.3.5 Modelado DC
La CC de alto voltaje (HVDC) se utiliza en el sistema de alimentación para diversas aplicaciones. A diferencia de AC
Transmisión, que tiene mayores pérdidas al transmitir potencia, DC se puede utilizar para transmitir
potencia en largas distancias con muy poca pérdida. Además, el costo de construcción de una línea de CC es menor,
no hay preocupaciones sobre el ángulo de potencia y se reducen las necesidades de los derechos de paso.
La transmisión de CC es más rentable cuando se utiliza a largas distancias.
La CC tiene desventajas, como la imposibilidad de transformar voltajes, dificultad en
aprovechando las líneas HVDC, la complejidad y el gasto de los convertidores HVDC, y el hecho de que
Las líneas de CC pueden ser fuentes de fuertes armónicos.
Otro uso de HVDC es proporcionar rutas de transferencia entre interconexiones. Esto es
logrado mediante la construcción de lazos de CC consecutivos. Las estaciones de CC están equipadas con
rectificadores, bancos de filtros, segmentos de línea, inversores y controladores.
Otro uso de HVDC es conectar sistemas (interconexiones) que operan en diferentes
frecuencias - o, en el caso de Estados Unidos, para conectar interconexiones que operan
en diferentes versiones de la misma frecuencia. Este es el caso de los países orientales, occidentales y
Interconexiones de Texas. En tales casos, se utilizan convertidores HVDC consecutivos.
2.2.3.5.1 DCConverter
Un DCConverter es un tipo de equipo de conversión AC-DC bidireccional que se puede utilizar para
controle la corriente CC, el voltaje CC, el flujo de energía CC o el ángulo de disparo. La estructura de modelado de un
DCConverter se muestra a continuación.
Cada DCConverter tiene dos terminales conectados a los nodos de CC y un terminal conectado
a un nodo AC.
Los convertidores de CC se modelan como componentes de estación. Cada DCConverter consta de uno o
más puentes. El número de puentes en un convertidor se puede cambiar en línea y afectar el
voltaje nominal del convertidor. El voltaje nominal del convertidor por puente se ingresa durante
la fase de modelado.
Los convertidores no pueden controlar de forma independiente. El concepto de modos de regulación para individuos
convertidores no aplica. Los modos de regulación se aplican a los polos durante la solución.
proceso, y los niveles de corriente y voltaje de polo resueltos se distribuyen a los convertidores dentro del
polo.
No se hacen distinciones en el modelado o el software entre inversores y rectificadores,
excepto al determinar los límites de los ángulos. Se admiten diferentes límites para el ángulo de disparo y
ángulo de extinción.
Subestación
| - Nivel de voltaje
| - Convertidor DC
| - Terminal 

Propietario: consulte la página de derechos de autor
79
Modelado de red
Guía de modelado EMS de e-terra source
El modelo de transformador convertidor de CC admite transformadores de dos devanados y un
Modelo de transformador de tres devanados, con condensador síncrono en el terciario. Para cada
convertidor, un solo transformador de dos o tres devanados lo conecta a la red de CA.
Los transformadores convertidores de tres devanados se modelan como tres transformadores de dos devanados en un
Configuración en Y, con solo el grifo principal movible. Esta configuración también admite un
Condensador síncrono conectado al terciario.
Las tomas móviles de los transformadores convertidores no se pueden utilizar para regular ningún voltaje de bus de CA,
pero pueden usarse para regular voltaje, corriente o MW de CC controlando el voltaje de CA
entrada al convertidor.
Solo se admite un conjunto de valores nominales de corriente del convertidor.
2.2.3.5.2 Convertidor de fuente de voltaje
Un VoltageSourceConverter es un tipo de equipo de conversión AC-DC bidireccional que puede
controlar su propia inyección MVAR en el bus de CA, lo que le permite regular un bus de CA local
voltaje.
La estructura de modelado para un VoltageSourceConverter se muestra a continuación.
Cada VoltageSourceConverter tiene dos terminales conectados a los nodos de CC y un terminal
conectado a un nodo AC.
Los convertidores de fuente de voltaje se modelan como componentes de estación. Cada
VoltageSourceConverter consta de uno o más puentes. El número de puentes en un
El convertidor se puede cambiar en línea.
Los convertidores de fuente de voltaje se pueden controlar de forma independiente para regular cualquier nodo de CA
tensión o inyección MVAR. Los nodos de CA regulados para convertidores de fuente de voltaje se definen en
la fase de modelado y debe estar en la misma estación de CA que el convertidor. Objetivos de voltaje
para la regulación local son, por defecto, de horarios. Se pueden realizar entradas manuales para anular
los valores programados. Si un convertidor de fuente de voltaje regulador de voltaje viola un límite, el
El dispositivo es "tipo conmutado" fijando su salida MVAR en el límite violado, y el voltaje del bus
se permite resolver sin regular.
El modelo de transformador convertidor de fuente de voltaje puede ser de dos devanados o
transformador de tres devanados. El VoltageSourceConverter no controla el grifo. Grifo
Los valores de posición se pueden ingresar o medir manualmente en el entorno de tiempo real. Disparo
y los ángulos de extinción no se modelan para el VoltageSourceConverter.
Subestación
| - Nivel de voltaje
| - Convertidor de fuente de voltaje
| - Terminal 

Propietario: consulte la página de derechos de autor
80
Modelado de red
Guía de modelado EMS de e-terra source
2.2.3.5.3 DCPole
El polo de CC tiene dos conexiones de terminales en la red de CC: una única conexión neutra y una
conexión única "superior" o "inferior" a una o más líneas de CC. Entre su conexión neutra
y su conexión de línea de CC, un polo de CC se modela como una colección de convertidores de CC en paralelo,
en serie o en ambas configuraciones. Dentro de un polo, todo convertidor en serie y paralelo
Se admiten configuraciones topológicas, incluidas combinaciones de serie y paralelo.
convertidores. Los cambios de topología se pueden realizar en línea cambiando el nodo del componente
asignaciones.
Se admite el funcionamiento desequilibrado de bipolares. No se hacen distinciones en el modelo
entre los polos "superior" e "inferior" en un bipolar, ni existen restricciones contra
funcionamiento monopolar.
Cada polo regula la corriente, el voltaje, la potencia o el ángulo de disparo / extinción, según su
modo de regulación. Los polos se regulan a sus puntos de ajuste individuales, que pueden derivarse de un
medición de polos (solo estimador estatal), a partir de un cronograma o de su parte del DC
punto de ajuste del controlador. En el modelo de red, cada polo que regula la potencia o la corriente es
asignado a un solo controlador de CC.
Todos los polos en modo de potencia constante deben obtener su punto de ajuste de potencia de la potencia del polo
medición (estimador de estado solamente), de su controlador DC asignado, de su asignado
Programación de MW, u (opcionalmente) desde un punto de ajuste de anulación ingresado por el usuario en el poste. Si de un DC
controlador, al polo se le asigna una parte del punto de ajuste de potencia del controlador de CC, según el
factor de participación del polo.
Dentro del software de la solución de red de CC, toda la regulación real se realiza a nivel de poste.
Los convertidores individuales dentro de un poste no necesitan que se les asigne su propia regulación
setpoints o modos de regulación, ya sea por el usuario o internamente por el software. En el
solución, los valores de voltaje y corriente resueltos de cada convertidor se derivan de los
valores de voltaje y corriente resueltos, distribuidos a convertidores según la topología del convertidor
dentro del poste.
Para evitar problemas irreales o irreales, se deben seguir las siguientes reglas con respecto
la selección de modos de regulación para polos DC:
• En cada circuito de CC, debe haber al menos un polo que regule el voltaje o el ángulo.
Sin embargo, varios polos que regulan el voltaje o el ángulo no se pueden conectar en paralelo
(es decir, a los mismos nodos).
• Cada polo que regula la corriente o la potencia debe ser parte de al menos un bucle en el
Circuito de CC que no contiene otros polos en ese modo (un bucle puede incluir retorno a tierra).
• En cualquier polo que esté regulando el ángulo, y cuyas derivaciones regulen discretamente el voltaje, todos
Los transformadores convertidores en el polo deben usar el mismo modelo de toma. Es decir, deben
tienen el mismo ajuste de tap nominal, el mismo tamaño de paso de tap, etc., ya que los grifos en este polo
moverse juntos. Este requisito se aplica solo a los postes que regulan tanto el ángulo como
voltaje. 

Propietario: consulte la página de derechos de autor
81
Modelado de red
Guía de modelado EMS de e-terra source
2.2.3.6 Unidades generadoras y máquinas síncronas
En la generación de electricidad, un generador eléctrico es un dispositivo que convierte energía mecánica
a la energía eléctrica. La conversión inversa de energía eléctrica en energía mecánica es
hecho por un motor. Los motores y los generadores tienen muchas similitudes. La fuente de la mecánica
La energía puede ser un motor de vapor alternativo o de turbina, agua que cae a través de una turbina o
rueda hidráulica, motor de combustión interna, turbina eólica, manivela, aire comprimido,
o cualquier otra fuente de energía mecánica.
En e-terra source , los generadores se modelan como GeneratingUnit y SynchronousMachine. los
La estructura de modelado se muestra a continuación.
2.2.3.6.1 Unidades físicas (individuales)
Una máquina síncrona es un dispositivo electromecánico que funciona sincrónicamente con
la red. Es una sola máquina que funciona como generador o como síncrono.
condensador o bomba. Las unidades físicas se modelan como máquinas síncronas con diferentes
modos de funcionamiento.
Además de la generación de electricidad, los generadores también se utilizan como recurso para
regulacion de voltaje. Esto se logra mediante cambios en el voltaje del sistema de excitación. Estas
los cambios de excitación configuran el generador para que sea "adelantado" o "retrasado". Este método plantea
voltaje del sistema de transmisión al "alimentar" VAR al sistema, o reduce la transmisión
voltaje del sistema tomando VARs. Esto se logra simultáneamente con la generación
de poder real.
La compensación de caída de línea se modela para controlar la salida de potencia reactiva de la unidad para lograr un
Voltaje objetivo especificado en una ubicación virtual de porcentaje especificado en el transformador elevador
resistencia reactiva.
Este comportamiento se obtiene controlando el voltaje objetivo en el control remoto especificado.
bus de regulación utilizando la siguiente ecuación:
V Regtarg = V spec + (1 - X) (V Local –V remoto )
dónde:
• V spec : especificado magnitud de la tensión de destino del generador (considerado como especificado en
el bus virtual)
• X: fracción de compensación de caída de línea (el valor debe estar entre 0.0 y 1.0)
proporcionado para un generador dado que regula un bus remoto
Subestación
| - Unidad generadora
| - Nivel de voltaje
| - Máquina síncrona
| - Terminal 

Propietario: consulte la página de derechos de autor
82
Modelado de red
Guía de modelado EMS de e-terra source
Cuando X es 1.0, regula el voltaje local. Cuando X es igual a 0, regula el control remoto.
voltaje.
• V Local : Magnitud de voltaje de terminal del generador que regula un bus remoto
• V remoto : magnitud de voltaje real en el bus de regulación remota
2.2.3.6.2 Unidades lógicas (agregadas)
En la mayoría de los casos, una unidad generadora contiene una máquina síncrona. Sincrónico
las máquinas en modo condensador no tienen una unidad generadora correspondiente. En algunos
circunstancias, puede ser necesario o deseable representar varias unidades generadoras pequeñas
como una unidad. Tal caso podría ser un parque eólico que consta de muchas turbinas pequeñas.
En este caso, el parque eólico se puede modelar como una unidad.
La salida de las unidades individuales normalmente se suma en la RTU fuente, y la
La generación total se muestra en el EMS, DTS y el sistema de modelado como una unidad lógica.
2.2.3.6.3 Condensadores síncronos
Un condensador síncrono es un motor síncrono que no está conectado a ningún
equipo. Su campo está controlado por un regulador de voltaje para generar o absorber
potencia reactiva según sea necesario para soportar el voltaje de un sistema o para mantener la potencia de un sistema
factor a un nivel especificado. La instalación y el funcionamiento del condensador son idénticos a grandes
motor electrico.
Un hidrogenerador puede ser "motorizado", lo que básicamente lo convierte en un condensador síncrono.
Este proceso se logra "soplando" el agua ubicada en la caja del pergamino,
permitiendo que la turbina gire libremente.
El aumento de la excitación del campo del dispositivo da como resultado su poder de magnetización (kilovarios)
al sistema. Su principal ventaja es la facilidad con la que la cantidad de corrección puede
ser ajustado. La energía almacenada en el rotor de la máquina también puede ayudar a estabilizar una potencia.
sistema durante cortocircuitos o cargas rápidamente fluctuantes, como hornos de arco eléctrico. Grande
Las instalaciones de condensadores síncronos se utilizan a veces en asociación con altas
Estaciones convertidoras de tensión en corriente continua para suministrar potencia reactiva.
Se pueden encontrar más detalles sobre el modelado de generación en el capítulo 3 Modelado de generación.
Las medidas SCADA se definen directamente bajo una máquina síncrona o generando
unidad (para más detalles, consulte la sección 4.4 .3 Medidas / Límites).
Los datos de simulación se definen directamente en una máquina síncrona (para obtener más detalles, consulte
capítulo 5 Modelado de simulación).
2.2.3.6.4 Unit_MVARCapCurve
Las curvas de capacidad MVAR simples o múltiples se pueden vincular a cada máquina síncrona. los
La tabla Unit_MVARCapabilityCurve describe la relación de varios a varios. 

Propietario: consulte la página de derechos de autor
83
Modelado de red
Guía de modelado EMS de e-terra source
2.2.3.7 Interruptores
Un interruptor es un dispositivo genérico diseñado para abrir o cerrar uno o más circuitos eléctricos. Puede ser
un disyuntor, un seccionador, un fusible, un seccionador de tierra, un puente o un interruptor de carga
interruptor, que se puede especificar como un tipo de interruptor. El atributo eléctrico común de todos los
elementos es que están abiertos (impedancia infinita) o cerrados (impedancia cero). Cada
dispositivo es una rama cuya relación con los componentes de la red se identifica por sus dos
ramas terminales. NETMOM tiene sus propios nombres cortos para los tipos de conmutadores que se definen en
fuente e-terra como CBType. Se puede asignar un horario de cambio a un conmutador si tiene un horario
de funcionamiento que es una función del tiempo. Si no está contenido en una bahía, el EMSName de un interruptor
debe ser único dentro del mismo tipo de dispositivo en una subestación. Para un interruptor de bahía, el
EMSName debe ser único en la misma bahía. 
La estructura de modelado de un interruptor se muestra a continuación.
Las mediciones SCADA se definen directamente en "Interruptor" (para más detalles, consulte la sección
4.4.3 Medidas / Límites).
Los datos de simulación se definen directamente en "Switch" (para obtener más detalles, consulte el capítulo 5
Modelado de simulación) .
Los conjuntos de límites operativos que se pueden aplicar a ambos extremos se pueden definir directamente en
"Cambiar". Si los límites se aplican a un solo extremo, los conjuntos de límites operativos deben modelarse bajo
el terminal respectivo. Los límites alternativos también se modelan como conjuntos de límites operativos con el
prioridad de rama especificada.
2.2.3.8 Compensadores de derivación
Los compensadores de derivación, incluidos los condensadores y los reactores, se utilizan en el sistema de
operadores del sistema para ayudar a regular el voltaje del sistema. Los condensadores se insertan para elevar
Voltaje del sistema de transmisión. Los reactores se insertan para reducir el voltaje del sistema de transmisión.
Estos dispositivos se pueden configurar para inserción automática o manual.
Un ShuntCompensator es un equipo de una terminal. La estructura de modelado de un
ShuntCompensator se muestra a continuación.
Subestación
| - Nivel de voltaje
| - Interruptor
| - OperationalLimitSet
| - Terminal
| - OperationalLimitSet
Subestación
| - Nivel de voltaje
| - Compensador de derivación
| - Terminal 

Propietario: consulte la página de derechos de autor
84
Modelado de red
Guía de modelado EMS de e-terra source
Un condensador o reactor en derivación se define por si inyecta MVAr o extrae MVAr
del sistema de transmisión. El parámetro MVAr nominal de la derivación se basa en
voltaje nominal del dispositivo.
Un condensador o reactor de derivación se puede definir como un dispositivo de derivación de conmutación y, de esta manera,
regular la tensión del bus. Se puede asignar un interruptor de conmutación a un dispositivo de derivación de conmutación. Si no
El interruptor de regulación está asignado, el dispositivo de derivación de conmutación se considera directamente
conectado o desconectado de la red durante la regulación de tensión del bus
operación. Además, se debe asignar un programa de regulación de voltaje asociado al
dispositivo de derivación de conmutación para proporcionar el objetivo de voltaje de regulación y la desviación.
2.2.3.8.1 Regulación de voltaje
Se puede asignar un interruptor de conmutación a un ShuntCompensator. Si no hay un interruptor regulador
asignado, se considera que el dispositivo de derivacin de conmutacin est conectado directamente ao
desconectado de la red durante la operación de regulación de tensión del bus. Además, un
El programa de regulación de voltaje asociado debe asignarse al dispositivo de derivación de conmutación para
proporcionar el objetivo y la desviación del voltaje de regulación.
2.2.3.9 Compensadores VAR estáticos
Los compensadores StaticVar se utilizan para proporcionar una regulación automática de voltaje del
sistema de transmisión manteniendo automáticamente un punto de ajuste VAR.
Un StaticVarCompensator es un equipo de una terminal. La estructura de modelado de un
StaticVarCompensator se muestra a continuación.
La regulación de voltaje se puede configurar para StaticVarCompensator. Ningún interruptor de conmutación necesita
definirse.
StaticVarCompensator también tiene muchos parámetros para aplicaciones de simulación.
2.2.3.10 Derivación / rama / red equivalente
Una clase representa una red de malla externa (NETMOM EQIV) que se ha reducido a
un modelo eléctricamente equivalente. Derivación equivalente (asignada a la clase NETMOM EQLN para
dispositivos de derivación) se utiliza para modelos de un terminal. Rama equivalente (asignada a la
La clase NETMOM EQLN para rama en serie) se utiliza para modelos de dos terminales. El modelado
La estructura de EquivalentShunt y EquivalentBranch se muestra a continuación.
Subestación
| - Nivel de voltaje
| - StaticVarCompensator
| - Terminal 

Propietario: consulte la página de derechos de autor
85
Modelado de red
Guía de modelado EMS de e-terra source
2.2.3.11 Cargas auxiliares
Un auxiliar de estación es la energía utilizada para alimentar tableros de control, bombas, ventiladores, luces, etc.
En el caso de una central generadora, la generación entregada al sistema de transmisión es la
diferencia neta de la unidad bruta o generación de la planta, menos la carga auxiliar de la estación.
AuxiliaryLoad generalmente se modela en función de la salida de la unidad. Se prefiere agrupar este
carga en la carga de servicio de una estación, cuya cantidad se calcula como una función lineal (es decir, aP
+ b) de la unidad de potencia MW. La asociación entre la estación AuxiliaryLoad y las unidades es
definido en la clase de máquina síncrona.
La estructura de modelado para una Carga Auxiliar se muestra a continuación.
Se presume que la energía auxiliar está relacionada con la cantidad de energía que se
generados en la estación, en lugar de a la demanda en general. La energía auxiliar no necesita ser
definido en términos de generación neta. Las curvas de StationSupply describen la asociación entre
la potencia auxiliar y la potencia de la unidad central. La configuración de la red proporciona una
opción para excluir la carga auxiliar del resumen de carga total de la empresa.
AuxiliaryLoad no tiene ninguna medida asociada.
El rango de límite de voltaje AuxiliaryLoad se puede definir como AuxLoadVoltLimitCurve para
y escenarios de emergencia.
2.2.4 Modelos de carga
Un modelo de carga tiene los siguientes componentes:
• Cargas equivalentes (carga): describen la potencia real y reactiva que se extrae en
nodos (o buses).
• Tipos de carga: determinan los efectos de la frecuencia y el voltaje fuera de los nominales en el
cantidad de carga extraída. EquivalentLoad hace referencia a un tipo de carga y
AuxiliaryLoad registra y se asigna a la clase NETMOM LDTY. Los tipos de carga son opcionales.
• Áreas de carga: se utilizan para distribuir la carga total del sistema a las cargas individuales.
Funcionalmente, combinan cargas en grupos y subgrupos con una programación similar.
Subestación
| - Nivel de voltaje
| - Rama equivalente / derivación
| - Terminal
Subestación
| - Nivel de voltaje
| - Carga auxiliar
| - Terminal 

Propietario: consulte la página de derechos de autor
86
Modelado de red
Guía de modelado EMS de e-terra source
patrones. CIM puede admitir tres niveles de áreas de carga, mientras que la definición del área de carga ETS es
más flexible para permitir múltiples niveles.
2.2.4.1 Cargar la jerarquía del modelo
La estructura del modelo de carga proporciona una forma de modificar el modelo de carga automáticamente desde
RTNET y establezca manualmente la carga total desde una aplicación. La figura 26 ilustra la carga
jerarquía del modelo.
Figura 26. Cargar jerarquía del modelo
El propósito de la jerarquía del modelo de carga es distribuir los valores de MW correctos a las cargas en
la parte inferior de la jerarquía.
En la parte superior de la jerarquía se encuentran las áreas de carga designadas como áreas de carga de nivel superior. Estos generalmente
coincidir con las áreas de pronóstico en la aplicación de pronóstico de carga. Debajo de las áreas de carga de nivel superior, puede
inserte capas adicionales de áreas de carga en una jerarquía de relaciones padre / hijo. Secundario
Las capas del área de carga le permiten dividir un área de carga principal en grupos utilizando
horarios.
Cada área de carga debe pertenecer a un horario. Los horarios se pueden diseñar para tener una constante
valor, o variar cada minuto de la semana. Un cambio en el horario de un padre
área de carga afecta las cargas asignadas a sus hijos y, en menor grado, la carga
asignados a sus hermanos áreas de carga y sus hijos. En la parte inferior de la jerarquía de carga se encuentran
Área de carga de nivel superior (área de pronóstico)
| - Horario
| | - carga total + pérdidas
| | - fracción del total que es carga
|
| - Área de carga
| - Horario
| | - carga base
| | - fracción de carga
|
| - Carga
| - carga base MW
| - fracción de carga
| - carga base MVAr
| - factor de potencia
| - Tipo de carga
| - wvexp
| - wfexp
| - rvexp
| - rfexp 

Propietario: consulte la página de derechos de autor
87
Modelado de red
Guía de modelado EMS de e-terra source
cargas individuales. Las cargas están conectadas al sistema de red eléctrica a través de sus nodos terminales.
o buses, y determinan cuánta energía extraer de la red en función de la
valores de MW distribuidos.
2.2.4.2 Cargas
Las empresas de servicios públicos utilizan el modelado de carga por una variedad de razones, incluida la previsión de generación,
análisis de carga y análisis de contingencias. La estructura de modelado para EquivalentLoad es
mostrado a continuación.
La carga de una empresa de servicios públicos, cuando se suma, proporciona una curva de carga para la región de responsabilidad.
Esta curva de cargas agregadas es la base para determinar los tiempos de demanda pico del sistema.
Las cargas generalmente se dividen en dos clasificaciones: conformes y no conformes.
Una carga conforme usa el factor de potencia como una relación fija entre su potencia real y reactiva.
En relación con un grupo de cargas, una carga conforme tiene una curva de carga que se parece a la
curva de carga del grupo. Las cargas residenciales son un ejemplo de cargas conformes.
Para una carga no conforme, sus potencias reales y reactivas se definen por su "carga vs. tiempo"
curvas. A diferencia de las cargas conformes, una curva de carga no conforme no se parece a la de un grupo.
curva de carga. Un ejemplo de una carga no conforme es una carga de alumbrado público de la ciudad, ya que estas cargas
tienden a alcanzar su punto máximo en las horas de menor actividad del sistema. Acerías con sus hornos de arco eléctrico, y
Otras cargas industriales similares que generan picos de uso de carga intermitentes y agudos, también son
no conforme.
EquivalentLoad también se puede modelar como "modelo zip" con las relaciones de potencia constante (A / D),
corriente constante (B / E) e impedancia constante (C / F) para componentes reales y reactivos. los
las relaciones definen cómo se divide una carga dada a un voltaje nominal.
A * V * V + B * V + C = P
D * V * V + E * V + F = Q
Los registros de LoadTransfer definen una tabla de distribución de cambio de carga. Cada transferencia de carga
corresponde a una Carga Equivalente que recoge el porcentaje de carga perdida.
Las mediciones SCADA se definen directamente en EquivalentLoad (para obtener más detalles, consulte
sección 4.4. 3 Medidas / Límites).
Los datos de simulación se definen directamente en Switch (para obtener más detalles, consulte el capítulo 5 Simulación
Modelado) .
Subestación
| - Nivel de voltaje
| - Carga equivalente
| - LoadTransfer
| - Terminal 

Propietario: consulte la página de derechos de autor
88
Modelado de red
Guía de modelado EMS de e-terra source
2.2.4.3 Áreas de carga
Cada área de carga debe pertenecer a un horario. El programa puede especificar un valor constante o un
valor diferente para cada minuto de la semana. El horario de un área de carga principal afecta el
cantidad de carga asignada a sus hijos y, en menor grado, la cantidad de carga
asignado a sus áreas de carga de hermanos.
State Estimation actualiza los programas de todas las áreas de carga que son observables mediante mediciones.
Las áreas de carga observables por medición tienen un porcentaje de carga determinado por el usuario que
medido directamente desde SCADA.
• Áreas de carga de nivel superior (pronóstico): estas áreas de nivel superior son un padre de otras áreas de carga.
En consecuencia, la información de la carga base y la fracción principal tiene un significado diferente en
Áreas de carga de pronóstico que en otras áreas de carga.
• Horarios de carga: los horarios de carga se asignan a las áreas de carga. Contienen variables de tiempo
cargas base (cargas mínimas) y una fracción asignada de la carga total del padre.
• Horarios de carga VAr: Los horarios de carga VAR se asignan a cargas individuales. Contienen
cargas MVAr base variables en el tiempo (cargas MVAr mínimas), así como el factor de potencia del
carga. El factor de potencia se utiliza para determinar la carga MVAr, además de la base, a partir de
la carga MW. La suma de los dos componentes da como resultado la carga total de MVAr.
• Carga base: esta es la carga mínima distribuida a esa rama de carga. En carga de nivel superior
áreas (áreas de carga pronosticadas), esta es la carga total + pérdida para un árbol de carga completo. Cargas base
se puede ingresar manualmente o actualizar vía RTNET en modo estudio o en tiempo real.
• Fracciones principales: se modelan en los horarios del área de carga.
• Fracciones de carga: este es un factor de distribución asignado a las cargas. La fracción de carga
determina la cantidad de carga por encima de la carga base que se distribuye a esa rama de
la jerarquía del modelo de carga. En áreas de carga de nivel superior, esta es la fracción del total
carga + pérdida que representa la carga total del árbol. Se pueden ingresar fracciones de carga
manualmente, o actualizado vía RTNET en modo estudio o tiempo real.
El primer paso en la carga del modelado es decidir cómo estructurar la Región Geográfica y su
Regiones subgeográficas. Las Regiones Subgeográficas son importantes porque definen cómo
la red física está dividida o particionada en el modelo. Además, la carga y la pérdida
La información se obtiene de las mediciones SCADA y se resume en el
Nivel SubGeographicalRegion.
La estructura del modelo de área de carga es un árbol o jerarquía que consta de áreas de carga y
cargas, como se muestra en la Figura 27 . Normalmente, su modelo de área de carga se compone de una serie de
árboles de carga, cada uno encabezado por un área de carga de "nivel superior". El propósito de esta estructura de árbol es
para atar las áreas de carga a cargas individuales en la red.
Las cargas de las barras de distribución de la subestación se encuentran en la parte inferior del "árbol de carga". En general, cada autobús del
La red tiene varias cargas y la suma de estas cargas es la carga neta del bus (inyección
demanda).
Estas cargas se pueden agrupar en áreas de carga, que a su vez se pueden agrupar en
áreas de carga de nivel superior, hasta que finalmente se forma un área de carga de nivel superior en la parte superior del árbol. 

Propietario: consulte la página de derechos de autor
89
Modelado de red
Guía de modelado EMS de e-terra source
2.2.4.4 Diseño del modelo de carga
Un modelo de carga consta de "árboles de carga", con cada área de carga de nivel superior (Área de carga prevista)
que representa el tronco del árbol. Los árboles de software, en comparación, suelen estar invertidos, con
la raíz en la parte superior.
Cada área de carga "secundaria" es una rama. La carga real es como la savia del árbol. La carga total es
especificado para cada tronco (área de carga de nivel superior) y fluye a las ramas. La cantidad de cada
El área de carga "secundaria" que recibe la rama nunca puede ser más de lo que recibe la rama "principal". 
La Figura 27 muestra un árbol de carga de muestra.
Figura 27. Árbol de carga de muestra
Con los datos del árbol de carga de la Figura 27, la carga se calcula de la siguiente manera:
• Las sumas básicas secundarias se calculan para todo el árbol. Las sumas de los valores en el
Los campos de MW base de los hijos en cada área de carga se calculan y guardan.
• La suma básica secundaria del área de carga prevista es igual a la suma de los valores base en la carga
áreas A y B, que en este caso es:
200 + 80 = 280 MW
• El área de carga B tiene una suma básica secundaria igual a la suma de los valores base en el área de carga C
y carga B, que en este caso es:
100 + 10 = 110 MW
• El área de carga C tiene una Suma base secundaria igual a la suma de los valores base en las cargas C y D,
que en este caso es:
0 + 60 = 60 MW
CARGA (d)
base: 60
fracción: 300
MVAR base: 0
factor de pwr: +1.0
ÁREA DE CARGA DE NIVEL SUPERIOR (Área de carga prevista)
base: 1000
fracción: (.88)
Suma básica por hijo: 280
Suma fraccionaria infantil: 400
base: 80
fracción: 100
Suma fraccionaria infantil: 50
base: 200
fracción: 300
Suma básica por hijo: 110
Suma fraccionaria infantil: 200
AREA DE CARGA (A)
CARGA (a)
base: 0
fracción: 50
MVAR base: 5
factor pwr: +0,98
AREA DE CARGA (B)
AREA DE CARGA (C)
base: 100
fracción: 200
Suma básica por hijo: 60
Suma fraccionaria infantil: 400
CARGA (b)
base: 10
fracción: 0
MVAR base: 0
factor de pwr: +1.0
CARGA (c)
base: 0
fracción: 100
MVAR base: 0
factor de pwr: +1.0

Propietario: consulte la página de derechos de autor
90
Modelado de red
Guía de modelado EMS de e-terra source
• Las sumas de los fraccionamientos secundarios se calculan para todo el árbol. Las sumas de los valores en el
Los campos de fracción de los hijos en cada área de carga se calculan y guardan.
• La suma fraccionaria secundaria del área de pronóstico es igual a la suma de los valores de las fracciones en carga
áreas A y B, que en este caso es:
100 + 300 = 400 MW
• El área de carga A tiene un Child Frac Sum de 50 MW.
• El área de carga B tiene una suma fraccionaria secundaria igual a la suma de los valores de las fracciones en el área de carga C
y carga B, que es:
200 + 0 = 200 MW
• El área de carga C tiene una suma fraccionaria secundaria igual a la suma de los valores de las fracciones en las cargas C y
D, que es:
100 + 300 = 400 MW
• La carga total para el área de carga de nivel superior se calcula multiplicando su valor base en
MW y su fracción en Por Unidad:
1000 x 0,88 = 880 MW
Para el ejemplo de la Figura 27, la carga total es de 880 MW.
El valor base en MW para el área de carga superior representa la carga total + pérdidas en MW, y el
fracción en Por unidad para el área de carga superior es la fracción de la carga total dividida por el total
carga + pérdidas. La carga total se distribuye a sus hijos inmediatos, áreas de carga A y B.
• Primero, la Suma Base del Niño se resta de la carga total restante para obtener la
carga restante fraccional:
880-280 = 600 MW
Esto es para garantizar que las cargas base siempre se distribuyan al área de carga infantil.
• Segundo, la fracción de la carga restante se asigna al área de carga secundaria dividiendo
la fracción del área de carga por la Suma fraccional secundaria y luego multiplicar el resultado por
carga restante fraccional:
Para área de carga A: (100/400) x 600 = 150 MW
Para área de carga B: (300/400) x 600 = 450 MW
• Por último, los valores base se vuelven a sumar para obtener la carga distribuida en cada área:
Para área de carga A: 150 + 80 = 230 MW
Para zona de carga B: 450 + 200 = 650 MW
El mismo proceso se repite en cada rama. Condensada, la fórmula para calcular la carga
distribuido a la carga secundaria o al área de carga es:
t = b + [(f / FS) x (T - BS)] 

Propietario: consulte la página de derechos de autor
91
Modelado de red
Guía de modelado EMS de e-terra source
dónde:
• t = la carga total para el niño
• b = el valor de carga base del niño
• f = el valor de carga fraccional del niño
• FS = Suma de fraccionamiento secundario del área de carga principal
• T = la carga total del área de carga principal
• BS = la suma básica secundaria del área de carga principal
Para la carga A, la carga es: 0 + [(50/50) x (230 - 0)] = 230 MW.
Para el área de carga C, la carga es: 100 + [(200/200) x (650 - 110)] = 640 MW.
Para la carga B, la carga es: 10 + [(0/200) x (650 - 110)] = 10 MW.
Para la carga C, la carga es: 0 + [(100/400) x (640 - 60)] = 145 MW.
Para la carga D, la carga es: 60 + [(300/400) x (640 - 60)] = 495 MW.
Si suma los valores calculados para las cargas, el resultado es la carga total (880 MW). En el
Por ejemplo, sume las cargas calculadas de las cargas A, B, C y D (230 + 10 + 145 + 495 = 880 MW).
Por último, la parte reactiva de la carga se calcula para las cargas. El factor de potencia representa
el coseno del ángulo del vector MVA y el MVAr base se acaba de agregar. Por lo tanto, la
La carga total de MVAr es:
R = r + [(W - b) x sqrt (1 - (p) ²) / p]
dónde:
• R = el componente reactivo total de la carga
• r = el MVAr base de la carga
• W = la carga real calculada en el paso anterior
• b = el MW base de la carga
• p = factor de potencia
• 0 <| p | <1
• sqrt = raíz cuadrada
Para la carga a, la carga reactiva es: 5 + [230 x sqrt (1 - (.98) ²) / .98] = 52 MVAr.
Para el resto, la carga reactiva es: 0 + [10 x sqrt (1 - (1) ²) / 1] = 0 MVAr.
Cuando el voltaje o la frecuencia medida en la carga no es nominal, los campos de tipo de carga
modificar la cantidad de energía extraída en la carga de acuerdo con las siguientes fórmulas:
W '= W (V) ^ v (F) ^ f determina la potencia real ajustada.
R '= R (V) ^ v' (F) ^ f 'determina la potencia reactiva ajustada. 

Propietario: consulte la página de derechos de autor
92
Modelado de red
Guía de modelado EMS de e-terra source
dónde:
• W '= el total ajustado de la potencia real de la carga
• W = la potencia real total de la carga
• R '= el total ajustado de la potencia reactiva de la carga
• R = la potencia reactiva total de la carga
• V = el valor unitario del voltaje en la carga
• F = el valor unitario de la frecuencia en la carga
• ^ = elevar a la potencia de
• v = el valor en el campo WVEXP de los datos del tipo de carga para la carga
• f = el valor en el campo WFEXP de los datos del tipo de carga para la carga
• v '= el valor en el campo RVEXP de los datos del tipo de carga para la carga
• f '= el valor en el campo RFEXP de los datos del tipo de carga para la carga
El MVAr base y el factor de potencia de la carga pueden tratarse como constantes ingresando
valores constantes para los datos de carga, o pueden tratarse como variables dependientes del tiempo por
creando horarios.
2.2.4.5 Componentes de la carga MW
La carga de MW de cada área de carga en el árbol se modela como dos componentes: un tiempo variable
porción de la carga del área de carga principal y una porción fija de carga. La fracción de la de un padre
carga y el valor base fijo se obtienen a partir del cronograma en el que se
asignado a. Debido a que el valor base se obtiene de un programa, puede variar con el tiempo como
la fracción, pero representa un valor de MW que se asigna a la carga del área de carga
independientemente de cuál sea la carga del área de carga principal. Sin embargo, la parte fraccionaria de una carga
La carga del área depende de la carga del área de carga principal.
Siempre que el modelo de carga es evaluado por software, los valores base de las áreas de carga son primero
resumido a través de la jerarquía y restado de los pronósticos para la carga de nivel superior
áreas. El resto de la previsión se distribuye luego por la jerarquía de acuerdo con
los componentes del área de carga fraccionada.
Al tener dos componentes para carga en un área de carga, complementado con anulación manual
habilidades, tiene la capacidad de modelar patrones de carga que no siguen estrictamente el clima
condiciones, como cargas industriales. Los subárboles del área de carga se pueden definir debajo de un
área de carga de nivel superior, que extrae un valor base fijo de un pronóstico y no varía en
todo con condiciones climáticas.
2.2.4.6 Valores de curva de carga (horario)
Al menos algunos de los valores de programación que defina se pueden mejorar lentamente con el tiempo mediante el
Aplicación de red en tiempo real (RTNET) que utiliza medidas SCADA reales. Entonces los valores

Propietario: consulte la página de derechos de autor
93
Modelado de red
Guía de modelado EMS de e-terra source
que defina inicialmente solo necesita ser una "buena primera suposición". Un punto clave para aprovechar
esta característica es para asignar todas las cargas en un bus a la misma área de carga.
Por otro lado, la estructura del área de carga no se ve afectada por el software. A pesar de que algunos
la información calculada por el software indica dónde se puede mejorar la estructura del modelo,
los cambios de estructura solo se pueden realizar manualmente.
A largo plazo, la estructura que defina es la parte más importante de su modelo de área de carga,
porque incluso los valores de programación bien identificados no pueden mejorar una estructura mal definida;
solo pueden sacar lo mejor de ella.
2.2.4.7 Modelado de diversidad de carga
Cada árbol de carga puede ser tan complejo o tan simple como crea necesario. Un árbol puede tener
muchos niveles de áreas de carga, y cualquier área de carga en el árbol puede tener tanto áreas de carga como cargas
asignado a él. La carga para cada área de carga es la suma de las cargas de sus niños, independientemente de
si los niños son áreas de carga, cargas o ambos.
Por otro lado, puede omitir los niños del área de carga y simplemente definir uno
área de carga de nivel superior y las cargas. Esta es la estructura de área de carga más básica.
Por supuesto, hay buenas razones para elegir una estructura sobre otra. Tenga en cuenta
que el propósito de tener una jerarquía es permitirle representar los efectos de
Cargas “no conformes” dentro de un área de pronóstico. Por ejemplo, digamos que se hace un área de carga
de una carga industrial y una carga residencial. La curva de carga para esa área de carga
representa una combinación de ambos tipos de carga.
Sin embargo, por lo general, la demanda industrial tiene un patrón temporal diferente al de la demanda residencial.
Y puede ser que ninguna de sus curvas de carga, observadas individualmente, se ajuste a la
curva de área de carga prevista. Por esta razón, los niños del área de carga deben incluirse en la carga.
árbol.
Incluyendo los niños del área de carga (áreas de carga entre el área de carga de pronóstico de nivel superior y
las cargas), puede definir un área de carga para la demanda residencial y otra área de carga para
demanda industrial. Luego, puede definir un programa de pronóstico diferente para cada área de carga:
uno que modela la demanda residencial y el otro, la demanda industrial. De esta manera, cada
el pronóstico de carga se puede modelar como una fracción dependiente del tiempo del área de carga de nivel superior
pronóstico.
Un enfoque para modelar la diversidad de carga para un área operativa interna es dividir su
cargar modelos por región geográfica, y luego por "clase de carga". Con este enfoque, su carga
árbol, o jerarquía, se compone de cuatro niveles, como se muestra en la Figura 28. 

Propietario: consulte la página de derechos de autor
94
Modelado de red
Guía de modelado EMS de e-terra source
Figura 28. Árbol de carga de muestra para el área operativa interna
2.3 Horarios y curvas
2.3.1 Horarios
Los horarios describen la relación entre el tiempo (eje X) y uno o dos dependientes
variables (eje Y1 y eje Y2).
2.3.1.1 Programación de ejecución
El TimeSet (NETMOM TYMSET), WeekSeg (NETMOM WKSEG), DayType (NETMOM DAYSEG),
Las tablas Season y AbnormalDate (NETMOM ABDATE) se utilizan para definir los puntos de tiempo
patrón referenciado por horarios. Todos los puntos del cronograma se definen en el
Clase IntervalSchedPoint. ETS / EMS solo admite un programa semanal a partir del
en medio de la noche del domingo.
Los registros de tiempos representan los modelos de tiempo que se construyen debajo de ellos. Cada registro tiene
un nombre, así como un campo que especifica el tipo de modelo representado. ETS solo admite un
ciclo semanal, no la tendencia de tiempo lineal.
Los programas de ciclo se repiten cada semana: es decir, los modelos de tiempo TimeSet contienen un conjunto de puntos de tiempo
(momentos en los que cambian los valores de los componentes) que se repiten semana tras semana, excepto para los
fechas anormales que interrumpen el ciclo semanal.
Los registros WeekSeg son elementos secundarios de TimeSet. Dividen la semana en grupos de
horarios diarios. WeekSegs se utilizan para especificar cuándo se convierte un nuevo horario diario
eficaz. Agrega otro WeekSeg a un TimeSet solo cuando las horas en las que desea
El valor del componente a cambiar es diferente al del día anterior.
Un "horario de día" se refiere a un período de tiempo desde las 00:00 horas hasta las 23:59 horas. Es un día fijo,
no relacionado con el momento en que un WeekSeg entra en vigor.
El horario diario definido por DayType se repite cada día hasta el WeekSeg que llamó
es reemplazado por un nuevo WeekSeg.
LDAREA
(Comercial)
(Industrial)
(Residencial)
(Mezclado)
LD LD
LD LD
LD LD
LD LD
NIVEL 1: LDAREA de nivel superior.
NIVEL 2: LDAREA para clases de carga
NIVEL 3: LDAREA para estaciones agrupadas por
área geográfica y clase de carga
NIVEL 4: LD para cargas de barras colectoras de estación
LDAREA
LDAREA
LDAREA
LDAREA
LDAREA
LDAREA
LDAREA
LDAREA
LD
LD

Propietario: consulte la página de derechos de autor
95
Modelado de red
Guía de modelado EMS de e-terra source
Los registros DayType pertenecen a los registros TimeSet en lugar de a los registros WeekSeg. Esto es
importante al definir fechas anormales, porque permite que TimeSet contenga
DayTypes a los que no llama WeekSeg. Solo TimeSets que contienen el nombre del
DAYSEG llamado por un AbnormalDate se ve afectado por eso. Esta flexibilidad le permite controlar
qué TimeSets se ven afectados por AnnormalDate. Por ejemplo, si AnnormalDate
FOURTHOFJULY se refiere a un DayType llamado "JULY4", luego solo aquellos TimeSets con un
El tipo de día denominado "JULY4" se ve afectado por la fecha anormal.
El requisito de que los nombres de DayType solo deben ser únicos dentro de un TimeSet particular permite
configura una convención de nomenclatura estándar para DayType. Por ejemplo, puede tener un
DayType llamado "FRIDAY" porque comienza el viernes en cada uno de los 10 TimeSets diferentes.
2.3.1.2 Programas de regulación
Los programas de regulación se desarrollan para su uso por generadores modelados, cambio de toma de carga
transformadores, voltaje del sistema, etc.
Valor1: Objetivo de voltaje en pu
Value2: Desviación de voltaje en pu
Para los horarios de regulación del variador de fase:
Valor 1: objetivo de MW
Valor 2: Desviación de MW
2.3.1.3 Horarios de carga de área
Los programas de carga por área son utilizados por varios subsistemas diferentes. Son utilizados por
Simulador e-terra para simular la carga del sistema para escenarios de entrenamiento realistas. También se utilizan
al realizar estudios de sistemas y ejecutar análisis de contingencia.
Como las cargas del sistema se ven afectadas y varían según la hora del día, del día de la semana al fin de semana,
Se desarrollan típicamente diferentes curvas de carga para simular patrones de carga para cada día del
semana, fines de semana y feriados. Asimismo, se pueden desarrollar curvas de carga para tener en cuenta la
diferentes temporadas.
Valor1: MW total (para el área de carga superior) / MW base (para el área de carga no superior)
Valor2: Factor de pérdida (para el área de carga superior) / Fracción (para el área de carga no superior)
2.3.1.4 Cambiar horarios
Varios subsistemas diferentes utilizan programas de conmutación. Pueden ser utilizados por
Simulador e-terra para simular el control automático de voltaje mediante la inserción o eliminación de voltaje estático
dispositivos de control tales como condensadores en derivación o reactores.
Valor1: Abrir / Cerrar 

Propietario: consulte la página de derechos de autor
96
Modelado de red
Guía de modelado EMS de e-terra source
2.3.1.5 Cargar programas reactivos
Los horarios de carga reactiva se asignan a cargas individuales. Contienen base variable en el tiempo
Cargas MVAr (cargas mínimas MVAr), así como el factor de potencia de la carga. El factor de potencia
se utiliza para determinar la carga MVAr, además de la base, a partir de la carga MW. La suma de
los dos componentes producen la carga MVAR total.
Valor1: cargar MVAR
Value2: Factor de potencia
2.3.2 Curvas
Las curvas describen la relación entre una variable independiente (eje X) y una o dos
variables dependientes (eje Y1 y eje Y2). No dependen del tiempo.
2.3.2.1 Curva de capacidad MVAR
La entrada de SynchronousMachine a la red se modela como una contribución directa de potencia (W
y R) en el nodo al que está conectada la unidad, donde W y R son el MW y MVAR de la unidad
salidas, respectivamente.
Las cantidades para W y R son a menudo variables y tienen límites. La convención de signos para
ambos son positivos para la entrada de potencia real y reactiva a la red.
Cada curva de capacidad VAR de la unidad se define en una tabla, que muestra el MVAR máximo de una unidad
y límites mínimos para una potencia de MW dada.
X: salida de MW
Y1: MVAR máximo
Y2: MVAR mínimo
2.3.2.2 Curva de regulación basada en carga
También se puede definir un programa de regulación en función de la carga.
X: carga
Y1: objetivo de voltaje
Y2: desviación de voltaje
2.3.2.3 Curvas WR de suministro de estación
Las curvas WR de suministro de la estación describen la relación entre el suministro de la estación (Y) con
carga y la salida del generador de la estación (X).
X: Salida del generador de estación
Y1: Carga auxiliar MW 

Propietario: consulte la página de derechos de autor
97
Modelado de red
Guía de modelado EMS de e-terra source
Y2: MVAR de carga auxiliar
2.3.2.4 Curvas de relación de derivación
En ciertas situaciones, como para transformadores de tres devanados, una relación inusual
entre el ajuste de la toma y la relación de la toma de voltaje. Para estos casos, las tablas de relación de tomas son
asignados indirectamente a los transformadores asignándolos a tipos de derivación.
Si se asigna un tipo de toma a una tabla de relación de toma, los transformadores asignados a ese tipo de toma tienen
sus relaciones de derivación de voltaje calculadas usando la tabla. Si no se asigna ninguna tabla a un tipo de grifo,
Los transformadores asignados a ese tipo de derivación tienen sus relaciones de derivación de voltaje calculadas de la manera habitual.
manera lineal.
X: Tap Posiciones
Y1: Factor de escala de corrección de relación de derivación de voltaje por unidad
2.3.2.5 Curvas de impedancia del transformador
Una curva de impedancia de transformador define la tabla de corrección de impedancia.
X: Tap Posiciones
Y1: Factor de escala de corrección de resistencia
Y2: Factor de escala de corrección de reactancia
2.3.2.6 Curvas de impedancia del variador de fase
La impedancia del desfasador se puede modelar en función del ángulo del desfasador, en
grados. La tabla de corrección para la impedancia del desfasador se hace referencia en la fase
tipo de toque de la palanca de cambios. La tabla de corrección da X y los valores correspondientes de Y, donde X es el
cambio de fase en grados, e Y se multiplica por la impedancia nominal de un cambiador de fase para obtener el
impedancia corregida. Si no se hace referencia a una tabla de corrección de impedancia, el desfasador
se supone que la impedancia es constante.
X: cambio de fase en grados
Y1: factor de escala de corrección de impedancia
2.3.2.7 Curvas de límite de voltaje de carga auxiliar
Esta curva define los límites de voltaje para cargas auxiliares en función de su demanda de MW.
X: Salida MW de la carga auxiliar
Y1: voltaje normal alto
Y2: voltaje normal bajo
Y3: alto voltaje de emergencia 

Propietario: consulte la página de derechos de autor
98
Modelado de red
Guía de modelado EMS de e-terra source
Y4: voltaje de emergencia bajo
2.4 Seguimiento
La definición de supervisión se utiliza en varias aplicaciones de red para comparar el estado de
componentes de red contra los límites definidos por el usuario.
• Grupo supervisado: un grupo supervisado define un conjunto de tolerancias y controles de procesamiento
que son utilizados por el proceso del monitor de estado al verificar los componentes que están
asignado a ese grupo supervisado. El grupo monitoreado también proporciona los medios para
activar y desactivar conjuntos de componentes del proceso de monitorización.
• Conjunto de límite de voltaje: Un VoltageLimitSet describe un conjunto de valores nominales de voltaje, descritos en por
voltaje de la unidad. Se pueden suministrar dos conjuntos de valores nominales, Normal y Emergencia,
correspondiente a dos niveles de gravedad. Los límites altos, bajos y de caída (intercambio) son
suministrado para cada nivel de gravedad. El límite superior corresponde a la tensión máxima, la
El límite bajo corresponde al voltaje mínimo y el límite de caída especifica el
cantidad máxima que el voltaje de un componente puede disminuir desde su valor anterior. los
El efecto de la reducción de voltaje en los límites también se proporciona para el grupo de voltaje.
Se deben completar las siguientes propiedades de VoltageLimitSet: 
- La propiedad EMSName determina ID_VLIM (cuatro caracteres)
- Cada registro de VoltageLimitSet tiene seis registros secundarios de VoltageLimit correspondientes al
limitar campos en el registro VLIM en NETMOM. 
Para los registros de VoltageLimit, las propiedades que se deben completar para exportar a
NETMOM son:
- El LimitType debe seleccionarse del grupo de enumeración EMSLimitType:
∗ INTERCAMBIO de emergencia 
∗ Emergencia ALTA 
∗ Emergencia BAJA 
∗ INTERCAMBIO normal 
∗ Normal ALTA 
∗ Normal BAJO 
- La propiedad Value no es obligatoria para netvalid.
• Conjunto de límite de diferencia de ángulo: cada AngleDifferenceLimitSet tiene una separación de tres ángulos
límites, correspondientes a tres niveles de gravedad. Los valores límite se proporcionan en unidades de
grados. Está referenciado por AngleDifference.

Propietario: consulte la página de derechos de autor
99
Modelado de red
Guía de modelado EMS de e-terra source
2.4.1 Definición de elemento supervisado
Hay dos métodos para asignar componentes a grupos: predeterminado y no predeterminado. los
El método predeterminado requiere menos entrada de datos, pero el método no predeterminado permite más control
por encima de los límites individuales. El método predeterminado asigna todos los componentes dentro de un
Región geográfica por nivel de tensión o Región subgeográfica por nivel de tensión.
El método no predeterminado asigna componentes individualmente. Si se especifica, no predeterminado
la supervisión anula la supervisión predeterminada de un componente en particular. Líneas de CA, transformadores,
Se pueden asignar ramas de impedancia cero, límites de nodos y buses a un
grupo usando cualquier método. Los buses se pueden asignar a un grupo de límite de voltaje usando
método. Las interfaces, los pares de nodos y los nodos deben asignarse a través de la configuración no predeterminada
método.
Para monitorear componentes por el método predeterminado, el usuario marca el nivel de voltaje dentro de cada
Región geográfica o Región subgeográfica que se incluirá en el grupo supervisado y
grupo de nivel de voltaje. Si la asignación predeterminada está dentro de una región geográfica o
SubGeographicalRegion está controlada por una opción proporcionada para cada GeographicalRegion en
la definición del modelo de red.
Para asignar componentes no predeterminados, el usuario marca los componentes individuales para ser
incluido en el grupo de monitores.
Para los nodos monitoreados que tienen límites de voltaje de nodo individuales asignados, el voltaje del nodo
los límites se utilizan para el seguimiento. Para los nodos que no lo hacen, los grupos de límite de voltaje asignados al
nodo (monitoreo no predeterminado) o su nivel de voltaje o estación (monitoreo predeterminado) en el
La definición del elemento monitoreado suministra los límites de voltaje para el nodo.
2.4.1.1 Diferencia de ángulo
Un par de nodos identifica un par de nodos que se pueden verificar para la separación de ángulos. Cada nodo
par es suministrado por un AngleDifferenceLimitSet con tres límites de separación de ángulos,
correspondiente a tres niveles de gravedad. Los valores límite se proporcionan en grados.
2.4.1.2 Grupo de sucursales
Un BranchGroup identifica un conjunto de elementos de rama que se deben monitorear para su flujo neto total.
La dirección del flujo que se incluirá en el cálculo del flujo neto se especifica para cada
rama incluida en la interfaz. Un límite alto (correspondiente al caudal neto máximo en el
interfaz) y un límite bajo (correspondiente al flujo neto mínimo en la interfaz) son
especificado. Cada BranchGroup se identifica como monitoreado para MW o MVAR. El individuo
Los elementos de rama en un BranchGroup se definen en la clase BranchGroupTerminal.
2.4.1.3 Grupos / Unidades de Monitores de Reserva
Un grupo de reserva de unidad se utiliza en el flujo de potencia óptimo (OPF) para monitorear la reserva de MW del
grupo definido. Un grupo de reserva de unidades consta de varias unidades especificadas por el usuario.

Propietario: consulte la página de derechos de autor
100
Modelado de red
Guía de modelado EMS de e-terra source
2.4.1.4 Grupos / estaciones reactivos monitoreados
Varias aplicaciones de red monitorean la reserva reactiva definida por el
ReactiveMonitoredGroup. Todos los ShuntCompensator y GeneratingUnits definidos en el
ReacMonGroup_Station se suman para calcular la reserva reactiva.
2.4.1.5 ReserveMonitoringGroup / ReserveMonitoringGroup_Mem
Un ReserveMonitoringGroup identifica una colección de potencia reactiva definida por el usuario
componentes. La reserva MVAR total de este grupo de reserva dinámica se puede monitorear y
reportado por cualquier violación de reserva MVAR basada en los límites alto y bajo especificados por el usuario.
Los componentes del elemento en un ReserveMonitoringGroup, como ShuntCompensator,
SynchronousMachine y StaticVarCompensator se definen en el
ReserveMonitoringGroup_Mem clase.
La nueva función de monitoreo de reserva dinámica solo está disponible para la plataforma e-terra 3.0.
A diferencia del ReactiveMonitoredGroup existente, donde los componentes de miembro basados ​​en la estación
selección sobre la marcha son estáticos, el usuario puede decidir si habilitar miembro reactivo
componentes en el cálculo de diferentes grupos de monitoreo de reservas dinámicas utilizando
Acciones de protección y condiciones de activación de tipo MVAR definidas en RASMOM.
2.4.1.6 Conjuntos de límites operativos
Hay dos tipos de conjuntos de límites operativos: límites de derivación y límites de voltaje. Los límites son
utilizado para proporcionar puntos de alarma para alertar a los operadores del sistema cuando una pieza de equipo o
La línea de transmisión se acerca o excede un límite operativo.
Los conjuntos de límites alternativos se modelan como un OperationalLimitSet con una "prioridad de límite de rama"
especificado. Los componentes del sistema se clasifican en función de factores como la temperatura ambiente.
Por lo general, se desarrollan conjuntos de límites alternativos para su uso durante diferentes estaciones o temperaturas
umbrales.
• Límites de derivación: se define un límite de derivación para cada línea de CA, transformador o impedancia cero
rama que puede ser monitoreada por violar su índice de flujo. Tres valores de clasificación pueden ser
suministrado para el límite de rama, correspondiente a tres niveles de severidad. El límite puede
aplicar a uno o ambos extremos de la rama, en una o ambas direcciones de flujo. Si la rama
El límite es direccional o se aplica solo a un extremo de la rama, se puede establecer otro límite de rama.
asignado a la misma línea de CA, transformador o rama de impedancia cero que se aplica al
otro extremo o dirección del flujo. Los límites de la rama también definen el posible límite alternativo
conjuntos. Si se define un registro de límite de sucursales para ser ingresado manualmente, no se sobrescribe con
Valores SCADA.
• Tipo de límite de bifurcación : para cada tipo de bifurcación (ACLineSegment, TransformerWinding y
SeriesCompensator), puede especificar si la monitorización comprueba amperios o MVA
valores. Esta especificación se aplica a todas las ramas de ese tipo y define las unidades
(MVA o amperios) asumidos para los valores límite de derivación suministrados. Tres conjuntos de límites analógicos

Propietario: consulte la página de derechos de autor
101
Modelado de red
Guía de modelado EMS de e-terra source
se muestran: normal, emergencia y deslastre de carga. Estos límites se asignan a
Clases NETMOM LNLIM / ZBLIM / XFLIM.
• Límites de voltaje: se definen para cada ConnectivityNode que se monitorea. los
la asociación de terminal debe referirse al terminal BusBarSection si existe en ese nodo;
de lo contrario, el terminal de otros dispositivos en ese nodo. Los límites de voltaje tienen una clasificación similar
información como límites de sucursales. Los límites de voltaje se copian de SCADA siempre que el mapeo
entre la red y las bases de datos SCADA. Los límites de voltaje también pueden ser
ingresado manualmente en las aplicaciones de red. Si un registro de límite de voltaje se define como
ingresado manualmente, no se sobrescribe con valores SCADA; está mapeado a la
Clase NETMOM NDLIM. No hay conjuntos de límites alternativos para los límites de voltaje.
Los registros NDLIM aparecen en la fuente e-terra como un registro OperationalLimitSet con seis hijos
Registros OperationalLimit. Para exportar un registro NDLIM a NETMOM, los siguientes campos son
necesario.
Se deben completar las siguientes propiedades OperationalLimitSet:
• La propiedad EMSName aparece en el árbol y determina ID_NDLIM (un carácter)
La Terminal debe estar poblada. El nodo de conectividad asociado determina el ND
padre del NDLIM en NETMOM.
• Cada registro OperationalLimitSet tiene seis registros secundarios OperationalLimit correspondientes
a los campos límite en el registro NDLIM en NETMOM. 
Para los registros OperationalLimit, las propiedades que se deben completar para exportar a NETMOM
son:
• El LimitType debe seleccionarse del grupo de enumeración EMSLimitType:
- Cambio de emergencia
- NormalChange
- EmergencyHigh
- Normal Alto
- EmergencyLow
- NormalBajo
• OpLimitType debe establecerse en VoltageLimit.
• El valor se debe completar excepto para los límites de cambio.
Ambos registros LNLIM y LNLIMA aparecen en la fuente e-terra como un registro OperationalLimitSet
con tres registros secundarios OperationalLimit. Sin embargo, qué propiedades están pobladas es
diferente para cada uno. 
Para exportar un registro LNLIM a NETMOM, las siguientes propiedades OperationalLimitSet deben ser
poblado:
• La propiedad EMSName aparece en el árbol y debe completarse. Esto también
determina ID_LNLIM en NETMOM. 
• La propiedad Prioridad de sucursal debe estar en blanco. 

Propietario: consulte la página de derechos de autor
102
Modelado de red
Guía de modelado EMS de e-terra source
• Se aplican el resto de las propiedades del grupo de propiedades General. 
• Cada registro OperationalLimitSet tiene tres registros secundarios OperationalLimit
correspondiente a los campos LIMIT1, LIMIT2 y LIMIT3 en NETMOM. 
Para todos los registros secundarios OperationalLimit, las propiedades que se deben completar para exportar a
NETMOM son:
• La propiedad EMSName aparece en el árbol y se debe completar, pero no
exportado. 
• OpLimitType etiquetado como "OperationalLimit Type" debe ser "Potencia aparente" o "Actual".
• Se debe completar la propiedad Value. 
Para exportar un registro LNLIMA a NETMOM, las siguientes propiedades OperationalLimitSet deben
ser poblado:
• La propiedad EMSName aparece en el árbol y debe completarse. Esto también
determina ID_LNLIM en NETMOM. 
• Se debe completar la propiedad de Prioridad de rama. Esto determina ID_LNLIMA en
NETMOM.
• El resto de las propiedades del grupo de propiedades General no se utilizan. 
• Cada registro OperationalLimitSet tiene tres registros secundarios OperationalLimit
correspondiente a los campos LIMIT1, LIMIT2 y LIMIT3 en NETMOM. 
Para los registros OperationalLimit, las propiedades que se deben completar para exportar a NETMOM
son:
• La propiedad EMSName aparece en el árbol y se debe completar, pero no
exportado. 
• OpLimitType etiquetado como "OperationalLimit Type" debe ser "Potencia aparente" o "Actual".
• Se debe completar la propiedad Value. 
Se aplican reglas similares a los tipos de registros de límite de sucursales restantes en NETMOM: ZBLIM, ZBLIMA,
XFLIM, XFLIMA, CBLIM y CBLIMA.
2.4.2 Red de otras tablas
2.4.2.1 Parámetros de configuración de red
Estos parámetros se utilizan para la configuración de aplicaciones de red. Están mapeados a la
NETMOM ITEMS y agrupados en las siguientes categorías: Funciones instaladas,
Redefinición de contingencia, opciones generales, disposición del tipo de equipo, violación de VAR
Monitoreo, Definición de Temporada, SCADAMAP y Simulación. 

Propietario: consulte la página de derechos de autor
103
Modelado de red
Guía de modelado EMS de e-terra source
2.4.2.2 Transacción de red / Dirección de transacción
Esta tabla representa una transacción entre dos áreas operativas utilizadas en la red.
aplicaciones. 
2.4.2.3 Acoplamiento mutuo
El acoplamiento mutuo define la impedancia de secuencia cero entre las dos líneas con mutuo
efectos de acoplamiento. El primer terminal es el terminal de partida para calcular la distancia a lo largo
la primera rama del acoplamiento mutuo. La segunda terminal es la terminal de partida para
calcular la distancia a lo largo de la segunda rama del acoplamiento mutuo. Normalmente, mutuo
El acoplamiento solo se utiliza para terminales de segmento de línea de CA. La primera y segunda terminales de un
el acoplamiento mutuo debe apuntar a diferentes ACLineSegments. Se utiliza un grupo de acoplamiento mutuo
para identificar todas las impedancias mutuas de línea que se procesan al mismo tiempo. Una linea
no puede aparecer en dos grupos diferentes. Es utilizado solo por la aplicación de cortocircuito.
2.4.2.4 Alarma de red
Esta tabla define la categoría de alarma utilizada por las aplicaciones de red.
2.4.2.5 SpecialMeasurement
A diferencia de los análogos o puntos asignados al modelo de red, la medición especial no
corresponden a cualquier tipo de componente en el modelo de red, como dependiente de la temperatura
clasificaciones, reducción de voltaje del sistema, potencia del área de carga y temperatura de la subestación. los
La medición solo puede ser analógica o discreta. 
2.4.2.6 SumMeasurement / SumMeasurement_Member
SumMeasurement define las medidas analógicas sumadas utilizadas por la estimación de estado.
El miembro que participó puede ser un ACLineSegment, TransformerWinding,
Series Compensator, SynchronousMachine o EquivalentLoad.
2.4.2.7 ConductorLength
Esta tabla define la longitud del conductor y los parámetros del tipo de conductor.
2.5 Modelado de contingencias
Una de las funciones que utilizan los operadores y planificadores de sistemas eléctricos es el análisis de contingencias.
Este es un proceso que simula la pérdida de uno o más elementos de la cuadrícula para permitir
operadores y planificadores para observar cómo reacciona la red. Un ejemplo es la pérdida de un
línea de transmisión o un generador. Esta pérdida activa el subsistema de análisis de contingencia para
ejecutar un estudio de flujo de energía. Los resultados indican si otros elementos pueden sobrecargarse.

Propietario: consulte la página de derechos de autor
104
Modelado de red
Guía de modelado EMS de e-terra source
en tal situación. Los mercados de energía también utilizan definiciones de contingencia para ejecutar
pruebas de viabilidad.
Para permitir que esto funcione correctamente, el modelador debe definir los elementos específicos dentro del
sistema que son monitoreados por contingencias. Hay seis clases que se utilizan para modelar
definiciones de contingencia:
• Grupos de contingencia (Ctg_Group)
• Miembros del grupo de contingencia (Ctg_CtgGroup)
• Contingencia
• Elemento de contingencia (Ctg_Equipment)
• Contingencia condicional (ConditionalCtg)
• Configuración de contingencia
Las contingencias generalmente se agrupan para ser seleccionadas como activas o inactivas por el
usuarios. Cada grupo de contingencia puede incluir múltiples contingencias y cada contingencia
Puede pertenecer a diferentes grupos. La relación se describe en el Grupo de contingencia.
Clase de miembro.
Cada contingencia puede incluir múltiples elementos de red. Soportes de fuente e-terra
contingencias definidas en:
• ACLineSegment
• Compensador de serie
• Compensador de derivación
• SynchronousMachine
• EquivalentLoad
• DCConverter
• VoltageSourceConverter
• DCPole
• TransformerWinding
• ConnectivityNode (todos los dispositivos conectados a este nodo están apagados)
• Subestación (todos los dispositivos dentro de esta subestación están apagados)
DCController y DCPole también pueden tener una contingencia definida para reducir la transferencia de energía
puntos de ajuste. Una asociación ACLineSegment / SeriesCompensator correspondiente es entonces
necesario.
Cada contingencia se asigna a la clase CTGS CTGL.
Las contingencias también pueden ocurrir cuando ciertos componentes de la red superan el nivel operativo.
límite. Esto se denomina "contingencia condicional". El elemento monitoreado debe definirse en
esta clase, y Contingencia tiene una referencia (opcional) a esta clase. Está mapeado al
Clase CTGS CNDME.
Tenga en cuenta que la definición de contingencias condicionales puede reemplazarse por una acción correctiva
modelado de esquemas, que admite escenarios de contingencia más complejos. 

Propietario: consulte la página de derechos de autor
105
Modelado de red
Guía de modelado EMS de e-terra source
2.6 Calificaciones dinámicas
Las clasificaciones dinámicas (también conocidas como límites dependientes del equipo o EDL) es una nueva aplicación
agregado a la plataforma e-terra 3.0. Calcula las calificaciones dinámicas de las sucursales, teniendo en cuenta
variables como la temperatura ambiente y la topología. Para fines de computación
clasificaciones dinámicas de rama, una rama y su equipo terminal asociado, como aislar
disyuntores (CB) y seccionadores, transformadores de corriente (CT) y trampa de ondas (WT),
se utilizan para determinar colectivamente las calificaciones efectivas de la sucursal. El modelado puede ser
definido en el e-terra fuente dinámica de la evaluación Vista de árbol relacionado y con referencias a tablas
Modelo de red.
La jerarquía de calificación dinámica en la fuente e-terra incluye principalmente la rama de calificación dinámica,
Switch, WeatherStation y GeographicalRegion.
El modelo de clasificación dinámica en la fuente e-terra también se puede exportar a la plataforma e-terra 2.6 para
usuarios con la aplicación agregada a su EMS. La aplicación Dynamic Rating en
La plataforma e-terra 3.0 admite nombres largos para sucursales y GeographicalRegion.
2.6.1 Rama de calificación dinámica
Rama de clasificación dinámica enumera todas las ramas y el equipo terminal asociado
participar en la aplicación Dynamic Ratings, así como los modelos de dependencia de límites,
estación meteorológica y definiciones de propiedad. Las sucursales participantes tienen la calificación dinámica
bandera establecida en Verdadero. La estructura jerárquica se define como:
Rama de clasificación dinámica (segmento de línea, compensador de serie,
TransformerWinding)
| - Límite dependiente del equipo de la serie
| | - Componentes de la serie Equipment Limit
| - Tabla de límites dependientes de la temperatura
| | - Punto de la tabla de límite de temperatura
| - Límite de polinomio de temperatura
| - Dependencia de límite programado
| | - ScheduledLimitValue
| - Límite límite de escala 
| - WeatherStation_Equipment 
| - GeographicalRegion_Resource
| - Terminal
| - Transformador de corriente
| - WeatherStation_Equipment 
| - GeographicalRegion_Resource
| - Filtro de alta frecuencia
| - WeatherStation_Equipment
| - GeographicalRegion_Resource 

Propietario: consulte la página de derechos de autor
106
Modelado de red
Guía de modelado EMS de e-terra source
Tenga en cuenta que los OperationalLimitSet / OperationalLimits estáticos asociados con diferentes límites
Las definiciones, transformadores de corriente, trampas de ondas e interruptores se definen en la Red.
Vista de árbol del modelo.
En la plataforma e-terra 3.0 SP4 y posteriores, un ACLineSegment puede tener diferentes definiciones de límites
aplicado a cada extremo. El SeriesCompensator y TransformerWinding todavía tienen solo una
definición. 
2.6.1.1 Limitar la dependencia
Una dependencia de límite describe el modelo de cálculo de límite utilizado para calcular un
límite basado en entradas externas. Se pueden definir cinco tipos de modelos de dependencia límite para
ramas:
• Límite de dependencia de equipos en serie
• Tabla de límites dependientes de la temperatura
• Límite de polinomio de temperatura
• Dependencia de límite programado
• Limitar el límite de escala
Todos los tipos de dependencia de límite tienen una asociación con un límite operativo para el cual el límite
Se aplica el modelo de dependencia.
2.6.1.1.1 Límite de dependencia de equipos en serie
El límite de dependencia del equipo en serie es una especificación del equipo que determina el
Valores límite operativos calculados basados ​​en otros equipos y sus calificaciones. El mas
Se utiliza un límite restrictivo conectado en serie dentro del grupo. La conexión física basada
en el estado del interruptor, por ejemplo, también puede afectar qué elementos del grupo están
considerado. Cualquier equipo del grupo que actualmente esté conectado en serie con el
Se utiliza equipo del límite operacional directamente asociado. Esto proporciona un medio para
Indique qué límites de equipos en serie se consideran para un límite operativo calculado. los
Se supone que se utiliza un límite operativo del mismo tipo de límite operativo del grupo
equipo. También es posible hacer suposiciones o cálculos con respecto a cómo el flujo
podría dividirse si el equipo no está simplemente en serie.
Los componentes en serie para una sucursal incluyen un equipo de red conductor que se
monitoreado y su equipo conectado hasta la barra de bus. Los componentes de una serie
El límite de dependencia del equipo se puede completar automáticamente o definir manualmente. Más
los detalles se pueden encontrar en el capítulo 5 Modelado de simulación.
2.6.1.1.2 Límites ambientales
El límite para los equipos eléctricos puede depender de factores ambientales como la temperatura.
El modelo ambiental puede ser una función polinomial de la temperatura (Temperature 

Propietario: consulte la página de derechos de autor
107
Modelado de red
Guía de modelado EMS de e-terra source
Límite polinómico en ETS), o una tabla de búsqueda estática (Tabla de límite dependiente de la temperatura y
el registro secundario Punto de la tabla de límite de temperatura en ETS).
La temperatura utilizada para calcular la clasificación dinámica de los componentes proviene de su
estación meteorológica asociada.
Se deben modelar los límites ambientales para condiciones normales, de emergencia y de cobertizo de carga
por separado en la fuente e-terra . Si la temperatura o los parámetros polinomiales son los mismos
entre las tres condiciones, EMSName debe ser el mismo para la normalización cuando
DYNRTG se exporta al lado de EMS. En la base de datos EMS DYNRTG, los límites ambientales
se definen como una combinación de la tabla referenciada, TMPMDL y el registro secundario SEG,
CLASIFICACIÓN.
2.6.1.1.3 Dependencia del límite programado
El límite puede variar cuando cambia la temporada. Los límites estacionalmente dependientes se pueden definir en
ScheduleLimitDependency y el registro secundario ScheduledLimitValue con la asociación
a la temporada.
2.6.1.1.4 Límite Límite de escala
Los usuarios pueden definir solo una calificación de rama, como para condiciones normales, que la otra
se pueden derivar tipos de clasificaciones (como Emergencia y Reducción de carga). Esto puede ser
modelado como LimitScalingLimit en ETS, que especifica un límite operativo calculado por
escalar otro límite operativo con un factor de porcentaje de escala.
2.6.2 Estación meteorológica
Las estaciones meteorológicas son entidades que agrupan equipos que tienen el mismo o similar
clima. Las estaciones meteorológicas son la fuente de datos de temperatura ambiente. La temperatura
los datos pueden ser en forma de múltiples mediciones redundantes para tiempo real o pronosticadas
temperaturas para estudios fuera de línea. 
La jerarquía de la estación meteorológica en ETS se muestra a continuación.
Una clase WeatherStation_Equipment se utiliza para modelar la posible asociación de un
equipos a múltiples estaciones meteorológicas. También especifica el terminal del equipo para el
ACLineSegment para indicar si WeatherStation debe usarse para un extremo o para ambos
termina. El analógico asociado con WeatherStation se utiliza para medir la temperatura.
mediciones.
Estación meteorológica
| - WeatherStation_Equipment
| - Analógico 

Propietario: consulte la página de derechos de autor
108
Modelado de red
Guía de modelado EMS de e-terra source
2.6.3 Región Geográfica
Todos los equipos que participan en Dynamic Ratings deben tener uno o más
regiones geográficas. 
A continuación, se muestra la jerarquía relacionada con los datos de GeographicalRegion utilizados en Dynamic Ratings.
La clase GeographicalRegion_Resource se utiliza para modelar la posible asociación de un
pieza de equipo a múltiples regiones geográficas. También especifica el equipo
terminal de un ACLineSegment para la propiedad.
GeographicalRegion puede tener una hora de inicio de temporada diferente, que se modela en
SeasonStartTable. El análogo asociado con GeographicalRegion se usa para mapear
telemetría de temperatura a un par específico de GeographicalRegion / WeatherStation.
En la plataforma e-terra 3.0 SP4 y posteriores, cada región geográfica puede tener su propia unidad de límite
definiciones para el ACLineSegment / SeriesCompensator (NonZeroImpedance y
ZeroImpedance), TransformerWinding e Switches. 
2.6.4 Configuración de clasificación dinámica
Este es el registro de instancia única donde los usuarios pueden especificar la aplicación de calificación dinámica
configuraciones, así como una bandera para controlar la generación automática de la calificación dinámica
componente en la fuente e-terra .
2.6.5 Generación automática de componentes de clasificación dinámica
Para las sucursales de la red que usan Dynamic Ratings, la fuente e-terra proporciona una función para realizar una
topología buscar y encontrar otros componentes en serie conectados a esas ramas hasta que el
barra de bus y rellenar automáticamente la base de datos de clasificación dinámica con sucursales y sus
componentes conectados.
La generación automática de componentes de calificación dinámica se implementa como parte del
Secuencia de validación del espacio de trabajo de la fuente e-terra . Cualquier rama (actualmente limitada a
ACLineSegment, SeriesCompensator y TransformerWinding) que se deben representar en
Dynamic Ratings tiene el atributo booleano DynamicRating establecido en True en la red
Vista de árbol del modelo. El transformador de corriente y la trampa de ondas se definen como equipo auxiliar
conectado a la terminal del equipo propietario.
La lógica primero verificará la asociación de terminales OperationalLimitSet de la sucursal participada.
Para las sucursales, excepto ACLineSegment, comenzará hacia afuera desde cada terminal del
sucursal y busque otros equipos de la estación que estén conectados a la terminal de la sucursal
a través de un nodo de conectividad (para Switches) o están asociados con el terminal de la sucursal (para
Región geográfica
| - GeographicalRegion_Resource
| - Analógico
| - Tabla de inicio de temporada 

Propietario: consulte la página de derechos de autor
109
Modelado de red
Guía de modelado EMS de e-terra source
WaveTraps y CurrentTransformers). Si hay varios interruptores conectados a la rama
terminales, la búsqueda procesa esos conmutadores y continúa hacia afuera desde el otro extremo
terminales de cada Switch ya procesados. Para ACLineSegment, si los dos extremos tienen
diferentes OperationalLimitSets, la lógica buscará cada extremo por separado. WaveTraps y
CurrentTransformers asociados con ACLineSegment solo deben incluirse si el
terminal adjunto tiene un OperationalLimitSet definido o el ACLineSegment tiene un
OperationalLimitSet aplicado a ambos extremos. El punto de parada de la búsqueda es uno de los
siguiente, lo que ocurra primero:
• Si el terminal de cualquier Switch ya procesado por la búsqueda está conectado a un
nodo de conectividad con un terminal de una BusBarSection. 
• Si el terminal de cualquier Switch ya procesado por la búsqueda está conectado a un
nodo de conectividad con el terminal de cualquier otro equipo (ya sea otra rama como
como un ACLineSegment, TransformerWinding o un dispositivo de derivación como un
SynchronousMachine, EquivalentLoad, etc.) que no sea la rama de referencia de
cuyos terminales se inició la búsqueda. 
Nota: A los efectos de la lógica de generación automática, se supone que todos
Los compensadores de serie se modelan como ramas individuales. Esto implica que una parada
se alcanza el punto cuando una búsqueda que comienza en una rama llega a la terminal cercana / lejana
de un compensador de serie.
La generación automática llena el registro Dependiente del equipo en serie para la sucursal como
colección de EquipmentLimitComponents que hacen referencia a todos los equipos incluidos en el
búsqueda de conectividad descrita anteriormente. Esto incluye la rama desde cuyas terminales el
comienza la búsqueda y todos los interruptores, CT y WT están conectados entre sí a través de sus
terminales.
Todo el EquipmentLimitSeriesComponent generado automáticamente tendrá el indicador TOPONLY establecido
a decir verdad. El usuario tiene la opción de examinar el equipo dependiente de la serie y el
objetos dentro de esa colección y usar medios manuales para excluir (o insertar) opcionalmente
EquipmentLimitSeriesComponentes que no se desean (o no se incluyeron) a través de
generación antes de que se transforme a la base de datos de clasificación dinámica en EMS. los
La clase EquipmentLimitComponent tiene un atributo booleano Excluir que permite al usuario
excluir un Equipo de una o más agrupaciones. Si un EquipmentLimitComponent tiene
este TOPONLY booleano configurado manualmente por el usuario, la siguiente generación automática incremental
no dará lugar a que EquipmentLimitComponent se genere automáticamente como parte de esa agrupación. 
Antes de ejecutar la lógica de generación automática, los usuarios deben establecer el atributo booleano
AutoGeneration en la tabla DynamicRatingConfiguration en True. La lógica de generación automática
restablece el atributo al final de su ejecución. La lógica de generación automática utiliza un
enfoque incremental que no destruye los objetos generados automáticamente existentes antes de
ejecución. 

Propietario: consulte la página de derechos de autor
110
Modelado de red
Guía de modelado EMS de e-terra source
2.6.6 Flujo de trabajo de modelado de clasificación dinámica
El modelo de clasificación dinámica debe realizarse después del equipo del sistema de potencia, incluyendo
transformador de corriente y trampas de agua , ya están modeladas en fuente e-terra . El seguimiento
Se sugieren pasos para el modelado de calificación dinámica:
1. Seleccione las sucursales para participar en DynamicRatings. (Actualmente, solo ACLineSegment
incluidos aquellos con el conjunto de atributos ZeroImpedanceLine, SeriesCompensator y
TransformerWinding califica.)
2. Ejecute Dynamic Rating en la validación del espacio de trabajo.
3. Excluya manualmente una instancia de un equipo de una o más agrupaciones.
4. Agregue más datos específicos de Dynamic Ratings, como el modelado de WeatherStations y
TemperatureDependencyModels.
5. Añada definiciones de alarmas y medidas específicas de Dynamic Ratings.
6. Ejecute la validación general del espacio de trabajo (según la propiedad de metadatos y la asociación
definición; Actualmente no existe un módulo de calificación dinámica dedicado en la fuente e-terra ).
7. Exportar al modelo DYNRTG de la plataforma e-terra .
2.6.7 Restricciones del modelo de clasificación dinámica
La validación de la calificación dinámica no está completa en la versión actual de la fuente de e-terra . Ser
consciente de las siguientes restricciones:
• Una rama puede tener tablas de límite de temperatura (hasta seis para las tres condiciones
y dos extremos) o modelos polinomiales (hasta seis para las tres condiciones y dos extremos),
pero no ambos.
• Para la tabla de límite de temperatura / tabla de polinomios / dependencia de límite programado, generalmente
Modele tres registros / conjuntos para condiciones normales, de emergencia y de eliminación de cargas. Si no todos
de ellos están disponibles, se deben modelar los datos de condiciones normales. Los limites
correspondiente a la misma temperatura o la misma temporada debe ser:
NormalLimit <= EmergencyLimit <= LoadSheddingLimit
• Los puntos de temperatura deben ser los mismos en la tabla de Límite de temperatura con el mismo
EMSNames para la normalización.
• Todos los componentes EquipmentLimitSeriesComponents participantes (sucursales, conmutadores, CT y WT)
debe tener la asociación WeatherStation y GeographicalRegion definida. 

Propietario: consulte la página de derechos de autor
111
Modelado de red
Guía de modelado EMS de e-terra source
2.7 Esquemas de acciones correctivas
Los esquemas de acciones correctivas (RAS) son acciones automáticas tomadas en el campo en un esfuerzo por
evitar sobrecargas o la pérdida de equipo en caso de que un evento o eventos predefinidos
ocurrir, como la pérdida de múltiples líneas de transmisión. Los RAS se implementan en etapas, con
cada etapa asociada con un conjunto de disparadores, y cada disparador vinculado con un disparador
condición, así como sus acciones de protección asociadas. Los elementos que se monitorean son
denominadas "condiciones de activación", que hacen que se implemente el RAS. Cada
etapa tiene una prioridad que define la secuencia bajo el esquema de acción correctiva principal.
La misma definición se aplica a StageTrigger en la etapa principal.
Para cada etapa se define un conjunto de acciones para reducir o paliar la sobrecarga. Estas acciones
se denominan "acciones de protección". Del mismo modo, los planes de acción correctiva (RAP) son preventivos
acciones ejecutadas manualmente.
Un RAP se modela como un caso especial de un RAS.
Las definiciones de RAS son luego evaluadas e implementadas por aplicaciones de análisis de red,
como STNET, PWRFLOW, STCA y RTCA, en un esfuerzo por reducir las violaciones causadas por
el sistema actual (caso base) o la topología basada en contingencias.
A continuación se muestra la estructura de modelado de un esquema de acción correctiva.
2.7.1 Esquemas de acciones correctivas
Un RAS se modela para representar un esquema de acción correctiva ejecutado automáticamente, o un
plan de acción correctivo ejecutado manualmente. Puede definirse con una o más etapas (para
simular los efectos en cascada de los RAS).
2.7.2 Condición de disparo
Una condición de activación de RAS puede tener muchas puertas lógicas definidas y conectadas a cada
otros por ciertas reglas. Esto significa que una salida de puerta puede conectarse a la entrada de otra puerta. UNA
La salida de la condición de activación también puede conectarse a la entrada de una puerta. Debido a la complejidad de
la lógica de la puerta y la reutilización de la condición de activación, la condición de activación está definida
por separado de la etapa RAS, por lo que la misma condición de activación puede ser utilizada por múltiples
Esquemas de acciones correctivas
| - Condición de activación
| | - Puerta
| | - Pin
| - Etapa
| - StageTrigger
| - Acciones de protección
| - PrivateProtectiveAction
| - ProtectiveActionShared 

Propietario: consulte la página de derechos de autor
112
Modelado de red
Guía de modelado EMS de e-terra source
etapas (o varios desencadenantes en la misma etapa) en el mismo RAS. Esto evita definir el
la misma condición de activación nuevamente solo porque es utilizada por una etapa diferente. (En
e-terra platform 2.5, la misma condición de activación debe tener nombres diferentes).
define los desencadenantes, cada uno de los cuales está asociado con una condición desencadenante y un conjunto de
acciones protectoras.
Cada condición desencadenante puede tener una o más acciones de protección de diversos tipos. Si
Se definen múltiples acciones de protección para una condición desencadenante, se aplican juntas.
TriggerCondition también se puede definir como un disparador de comunicación o como un
Desencadenar.
2.7.3 Puerta
Una puerta es similar a una puerta lógica utilizada en el campo de la electrónica digital. Cada puerta tiene uno o
más pines de entrada y un pin de salida.
En el siguiente diagrama se muestra una puerta "Y" simple. Realiza el "Y" booleano
operación en todas las entradas y el resultado es la salida.
El modelo RAS admite combinaciones de puertas de prueba (EQ, NE, LT, GT, LE, GE), booleanas
puertas (AND, OR, NAND, EQV, NOT) y otras puertas aritméticas (SUM, MUL, DIV, SQR, EXP) de
los siguientes modelos de entrada de puerta (GateInputPins):
• La apertura de un dispositivo de conmutación se modela como un PinSwitch.
• Desenergización de rama / transformador (cualquiera de los extremos de la rama se abre o ambos extremos se abren)
se modela como un PinFlow con una asociación con el equipo y el terminal. Fluir en un
DC Line se modela como PinFlow con una asociación con DCLineSegment. Direccional
el flujo de rama (que puede ser telemedido) se modela como un PinFlow con una asociación
con el equipo y terminal.
• El flujo de ruta se modela como PinBranchGroup con una asociación con BranchGroup.
• El voltaje de nodo se modela como PinVoltage con una asociación con un ConnectivityNode.
• Algunos puntos SCADA definidos y mapeados a NETMOM como "medidas especiales" son
modelado como PinSpecialMeasurement con una asociación con SpecialMeasurement.
• La salida de otra puerta bajo la misma condición de activación se modela como PinGate.
• La salida de una condición de activación se modela insertando una entrada de puerta modelada como
PinTriggerCondition.
• El estado de derivación / bloqueo del convertidor de CC se modela como PinConverterStatus con una asociación
a DCConverter. Esta función solo está disponible para la plataforma e-terra 3.0.
Entradas
Salida
Y 

Propietario: consulte la página de derechos de autor
113
Modelado de red
Guía de modelado EMS de e-terra source
Un RAS también tiene funcionalidad para condicionar la acción de protección a un estado de armado,
si está disponible y ya está asignado al registro SpecialMeasurement.
2.7.4 Disparador de etapa / etapa
Un plan de acción correctiva puede tener varias etapas. Un desencadenante de etapa RAS está asociado con
una condición desencadenante. Cada condición de activación se define como un conjunto de puertas interconectadas
con entradas y salidas. Una de las salidas de las puertas se designa como
salida de la condición. La condición de activación suele ser una combinación lógica del sistema
condiciones usando las puertas lógicas.
2.7.5 Acción protectora
Una acción protectora puede ser una de las siguientes:
• Acción de apertura / cierre del interruptor modelada como ProtActSwitch con una asociación a Switch.
• Acción de apertura / cierre de ShuntCompensator modelada como ProtActShuntCompensator con un
asociación a ShuntCompensator.
• Acción de apertura / cierre de StaticVarCompensator modelada como ProtAct StaticVarCompensator
con una asociación a ShuntCompensator.
• Acción de apertura / cierre de DCPole modelada como ProtActDCPole con una asociación a DCPole.
• Regulación de corriente DCPole / potencia real modelada como ProtActDCPoleRegulation con un
asociación a DCPole.
• Regulación de corriente / potencia real de DCController modelada como ProtActDCController con un
asociación a DCController.
• Acción de eliminación / restauración de equipos de sucursales de red modelada como ProtActACLineSegment
con una asociación a ACLineSegment, ProtActSeriesCompensator con una asociación
a SeriesCompensator, o ProtActTransformerWinding con una asociación a
TransformerWinding.
• Reducción de generación de SynchronousMachine modelada como ProtActSynchronousMachine
con una asociación a SynchronousMachine. 
Los valores de "Reducir a" y "Reducir en" pueden provenir de una medida especial
valor o un valor fijo introducido por el usuario.
• Reducción de carga de carga equivalente modelada como ProtActEnergyConsumer con un
asociación a EquivalentLoad. 
Los valores de "Reducir a" y "Reducir en" pueden provenir de una medida especial
valor o un valor fijo introducido por el usuario.
• Operación de eliminación / restauración de SynchronousMachine modelada como
ProtActSynchronousMachineMove con una asociación a SynchronousMachine. 

Propietario: consulte la página de derechos de autor
114
Modelado de red
Guía de modelado EMS de e-terra source
• Eliminación / restauración de carga equivalente modelada como ProtActEnergyConsumerMove con un
asociación a EquivalentLoad. 
• Reducción de generación de subestaciones modelada como una ProtActSubStation con una asociación a
Subestación. 
Esto se logra poniendo las unidades fuera de línea dentro de la estación para que el total
la generación se reduce en al menos XX MW.
• SharedProtectiveAction modelada como ProtActShared con una asociación a
SharedActions.
Los siguientes elementos solo están disponibles para la plataforma e-terra 3.0:
• Regulación de voltaje ShuntCompensator modelada como ProtActShuntCompensatorReg para establecer
el voltaje objetivo con una asociación a ShuntCompensator. "Reducir a / por" y
No se admite la opción "Reducir por porcentaje".
• Regulación de voltaje StaticVarCompensator modelada como ProtActSVCReg para establecer el objetivo
voltaje con una asociación a ShuntCompensator. "Reducir hasta / por" y "Reducir por
Porcentaje ”no son compatibles.
• Regulación de voltaje del cambiador de tomas del transformador modelado como ProtActVoltTapchanger con un
asociación al tipo de voltaje TapChanger. "Reducir hasta / en" y "Reducir por porcentaje"
no son compatibles.
• Regulación de potencia real del cambiador de tomas de transformador modelada como ProtActPhaseShifter con un
asociación al cambiador de fase tipo TapChanger. Se admite "Reducir a / por", pero "Reducir
Por porcentaje ”no es compatible.
• Cambiador de tomas de transformador AVR activado / desactivado modelado como ProtActTapchangerSet con un
asociación al tipo de voltaje TapChanger.
• Regulación de voltaje SynchronousMachine modelada como ProtActSynMachineReg con un
asociación a SynchronousMachine.
• Acción de eliminación / restauración de SynchronousMachine modelada como ProtActSynMachineMove con
una asociación a SynchronousMachine.
• Suspensión SynchronousMachine AGC modelada como ProtActSynMachineAGC con un
asociación a SynchronousMachine.
• StationReduction modelado como ProtActStationReduction con una asociación a
Subestación.
• Suspensión AGC de subestación modelada como ProtActStationAGC con una asociación a
Subestación.
• Estado de bypass / bloqueo de DCConverter modelado como ProtActDCConverter con una asociación
a DCConverter.
Tenga en cuenta que todas las acciones de protección definidas en StageTrigger (excepto
SharedProtectiveAction) son acciones privadas para el esquema de acción correctiva principal. 

Propietario: consulte la página de derechos de autor
115
Modelado de red
Guía de modelado EMS de e-terra source
2.7.6 Acción protectora compartida
Todas las acciones de protección específicas para diferentes dispositivos mencionadas en las secciones anteriores
también se puede modelar como acciones compartidas. El uso de una definición de acción protectora compartida evita
Definición duplicada de acciones de protección privada para diferentes esquemas de acciones correctivas.
2.7.7 Esquemas de acciones correctivas en DCP
Los esquemas de acciones correctivas (RAS) se admiten actualmente en DCP. Sin embargo, debe tenerse en cuenta
que no se admiten las siguientes funciones específicas de RAS:
• No se admite el armado en todos los niveles (RAS, Stage y todas las acciones de protección).
• No se admite la condición de activación de comunicación.
• Solo se admiten los siguientes tipos de puertas: AND, OR, NOT, GT, GE, LT, LE, EQ y NE.
• Sólo se admiten las siguientes entradas de puerta: PinFlow, PinVoltage, PinBranchGroup y
PinGate. No se admite el valor absoluto de PinFlow.
• Solo se admiten los siguientes tipos de acciones de protección:
- ACLineSegment / SeriesCompensator / TransformerWinding (Eliminar / Restaurar)
- EquivalentLoad / SynchronousMachine (Reducir / eliminar)
- Subestación: AGCsuspension
- ShuntCapacitor / StaticVarCompensator: Quitar
2.8 Modelado de la guía del operador
En la plataforma e-terra 3.0, el modelado de la guía del operador se ha fusionado en RASMOM
base de datos. El modelado de la guía del operador en e-terra source utiliza las mismas estructuras de datos
descrito en la sección 2. 7 Esquemas de acciones correctivas, excepto que solo el texto de la guía del operador
puede ser la acción protectora, en lugar de las acciones del dispositivo. Además, solo se permite una etapa para
cada guía del operador RemedialActionScheme.
2.9 Modelado dinámico de reserva reactiva
En la plataforma e-terra 3.0, el modelado dinámico de reserva reactiva se ha fusionado en el
Base de datos RASMOM. El modelado dinámico de reserva reactiva en la fuente e-terra no ha sido
implementado completamente.
2.10 Parámetro de red en soporte por unidad
El estándar CIM define muchos parámetros de red en unidades de ingeniería, como Ohms
y Siemens, cuya fuente e-terra sigue en la definición de metadatos. Cuantos sean

Propietario: consulte la página de derechos de autor
116
Modelado de red
Guía de modelado EMS de e-terra source
las empresas modelan estos parámetros por unidad (pu). Estos parámetros deben ser
transformado de por unidad a unidades de ingeniería durante un EMS a una importación de fuente e-terra , y
luego retroceda al revés durante una fuente e-terra para exportar EMS. Para los que están familiarizados
con parámetros en el sistema por unidad, es muy difícil verlos en unidades de ingeniería.
También podrían confundirse con los parámetros de la fuente e-terra en unidades de ingeniería, mientras que
Los mismos parámetros, por unidad, aparecen en las pantallas de resumen. Debido a esto, un parámetro
La función de conversión se agrega a la fuente e-terra que los usuarios pueden ingresar y ver los parámetros en
tanto por unidad de ingeniería como por unidad. La conversión la realiza automáticamente el
función de activación del espacio de trabajo correspondiente.
Los siguientes dispositivos tienen parámetros en por unidad agregados en paralelo con el existente
parámetros. 
• ACLineSegment / SeriesCompensator / Conductor: BCHPU, B0CHPU, G0CHPU, GCHPU,
RPU, R0PU, XPU, X0PU, BaseMVAPU, BaseKVPU, CalculateEngineeringFromPU
• EquivalentBranch: RPU, R0PU, XPU, X0PU, BaseMVAPU, BaseKVPU,
CalcularIngenieríaDesdePU
• EquivalentShunt: BPU, B0PU, GPU, G0PU, BaseMVAPU, BaseKVPU,
CalcularIngenieríaDesdePU
• SynchronousMachine: RPU, R0PU, XPU, X0PU, XQuadSubtransPU, XQuadSyncPU,
XQuadTransPU, BaseMVAPU, BaseKVPU, CalculateEngineeringFromPU
• TransformerWinding: BPU, B0PU, B0ShuntPU, BMagSatPU, BMagPU, GPU,
G0PU, G0ShuntPU, GMagPU, RPU, R0PU, RGroundPU, XPU, X0PU, XGroundPU, BaseMVAPU,
BaseKVPU, CalculateEngineeringFromPU
Tenga en cuenta que DCLineSegment solo puede tener parámetros en la unidad de ingeniería.
Además, se agregan dos valores base, BaseMVAPU y BaseKVPU, para el parámetro
conversión. El valor predeterminado para BaseMVAPU es 100 MVA y el baseKV para BaseKVPU.
El indicador CalculateEngineeringFromPU indica la fuente de datos original, de ingeniería
unidad o por unidad. También activa la conversión de parámetros adecuada según la fuente de datos.
La interfaz de usuario también atenuará los parámetros convertidos desde la fuente. por
Por ejemplo, si los datos son por unidad, el parámetro de la unidad de ingeniería aparecerá en gris.
ya que se convierte de por unidad. 
Durante un e-terra fuente de e-terra plataforma de exportación a NETMOM, la unidad de ingeniería
El parámetro se convierte a por unidad basado en 100 MVA, que es el único MVA base permitido en
la base de datos NETMOM para el sistema EMS de GE.
2.11 Orden de exportación de datos de red
Cuatro banderas en la tabla NetworkConfiguration controlan el orden de exportación de
Región geográfica (CO), Región subgeográfica (DV), Área de carga (LDAREA) y otras
registros. Para los primeros tres tipos de registro, la instancia de exportación está en orden alfanumérico si el
el indicador correspondiente (alphasortco, alphasortfv y alphasortldarea) se establece en True. El último
flag (alphasortothers) se aplica a otros registros, incluidos: 

Propietario: consulte la página de derechos de autor
117
Modelado de red
Guía de modelado EMS de e-terra source
• ShuntCompensator (CP)
• Carga equivalente (LD)
• Interruptor (CB)
• SynchronousMachine (UN)
• ACLineSegment / SeriesCompensator (LN / ZBR) 
• PowerTransformer (XFMR)
• TransformerWinding (XF)
• Subestación (ST)
• StaticVarCompensator (SVS)
• Carga auxiliar (AUX)
• Línea (LINE)
• HostControlArea (AREA)
• MonitoredGroup (MONGRP)
• ConnectivityNode (ND)
• DCPole (POLE)
• DCConverter (DCCNV)
• DCLineSegment (DCLN)
Los siguientes registros se exportan según su orden de clasificación:
• BranchLimitPriority (BRLIM)
• Diferentes límites operativos establecidos
(LNLIM / LNLIMA / ZBLIM / ZBLIMA / XFLIM / XFLIMA / NDLIM / NDLIMA)
Para los registros exportados que no tienen un indicador SortOrder, el orden de clasificación predeterminado es
alfanumérico para los siguientes registros:
• AccuracyClass (ACURCY)
• NetworkAlarm (CAT)
• LoadType (LDTY)
• VoltageLimitSet (VLIM)
• Diferentes curvas (TAB)
• Diferentes horarios (SKED)
• DCController (DCCTL)
• Medición especial (SPMEAS)
• SumMeasurement (SUMM)
• AbnormalDate (ABDATE)
El voltaje base (VL) se exporta según el valor nominal del voltaje. Si se establece el indicador SortOther
a True, VoltageLevel (KV) se exporta según el orden de clasificación; de lo contrario, el voltaje base
se utiliza el valor nominal. Los puntos de datos de curva / programación y los registros relacionados se ordenan según
Requisitos del modelo de red EMS.
El orden de exportación de ContingencyGroup (CONGRP), Ctg_CtgGroup (CTGRP) y Contingency
(CTG) se decide mediante el indicador alphasortctgs en la tabla ContingencyConfiguration. Si la bandera
se establece en verdadero, los registros CTGS se exportan alfanuméricamente. De lo contrario, se ordenan
por SortOrder. 

Propietario: consulte la página de derechos de autor
118
Modelado de red
Guía de modelado EMS de e-terra source
Para los registros RAS, RemedialActionScheme y TriggerCondition se exportan según el
Orden de clasificación. Stage y StageTrigger se exportan según el atributo Prioridad.
La mayoría de los registros de clasificación dinámica se exportan según el orden de EMSName. Temporada
se exporta según la hora de inicio.
2.12 Reglas de validación del modelo de red
Muchas de las reglas de validación del modelo de red se implementan en el atributo y
definiciones de asociación de la entidad de metadatos como rango de datos, longitud de cadena y
cardinalidad de asociación. Estas reglas del modelo de red se aplican durante la entrada de datos. En
Además de estas, las siguientes reglas se definen en los módulos de validación de red, que
solo se activan como parte de la validación completa y la validación del modelo de red.
• ACLineSegment_TwoTerminals: ACLineSegment solo puede tener dos terminales.
• ACLine_NearAndFarTerminal: ACLineSegment solo tiene una terminal cercana y una lejana.
• AreaLoadCurve_Unique: AreaLoadCurve EMSName debe ser globalmente único.
• AuxLoadVoltLimitCurve_Unique: AuxLoadVoltLimitCurve EMSName debe ser global
único.
• AuxiliaryLoad_OneTerminal: AuxiliaryLoad solo puede tener un terminal.
• BaseVoltage_Unique: BaseVoltage EMSName debe ser globalmente único.
• BusBarSection_OneTerminal: BusBarSection solo puede tener un terminal.
• Company_Unique: EMSName debe ser único a nivel mundial.
• ConnectivityNode_EMSNameLength: AC Node EMSName solo puede tener cuatro caracteres
mientras que DC puede tener ocho caracteres.
• ContingencyConfig_OneRow: hay una instancia de ContingencyConfiguration.
• DCConverter_MinExtinctionAngleLessThanMaxExtinctionAngle: DCConverter mínimo
El ángulo de extinción debe ser menor que el ángulo máximo de extinción.
• DCConverter_MinFiringAngleLessThanMaxFiringAngle: DCConverter mínimo de disparo
El ángulo debe ser menor que el ángulo máximo de disparo.
• DCConverter_PositiveBridgeNominalVolt: El voltaje nominal del puente DCConverter debe
ser positivo.
• DCConverter_PositiveCurrentRating: La clasificación de corriente del DCConverter debe ser positiva.
• DCConverter_ThreeTerminals: DCConverter debe tener tres terminales.
• DCLineSegment_PositiveR: DC LineSegment debe tener una reactancia positiva.
• EquivalentBranch_TwoTerminals: EquivalentBranch solo puede tener dos terminales.
• EquivalentLoad_OneTerminal: EquivalentLoad solo puede tener una terminal. 

Propietario: consulte la página de derechos de autor
119
Modelado de red
Guía de modelado EMS de e-terra source
• EquivalentShunt_OneTerminal: EquivalentShunt solo puede tener una terminal.
• GeographicalRegion_Unique: GeographicalRegion EMSName debe ser globalmente único.
• HostControlArea_Unique: HostControlArea EMSName debe ser globalmente único.
• Line_Unique: la línea EMSName debe ser globalmente única.
• LoadArea_Unique: LoadArea EMSName debe ser globalmente único.
• LoadBasedRegSched_Unique: Programa de regulación basado en carga EMSName debe ser
único a nivel mundial.
• LoadType_Unique: Loadtype EMSName debe ser globalmente único.
• LoadVARSchedule_Unique: la programación de Load Var EMSName debe ser globalmente única.
• MVARCapabilityCurve_Unique: MVARCapabilityCurveEMSName debe ser globalmente
único.
• NetworkConfig_OneRow: la tabla de configuración de red puede tener una instancia.
• PhaseShifterImpedanceCurve_Unique: PhaseShifterImpedanceCurve EMSName debe
ser globalmente único.
• PowerTransformer_WindingCardinality: PowerTransformer debe tener solo uno
