devanado primario, un devanado secundario y un devanado terciario si es de tres
transformador de bobinado.
• PowerTransformer_WindingCount: Si es un transformador de tres devanados (indicado por el
punto medio no nulo), debe tener tres devanados de transformador. De lo contrario, dos
devanados de transformadores. Actualmente desactivado. No aplica para transformadores con más
de tres devanados.
• RegulationSchedule_Unique: RegulationSchedule EMSName debe ser único a nivel mundial.
• SVC_InductiveRatingLessThanCapacitiveRating: Compensador de variación estático inductivo
La clasificación debe ser menor que la clasificación capacitiva.
• SVC_LowVoltChngThreLessThanHighVoltChngThre: Compensador de var estático de bajo voltaje
El umbral debe ser menor que el umbral superior.
• SVC_PCMVARMaxGreaterThanSSMVARMax: Post contingencia del compensador de variación estática
MVAR máximo debe ser mayor que el MVAR máximo de estado estacionario.
• SVC_PCMVARMinLessThanSSMVARMin: Post contingencia del compensador de variación estática
MVAR mínimo debe ser menor que el MVAR mínimo de estado estable.
• SVC_SSMVARMinLessThanSSMVARMax: Mínimo de estado estable del compensador de variación estática
MVAR debe ser menor que el MVAR máximo.
• Season_Unique: el nombre de la temporada debe ser único a nivel mundial.
• SeriesCompensator_NearAndFarTerminal: SeriesCompensator solo tiene uno cerca
terminal y una terminal lejana. 

Propietario: consulte la página de derechos de autor
120
Modelado de red
Guía de modelado EMS de e-terra source
• SeriesCompensator_TwoTerminals: SeriesCompensator tiene sólo dos terminales.
• ShuntCompensator_NonNullLoadBasedRegSched: si el indicador LoadBaseReg se establece en
Es cierto, se debe seleccionar la programación LoadBasedRegulation.
• ShuntCompensator_OneTerminal: ShuntCompensator solo puede tener un terminal.
• ShuntSensitivity: La sensibilidad de voltaje del ShuntCompensator no puede ser nula.
• StaticVarCompensator_OneTerminal: StaticVarCompensator solo puede tener una
terminal.
• StationSupplyWRCurve_Unique: StationSupplyWRCurve EMSname debe ser globalmente
único.
• Substation_Unique: el nombre EMS de la subestación debe ser exclusivo a nivel mundial.
• SwitchSchedule_Unique: el programa de conmutación EMSname debe ser globalmente único.
• Switch_NearAndFarTerminal: Switch solo puede tener una terminal cercana y una lejana.
• Switch_NonNullSwitchSchedule: si el indicador de pronóstico del cambio se establece en verdadero, el
Se debe seleccionar el horario.
• Switch_TwoTerminals: El interruptor solo puede tener dos terminales.
• SynchronousMachine_NonNullLoadBasedRegSched: si SynchronousMachine
El indicador LoadBasedReg se establece en verdadero, se debe seleccionar el programa de regulación basado en la carga.
• SynchronousMachine_OneTerminal: SynchronousMachine solo puede tener un terminal.
• SynchronousMachine_PositiveX0: La impedancia cero de SynchronousMachine debe ser
positivo.
• SynchronousMachine_PositiveXDirectSubtrans: SynchronousMachine directo
La impedancia subtransitoria debe ser positiva.
• SynchronousMachine_PositiveXDirectTrans: Transitorio directo de SynchronousMachine
la impedancia debe ser positiva.
• TapChangerMatchingEntries: si TapChangers tienen el mismo EMSName, su
pasos altos, retraso inicial, paso neutral, retraso posterior, incremento o paso de voltaje de paso
incremento de desplazamiento de fase, curva de relación de derivación, curva de impedancia del transformador y desplazador de fase
La curva de impedancia debe coincidir.
• TapRatioCurve_Unique: TapRatioCurve EMSname debe ser globalmente único.
• TerminalHasParent: el terminal debe pertenecer a un tipo de equipo.
• TransformerImpedanceCurve_Unique: TransformerImpedanceCurve EMSname debe
ser globalmente único.
• TransformerWinding_NotZeroX: TransformerWinding primario no puede tener cero
resistencia reactiva.
• TransformerWinding_OneTerminal: TransformerWinding solo puede tener un terminal. 

Propietario: consulte la página de derechos de autor
121
Modelado de red
Guía de modelado EMS de e-terra source
• ValidNominalVoltage: el voltaje nominal de BaseVoltage no puede ser menor que cero.
• VoltageLevelNesting: el límite de voltaje bajo del nivel de voltaje debe ser menor que el voltaje alto
límite.
• VoltageLevel_NodeCount_NMD861: VoltageLevel debe tener al menos una conectividad
nodo debajo de él. Es solo para algunos clientes y ahora está deshabilitado.
• VoltageLevels: VoltageLevel el voltaje base debe estar entre HighVoltageLimit y
LowVoltageLimit. La baja tensión debe ser superior a 0,2 KV y la alta tensión
debe ser inferior a 2000 KV. Los umbrales se pueden personalizar,
• VoltageSourceConverter_VoltageRating: El voltaje nominal del VoltageSourceConverter debe
ser positivo.
• VoltageSourceConverter_VoltageSetpoint: si el voltaje del VoltageSourceConverter
el punto de ajuste se ingresa manualmente, el voltaje debe ser positivo.
• ACLineSegmentZeroImpedanceR: actualmente deshabilitado. No se aplica a líneas equivalentes.
• ACLineSegmentZeroImpedanceX: actualmente deshabilitado. No se aplica a líneas equivalentes.
• ACLineSegment_R0LessThanX0: actualmente deshabilitado. No se aplica a líneas equivalentes.
• ACLineSegment_RLessThanX: actualmente deshabilitado. No se aplica a líneas equivalentes.
• Net_AbnormalDate: la hora de inicio de la fecha anormal no debe ser posterior a la hora de finalización.
• Net_ACLineSegment_R0X0Are0: para la definición de cortocircuito, ACLineSegment R0 y X0
no deben ser ambos cero.
• Net_ACLineSegment_RXAre0: Para impedancia distinta de cero, ACLineSegment R y X deben
no ambos sean cero.
• Net_ACLineSegmentTopology: ACLineSegment cerca del nivel de voltaje del terminal debe ser el
igual que su nivel de voltaje cercano.
• Net_ACLineSegmentTopology2: El nivel de voltaje del terminal lejano de ACLineSegment debe ser el
igual que su nivel de voltaje lejano.
• Net_AreaLoadCurvePoints: para los puntos AreaLoadCurve, Value1 y Value2 no deben ser
nulo.
• Net_AuxiliaryLoadTopology: El nivel de voltaje del terminal de carga auxiliar debe ser el mismo que
su nivel de voltaje.
• Net_AuxLoadVoltLimitCurve: AuxLoadVoltLimitCurve Y2Value debe ser menor que
Y1Value.
• Net_AuxLoadVoltLimitCurve2: AuxLoadVoltLimitCurve Y4Value debe ser menor que
Y3Value.
• Net_BranchGroupNoChildren: BranchGroup debe tener al menos uno
BranchGroupTerminals. 

Propietario: consulte la página de derechos de autor
122
Modelado de red
Guía de modelado EMS de e-terra source
• Net_CPTopology: el nivel de voltaje del terminal ShuntCompensator debe ser el mismo que su
Nivel de voltaje.
• Net_DCConverterAngleRange: Si DCConverter referenciado DCPole está en regulación de ángulo
modo, el ángulo de regulación no debe ser mayor que MaxFiringAngle y
MaxExtinctionAngle.
• Net_DCConverterAngleRange2: Si DCConverter referenciado DCPole está en regulación de ángulo
modo, el ángulo de regulación no debe ser menor que MinFiringAngle y
MinExtinctionAngle.
• Net_DCConverterTopology: el nivel de voltaje del terminal de CA del DCConverter debe ser el mismo
como su nivel de voltaje.
• Net_DCConverterTransformer: El devanado del transformador con referencia a DCConverter debe
El nivel de voltaje primario y DCConverter debe ser el mismo que el del transformador
nivel de voltaje de bobinado.
• Net_DCPoleNoDCConverter: cuando NMDLOGEDC = 1 y DCPole no tiene ninguna
DCConverter referenciado.
• Net_DCPoleRegulation: DCPole está en modo de regulación de energía, pero no hay regulación
definición.
• Net_DCPoleRegulation2: DCPole está en modo de regulación actual, pero no hay
definición de regulación.
• Net_DCPoleRegulation3: DCPole está en modo de regulación de voltaje, pero no
definición de regulación.
• Net_DCPoleRegulation4: DCPole está en modo de regulación de ángulo, pero no hay regulación
definición.
• Net_DCPoleRegulationMode: DCPole no debe tener múltiples modos de regulación
definido.
• Net_EquivalentBranch_R0X0Are0: para la definición de cortocircuito, EquivalentBranch R0 y
X0 no deben ser ambos cero.
• Net_EquivalentBranch_RXAre0: EquivalentBranch R y X no deben ser ambos cero.
• Net_EquivalentLoadTopology: el nivel de voltaje del terminal ShuntCompensator debe ser el
igual que su nivel de voltaje.
• Net_LineNoChildren: la línea debe tener al menos un ACLineSegment o
SeriesCompensador definido.
• Net_LineType_R0X0AreNull: para la definición de cortocircuito, LineType R0 y X0 no deben
ambos son cero.
• Net_LineTypeRXAre0: LineType R y X no deben ser ambos cero.
• Net_LoadVARSchedulePoints: el punto de LoadVarSchedule Value1 no debe estar vacío o
nulo. 

Propietario: consulte la página de derechos de autor
123
Modelado de red
Guía de modelado EMS de e-terra source
• Net_MutualCouplingX0R0: para la definición de cortocircuito, el acoplamiento mutuo R0 y X0 deben
no ambos sean cero.
• Net_MVARCapabilityCurve: MVAR Capability Curve Y1Value no debe ser mayor que
Y2Value.
• Net_RegulationSchedulePoints: Los puntos Value1 o Value2 de RegulationSchedule no deben
estar vacío o nulo.
• Net_SeriesCompensator_R0X0Are0: para la definición de cortocircuito, SeriesCompensator R0
y X0 no deben ser ambos cero.
• Net_SeriesCompensator_RXAre0: SeriesCompensator R y X no deben ser ambos cero.
• Net_SeriesCompensatorTopology: SeriesCompensator cerca del nivel de voltaje del terminal
debe ser el mismo que su nivel de voltaje cercano.
• Net_SeriesCompensatorTopology2: El nivel de voltaje del terminal lejano del SeriesCompensator debe
ser el mismo que su nivel de voltaje lejano.
• Net_ShortCircuitACLineSegment: para la definición de cortocircuito, ACLineSegment R0 o X0
no debe ser nulo o vacío.
• Net_ShortCircuitEquivalentBranch: para la definición de cortocircuito, EquivalentBranch R0 o
X0 no debe ser nulo ni estar vacío.
• Net_ShortCircuitEquivalentShunt: Para definición de cortocircuito, EquivalentShunt G0 o B0
no debe ser nulo o vacío.
• Net_ShortCircuitMutualCoupling: para definición de cortocircuito, acoplamiento mutuo R0 y X0
no deben ser ambos cero.
• Net_ShortCircuitSeriesCompensator: para la definición de cortocircuito, SeriesCompensator R0
o X0 no debe ser nulo o vacío.
• Net_ShortCircuitSVS: Para la definición de cortocircuito, Static Var Compensator Rampdelay,
RampDurationThreshold, QExceedDurationSteadyState, HighVoltageChangeThreshold,
LowVoltageChangeThreshold, PostContingencyMVARMax, SteadyStateMVARMin,
SteadyStateMARMax, CapactiveRating o InductiveRating no deben ser nulos ni estar vacíos.
• Net_ShortCircuitSynchronousMachine: para la definición de cortocircuito, SynchronousMachine
X0, XDirectTrans o XDirectSubtrans no deben ser nulos ni estar vacíos.
• Net_ShortCircuitTransformerWinding: para definición de cortocircuito, bobinado de transformador
R0 o X0 no deben ser nulos ni vacíos.
• Net_StaticVarTopology: El nivel de voltaje del terminal del compensador de Var estática debe ser el
igual que su nivel de voltaje.
• Net_SumMeasurementNoChildren: la medición de la suma debe tener al menos un hijo
record summeasurement_member.
• Net_SwitchSchedulePoints: el punto de programación del conmutador Value1 no debe ser nulo. 

Propietario: consulte la página de derechos de autor
124
Modelado de red
Guía de modelado EMS de e-terra source
• Net_SwitchTopology: el nivel de voltaje del terminal del interruptor debe ser el mismo que su voltaje
nivel.
• Net_SynchronousMachineTopology: el nivel de voltaje del terminal SynchronousMachine debe
sea ​​el mismo que su nivel de voltaje.
• Net_TapChangerRegulation: hay un nodo de regulación pero no una definición de sensibilidad.
• Net_TransformerWinding_R0X0Are0: para definición de cortocircuito, bobinado primario R0 y
X0 no deben ser ambos cero para un transformador de dos devanados.
• Net_TransformerWinding_RXAre0: para definición de cortocircuito, devanado primario R y X
no deben ser ambos cero para un transformador de dos devanados.
• Net_TransformerWindingTopology: El nivel de voltaje del terminal de
sea ​​el mismo que su nivel de voltaje.
• Net_ZBRVoltageMismatch: Niveles de voltaje cercano y lejano del segmento ACLine de impedancia cero
son diferentes.
• Network_GeographicalRegion: la aplicación de red necesita al menos una
Región geográfica.
• Network_GeographicaRegionDVCount: GeographicalRegion debe tener al menos una
SubGeographicalRegion.
• Network_SubGeographicalRegion: la aplicación de red necesita al menos una
SubGeographicalRegion.
• Network_SubGeographicalRegionSTCount: SubGeographicalRegion debe tener al menos
una subestación.
• Network_Substation: la aplicación de red necesita al menos una subestación.
• NetworkConfig_OneRow: la tabla de configuración de red solo puede tener una fila.
• NetworkConfiguration_BSABVLLessThanBSABVH: Tabla de configuración de red BSABVH
debe ser mayor que BSABVL.
• DCConverterNodeTypeError: el devanado del transformador conectado DCConverter está regulando
un nodo AC.
• DCConverterTapError: FixedTapSetting está fuera del rango de tap del transformador
cambiador de tomas sinuoso.
• DuplicatedLoadTransfer: ToLoad duplicado en la definición de LoadTransfer.
• DuplicatedSchedule: programas de intervalos regulares (AreaLoadCurve, RegulationSchedule,
SwitchSchedule, LoadVarSchedule) no debe tener el mismo EMSName.
• LimitsError: Los valores límite OperationalLimit / VoltageLimit no están en el orden correcto en
su registro de padres.
• RecordCountZero: Network GeographcialRegion, SubGeographicalRegion y
El recuento de registros de la subestación no debe ser cero. 

Propietario: consulte la página de derechos de autor
125
Modelado de red
Guía de modelado EMS de e-terra source
• Net_BaseVoltageNoReference: los niveles de voltaje no hacen referencia al BaseVoltage.
• Net_SynchronousMachineParticipationFactor: SynchronousMachine
El factor de participación largo / corto / normal no debe ser cero.
• Net_SynchronousMachineOperatingMW: El valor mínimo o máximo de SynchronousMachine
El límite operativo está vacío y el valor predeterminado es cero.
• Net_MVARCapbilityCurveData: MVARCapbilityCurve tiene un punto de datos con MaxVAR <0 o
MinVar> 0.
• Net_EquivalentBranchTerminalName: EquivalentBranch Terminal EMSName debe ser
lo mismo que EquivalentBranch EMSName.
• Net_ConnectivityNodeNoTerminal: el nodo de conectividad no tiene ningún dispositivo
terminal conectado a él.
• Net_3TransformerWinding_RXAre0: Cada devanado del transformador de tres devanados
no puede tener tanto R como X ser 0.
• Net_3TransformerWinding_R0X0Are0: Para la aplicación de cortocircuito, cada devanado de
el transformador de tres devanados no puede hacer que R0 y X0 sean 0.
• Net_PhaseShifterImpedanceCurveData: La curva de impedancia del desfasador no debe
tener un punto donde el valor Y1 = 1 y el valor X = 0.
• Net_PhaseShifterImpedanceCurveDataCount: la curva de impedancia del desfasador
debería tener más de un punto.
• Net_TransformerImpedanceCurveDataCount: La curva de impedancia del transformador debe
tener más de un punto.
• Net_TapRatioCurveDataCount: La curva de relación de derivación debe tener más de un punto.
• Net_SubstationHasParent: cada subestación con ForNetwork True debe asignarse a
una subregión geográfica.
• Net_BranchGroupTerminalEquipmentType: el tipo de equipo de un BranchGroup
La terminal debe ser AcLineSegment, SeriesCompensator o TransformerWinding.
Las siguientes reglas de validación del modelo de red solo están disponibles para la plataforma e-terra 3.0:
• DGP_MaxMin_RReserveLimit_InOrder: Reserva MVAR mínima de ReserveMonitoringGroup
El límite debe ser menor que el límite máximo de reserva MVAR.
• ReserveMonitoringGroup_Unique: ReserveMonitoringGroup EMSName debe ser
único a nivel mundial.
• ReserveMonitoringGroup_Mem_UniqueName: nombre de ReserveMonitoringGroup_Mem
debe ser único a nivel mundial.
En e-terra source , los usuarios pueden ingresar EMSNames para terminales o pueden usar otro
programa de validación (es decir, Autogeneración de nombres de terminales de red) para crear EMSNames
para ser coherente con el EMSName de sus padres. El programa de validación solo se puede activar
si TerminalNameAutoGeneration en la tabla NetworkConfiguration se establece en true. Si el

Propietario: consulte la página de derechos de autor
126
Modelado de red
Guía de modelado EMS de e-terra source
terminal pertenece a una rama, NetworkConfigurationTable tiene algunas opciones para decidir el
convenciones de nombres. Para los conmutadores, el terminal EMSName es el conmutador EMSName + '_ 1' / '_ 2'
dependiendo del extremo cercano o lejano.
Reglas de validación del modelo de contingencia
• CA_ContigencyCount: la definición de contingencia debe tener al menos una contingencia.
• CA_CtgGroupCount: la definición de contingencia debe tener al menos un CtgGroup.
• CA_Ctg_EquipmentComponent: Ctg_Equipment debe tener al menos un componente
seleccionado.
• CA_SwitchForCPRegulation: Advertencia: El interruptor definido en contingencia es utilizado por un
compensador shunt para regulación.
• ContingencyConfig_OneRow: la configuración de contingencia debe tener solo una fila.
• Contingency_CtgEquipmentCount: cada contingencia debe tener al menos una
Ctg_equipment definido.
• CtgGroup_CtgCount: cada CtgGroup debe tener al menos un Ctg (Ctg_CtgGroup) definido.
• CTGEquipmentBranchMridError: ACLineSegment o SeriesCompensatorDC
La asociación solo se aplica a DCPole o DCConverter / VoltageSourceConverter
definición de contingencia.
• CTGEquipmentMultiAssociationError: La definición de contingencia debe tener solo una
equipo, nodo de conectividad, subestación, controlador de cd o cambiador de tomas definido.
Reglas de validación del modelo de calificación dinámica
• DynamicRatingConfig_OneRow: la configuración de clasificación dinámica debe tener solo una
fila.
• Dynrtg_ACLinePolynomial: ACLineSegment debe tener tres modelos polinomiales
definido para condiciones normales, de emergencia y de corte de carga.
• Dynrtg_TransformerWindingPolynomial: TransformerWinding debe tener tres
modelos polinomiales definidos para condiciones normales, de emergencia y de deslastre de carga.
• Dynrtg_SeriesCompensatorPolynomial: SeriesCompensator debe tener tres
modelos polinomiales definidos para condiciones normales, de emergencia y de deslastre de carga.
• Dynrtg_SwitchPolynomial: Switch necesita tener tres modelos polinomiales definidos para
condiciones normales, de emergencia y de desconexión de carga.
• Dynrtg_ACLineSegmentMatch: EquipmentLimitSeriesComponent ACLineSegment
la asociación debe ser la misma que la serie principal SeriesEquipDependLimit ACLineSegment
asociación.
• Dynrtg_OneBranchACLineSegment: ACLineSegment debe tener hasta dos
SeriesEquipDependLimit.
• Dynrtg_OneBranchSeriesCompensator: SeriesCompensator debe tener solo una
SeriesEquipDependLimit. 

Propietario: consulte la página de derechos de autor
127
Modelado de red
Guía de modelado EMS de e-terra source
• Dynrtg_OneBranchTransformerWinding: TransformerWinding debe tener solo uno
SeriesEquipDependLimit.
• Dynrtg_PolynomialModel: El modelo de polinomio de temperatura tiene todos los coeficientes vacíos.
• Dynrtg_PolynomialModel2: El modelo de polinomio de temperatura tiene todos los coeficientes establecidos en
cero.
• Dynrtg_SeriesCompensatorMatch: Componente EquipmentLimitSeries
La asociación SeriesCompensator debe ser la misma que la del padre
SeriesEquipDependLimit SeriesCompensator asociación.
• Dynrtg_SEGCOACLineSegment: el componente ACLineSegment EquipmentLimitSeriesComponent
debe tener al menos un GeographicalRegion_Resource definido que coincida con el terminal.
• Dynrtg_SEGCOSeriesCompensator: The SeriesCompensator
EquipmentLimitSeriesComponent debe tener al menos un
GeographicalRegion_Resource definido.
• Dynrtg_SEGCOTransformerWinding: El TransformerWinding
EquipmentLimitSeriesComponent debe tener al menos un
GeographicalRegion_Resource definido.
• Dynrtg_SEGCOSwitch: El Switch EquipmentLimitSeriesComponent debe tener al menos
un GeographicalRegion_Resource definido.
• Dynrtg_SEGCOCT: El componente CurrentTransformer EquipmentLimitSeriesComponent debe
tener al menos un GeographicalRegion_Resource definido.
• Dynrtg_SEGCOHF: El componente WaveTrap EquipmentLimitSeriesComponent debe tener al menos
un GeographicalRegion_Resource definido.
• Dynrtg_TempDependLimitTableNoPoint: TempDependLimitTable debe tener al menos
un punto de temperatura.
• Dynrtg_Temperature: TemperatureLimitTablePoint temperatura debe ser superior a
la temperatura mínima y menor que la temperatura máxima.
• Dynrtg_Temperature2: TemperatureLimitTablePoint no debe tener ambos valores límite
y el porcentaje de límite establecido en cero.
• Dynrtg_TemperatureModel: ACLineSegment no debe tener ambas temperaturas
modelo polinomial y TempDependLimitTable.
• Dynrtg_TemperatureModel2: SeriesCompensator no debe tener ambas temperaturas
modelo polinomial y TempDependLimitTable.
• Dynrtg_TemperatureModel3: TransformerWinding no debe tener ambas temperaturas
modelo polinomial y TempDependLimitTable.
• Dynrtg_TemperatureModel4: El interruptor no debe tener polinomios de temperatura
model y TempDependLimitTable. 

Propietario: consulte la página de derechos de autor
128
Modelado de red
Guía de modelado EMS de e-terra source
• Dynrtg_TransformerWindingMatch: Componente EquipmentLimitSeries
La asociación TransformerWinding debe ser la misma que la del padre
SeriesEquipDependLimit TransformerWinding asociación.
• MissingTemperatureLimitWarning: Esta rama debe tener tres límites (Normal,
Emergency y LoadShedding) para la temperatura.
• NetworkAlarmCountError: debe haber solo una NetworkAlarm para cada uno de los siete
alarmas de clasificación dinámica: R1THVIOL, R2THVIOL, R3THVIOL, R1CRVIOL, R2CRVIOL,
R3CRVIOL y DERATE. (El EMSName debe coincidir con esas cadenas).
• SeasonLimitsError: ScheduledLimitDependency tiene límites que no están en el orden correcto en
el mismo padre (Normal <= Emergencia <= Loadshedding).
• SeriesEquipmentLimitError: un equipo no se puede incluir dos veces o más en el
misma definición de SeriesEquipDependLimit.
• TempDependLimitTableEmsNameError: este registro <% tablename> debe tener
TempDependLimitTable filas con el mismo EMSName.
• TemperatureLimitsError: TempDependLimitTable tiene límites definidos que no están en el orden correcto
bajo el mismo registro principal (Normal <= Emergencia <= Desprendimiento de carga)
• TLTPPointTemperatureError: TempDependLimitTable no debe tener varios puntos
con las mismas temperaturas.
Reglas de validación del esquema de acciones correctivas
• RASConfig_OneRow: la configuración de RASmom debe tener solo una fila.
• RAS_AnalogSpecialMeasurement: la medición especial está asociada con un
discreta pero se referencia como una medida especial analógica.
• RAS_ArmingSpecialMeasurement: la medida especial está asociada con un
analógica, pero se hace referencia como una medida especial de armado.
• RAS_CommunicationTriggerCondition: la condición de activación no es para comunicación
pero se hace referencia a él como una condición de activación de comunicación.
• RAS_DivideGateValue: el valor del umbral de la puerta de división es demasiado pequeño.
• RAS_FirstGate: el nivel de la puerta es uno y no puede tener un ping como entrada.
• RAS_GateCount: la condición de disparo debe tener al menos una puerta.
• RAS_RASCount: el esquema de acción correctiva debe tener al menos una
Registro RemedialActionScheme.
• RAS_StageCount: el esquema de acción correctiva debe tener al menos una etapa.
• RAS_StageTriggerCount: el escenario debe tener al menos un StageTrigger.
• RAS_TriggerConditionCount: el esquema de acción correctiva debe tener al menos una
TriggerCondition. 

Propietario: consulte la página de derechos de autor
129
Modelado de red
Guía de modelado EMS de e-terra source
• RASAnalogGate2AnalogPinError: La puerta analógica no debe tener más de dos
pines analógicos.
• RASAnalogGateAnalogPinError: La puerta analógica debe tener al menos un pin analógico.
• RASAnalogGateAnalogPinNoThreholdError: La puerta analógica tiene un pin analógico pero no
valor umbral.
• RASAnalogGateLogicPinError: La puerta analógica no debe tener pines lógicos.
• RASLogicGateAnalogPinError: La puerta lógica no debe tener pines analógicos.
• RASLogicGateLogicPinError: La puerta lógica debe tener al menos un pin lógico.
• RASNotGateLogicPinError: La puerta Not no debe tener más de un pin lógico o ningún
pines lógicos.
• RASSquareGateAnalogPinError: la puerta cuadrada no debe tener más de un análogo
alfiler.
Modelo de guía del operador
• RAS_OneStage: modelo de guía del operador, el esquema de acción correctiva solo puede tener uno
etapa.
• RAS_OperatorGuideAction: el modelo de la guía del operador solo puede tener el texto de la guía del operador
como acción protectora. 

Propietario: consulte la página de derechos de autor
130
Modelado de generación
Guía de modelado EMS de e-terra source
3. Modelado de generación
El modelo de fuente e-terra se basa en el modelo CIM estándar de la industria IEC-61970. los
El modelo CIM se ha ampliado para admitir el modelado de datos para la generación de e-terra . Apoya
los modelos de generación GENMOM y RGALM en plataforma e-terra .
Pantallas de generación 3.1
El modelado de generación se puede realizar desde varios tipos diferentes de pantallas, según
en la tarea en cuestión.
3.1.1 Pantallas de vista de árbol
Hay varias visualizaciones de vista de árbol que están disponibles para el modelado de generación. Hacer clic
Generación en la barra de herramientas para ver la lista de vistas de árbol disponibles.
Figura 29. Vistas del árbol de generación 

Propietario: consulte la página de derechos de autor
131
Modelado de generación
Guía de modelado EMS de e-terra source
3.1.1.1 Parámetros de generación global
Esta vista de árbol muestra los parámetros globales para el modelo de generación.
Figura 30. Vista de árbol de parámetros de generación global
3.1.1.2 Tablas de referencia de generación
Esta vista de árbol muestra las tablas de referencia de generación para el modelo de generación.
Figura 31. Vista de árbol de la tabla de referencia de generación 

Propietario: consulte la página de derechos de autor
132
Modelado de generación
Guía de modelado EMS de e-terra source
3.1.1.3 Equipo de potencia
Esta es la vista de árbol principal para el modelado de generación. Propiedades para cada HostControlArea,
Substation, ResourceController y GeneratingUnit se muestran expandiendo y
seleccionando nodos del árbol Power Equipment en el panel izquierdo.
Figura 32. Vista de árbol de equipos eléctricos 

Propietario: consulte la página de derechos de autor
133
Modelado de generación
Guía de modelado EMS de e-terra source
3.1.1.4 Componentes hidráulicos
Esta es la vista de árbol para el modelado hidráulico. Las propiedades de cada Hydro Arc y River son
mostrado expandiendo y seleccionando nodos del árbol de Componentes Hidráulicos en la izquierda
cristal.
Figura 33. Vista de árbol de componentes hidráulicos 

Propietario: consulte la página de derechos de autor
134
Modelado de generación
Guía de modelado EMS de e-terra source
3.1.1.5 Telemetría de generación
Esta vista de árbol muestra información sobre la implementación de Generation / SCADA
mapeo de medidas. Comienza en el nivel TelemetryDisplayGroup y desciende
TelemetryTemplate en TelemetryInput / TelemetryOutput / TelemetryMapping.
Figura 34. Vista de árbol de telemetría de generación 

Propietario: consulte la página de derechos de autor
135
Modelado de generación
Guía de modelado EMS de e-terra source
3.1.1.6 Pasillos de conexión del área de conexión
Esta vista de árbol muestra información sobre los modelos TieFlow y TieCorridor. Comienza en el
HostControlArea nivel y desciende a través de ConnectingUtility en TieCorridor y al
TieFlows.
Figura 35. Vista de árbol de los pasillos de conexión del área de conexión
3.1.1.7 Contratos de transacción
Esta vista de árbol muestra información sobre TransactingAreas en cada HostControlArea.
Figura 36. Vista de árbol de contratos de transacción 

Propietario: consulte la página de derechos de autor
136
Modelado de generación
Guía de modelado EMS de e-terra source
3.1.1.8 Monitor de estado del PLC
Esta vista de árbol comienza en el nivel PLCState y desciende a través de PLCStateGroup a
PLCStateElement.
Figura 37. Vista de árbol del monitor de estado del PLC
3.1.1.9 Alarma de generación
Esta vista de árbol muestra información sobre GenAlarmTask, GenAlarmGenRecordType,
Registros GenAlarmDefinition y GenAlarmComponentField.
Figura 38. Vista de árbol de alarmas de generación 

Propietario: consulte la página de derechos de autor
137
Modelado de generación
Guía de modelado EMS de e-terra source
3.1.1.10 Monitor de reserva
La Figura 39 muestra la vista de árbol principal para el modelado de monitores de reserva. Propiedades para cada
HostControlArea, ResCategory, ResDisplayGroup, ReserveType, ResContributor,
ResCondition, ResConstraint, ResSummation, ReserveReq, ReserveReqAlarm,
ReserveExpression y ReserveOperation se muestran expandiendo y seleccionando nodos
del árbol Reserve Monitor en el panel izquierdo.
Figura 39. Vista de árbol del monitor de reserva 

Propietario: consulte la página de derechos de autor
138
Modelado de generación
Guía de modelado EMS de e-terra source
3.1.2 Pantallas de cuadrícula
Se puede acceder a las pantallas de cuadrícula de las tablas en la parte de generación del modelo a través del
Explorador de tablas. Haga clic en Tablas en la barra de herramientas para mostrar el Explorador de tablas y expanda el
Nodo del árbol de generación. Las tablas están organizadas en siete grupos.
Figura 40. Visualizaciones de cuadrícula de generación en el Explorador de tablas
Haga clic en el nombre de una tabla para mostrar una cuadrícula paginada de todos los registros de la tabla. El número de
Los registros que se muestran por página de cuadrícula se pueden controlar a través de sus preferencias de usuario.
Tenga en cuenta que algunas tablas relacionadas con la generación también pueden aparecer en Red> Energía
Equipo del sistema (en particular, GeneratingUnit). 

Propietario: consulte la página de derechos de autor
139
Modelado de generación
Guía de modelado EMS de e-terra source
Figura 41. Pantalla de cuadrícula de ResourceController
Tenga en cuenta que las pantallas de cuadrícula se deben actualizar manualmente con el botón Actualizar en
la parte superior de la cuadrícula.
En lugar de paginar a través de una cuadrícula completa, generalmente es más eficiente usar la función de búsqueda
botón de la barra de herramientas para ingresar criterios de búsqueda para los registros específicos que está buscando.
3.1.3 Pantallas del modelador gráfico
Hay disponibles varias pantallas del Modelador gráfico que facilitan mucho el modelado
Conectividad Estas pantallas se generan automáticamente en función de la información del
modelo, por lo que son útiles para la visualización.
3.1.3.1 Pantallas de detalle de nivel de voltaje y detalle de subestación
Consulte la sección 2.1.3.3 Pantalla detallada de la subestación.
3.1.3.2 Pantalla de topología SCADA
Ver sección 2.1.3. 4 Pantalla de topología SCADA.
3.1.4 Visualizaciones de curvas
Consulte la sección 2.1.4 Visualizaciones de curvas.

Propietario: consulte la página de derechos de autor
140
Modelado de generación
Guía de modelado EMS de e-terra source
3.1.5 Pantallas de vinculación
Para vincular registros relacionados rápidamente, e-terra source proporciona pantallas de vinculación para propósitos especiales,
a los que se puede acceder mediante el botón Vínculos de la barra de herramientas. Para el modelado de generaciones,
Se proporcionan las siguientes pantallas de enlace:
• Entrada de telemetría: esta pantalla permite que los registros de entrada de telemetría en el modelo de generación
conectarse rápidamente a los registros de medición SCADA cuando sea necesario el mapeo manual.
• Salida de telemetría: esta pantalla permite vincular rápidamente los registros de salida de telemetría a
Registros de medición / control SCADA cuando es necesario el mapeo manual.
Figura 42. Pantalla de enlace de entrada de telemetría
3.2 Modelo de generación
3.2.1 Configuración de generación
Esta tabla consta de una sola fila y se utiliza para definir parámetros globales para
Modelo de generación. Se asigna al registro ITEMS en GENMOM.
3.2.1.1 Especificación de los parámetros del modelo de generación
Para establecer parámetros globales para el modelo de generación:
1. Haga clic en Generación en la barra de herramientas y seleccione la vista de árbol de parámetros globales.
2. Expanda la carpeta Generation Configuration para exponer su contenido y haga clic en el
Icono de ARTÍCULOS GENMOM.
3. Especifique los parámetros del modelo de generación en la propiedad GenerationConfiguration
sábana. 

Propietario: consulte la página de derechos de autor
141
Modelado de generación
Guía de modelado EMS de e-terra source
3.2.2 Zona de congestión
CongestionZone se utiliza para definir zonas de congestión válidas para todo el sistema. Está mapeado
al registro CZONE en GENMOM.
3.2.3 Tipo de generación
GenerationType se utiliza para definir los tipos de generación de combustible. Se asigna al registro GTYPE en
GENMOM.
3.2.4 MarketType
La tabla MarketType se utiliza para definir el tipo de mercado al que está asociado el mercado.
Se asigna al registro MARTYP en GENMOM.
3.2.5 EMPFuelType
Se utiliza para definir los tipos de combustible de generación. Se asigna al registro FUELTY en GENMOM.
3.2.6 Mercado
La tabla de mercado se utiliza para definir todos los mercados que son compatibles con el
Aplicación de generación e-terra . Se asigna al registro MARKET en GENMOM.
3.2.7 Cuenta inadvertida
La tabla InadvertentAccount se utiliza para definir categorías por horas del día. Estas
Las categorías se asignan a las horas en los Tipos de cuenta involuntarios. Esta tabla está asignada a
el registro INAD en GENMOM.
3.2.8 Día inadvertido
InadvertentDay se utiliza para definir tipos de días para permitir una asignación flexible de
categorías de intercambio inadvertido para días y horas particulares (tenga en cuenta que las horas deben ser
definido en la tabla InadvertentProfile). Está asignado a la clase GENMOM DAYS.
3.2.9 Perfil inadvertido
InadvertentProfile se utiliza para definir horas para permitir una asignación flexible de
categorías de intercambio para días y horas particulares (tenga en cuenta que los días también deben definirse
en la tabla InadvertentDay ). Está mapeado al registro INADPF en GENMOM.

Propietario: consulte la página de derechos de autor
142
Modelado de generación
Guía de modelado EMS de e-terra source
3.2.10 Códigos de configuración de CCY
Esta tabla se utiliza para definir Códigos de configuración de ciclo combinado, que proporcionan
codificación requerida para que los participantes del mercado exporten el número de configuración basado en el
configuración operativa actual en tiempo real al mercado. Esta tabla se asigna a la
Registro CCYCFGNO en GENMOM.
3.2.11 ResourceStatus
Esta tabla se utiliza para proporcionar la codificación necesaria para que los participantes del mercado exporten
Estado actual de los recursos en el mercado. Se asigna al registro RESSTA en GENMOM.
3.2.12 HostControlArea
Un área de control de host se define en el EMS como un área de Control automático de generación (AGC).
Las áreas de control de host están en la parte superior de un árbol jerárquico que generalmente se asocia con el
unidad central de negocio, la utilidad. Se debe designar al menos un área de control de host como
Área de control de host EMS. Todas las demás áreas de control del host deben estar designadas como no EMS
áreas (externas). La clase HostControlArea se asigna al registro OPA en GENMOM.
Nota: Si bien no es obligatorio, se recomienda ordenar las áreas de control interno del host.
utilizando la propiedad GenOrder antes de las áreas de control del host externo.
Siempre que defina un área de control de host, debe definir al menos una unidad generadora para
Los intercambios de energía se pueden representar y calcular correctamente mediante la generación e-terra.
y aplicaciones de transmisión e-terra , que dan cuenta de las transacciones de energía ajustando
salida de la unidad. Además, debe definir una medición de frecuencia de área para el host EMS
zona de control.
La Figura 43 ilustra la alineación geográfica de las áreas de control del host y la operación
divisiones de una empresa de energía y luz ficticia representada en el modelo de muestra EMP60.
El área de control del host ESTE (con sombreado gris) contiene una división operativa, ESTE. los
El área de control de host OESTE (con sombreado de puntos) contiene dos divisiones operativas, NORTE y
SUR. El área de control del host ECAR pertenece a otra empresa.

Propietario: consulte la página de derechos de autor
143
Modelado de generación
Guía de modelado EMS de e-terra source
Figura 43. Alineación geográfica de áreas de control de host y divisiones operativas
3.2.12.1 Regiones de control y banda muerta de ACE
La Figura 44 muestra cómo la banda muerta del Error de control de área (ACE) y los diversos controles AGC
las regiones están definidas. Las regiones de banda muerta y control (indicador de región de regulación: RRI) son
una función de los valores relativos de ACE y la integral de ACE. Además, el ACE
La banda muerta es dinámica, es una función del tiempo. 

Propietario: consulte la página de derechos de autor
144
Modelado de generación
Guía de modelado EMS de e-terra source
Figura 44. Regiones de control de banda muerta ACE y AGC
El atributo dinámico de la banda muerta ACE se utiliza para ajustar la banda muerta efectiva para
Controles AGC. Tan pronto como ACE entra dentro del rango de banda muerta estática, la dinámica
la banda muerta aumenta a su valor máximo, conocido como "límite de asistencia de emergencia ACE". Como
siempre que ACE permanezca dentro del rango de banda muerta estática, la banda muerta dinámica es igual a la
nivel de asistencia de emergencia. Si ACE sale del rango de banda muerta estática y permanece fuera, el
La banda muerta dinámica decae gradualmente desde el nivel de asistencia de emergencia al nivel estático.
nivel de banda muerta. La tasa de caída es una función de la banda muerta dinámica ingresada por el analista
constante de tiempo, como ilustra la Figura 45 .

Propietario: consulte la página de derechos de autor
145
Modelado de generación
Guía de modelado EMS de e-terra source
Figura 45. Bandas muertas de ACE y límites de región de ACE
La banda muerta dinámica de ACE se define de la siguiente manera:
DACEDB = ACEDB + (DT / DTMAX) * (ACEEMN - ACEDB)
dónde:
• DACEDB es la banda muerta dinámica ACE.
• ACEDB es la banda muerta de ACE estática definida en la base de datos.
• DT es DTMAX menos el tiempo (en segundos) durante el cual ACE ha permanecido fuera de DACEDB
(limitado entre cero y DTMAX).
• DTMAX es el límite de tiempo máximo (en segundos) definido en la base de datos.
• ACEEMN es el nivel de ACE de asistencia de emergencia definido en la base de datos.
También:
Si la magnitud de ACE <ACEDB
entonces:
Establezca DT = DTMAX o DACEDB = ACEEMN
La integral de ACE está limitada internamente a un valor máximo, mientras que ACE en sí no lo está. 

Propietario: consulte la página de derechos de autor
146
Modelado de generación
Guía de modelado EMS de e-terra source
3.2.12.2 Cálculo de sesgo de frecuencia variable
El sesgo de frecuencia variable (VFBIAS) predice cuánto es la salida de MW de un área de control de host
cambia por cada 0,1 Hz de variación de frecuencia que se produce en un ciclo AGC. Valores válidos de
Los VFBIAS residen entre el límite bajo de polarización de frecuencia variable (VFBMIN) y el límite alto
(VFBMAX).
El sesgo de frecuencia variable se calcula de la siguiente manera:
VFBIAS = FBLOAD + FBGEN
dónde:
• FBLOAD representa la contribución de carga y se calcula de la siguiente manera:
FBLOAD = LDBIAS / 1000 * SLOAD
donde LDBIAS representa el sesgo de carga de área y SLOAD representa la carga del sistema.
• FBGEN representa la Contribución a la Generación y se calcula de la siguiente manera:
FBGEN = DBV * DSK * SGVRES
donde DBV representa la variable de banda muerta. DBV representa cómo los gobernadores de la unidad
responder a la desviación de frecuencia que excede un umbral.
Los valores de DBV residen entre el mínimo de contribución de la unidad (DBVMIN) y el máximo
(DBVMAX).
El término DSK representa la constante de caída escalar. Esta constante especifica cuánto
del sesgo de frecuencia de generación se aplica al sesgo de frecuencia de área.
DSK se utiliza para ajustar globalmente las características de caída de todos los generadores. DSK también
Modela cómo responden los gobernadores unitarios del área a las desviaciones de frecuencia.
SGVRES representa la suma de todas las respuestas de los generadores que están en línea y pueden
responder en la dirección del error de frecuencia sin violar el límite de regulación de la unidad.
En el cálculo de FBGEN, el valor de DBV cambia con las transiciones del real absoluto
Valor de desviación de frecuencia (AFD) en la región de banda muerta de VFBIAS. El cambio en el DBV
El valor está determinado por el escalar de transición, PINC. Este escalar especifica el cambio en
respuesta del gobernador a medida que la desviación de frecuencia sigue siendo mayor que el umbral.
PINC afecta los valores DBV de la siguiente manera:
Cuando la AFD absoluta es menor que el mínimo de banda muerta VFBIAS (VFBDB1), entonces:
DBV = mínimo (DBVMIN, (DBV - PINC))
Cuando la AFD absoluta excede el máximo de banda muerta de VFBIAS (VFBDB2), entonces:
DBV = máx. (DBVMAX, (DBV + PINC))

Propietario: consulte la página de derechos de autor
147
Modelado de generación
Guía de modelado EMS de e-terra source
3.2.12.3 Modelado de áreas de control de host
Para modelar áreas de control de host:
1. Haga clic en Generación en la barra de herramientas y seleccione la vista de árbol de Equipos de potencia.
2. Expanda el icono Áreas de control del host para exponer su contenido.
- Para agregar un nuevo registro de área de control de host, haga clic con el botón derecho en el Equipo de energía y seleccione
inserte HostControlArea.
- Para actualizar un registro de área de control de host existente, haga clic en su icono.
3. Modele la información del área de control del host en la hoja de propiedades HostControlArea.
4. Asigne el área de control del host a las medidas y controles SCADA.
3.2.13 Miembro de la zona de congestión
Si el MERCADO de un área de control de host está definido para permitir despachos zonales o el Lambda ED, el
Se requiere un modelo para definir en qué zonas se superpone el área de control del host. Esto es hecho por
insertar miembros de zona en el modelo y asociar el miembro de zona con su zona. Esta
La tabla se utiliza para definir los miembros de la zona de congestión para el área de control del host. Está mapeado a
el registro CZMBR en GENMOM.
3.2.14 EnergyConsumerResource
Se utiliza para definir cargas en el modelo de generación. Se asigna al registro GENLD en
GENMOM.
3.2.15 Curva de alivio de carga
Esto se utiliza para definir los puntos de interrupción de carga de HostControlArea y las reservas de alivio de carga
contribuciones. Se asigna al registro LDRLF en GENMOM.
3.2.16 AgcPauseSuspendInstance
Se utiliza para definir instancias de pausa / suspensión para AGC. Se asigna al registro PSIN en
GENMOM.
3.2.17 AgcPauseSuspendCriteria
Se utiliza para definir los criterios de pausa / suspensión para AGC. Se asigna al registro PSTEMP en
GENMOM. 

Propietario: consulte la página de derechos de autor
148
Modelado de generación
Guía de modelado EMS de e-terra source
3.2.18 TransactingArea
Las áreas de transacciones son empresas que pueden comprar o vender energía entre ellas.
Esencialmente, las áreas de transacciones son entidades dentro de un área de control de host que pueden realizar
transacciones de poder. Se pueden configurar áreas de transacciones adicionales para transacciones con
otras áreas de control de host que aún no se han definido. Se utiliza la tabla TransactingArea
para modelar un área de transacciones bajo un área de control de host. El ID de un área de transacciones no
No es necesario que coincida con el ID de ningún otro componente. Cada ID de área de transacciones debe ser única
dentro de un área de control de host. Un área de transacciones no necesita tener vínculos físicos con el
área de control de host. Se asigna al registro TRA en GENMOM.
3.2.18.1 Modelado de áreas de transacción
Para modelar áreas de transacciones:
1. Haga clic en Generación en la barra de herramientas y seleccione la vista de árbol de Contratos de transacción.
2. Expanda la carpeta Áreas de control del host para exponer su contenido.
- Para agregar un nuevo registro de área de transacciones, haga clic con el botón derecho en el área de control del Host y seleccione
la opción Insertar TransactingArea.
- Para actualizar un registro de área de transacciones existente, haga clic en su icono.
3. Modele la información del área de transacciones en la hoja de propiedades TransactingArea.
3.2.18.2 Transacciones de unidades de contrato externas
El despachador puede utilizar Compromiso de unidad (UC) o Coordinación hidrotermal (HTC) para
determinar la producción deseada de unidades de contrato externas para cada hora del estudio de UC.
Estos resultados se pueden utilizar para crear automáticamente programas de transacciones con el
las áreas de control de host de las unidades de contrato externas que representan las áreas de control de host de EMS
parte de la generación, y no se han modelado formalmente como unidades de propiedad conjunta. Esta
La capacidad se utiliza principalmente para crear programas para la función de generación en tiempo real.
Las unidades de contrato externas tienen contratos que limitan el nivel de intercambio a múltiplos de
bloques o niveles de cuantificación. Una o muchas unidades pueden utilizar el mismo contrato. La suma de
las salidas de las unidades en un contrato deben ser un múltiplo del monto de cuantificación. por
cada hora de un estudio de compromiso de unidad, las salidas de unidad se modifican para corresponder a la
niveles de cuantificación de los contratos.
El despachador debe especificar las horas del estudio de compromiso de la unidad para las cuales
se deben crear horarios (el tiempo especificado debe ser en el futuro). En ese momento, el
El despachador invoca la transferencia de UC o HTC a la base de datos en línea. Esta transferencia
convierte las salidas de la unidad de contrato de UC o HTC en programas de transacciones equivalentes
con el área de control de host de la unidad de contrato. Una vez que los horarios están en la programación en línea
base de datos, se tratan como cualquier otro programa ingresado por el despachador.
Los registros del tipo de transacción deben definirse para cada unidad de contrato externa. 

Propietario: consulte la página de derechos de autor
149
Modelado de generación
Guía de modelado EMS de e-terra source
3.2.18.3 Consideraciones sobre el modelado de transacciones
Al modelar transacciones, considere lo siguiente:
• Mantenga el número de tipos de transacciones al mínimo en las áreas de control del host externo.
• Una transacción esclava entre un área de control de host externo y EMS OPA puede servir
como esclavo de cualquier número de tipos de transacciones. El mismo ID de tipo de transacción esclava puede
servir a todos los tipos de transacciones.
• Normalmente, en el sistema externo, solo un tipo de transacción entre áreas de control de host
es necesario.
• La información de costos no se utiliza para transacciones en las áreas de control del host externo.
• Las transacciones esclavas nunca se modelan para el área de control del host EMS (el área que se
revisado).
3.2.19 Subestación
La subestación es una colección de muchos componentes y medidas, como un
generador y sus análogos de flujo de MW.
Una subestación se define dentro de un área de control de host y su nombre debe ser único a nivel mundial.
La información sobre las subestaciones es utilizada por todos los subsistemas de la plataforma e-terra :
transmisión e-terra , e-terra scada , e-terra generation y simulador e-terra . Está mapeado a
el registro PL en GENMOM.
3.2.19.1 Modelado de subestaciones
Para modelar subestaciones:
1. Haga clic en Generación en la barra de herramientas y seleccione la vista de árbol de Equipos de potencia.
2. Expanda el icono Áreas de control del host para exponer su contenido.
- Para modelar una nueva subestación, haga clic con el botón derecho en el icono HostControlArea debajo del cual
se agregará una nueva subestación y seleccione la opción Insertar subestación.
- Para actualizar una subestación existente, haga clic en su icono.
3. Modele la información de la subestación en la hoja de propiedades de la subestación.
4. Asigne la subestación a las medidas y controles SCADA adecuados.
3.2.20 StartupGroup
Los grupos de inicio especifican la cantidad de unidades en una planta que se pueden sincronizar
simultáneamente en una hora. Los grupos de inicio se utilizan solo en configuraciones que implementan
Unit Commitment, la aplicación de la plataforma e-terra para comprometer y retirar unidades.

Propietario: consulte la página de derechos de autor
150
Modelado de generación
Guía de modelado EMS de e-terra source
Los registros del grupo de inicio deben modelarse para plantas donde solo un subconjunto del total
El número de unidades se puede sincronizar con el sistema de energía en la misma hora.
Los ID de grupo de inicio deben ser únicos a nivel mundial. Para cada grupo de inicio, el número de unidades que
Se puede sincronizar simultáneamente durante una hora debe especificarse (mayor que cero).
Se asigna al registro SGROUP en GENMOM.
3.2.20.1 Modelado de grupos de inicio
Para modelar un grupo de inicio:
1. Haga clic en Tablas en la barra de herramientas para abrir el Explorador de tablas.
2. Expanda la carpeta Generación de otras tablas.
3. Haga clic en el icono StartUpGroup para mostrar todos los registros en la vista de cuadrícula.
- Para modelar un nuevo grupo de inicio, ingrese el EMSName del nuevo grupo de inicio en la parte superior
de la vista de cuadrícula. Haga clic con el botón derecho en el nuevo registro para abrir su hoja de propiedades. Abre el
Grupo de propiedades de asociaciones para establecer la asociación a la subestación que el nuevo
se agregará el grupo de inicio y luego guarde los cambios.
- Para actualizar un grupo de inicio existente, haga clic con el botón derecho en el registro para abrir su propiedad
sábana.
- Modelo de información del grupo de inicio en la hoja de propiedades StartUpGroup.
3.2.21 ResourceController
Cada subestación tiene uno o más controladores de recursos, que son señalados por AGC para controlar
la salida de una o más unidades generadoras. Se asigna al registro del PLC en GENMOM.
3.2.21.1 Calibración de pulsos
AGC utiliza los valores de calibración de pulso para convertir el error de PLC deseado en un control
comando subir / bajar pulso. Un pulso de un segundo es igual a un cambio de MW de "calibración"
señal. La tabla PulseCalibration se utiliza para especificar los valores de calibración utilizados en diferentes
Rangos de MW.
La tabla PulseCalibration se construye ingresando una serie de puntos de interrupción de generación
(MW) que dan la calibración de pulso (MW / seg) al nivel de MW especificado. Para valores de MW
entre puntos de corte, se utiliza la calibración asociada con el punto de corte inferior.
El valor de aumento de calibración de pulso debe estar dentro del límite inferior de aumento y el límite superior de aumento,
y el valor Inferior de Calibración de Pulso debe estar dentro del Límite Inferior Bajo y Inferior Alto
Límite. El primer punto de la tabla debe tener cero MW. Se asigna al registro CALTBL en
GENMOM. 

Propietario: consulte la página de derechos de autor
151
Modelado de generación
Guía de modelado EMS de e-terra source
3.2.21.2 Modelado de controladores de recursos
Para modelar controladores de recursos para una subestación:
1. Haga clic en Generación en la barra de herramientas y seleccione la vista de árbol de Equipos de potencia.
2. Navegue hasta el icono de la subestación correspondiente a la subestación correspondiente y amplíelo.
3. Expanda la carpeta Controladores de recursos (en la carpeta Equipo de la estación) para exponer su
contenido.
- Para agregar un nuevo registro de controlador de recursos, haga clic con el botón derecho en el icono de Subestación bajo el cual
Se agregará un nuevo controlador de recursos y seleccione Insertar ResourceController
opción.
- Para agregar varios registros de controlador de recursos, haga clic con el botón derecho en Controladores de recursos
carpeta y seleccione la opción Agregar controlador de recursos múltiples.
4. Modele la información del controlador de recursos en la hoja de propiedades del controlador de recursos.
5. Asigne el controlador de recursos a las medidas y controles SCADA adecuados.
3.2.22 Unidad generadora
Los generadores son componentes que suministran energía a la red de transmisión (o distribución).
sistema. Una unidad generadora es un dispositivo definido en una subestación. Cuando una unidad generadora
definido, se debe especificar su nodo terminal. El nombre del dispositivo debe ser único dentro
una subestación. Se asigna al registro UNIT en GENMOM.
3.2.22.1 Combustible
Esta tabla se utiliza para definir los tipos de combustible de generación. Se asigna al registro de COMBUSTIBLE en
GENMOM.
3.2.22.2 Zona Prohibida
Las unidades generadoras con ciertas características físicas tienen una región de su producción de MW que
no es deseable para la operación. Para las unidades hidroeléctricas, puede ser una región de excesiva
vibración debida a la cavitación. Para las unidades térmicas, puede ser una región de funcionamiento antieconómico.
debido a la carga del punto de la válvula de la turbina de vapor. Estas regiones se conocen como zonas prohibidas,
zonas de operación prohibidas, zonas grises o rangos de operación no permitidos. Todos estos son
referidas como "zonas prohibidas" en este documento.
Las zonas prohibidas se definen por sus límites superior e inferior. Estos límites se dan en
MW brutos o netos, consistente con los otros valores de MW para la unidad.
Cada registro de Zona Prohibida representa una zona prohibida separada. Unidades sin
Los límites de zona prohibida telemedidos pueden contener varios registros de zona prohibida. Unidades con
Los límites de zona prohibida telemedidos solo pueden contener un registro de zona prohibida, una restricción
se aplica durante la validación. 

Propietario: consulte la página de derechos de autor
152
Modelado de generación
Guía de modelado EMS de e-terra source
Cuando existen varios registros de Zona Prohibida, sus límites deben estar en orden ascendente. los
Los límites no necesitan estar limitados por los límites económicos de la unidad o LFC, pero están limitados por el
límite de capacidad de la unidad.
Se pueden comparar dos valores con los límites de la zona prohibida: puntos base de unidad y unidad
generación deseada. Si se han establecido banderas para hacer cumplir los límites de la zona prohibida en el
Despacho económico (ED), los puntos base unitarios se calculan normalmente y luego se comparan con el
límites de zona. Si los puntos base de la unidad se encuentran dentro de la zona prohibida, se ajustan a uno
de los límites de zona basados ​​en la generación actual, el límite no restringido calculado y el
porcentaje de cruce de la zona del punto base. El porcentaje de cruce de la zona del punto base es el
cantidad de la zona que debe ser cruzada por el punto base antes de que el punto base ajustado sea
establecido en el límite de zona, que es opuesto a la generación actual.
La generación deseada para cada ResourceController (PLC) es el punto base del PLC más el
Componente de regulación del PLC. La generación deseada para un PLC con zona prohibida
El conjunto de banderas de aplicación se compara con las zonas prohibidas. Si la generación deseada no es
dentro o fuera de una zona prohibida, el PLC puede controlar la unidad normalmente. Si el deseado
generación cruza la zona prohibida, no viola el límite LFC, y el tiempo
entre cruces es mayor que el tiempo mínimo establecido, el PLC puede controlar
la unidad a través de la zona. Si la generación deseada está en la zona prohibida, si el deseado
La generación está a través de la zona sin que el tiempo mínimo entre el cruce sea
expirado, o si la generación actual está demasiado lejos del límite de la zona prohibida, el PLC
el control está limitado al límite de la zona prohibida más cercano a la generación actual.
El procesamiento para la generación deseada relacionada con las zonas prohibidas es efectivo solo para aquellos
PLC que tienen el indicador configurado para hacer cumplir las restricciones de zona prohibida en los controles de la unidad.
Se emite una alarma si el PLC está controlando una unidad en una zona prohibida y el AGC o
el PLC está suspendido. También se emite una alarma cuando el PLC está controlando una unidad en un
zona prohibida, el AGC o PLC está en pausa, y el tiempo de retraso para que AGC o PLC espere
antes de entrar en el estado de suspensión se establece para evitar el estado de suspensión.
La clase ForbiddenZone se asigna al registro FZONE en GENMOM.
3.2.22.3 Curva de potencia activa de GrossToNet
Esta tabla define las curvas que se utilizan para realizar conversiones de bruto a neto o de neto a bruto
para mediciones de controladores de recursos, unidades y registros que son hijos de unidades. Esta
permite que las medidas brutas y netas se utilicen como alternativas entre sí. Esta mesa es
mapeado al registro GRSNET en GENMOM.
3.2.22.4 IncrementalHeatRateCurve
Las curvas de tasa de calor incremental se modelan para cada unidad cuyo tipo de generación la define como
económicamente despachables. La curva se construye ingresando una serie de puntos que dan
las unidades de combustible incrementales (Mega BTU) por MWH al nivel de MW especificado. AGC interpola
los puntos linealmente para determinar la tasa de calor incremental en puntos intermedios. 

Propietario: consulte la página de derechos de autor
153
Modelado de generación
Guía de modelado EMS de e-terra source
Las curvas de tasa de calor incremental deben aumentar monótonamente entre el mínimo
punto de despacho económico y capacidad de la unidad. Una curva de tasa de calor incremental nunca es
extrapolado, y debe definirse sobre el rango completo de generación. El primer punto de
la curva debe ocurrir a cero MW.
Cada curva de tasa de calor incremental corresponde a un identificador de SUBESTACIÓN y UNIDAD. los
La curva de tasa de calor incremental de la unidad se construye como una serie de puntos, cada uno de los cuales
especifica el calor incremental en MBTU por MWH que se requiere para mantener la generación en
un nivel de MW especificado.
Se asigna al registro HRATE en GENMOM.
3.2.22.4.1 AutoSelectionCriteria
Para las unidades que tienen múltiples curvas de tasa de calor incremental (IHRC), el IHRC en uso puede ser
seleccionado por el operador o se pueden definir criterios para admitir la selección automática. los
La selección automática se basa en cualquier combinación de:
• Época del año
• Temperatura
• Estado telemedido
• Combustible en uso
Esta tabla se utiliza para contener los criterios de selección. Se asigna al registro HRCRIT en
GENMOM.
3.2.22.5 OperatingShare
Esta tabla se utiliza para definir los detalles compartidos para una unidad de propiedad conjunta (JOU). Está mapeado al
COMPARTIR registro en GENMOM.
3.2.22.6 Curva de velocidad del viento
Esta tabla se utiliza para modelar curvas de viento. Se asigna al registro WCURVE en GENMOM.
3.2.22.7 Modelado de unidades generadoras
Para modelar unidades generadoras para una subestación:
1. Haga clic en Generación en la barra de herramientas y seleccione la vista de árbol de Equipos de potencia.
2. Generador de modelos o información de la unidad generadora.
- Navegue hasta la subestación adecuada y amplíela.
- Expanda la carpeta Unidades generadoras para exponer su contenido. 

Propietario: consulte la página de derechos de autor
154
Modelado de generación
Guía de modelado EMS de e-terra source
∗ Para agregar un nuevo generador o registro de unidad generadora, haga clic con el botón derecho
ResourceController icono bajo el cual se agregará la nueva GeneratingUnit y
seleccione la opción Insertar unidad generadora.
∗ Para actualizar un generador existente o un registro de GeneratingUnit, haga clic en su icono.
- Modele la información del generador o unidad generadora en la propiedad GeneratingUnit
sábana.
3. Modele las unidades de propiedad conjunta como se describe en la sección 3.2.23 Unidades de propiedad conjunta.
4. Asigne la unidad generadora a las medidas y controles SCADA apropiados.
3.2.23 Unidades de propiedad conjunta
Las unidades de propiedad conjunta (JOU) son unidades propiedad de más de un área de control de host, con cada
área de control de host que tiene su propia parte de la unidad. Los registros compartidos deben configurarse para todos
JOU no físicos operados internamente.
Esta sección contiene información básica para modelar JOU.
3.2.23.1 Topología JOU
Se utilizan tres tipos de combinaciones de unidades PLC para representar un solo sitio JOU:
• JOU de operación interna física: este tipo tiene un PLC JOU de operación interna física
y una unidad JOU física operada internamente. Esto se modela en el área de control de Host
(OPA) que controla el JOU y representa la unidad real.
• JOU no físicos operados internamente: este tipo siempre se empareja uno a uno con un
JOU físico operado internamente. Este tipo se caracteriza por una interna no física
JOU PLC operado y una unidad JOU operada internamente no física para cada acción
propietario. Debe haber al menos dos unidades compartidas debajo de cada PLC no físico, con una de
estas unidades representan una acción perteneciente a la OPA que opera el JOU.
• JOU operado externamente: este tipo está representado por un JOU operado externamente
JOU PLC y una unidad JOU no física operada externamente. Este tipo está modelado en un
La topología de OPA cuando la OPA posee una parte de una JOU que es operada por otra
empresa.
La topología de las JOU operadas interna y externamente se ilustra en la Figura 46. 

Propietario: consulte la página de derechos de autor
155
Modelado de generación
Guía de modelado EMS de e-terra source
Figura 46. Topología de JOU
Las unidades de propiedad conjunta y sus PLC se insertan en la topología del sistema al igual que otras unidades
y PLC. Para especificar que un PLC y sus unidades son para una unidad de propiedad conjunta, el "JOU?" Del PLC
la bandera está habilitada. El indicador No Físico también debe cambiarse al valor correcto para el PLC.
y sus unidades, dependiendo de cuál de los tres tipos de JOU se esté modelando.
Algunos requisitos a seguir sobre la topología JOU son:
• Una JOU física operada internamente siempre debe ir seguida de su correspondiente
JOU no físicos operados internamente.
• Un JOU PLC físico operado internamente tiene una y solo una unidad; la unidad debe ser un
JOU físico operado internamente.
• Un JOU PLC operado externamente tiene una y solo una unidad; la unidad debe ser un
JOU no físicos operados externamente.
• Para el funcionamiento del simulador e-terra , cada unidad de intercambio JOU no física operada internamente
perteneciente a una OPA, que no sea la OPA operativa, debe tener una coincidencia externa
JOU operado modelado en la OPA del propietario de la acción.
• Para el funcionamiento del simulador e-terra , si una JOU operada internamente reside en una OPA que no es EMS,
no importa cuántos propietarios de acciones haya, solo se deben modelar dos acciones.
Debe haber una acción para la acción de EMS OPA y otra para la OPA operativa de JOU
y el resto de las acciones.
• Los PLC JOU operados externamente deben alternarse para que no puedan aceptar puntos de ajuste AGC o
pulsos. Esto permite calcular un punto base con el estado del PLC establecido en “AUT”.
Operado internamente
Operado externamente
SOCIEDAD ANÓNIMA
JOU No físico,
Operado internamente
UNIDAD Virtual A
COMPARTIR
UNIDAD Virtual B
COMPARTIR
SOCIEDAD ANÓNIMA
UNIDAD
JOU No físico,
Operado internamente
JOU No físico,
Operado internamente
JOU Físico, Internamente
Operado
JOU Físico, Internamente
Operado
Operando
Área B
Operando
Área A
SOCIEDAD ANÓNIMA
UNIDAD A
JOU Físico, Internamente
Operado
JOU Físico, Internamente
Operado

Propietario: consulte la página de derechos de autor
156
Modelado de generación
Guía de modelado EMS de e-terra source
3.2.23.2 Topología de medición JOU
El procesamiento y modelado de medidas para JOU es el mismo que para las unidades normales,
excepto que el JOU no físico operado internamente que representa el propietario operativo
share no tiene registros de medición.
Figura 47. Participación de datos para unidades de propiedad conjunta
3.2.23.3 Modelado de unidades de propiedad conjunta
La mayor parte de la entrada de datos para JOU se realiza de la misma forma que para las unidades normales. Algunos
La información requerida para las unidades normales no es necesaria para no físicos operados internamente
unidades, y no causará errores de validación si se omite.
Debido a que gran parte de la validación y el mapeo realizados en GMDRIVER se realizan de forma condicional
para JOU, cualquier error encontrado en la topología de JOU o en la entrada de datos debe corregirse antes de
El modelo de generación puede ser validado. El modelador debe completar la mayor parte del
modelo de operaciones de generación como sea posible antes de ingresar a las JOU.
3.2.24 Modelado unitario de ciclo combinado
Tradicionalmente, las empresas de servicios públicos utilizan generadores de turbina de gas solo como un pico y para respaldar el arranque en negro.
propósitos debido a la baja eficiencia y el alto costo de combustible. Para mejorar la eficiencia general de
operaciones de generador de turbina de gas, los grupos de ciclo combinado se establecen para
operaciones. Un grupo de ciclo combinado consta de uno o más generadores de turbina de gas, cada uno
con un generador de calor residual dispuesto para suministrar vapor para impulsar una sola turbina de vapor
generador como se muestra en la Figura 48. Al recuperar el calor residual de la turbina de gas que de otra manera ventila
a la atmósfera, la eficiencia general del grupo ha mejorado mucho.
Áreas operativas
UNA
segundo
Acciones de participación
(valores modelados)
Transferencia de datos
(compartir datos)
Unidades no físicas
(unidad virtual)
Unidad física
(capacidad completa)

Propietario: consulte la página de derechos de autor
157
Modelado de generación
Guía de modelado EMS de e-terra source
Figura 48. Grupo de ciclo combinado
3.2.24.1 Configuración de modelado de ResourceController / GeneratingUnit
Solo se admiten dos configuraciones ResourceController / GeneratingUnit.
Configuración 1: Cada unidad individual en el grupo de ciclo combinado está asociada con un
ResourceController.
Configuración 2: Todas las unidades del grupo de ciclo combinado están asociadas a un único
ResourceController.
3.2.24.2 Curvas de tasa de calor incremental de turbina de vapor / turbina de gas
En las operaciones de grupo de ciclo combinado, la cantidad de entrada de calor a la caldera de recuperación de calor
depende de la cantidad de calor residual generado por las turbinas de gas que contribuyen al calor residual,
que a su vez está relacionada con la potencia total de salida del gas que contribuye al calor residual
Unidades de turbina. Por lo tanto, la característica de tasa de calor incremental de la turbina de vapor en el
Los grupos se pueden expresar en términos de producción total de GT, como se muestra en el siguiente diagrama.
El hecho de que una unidad GT esté aportando calor depende del estado de la válvula de recuperación de calor de la unidad. 

Propietario: consulte la página de derechos de autor
158
Modelado de generación
Guía de modelado EMS de e-terra source
Esta característica se utiliza para derivar la curva de tasa de calor incremental compuesta para el
grupo utilizado en Despacho Económico.
3.2.24.3 Opciones de control
Caso 1: Controles para los grupos enviados al ST ResourceController.
En este caso, cada unidad está asociada con un ResourceController separado (es decir, modelado
Configuración 1) . Cuando todas las turbinas de gas están aportando calor al grupo, todo el
el grupo se controla como una sola entidad y las señales de control se envían al ST
ResourceController. Sin embargo, en el caso de que las unidades GT individuales se excluyan de los grupos,
operan como unidades de ciclo único. Las señales de control a las unidades GT excluidas se envían a
sus CONTROLADORES DE RECURSOS asociados. Los controles de las unidades restantes del grupo son
aún emitido al ST ResourceController. 
Caso 2: Control emitido al CT ResourceController.
En este caso, los controles se envían a CT ResourceController individual dentro de los grupos y
no se emite ningún control al ST ResourceController. La salida de la unidad ST simplemente sigue
las salidas totales de las unidades GT que aportan calor a la caldera de recuperación de calor. La unidad ST
en este caso es un seguidor de cuatro vapor. Las unidades GT individuales pueden excluirse de los grupos y, según
tales, ser controlados como unidades de ciclo único.
Caso 3: Control emitido a un solo ResourceController.
En este caso, independientemente del número de unidades GT que contribuyan al ciclo combinado
grupos, el control se emite a un solo ResourceController. El controlador de recursos decide
cómo distribuir el control recibido de AGC a las unidades que participan en los grupos.
3.2.25 Conexión de utilidad
Una ConnectionUtility es esencialmente un área de control de host conectado. Por lo tanto, una conexión
La utilidad debe definirse bajo cada área de control de host con la que tenga líneas de enlace o
pasillos. El identificador asignado a una utilidad de conexión debe ser único dentro de un host
zona de control. Se asigna al registro UTIL en GENMOM.

Propietario: consulte la página de derechos de autor
159
Modelado de generación
Guía de modelado EMS de e-terra source
3.2.25.1 Uso de ConnectingUtility
Antes de que se pueda modelar cualquier relación de obra lineal, el constructor del modelo debe definir un
Registro de ConnectingUtility (UTIL) en las áreas de control del host que intercambian energía. Corbata
Los registros de corredor (TIE) pertenecerán a estos registros de ConnectingUtility. La utilidad de conexión
El identificador debe ser único dentro de cada rama del área de control del host del lazo del área de conexión.
Árbol de pasillos.
3.2.26 TieCorridor
Un corredor de enlace es una colección de flujos de enlace que deben monitorearse juntos, ya sea para satisfacer
requisitos de medición, o simplemente porque se extienden a través de un solo físico
corredor (derecho de paso). Los flujos de la línea de enlace se suman para obtener el flujo neto en el corredor de enlace.
Los corredores de enlace se modelan mediante la definición de dos registros de imagen especular para el mismo corredor de enlace.
Por ejemplo, un corredor de enlace modela el flujo desde el área de control del host del EMS a un
área de control de host. El otro corredor de enlace modela el flujo del área de control del host externo
al área de control del anfitrión del EMS. Lógicamente, ambos corredores de enlace deben compartir el mismo nombre.
Un corredor de enlace consta de uno o más flujos de enlace que conectan el área de control del host con
áreas vecinas, incluyendo sus correspondientes acumuladores y análogos. Esta
información es utilizada por los e-terra generación y e-terra de transmisión subsistemas y es
modelado en la base de datos de generación e-terra y propagado a la estructura de datos de la red
durante la validación de la red por el subsistema de transmisión e-terra Generation Mapping
función llamada GENMAP.
Está asignado al registro TIE en GENMOM.
3.2.26.1 Lazos de carga dinámica
Un corredor de enlace también puede ser un enlace de carga dinámica para soportar un horario dinámico entre
áreas de operación. El programa dinámico es la suma de todos los vínculos de carga dinámica, más cualquier
Unidad de propiedad conjunta MWs.
Las ataduras de carga dinámicas no tienen registros de línea de conexión, pero requieren un registro de medición analógica MW.
Se utilizan para modelar lo siguiente:
• Cargas extrañas incrustadas en el área de EMS.
• Carga EMS incrustada en un área vecina.
• Generación EMS empotrada en un área vecina.
Los amarres de carga dinámicos también se pueden utilizar para respaldar la regulación conjunta de AGC.
3.2.26.2 Modelado de corredores de enlace de área de conexión
Para modelar corredores de amarre de área de conexión:
1. Haga clic en Generación en la barra de herramientas y seleccione la vista de árbol de Corredores de enlace de área de conexión. 

Propietario: consulte la página de derechos de autor
160
Modelado de generación
Guía de modelado EMS de e-terra source
2. Navegue hasta el área de control de host correspondiente y amplíela.
3. Modelos de utilidades.
- Agregue un registro de ConnectingUtility para todas las demás áreas de control de host donde haya un empate
Corredor de línea o lazo.
- Parámetros del modelo para la utilidad en la hoja de propiedades ConnectingUtility.
4. Modele los corredores de amarre del área de conexión bajo el registro de ConnectingUtility.
- Parámetros de modelo para el corredor de enlace en la hoja de propiedades TieCorridor.
- Si el lazo de conexión no es dinámico, no se necesita más modelado.
- Si el lazo de conexión es dinámico, expanda el grupo de propiedades Dynamic Load Tie en el
Hoja de propiedades TieCorridor.
- Si el lazo de conexión es dinámico y para el AGC conjunto, agregue la información del AGC conjunto
mediante la ampliación de la información del solicitante conjunto de AGC y el AGC conjunto
Grupos de propiedades de información de proveedores.
5. Mapee las líneas de enlace y los corredores de enlace a las medidas y controles SCADA apropiados.
3.2.27 TieFlow
Se debe modelar un flujo de enlace, utilizado para modelar líneas de enlace, para cada línea física en el EMS que
se extiende entre las áreas de control de host de AGC. Se asigna al registro TYLN en GENMOM.
3.2.27.1 Pasillos de conexión del área de conexión y líneas de conexión
Se asigna una línea de enlace al registro TieFlow en la fuente e-terra . El constructor de modelos define el
topología de línea inicial utilizando la hoja de propiedades Líneas de transmisión de CA, y luego replica
aquellas líneas que son líneas de enlace en el modelo de generación utilizando el enlace de área de conexión
Hoja de propiedades de pasillos. Una vez que el modelo de datos se exporta a la base de datos de la red,
NETMOM, el constructor de modelos invoca la función de validación de asignación de generación de red,
GENMAP, para propagar el modelo de línea de enlace de nuevo a NETMOM. GENMAP crea registros TLN
y los inserta en NETMOM bajo su registro de AREA asignado. 
3.2.27.2 Modele una línea de transmisión de CA como miembro de un corredor de enlace
1. Haga clic en Generación en la barra de herramientas y seleccione la vista de árbol de Corredores de enlace de área de conexión.
2. Navegue hasta el área de interés de control del host de conexión y amplíela.
3. Modele las instalaciones eléctricas conectadas, de la siguiente manera:
- Identifique el HostControlArea que está conectado por corredores de enlace y líneas de enlace.
- Agregue un registro de ConnectingUtility bajo estas HostControlAreas haciendo clic derecho en un
HostControlArea y seleccionando Insert ConnectingUtility; una utilidad de conexión para
cada conexión del área de control de host que se modelará. 

Propietario: consulte la página de derechos de autor
161
Modelado de generación
Guía de modelado EMS de e-terra source
- Identifique cada utilidad en una hoja de propiedades de ConnectingUtility haciendo clic en el
Icono de ConnectionUtility.
Nota: El modelador puede especificar que la empresa de servicios públicos se suministre energía a sí misma a través de una línea de conexión.
(Línea de amarre interna).
4. Modele los corredores de enlace bajo el registro de ConnectingUtility insertando registros de TieCorridor.
Haga clic derecho y seleccione la opción Insertar TieCorridor en el menú emergente.
5. Modele los detalles del corredor de enlace sobre la hoja de propiedades del corredor de enlace del área de conexión por
especificando el ID de registro TieCorridor, la empresa de conexión y el operador
parámetros para el intercambio de energía a granel. Entrar en una asociación con una geografía
La región (es decir, la empresa de conexión) es opcional.
Nota 1: Este es uno de un par reflejado de registros TieCorridor que el generador de modelos
debe crear. Las líneas de enlace en estos registros de TieCorridor emparejados tienen el mismo nombre y
Especificación de la línea de unión (TieFlow). El otro miembro del par reflejado debe residir
bajo la otra empresa de servicios públicos que es parte del intercambio de energía a granel.
El constructor de modelos debe hacer coincidir los identificadores de estas entradas de la línea ACLine con los utilizados
para especificar líneas de enlace en los pasillos de enlace (hoja de propiedades del corredor de enlace del área de conexión).
Nota 2: Los lazos internos no requieren un par reflejado.
Nota 3: Las ataduras de carga dinámica no requieren líneas de atadura (registros TieFlow).
6. Modele un lazo de carga dinámico estableciendo el campo Enlace dinámico en Sí. Los lazos de carga dinámicos hacen
no tener hijos Tie Line (TieFlow).
7. Si el corredor de enlace es tanto para monitoreo dinámico de carga como para operaciones conjuntas AGC,
expandir el grupo de propiedades Dynamic Load Tie y agregar Solicitante o Proveedor específico
Información conjunta de AGC.
8. Modele los detalles de la línea de unión sobre la pestaña Líneas en pasillo del corredor de unión del área de conexión
hoja de propiedades de la siguiente manera (no se aplica al modelado de corredor de enlace de carga dinámica):
- Haga clic con el botón derecho en TieCorridor y seleccione Insertar TieFlow.
- Especifique el ID de la línea de enlace en el campo EMSName en el grupo de propiedades Identificación.
Este valor se debe duplicar en la especificación de par reflejado.
- Especificar la asociación al terminal en el que se toman las medidas de la línea de enlace.
- Si la línea de enlace es un transformador, establezca "¿Es una línea?" campo al No.
- Si la medición de la línea de unión se toma en el área de control del host principal, cambie el
esta OPA? " campo a Sí. Cambie la bandera de par reflejado de este tipo a No.
9. Mapee las líneas de enlace y los corredores de enlace a las medidas y controles SCADA utilizando el
Vista de generación de telemetría.
10. Guarde sus cambios. 

Propietario: consulte la página de derechos de autor
162
Modelado de generación
Guía de modelado EMS de e-terra source
3.2.28 PLCState
Esta tabla se utiliza para definir los estados operativos de un PLC (p. Ej., Fuera de línea, en control automático,
reguladora, etc.). Se asigna al registro STPLC en GENMOM.
3.2.29 PLCStateGroup
Esta tabla se utiliza para definir grupos en un estado de PLC. Se asigna al registro STGRP en
GENMOM.
3.2.30 PLCStateElement
El modelo de estados del PLC consta de varios estados. El modelo puede diseñarse de manera que
El PLC puede coincidir con varios estados al mismo tiempo o solo con un solo estado. Cada estado debe
tener uno o más grupos, y cada grupo debe tener uno o más elementos. Un elemento
consiste en una bandera (por ejemplo, AUT_PLC) y una indicación de si la bandera debe ser Verdadera o
Falso para coincidir. Los indicadores globales y los indicadores en los registros del PLC u OPA se pueden utilizar para los elementos.
Este modelo se asigna al registro STELE en GENMOM.
3.3 Telemetría de generación
Esta sección contiene descripciones de las tablas asociadas con la telemetría de generación.
modelado. El modelador accede a esta información expandiendo y seleccionando iconos de
la vista de árbol de Generation Telemetry.
3.3.1 TelemetryDisplayGroup
La tabla TelemetryDisplayGroup especifica una agrupación de datos con fines de visualización. Está
mapeado al registro ZDISGP en GENMOM.
3.3.2 Plantilla de telemetría
Esta tabla se usa para modelar una clase de datos de telemetría. Se asigna al registro ZTEMP en
GENMOM.
3.3.3 Entrada de telemetría
La tabla TelemetryInput se utiliza para especificar cómo se muestran los datos de entrada telemedidos para AGC.
mapeado desde el clon SCADA en tiempo real al clon GENERATION en tiempo real. Está mapeado
al registro ZIN en GENMOM.
En algunos casos, los registros de TelemetryInput se pueden crear automáticamente ejecutando el
Generación a secuencia de validación de AutoMapping SCADA. 

Propietario: consulte la página de derechos de autor
163
Modelado de generación
Guía de modelado EMS de e-terra source
3.3.4 Salida de telemetría
La tabla TelemetryOutput se usa para especificar cómo los datos de salida AGC se telemedidos desde el
clon de GENERATION en tiempo real al clon de SCADA en tiempo real. Se asigna al registro ZOUT
en GENMOM.
En algunos casos, los registros de TelemetryOutput se pueden crear automáticamente ejecutando el
Generación a secuencia de validación de AutoMapping SCADA.
3.3.5 Mapeo de telemetría
Esta tabla se utiliza para especificar los requisitos de mapeo. Se asigna al registro ZMAP en
GENMOM.
3.3.6 Control del orden de los registros GENMOM exportados
GenOrder es una propiedad definida en la mayoría de las entidades relacionadas con GENMOM en e-terra source ,
enumerados a continuación:
• AgcPauseSuspendCriteria (PSTEMP)
• AgcPauseSuspendInstance (PSIN)
• AutoSelectionCriteria (HRCRIT)
• CCYConfigurationCodes (CCYCFGNO)
• CongestionZone (CZONE)
• CongestionZoneMember (CZMBR)
• ConnectionUtility (UTIL)
• EMPFuelType (FUELTY)
• EnergyConsumerResource (GENLD)
• ForbiddenZone (FZONE)
• Combustible (COMBUSTIBLE)
• Unidad generadora (UNIDAD)
• GenerationByType (GTY) ( Nota 1 )
• GenerationType (GTYPE)
• HostControlArea (OPA)
• InadvertentAccount (INAD)
• InadvertentDay (DAYS)
• InadvertentProfile (INADPF)
• IncrementalHeatRateCurve (HRATE)
• Mercado (MERCADO)
• MarketType (MARTYP)
• OperatingShare (COMPARTIR)
• PLCState (STPLC)
• PLCStateElement (STELE)
• PLCStateGroup (STGRP) 

Propietario: consulte la página de derechos de autor
164
Modelado de generación
Guía de modelado EMS de e-terra source
• ResourceController (PLC)
• ResourceStatus (RESSTA)
• StartUpGroup (SGROUP)
• Subestación (PL)
• TelemetryDisplayGroup (ZDISGP)
• TelemetryInput (ZIN)
• TelemetryMapping (ZMAP)
• Salida de telemetría (ZOUT)
• TelemetryTemplate (ZTEMP)
• TieCorridor (TIE)
• TieFlow (TYLN)
• TransactingArea (TRA)
• WindSpeedCurve (WCURVE) 
La propiedad GenOrder se utiliza para determinar cómo se ordena un registro GENMOM con respecto
a su registro principal en GENMOM durante una exportación EMS de fuente e-terra . El GenOrder
La propiedad tiene dos propósitos: retener el orden en que se ordenan los registros en GENMOM
durante un viaje de ida y vuelta a la fuente de e-terra , y para permitir a los clientes especificar dónde se encuentra un registro
ubicado en GENMOM cuando su registro mapeado se crea manualmente en la fuente e-terra . los
La propiedad GenOrder se ingresa manualmente para los nuevos registros creados en la fuente e-terra .
La propiedad GenOrder tiene dos requisitos de validación:
• Está designado como un campo obligatorio, de modo que cualquier propiedad GenOrder con un valor nulo es
detectado durante "Comprobar la validación de campos obligatorios".
• En un registro, se valida para asegurar su unicidad con respecto a su registro principal. 
Para registros no jerárquicos en GENMOM, como EMPFuelType (FUELTY), reglas de validación (en
este caso EMPFT_GenOrder_Unique) se definen en el metamodelo y se invocan durante
Validación del modelo de generación. 
Para registros jerárquicos en GENMOM, como GeneratingUnit (UNIT), las reglas de validación son
definidos en los procedimientos SQL y se ejecutan durante "GenOrder WRT Parent Unique"
validación.
Nota: El registro GenerationByType (GTY) solo se admite en la plataforma e-terra 3.0 y
versiones posteriores.
3.4 Modelo de alarmas de generación
Varias tareas pueden emitir alarmas de generación, como se especifica en la estructura de datos configurada
por un programador / ingeniero.
Se deben considerar los siguientes tres componentes al definir las alarmas de generación:
• Definición de características de alarma en GENMODEL
• Especificación de alarma en la base de datos ALARM 

Propietario: consulte la página de derechos de autor
165
Modelado de generación
Guía de modelado EMS de e-terra source
• Definiciones de imagen de formato de alarma en RTGEN.ALMMSG
La solicitud para emitir una alarma se origina en RTGEN, utilizando los datos definidos en GENMODEL.
La aplicación de alarma utiliza datos de la base de datos de ALARM para procesar la aplicación y mostrar
el mensaje correspondiente definido en RTGEN.ALMMSG.
La forma en que se configura una alarma de generación depende de si la alarma debe
reconocidos individualmente, reconocidos como parte de un grupo, o simplemente mostrados en el
Registro de actividad del sistema (SYSACT).
• Las alarmas que necesitan ser reconocidas individualmente deben configurarse con un uno a uno.
relación entre la definición GENMODEL y la definición de la base de datos ALARM.
• Las alarmas que deben reconocerse como grupo, pero no individualmente, deben configurarse
utilizando uno de los siguientes métodos:
- Agrupación de excepciones de alarma bajo un registro OBJDEF en la base de datos ALARM definida
para reconocimiento grupal. Normalmente, este es el enfoque preferido.
- Asignar el mismo ID de excepción de alarma (de la base de datos ALARM) a más de uno
Alarma de generación.
• Las alarmas de registro de entrada del operador simplemente se registran en SYSACT.
Para obtener información detallada sobre las definiciones y los procedimientos de la base de datos de ALARM, consulte la
Guía del usuario de alarmas .
3.4.1 GenAlarmConfiguration
Esta tabla consta de un solo registro y se utiliza para definir parámetros globales para
Alarma de generación. Se asigna al registro ITEMS en RGALM.
3.4.2 GenAlarmType
Esta tabla se utiliza para definir los tipos de alarmas de generación. Se asigna al registro ALMTYP en
RGALM.
3.4.3 GenAlarmTask
Esta tabla se utiliza para definir el nombre o identificador de la tarea de alarma de generación. Está mapeado
al registro ALMTSK en RGALM.
3.4.4 GenAlarmGenRecordType
Esta tabla se utiliza para definir los parámetros de inhibición de alarma predeterminados para una instancia de un tipo de registro.
en el subsistema de generación e-terra . Se asigna al registro GMRTYP en RGALM.

Propietario: consulte la página de derechos de autor
166
Modelado de generación
Guía de modelado EMS de e-terra source
3.4.5 Definición de GenAlarm
Esta tabla se utiliza para definir alarmas para un tipo de registro de generación. Está mapeado a ALMDEF
grabar en RGALM.
3.4.6 GenAlarmComponentField
Esta tabla se utiliza para definir los campos de ID de la base de datos de generación utilizados en el mensaje de alarma para
identificar el componente en alarma. Se asigna al registro ALMTFL en RGALM.
3.4.7 Modelado de alarmas de generación
Para modelar alarmas de generación:
1. Haga clic en Generación en la barra de herramientas y seleccione la vista de árbol Generación de alarmas.
2. Expanda la vista de árbol Generation Alarm para exponer su contenido.
- Modelar una nueva definición de alarma bajo una GenAlarmTask y
GenAlarmGenRecordType, haga clic con el botón derecho en GenAlarmGenRecordType y seleccione
Inserte la opción GenAlarmDefinition.
- Para actualizar una GenAlarmDefinition existente, haga clic en su icono.
3. Información de alarma de generación de modelo en la hoja de propiedades GenAlarmDefinition.
3.4.8 Control del orden de los registros RGALM exportados
GenOrder es una propiedad definida en la mayoría de las entidades relacionadas con RGALM en e-terra source ,
enumerados a continuación:
• GenAlarmComponentField (ALMTFL)
• GenAlarmDefinition (ALMDEF)
• GenAlarmGenRecordType (GMRTYP)
• GenAlarmTask (ALMTSK)
La propiedad GenOrder se utiliza para determinar cómo se ordena un registro RGALM con respecto a
su registro principal en RGALM durante una exportación EMS de fuente e-terra . La propiedad GenOrder
tiene dos propósitos: retener el orden en el que se ordenan los registros en RGALM durante una
e-terra source roundtrip, y permitir a los desarrolladores de GE especificar dónde se encuentra un registro en
RGALM cuando su registro mapeado se crea manualmente en la fuente e-terra . El GenOrder
La propiedad se ingresa manualmente para los nuevos registros creados en e-terra source .
La propiedad GenOrder en estos registros se designa como un campo obligatorio, de modo que cualquier
La propiedad GenOrder con un valor nulo se captura durante la "Validación de campos obligatorios de verificación". 

Propietario: consulte la página de derechos de autor
167
Modelado de generación
Guía de modelado EMS de e-terra source
3.5 Modelo Hydro
3.5.1 HydroConfiguration
Esta tabla consta de una sola fila y se utiliza para definir parámetros globales para Hydro
modelo. Se asigna al registro ITEMS en HYMOM.
3.5.2 HydroArc
Esta tabla se utiliza para definir los caminos del agua. Se asigna al registro ARC en HYMOM.
3.5.3 Río
Esta tabla se utiliza para definir ríos en el modelo hidráulico. Está mapeado al registro RIVER en
HYMOM.
3.5.4 HostControlArea
La clase HostControlArea se asigna al registro HOPA en HYMOM.
3.5.5 Subestación
La subestación es una colección de muchos componentes y medidas, como un
generador y sus análogos de flujo de MW. Se asigna al registro HPL en HYMOM.
3.5.6 Unidad generadora
La tabla GeneratingUnit se asigna al registro HUN en HYMOM. 

Propietario: consulte la página de derechos de autor
168
Modelado de generación
Guía de modelado EMS de e-terra source
3.5.7 Contenido del yacimiento versus elevación
El contenido frente a la tabla de elevación se utiliza para definir el contenido frente a la elevación de la
reservorio. Es una tabla ordenada, ya que los registros de esta tabla deben estar en orden ascendente de
elevación. Se asigna al registro TBLCVE en HYMOM.
Figura 49. Contenido del yacimiento vs. Curva de elevación 

Propietario: consulte la página de derechos de autor
169
Modelado de generación
Guía de modelado EMS de e-terra source
3.5.8 Agua de cola frente a descarga de cola
La tabla de descarga de agua de cola y descarga de cola se utiliza para definir la elevación de la rampa de cola como una función
de descarga de la cola. Es una tabla ordenada, ya que los registros de esta tabla deben estar en orden ascendente
orden de descarga. Se asigna al registro TBLTVD en HYMOM.
Figura 50. Curva de elevación del agua de cola versus descarga de la cola 

Propietario: consulte la página de derechos de autor
170
Modelado de generación
Guía de modelado EMS de e-terra source
3.5.9 Generación de plantas frente a descarga de plantas
La tabla de generación de la planta frente a descarga de la planta se utiliza para definir la generación como
función de descarga de la planta para la altura máxima y mínima. Es una mesa ordenada,
ya que los registros de esta tabla están en orden ascendente. Se asigna al registro THMWVD en
HYMOM.
Figura 51. Curva de generación de planta frente a descarga de planta
3.5.10 Control del orden de los registros HYMOM exportados
HydOrder es una propiedad definida en las entidades relacionadas con HYMOM en la fuente e-terra , listada
abajo:
• Unidad generadora (HUN)
• HostControlArea (HOPA)
• Subestación (HPL) 

Propietario: consulte la página de derechos de autor
171
Modelado de generación
Guía de modelado EMS de e-terra source
La propiedad HydOrder se utiliza para determinar cómo se ordena un registro HYMOM con respecto
a su registro principal en HYMOM durante una exportación EMS de fuente e-terra . La propiedad HydOrder
tiene dos propósitos: mantener el orden en el que se ordenan los registros en HYMOM durante una
e-terra source ida y vuelta, y permitir a los clientes especificar dónde se encuentra un registro en
HYMOM cuando su registro mapeado se crea manualmente en la fuente e-terra . El HydOrder
La propiedad se ingresa manualmente para los nuevos registros creados en e-terra source .
Es importante tener en cuenta que la propiedad HydOrder para estos registros no está designada como
campo obligatorio porque solo un subconjunto de estos registros se exporta a HYMOM. Como resultado,
asegúrese de que los registros llenados en HYMOM tengan el valor de HydOrder ingresado correctamente a través de
la interfaz de usuario de la fuente e-terra ; de lo contrario, no se exportará.
3.6 Modelo de monitor de reserva
La función Generalized Reserve Monitor (RESMON) en e-terra generation calcula
Cantidades de reserva definidas por el cliente utilizando un enfoque basado en tablas. En este enfoque, el
categorías de reserva, ecuaciones de cálculo de reserva disponibles correspondientes, reserva
ecuaciones de cálculo de requisitos, alarmas de reserva y diferentes registros de suma
definido en la definición del modelo de reserva. El procesamiento RESMON en tiempo real hace el cálculo
para cada tipo de reserva y emite alarmas si es necesario. Los datos de salida se guardan en común
matrices bidimensionales en la base de datos RESMOM en e-terra habitat ; estos bidimensionales
Las matrices de salida se muestran en pantallas de analistas. 
A través del enfoque generalizado, la función del monitor de reserva es fácilmente modificable por
realizar cambios en la definición del modelo de reserva en lugar del código. Para los clientes, es
más fácil de mantener y más flexible de usar. 
e-terra source proporciona una capacidad de modelado completa para admitir el Monitor de reserva en tiempo real
funcionalidad . Dentro de e-terra source , un modelador puede crear, eliminar y modificar todos los
Registros configurables del Monitor de Reserva. El modelo de Reserve Monitor se puede exportar a
un clon de modelado de hábitat de e-terra para la validación final y luego subido a un tiempo real
clon. 
Un modelador puede seleccionar varios recursos para contribuir a diferentes reservas, como DC
amarres, unidades hidráulicas equipadas con relés de baja frecuencia de ajuste alto, cargas interrumpibles, etc.
Los contribuyentes de reserva se definen como registros de ResContributor (CTRB). Una bandera en cada
contribuyente (por ejemplo, UNIT) indica si esta contribución se puede alternar en línea para
contribuir o no contribuir a la reserva.
El enfoque generalizado permite aplicar reservas obligatorias a cualquier nivel. Para cada
requerimiento de reserva modelado, hay indicadores indirectos a los registros para los cuales el
se calcula el requisito. Se proporciona una bandera seleccionable "Reemplazable" para cada reserva
requisito. Cuando está habilitado, el requisito de reserva se puede modificar en línea (tenga en cuenta que este
es poco probable si el requisito de reserva se calcula dinámicamente, una capacidad RESMON
proporciona).
RESMON emite una alarma cuando hay un déficit de reservas. Una alarma de retorno a la normalidad es
emitido cuando desaparece la deficiencia de reservas. RESMON permite repetir la deficiencia

Propietario: consulte la página de derechos de autor
172
Modelado de generación
Guía de modelado EMS de e-terra source
alarmas, y la frecuencia es definible. También se proporciona soporte para emitir alarmas adicionales si
la reserva disponible de una clase determinada sigue cayendo. Las características modeladas de
estas alarmas están configuradas en e-terra source .
Además del seguimiento por tipo (p. Ej., Hilado), las reservas de los clientes normalmente se rastrean
zonas físicamente distintas (por ejemplo, OPA y PL). Con el enfoque generalizado, esto se maneja
mediante la modelación adecuada de reservas. Para cada colaborador hay un registro de resúmenes
que define los registros a los que debe agregarse esa contribución. Por ejemplo, un tipo
de contribuyente es UNIT, y las contribuciones de UNIT a menudo se suman al nivel de OPA. 
La función de monitor de reserva de generación e-terra (RESMON) incluye:
• Una biblioteca de definición de reserva generalizada y una biblioteca de cálculo de reserva validada
por el código de modelado.
• Procesamiento generalizado de reserva en tiempo real, que incluye reserva y reserva
cálculo de requerimientos y generación de alarmas.
• Una visualización generalizada del valor de reserva y el requisito de reserva. También permite en línea
entradas de algunos parámetros.
• Se procesan y alarman múltiples umbrales de reserva. Cada umbral de alarma tiene un
período de repetición y banda muerta independientes modificables por el usuario. 
La Tabla 3 muestra cómo los tipos de registro RESMOM en el hábitat de e-terra se asignan a su correspondiente
nombres de tablas en la base de datos relacional fuente e-terra . En la fuente e-terra , los tipos de registro son
denominados metaEntidades, y los registros se denominan Entidades.
Tabla 3. Asignaciones de tipos de registros de Reserve Monitor entre la base de datos relacional de origen e-terra y
e-terra habitat RESMOM
Nombre de la metaentidad de ETS 
(Nombre RESMOM HABITAT, si
diferente)
RESMOM
Tipo de registro
ID de metaentidad de ETS
Configuración del monitor de reserva 
(ARTÍCULOS RESMOM)
ARTÍCULOS
ReserveMonitorConfiguration
Título de configuración de reserva
RTITLE
ReserveConfigurationTitle
Grupo de visualización de reserva
RDISP
ResDisplayGroup
Expresión de reserva
REXP
ReserveExpression
Operación de reserva 
(Elemento de reserva)
RELE
ReserveOperation
Tipo de reserva
RTYP
ReserveType
Colaborador de reserva
CTRB
ResContributor
Condición de reserva
RCOND
ResCondition
Referencia de expresión de reserva 
ResExpressionRef 

Propietario: consulte la página de derechos de autor
173
Modelado de generación
Guía de modelado EMS de e-terra source
Nombre de la metaentidad de ETS 
(Nombre RESMOM HABITAT, si
diferente)
RESMOM
Tipo de registro
ID de metaentidad de ETS
Restricción de reserva
RLIM
Restricción
Suma de reserva 
(Registro de suma)
SUMIN
ResSumación
Condición de suma de reserva
SCOND
ResSumCondition
Restricción de suma de reserva
DELGADO
ResSumConstraint
Requisito de reserva
RREQ
ReserveReq
Alarma de requisito de reserva
RALM
ReserveReqAlarm
Área de control de host
ROPA
HostControlArea
Categoría de reserva
RCAT
ResCategory
Las siguientes secciones describen los principales componentes y pasos para construir una reserva.
Modelo de monitor (RESMON).
3.6.1 Discusión general sobre el modelado del monitor de reservas
La vista de árbol de Reserve Monitor es la ubicación principal para realizar tareas de modelado en
fuente e-terra . A continuación se proporciona una captura de pantalla de alto nivel.
Figura 52. Definición de grupo de visualización de reserva
En un nivel alto, el monitor de reserva define los tipos de reserva y monitoriza en tiempo real
contribuciones a cada tipo de reserva, notificando a los operadores cuando las contribuciones son
insuficiente para cumplir con los requisitos (si realmente hay requisitos que cumplir). Cuando
comenzando a comprender el modelo de Monitor de Reserva desde la perspectiva de la fuente e-terra ,
Es útil centrarse primero en el tipo de reserva y registros relacionados.
Cada una de las carpetas en la vista de árbol se puede expandir para revelar una jerarquía de tipos de entidad.
que representa el modelo Reserve Monitor. Si bien cada uno se explica en detalle a continuación
secciones, se proporcionan descripciones generales a continuación. 

Propietario: consulte la página de derechos de autor
174
Modelado de generación
Guía de modelado EMS de e-terra source
El árbol de tipo de reserva
El árbol de tipo de reserva es útil como punto de partida para comprender el modelo, ya que
donde se define el corazón del modelo. En otras palabras, es difícil comprender la
propósito de otras entidades del modelo del Monitor de Reserva sin comprender primero los
propósito de los contenidos en el árbol Tipo de Reserva.
La entidad Tipo de reserva y todas sus entidades descendientes en la vista de árbol se pueden
entendido como una plantilla para los cálculos de reserva que los usuarios pueden querer implementar en
sus sistemas. Las entidades de tipo de reserva y las entidades descendientes definen el carácter y
comportamiento de los cálculos de reservas, haciendo referencia a otras partes del modelo para ayudar en este
definición. 
El árbol Reserve Display Group
Las entidades de grupo de visualización de reserva son referenciadas por hijos de entidades de tipo de reserva para definir
las características de la pantalla. El tipo de entidad Reserve Display Group existe únicamente para definir el
mostrar las propiedades de los registros utilizados en el modelo de Monitor de reserva.
El árbol de la expresión de reserva
Varias entidades también hacen referencia a la biblioteca Reserve Expression en el tipo de reserva
árbol para definir las condiciones y los cálculos utilizados en el modelo de Monitor de Reserva. los
El árbol de expresiones de reserva es simplemente una biblioteca matemática a la que puede hacer referencia el resto de la reserva.
Monitorear entidades modelo.
El árbol del área de control de host
El árbol del Área de control del host se expande para mostrar las Áreas de control del host modeladas. Este es el
Ubicación de la vista de árbol donde los tipos de reserva definidos se pueden asignar a un control de host específico
Áreas donde se deben aplicar los cálculos de reserva. La implementación de un tipo de reserva
en un Área de control de host específica se denomina Categoría de reserva para esa Área de control de host.
Sin la Categoría de Reserva, no se llevaría a cabo ningún monitoreo de reserva desde el
Los tipos de reserva no se aplicarían a ningún Área de control de host modelada. Insertar nuevos registros en
esta rama es el último paso para agregar una nueva reserva al modelo.
El árbol de parámetros del monitor de reserva
El árbol de parámetros del monitor de reserva contiene las propiedades de configuración de la reserva: una tabla
con una sola fila que define las opciones de configuración global. Corresponde al RESMOM
Tabla ARTÍCULOS.
3.6.1.1 Procesamiento en tiempo real
En el procesamiento en tiempo real, se calcula la reserva de cada contribuyente. Procesamiento especial
puede codificarse si el cálculo de la reserva es muy complejo (aunque este es un proyecto relacionado
personalizado). Luego, la reserva se acumula según lo predefinido. La reserva de todos los contribuyentes es
sumado para compararlo con el encaje legal. 

Propietario: consulte la página de derechos de autor
175
Modelado de generación
Guía de modelado EMS de e-terra source
El encaje legal se calcula en tiempo real. Se emite una alarma si hay escasez.
Los operadores pueden sobrescribir el requisito de reserva si es necesario. Banda muerta de alarma
(porcentaje del requisito de reserva) se aplica para filtrar la alarma de retorno a la normalidad.
3.6.1.2 Exportar desde fuente e-terra
Después de exportar RESMOM desde la fuente e-terra , se ejecuta la validación RESMOM. Durante
Validación RESMOM en el hábitat e-terra , se crean dos matrices bidimensionales para salvar el
valores de reserva disponibles y valores requeridos. Los tipos de visualización de reserva definen
estructura de estas matrices y proporcionar las etiquetas base para las filas.
3.6.2 Preparación
Antes de construir el modelo de reserva, el analista de RESMON debe:
1. Determine las cantidades de reserva que deben monitorearse. Por ejemplo, girando
reserva o reserva operativa. Estos son los tipos de reserva en el modelo.
2. Determinar si es necesario exportar alguno de los valores de reserva a otras bases de datos.
aplicaciones o pantallas que no sean RESMON.
3. Determine qué cantidades de reserva deben notificarse a nivel del área de operación. 
4. Determine si alguna de estas cantidades debe colocarse directamente en el área de generación.
Indicación de estado.
5. Determine los cálculos necesarios para producir estas cantidades. Estas son la reserva
Expresiones utilizadas en el modelo.
6. Determine qué tipos de registros se utilizan para las expresiones de reserva y los tipos de reserva.
Se utilizan para definir los grupos de visualización de reserva.
7. Determinar qué tipos de reservas tienen requisitos numéricos específicos y alarmas.
condiciones. Estos se utilizan para definir los requisitos de reserva y las alarmas de reserva.
8. Determinar si alguno de los valores de los requisitos debe exportarse a otras bases de datos.
aplicaciones o pantallas que no sean RESMON.
3.6.3 Pasos básicos para el modelado de fuentes e-terra
Puede ser útil para los usuarios que son nuevos en e-terra source consultar este breve paso a paso.
guía para modelar en fuente e-terra . Esto no sustituye a la formación para utilizar el
e-terra source product, pero puede ayudar a refrescar la memoria de aquellos que ya han
Completó el entrenamiento pero carece de experiencia o no está familiarizado con el Monitor de Reserva en
fuente e-terra .
1. Haga clic en Generación en la barra de herramientas y seleccione la vista de árbol del Monitor de reserva. 

Propietario: consulte la página de derechos de autor
176
Modelado de generación
Guía de modelado EMS de e-terra source
2. Expanda el icono de Monitor de reserva para exponer su contenido.
3. Para insertar una nueva entidad, haga clic con el botón derecho en el icono de la carpeta deseada o en el registro principal y seleccione
Insertar desde el menú contextual. 

Propietario: consulte la página de derechos de autor
177
Modelado de generación
Guía de modelado EMS de e-terra source
4. Cree asociaciones e ingrese los detalles de la propiedad en la hoja de propiedades de la nueva entidad.
5. Las entidades existentes se pueden modificar o eliminar de manera similar a través de la Vista de árbol y
hojas de propiedades.
6. Guarde sus cambios. Recuerda que un proyecto activo es necesario para poder guardar
cambios.
7. Ejecute la validación del Monitor de reserva para determinar si ha omitido algún
campos o violó otras reglas de validación.
3.6.4 Grupos de visualización de reserva de modelado
Un grupo de visualización de reserva (ResDisplayGroup) es una representación de un grupo de registros similares en
la base de datos de origen (por ejemplo, plantas o unidades). El grupo de visualización permite al analista controlar
el orden en que RESMON procesa los registros de un tipo determinado. Por ejemplo, el
Las tablas internas podrían estar orientadas para procesar registros en orden jerárquico, por padre o todos en
una vez (para un tipo de fuente que no es jerárquico).
Ejemplos de algunos de los objetos de visualización que normalmente se modelan en RESMON son: 
• Áreas operativas
• Líneas de amarre
• Plantas 
• Controladores de planta
• Unidades
La Figura 53 muestra una captura de pantalla de la representación del grupo de visualización de reserva en la fuente e-terra .

Propietario: consulte la página de derechos de autor
178
Modelado de generación
Guía de modelado EMS de e-terra source
Figura 53. Definición de grupo de visualización de reserva
Las siguientes propiedades se definen a través de esta hoja de propiedades, organizadas en la propiedad
grupos mostrados:
• Identificación
- Descripción: una cadena de caracteres opcional que se utiliza para identificar el grupo de visualización en otros
muestra el modelo de reserva.
• Función Generación> Monitor de reserva
- Base de datos de destino: una cadena de caracteres para identificar la base de datos de hábitat de e-terra de origen .
- Registro de destino: una cadena de caracteres para identificar el registro de hábitat e-terra de origen en el
base de datos fuente.
- Procesamiento especial: una cadena de caracteres para especificar cualquier procesamiento especial
realizado cuando la validación construye la matriz bidimensional. Actualmente solo
Se admite "UNITPHYS" (relativo a las unidades de propiedad conjunta).
- Sangría: número de espacios para sangrar la etiqueta de entrada en las pantallas de reserva. Esta
es una selección de menú que va desde NINGUNO (cero) hasta cinco (5) espacios.
- Grupo de visualización anterior: si esta entrada define un nuevo grupo de registros (por ejemplo, el primer
grupo de visualización para hacer referencia a los registros de la planta), este valor debe establecerse en nulo. Si esto es un

Propietario: consulte la página de derechos de autor
179
Modelado de generación
Guía de modelado EMS de e-terra source
subentrada en un grupo de visualización anterior, este valor debe apuntar a la
anterior grupo de visualización anterior del mismo tipo. 
- Modo de visualización: método a utilizar al incluir los registros asociados con una pantalla
grupo. Esta selección de menú solo está disponible para el nivel superior de un grupo de visualización determinado
(es decir, una entrada cuyo "Grupo de visualización anterior" se establece en cero).
∗ Todo a la vez: procese todas las entradas posibles la primera vez que las encuentre. Esta
la selección ignora por completo cualquier relación jerárquica.
∗ Por padre: procese todas las entradas posibles para un padre determinado cuando se encuentre.
No se procesarán registros similares bajo diferentes registros de padres. Esta
La selección permite que los registros que tienen definiciones indirectas (I $ parent_child) sean
incluido en la ubicación esperada de la mesa.
∗ Jerarquía: procese solo aquellos registros que son descendientes jerárquicos del
grupo de visualización anterior. Esta selección permite registros que tienen indirectos
(I $ parent_child) definiciones que se incluirán en la ubicación esperada de la tabla.
3.6.5 Tipos de reservas de modelado
La entidad Tipo de reserva y todas sus entidades descendientes en la Vista de árbol se pueden
entendido como una plantilla para los cálculos de reserva que los usuarios pueden querer implementar en
sus sistemas. La plantilla se define primero creando entidades de tipo de reserva y
entidades descendientes según sea necesario: ResContributor, ResCondition, ResExpressionRef,
ResConstraint, ResSummation, ResSumConstraint, ResSumCondition, ReserveReq y
ReserveReqAlarm son todos los descendientes de ReserveType y constituyen la mayor parte de Reserve
Supervisar los tipos de entidades. Esta plantilla luego se puede aplicar a un área de control de host particular
la creación de una entidad de categoría de reserva que contiene asociaciones con el control de host
Área (su padre en la estructura jerárquica) y el Tipo de reserva deseado. La distinción
entre un tipo de reserva y una categoría de reserva existe de modo que un cálculo de reserva dado
se puede aplicar de forma selectiva a algunas áreas de control de host, pero no a otras.
Al diseñar un tipo de reserva, el analista debe determinar qué tipos de reserva deben
estar representado y el comportamiento de cálculo detallado de estos tipos de reserva. Por ejemplo,
Una empresa de servicios públicos puede decidir que las cantidades de hilatura, operación u otras cantidades relacionadas con la reserva deben
ser monitoreados localmente, pero estar obligado a proporcionar valores de rendimiento adicionales a una ISO
o RTO para fines de informes. En términos de implementación del diseño en e-terra source , la mayoría
de las características clave del Tipo de Reserva se representan como propiedades y
asociaciones en las entidades descendientes, no la entidad de tipo de reserva en sí. El primer paso en
la creación de un tipo de reserva completo en el modelo es simplemente insertar un nuevo registro de tipo de reserva
y elija un nombre EMS apropiado. 

Propietario: consulte la página de derechos de autor
180
Modelado de generación
Guía de modelado EMS de e-terra source
Figura 54. Tipos de reservas modeladas
Las siguientes propiedades del tipo de reserva se definen mediante las hojas de propiedades correspondientes,
organizado por los grupos de propiedades que se muestran:
ReserveType registro
• Identificadores
- Nombre de EMS: una cadena de caracteres para identificar el tipo de reserva. Esta ID se ingresa en el
correspondientes campos de Categoría de reserva para asociar el tipo de reserva con un
HostControlArea particular. Este ID se utiliza para todo el mapeo interno de la reserva.
tipo (es decir, "Etiqueta").
• Identificadores> Identificadores opcionales
- Descripción: una descripción de cadena de caracteres que documenta el propósito de la reserva
tipo. Este campo no se utiliza para ningún otro propósito.
• Función Generación> Monitor de reserva
- Etiqueta: una cadena de caracteres para identificar el tipo de reserva en las pantallas del operador. Si esto
El campo está en blanco, el programa de validación RESMON le asigna el mismo valor que el
ID de tipo de reserva. El objetivo principal de este campo es permitir múltiples tipos de reservas que
producir cantidades que los operadores consideran equivalentes, pero que en realidad son las 

Propietario: consulte la página de derechos de autor
181
Modelado de generación
Guía de modelado EMS de e-terra source
resultado de diferentes cálculos. Por ejemplo, los tipos de reserva ID = "EMP_SPIN" y
ID = “PJM_SPIN” están etiquetados como LABEL = “SPINNING”.
- ¿ Usar en AGC?: Esta bandera indica que un cálculo dado es válido para usar en AGC
procesamiento (DTS o en tiempo real). Si esta bandera se establece en No, el tipo de reserva no es
procesado para AGC y no se pueden definir requisitos de reserva para él. 
- ¿ Usar en STGEN?: Esta bandera indica que un cálculo dado es válido para usar en STGEN
Procesando. Si este indicador se establece en No, el tipo de reserva no se procesa para STGEN.
3.6.6 Modelado de contribuyentes de reserva
Los contribuyentes de reserva definen la entidad de nivel más bajo (nivel más bajo en la base de datos jerárquica
sentido) sobre qué reservas de este tipo de reserva deben ser monitoreadas. Por ejemplo, una UNIDAD
puede ser el contribuyente de nivel más bajo para un tipo de reserva asociado con un PLC o PLANTA. por
cada contribuyente, el analista puede especificar las expresiones de reserva utilizadas para calcular
valor de reserva (por ejemplo, capacidad disponible), las condiciones cuando se procesa un valor dado (por ejemplo,
solo si UNIT está en línea) y cualquier restricción de reserva (por ejemplo, limitación de la contribución total). Estas
Las entradas se realizan desde la carpeta Colaborador de reserva en la navegación del Monitor de reserva
árbol como se muestra a continuación.
Figura 55. Contribuyente de reserva 

Propietario: consulte la página de derechos de autor
182
Modelado de generación
Guía de modelado EMS de e-terra source
Los siguientes registros se pueden insertar y modificar en el subárbol Colaborador de reserva:
• Colaborador de reserva (ResContributor)
• Condición de reserva [colaborador] (condición de reserva)
• Restricción de reserva [Colaborador] (ResConstraint)
Las siguientes propiedades se definen mediante las hojas de propiedades correspondientes, organizadas por
los grupos de propiedades que se muestran:
Registro de ResContributor:
• Asociaciones
- Grupo de visualización de reserva: esta es la asociación al Grupo de visualización de reserva, que
impulsará a este colaborador.
• Función Generación> Monitor de reserva
- ¿ Habilitar la selección de contribuciones en línea ?: Esta bandera indica que la reserva
El operador puede alternar la contribución en tiempo de ejecución. La palanca es visible en el
Pantalla RESMON_AVAILABLE_DETAILS. Si esta bandera no está configurada, la opción no está visible
en la pantalla de tiempo de ejecución.
- Exportación: la bandera de Exportación indica que la contribución de reserva debe exportarse
(volver) al registro fuente. Cuando esta bandera se establece en Sí, el campo de exportación se convierte
entrable.
- Nombre de campo para exportación: esta es una definición de cadena de caracteres del campo donde
Se escribirá la contribución. El nombre de campo no se puede introducir a menos que la marca Exportar esté
establecido en Sí.
Registro de condiciones:
• Asociaciones
- Expresión de reserva: esta es la asociación a la expresión de condición de reserva que se
evaluado para "habilitar" esta contribución. Si la expresión devuelve VERDADERO (distinto de cero)
valor, se procesa el valor de reserva asociado. Un resultado de FALSO (cero) hace que
valor que se omitirá. 
Nota: El procesamiento de cada contribuyente individual se detiene con la primera condición que
se resuelve en VERDADERO. Incluso si también se cumplen las condiciones posteriores, solo se utiliza la primera.
• Función Generación> Monitor de reserva
- ¿Invertir ?: Si el argumento es Entero o Real, esta bandera indica que será
negado aritméticamente (más a menos). 

Propietario: consulte la página de derechos de autor
183
Modelado de generación
Guía de modelado EMS de e-terra source
Registro ResExpressionRef:
• Asociaciones
- Expresión de valor: es la asociación de la expresión de valor de reserva que produce
la contribución de reserva.
• Función Generación> Monitor de reserva
- ¿ Usar valor absoluto ?: Cuando se establece, el valor se cambia al valor absoluto.
- ¿ Negar valor ?: Si es booleano, el valor de este argumento se negará lógicamente (es decir,
verdadero a falso).
Registro de restricción (opcional):
• Asociaciones
- Expresión de reserva: esta es la asociación a la expresión de restricción de reserva,
que produce el valor límite de reserva.
• Función Generación> Monitor de reserva
- Tipo de restricción: esta selección de menú indica si la restricción es imponente
ya sea un límite máximo ("Límite máximo") o mínimo ("Límite mínimo") en la reserva
contribución.
- ¿ Usar valor absoluto ?: cuando se establece, el valor de este elemento se cambia al absoluto
valor.
- ¿Negado ?: Si es booleano, el valor de este argumento será negado lógicamente (es decir, fiel a
falso).
3.6.7 Definición de sumas de reserva e hijos
Para cada colaborador, hay registros de ResSummation que definen los registros donde
la contribución debe sumarse. Por ejemplo, un tipo de contribuyente es UNIDAD. reserva
Las cantidades de una unidad dada se suman típicamente para determinar el monto de reserva para el
PLANTA y OPA donde se ubica la UNIDAD.
Los siguientes registros relacionados con la suma pueden insertarse y modificarse en el "Resumen
al "subárbol:
• Suma de reserva (ResSummation)
• Condición de reserva [colaborador] (ResSumCondition)
• Restricción de reserva [Colaborador] (ResConstraint) 

Propietario: consulte la página de derechos de autor
184
Modelado de generación
Guía de modelado EMS de e-terra source
Figura 56. Sumas de reservas
Las siguientes propiedades se definen mediante las hojas de propiedades correspondientes, organizadas por
los grupos de propiedades que se muestran:
Registro de resumación: 
• Asociaciones
- Sum-In HABITAT Record: Esta es la asociación al Grupo de visualización de reservas, que
impulsará esta suma.
• Función Generación> Monitor de reserva
- ¿Exportar ?: Esta bandera indica que la suma de la contribución de reserva debe ser
exportado (de vuelta) al registro de origen. Cuando esta bandera se establece en Sí, el campo de exportación
el nombre se vuelve editable.
- Nombre de campo para exportación: esta es una definición de cadena de caracteres del campo GENMOM
donde se escribe la suma. Este campo no se puede ingresar a menos que la bandera de exportación sea
conjunto.
- ¿ Usar puntero indirecto ?: Esta bandera indica que el registro de la base de datos se define usando
el puntero indirecto "I $".
- Nombre del puntero: nombre del puntero indirecto utilizado para definir el registro de la base de datos. Solamente
editable si el indicador Usar puntero indirecto es verdadero. 

Propietario: consulte la página de derechos de autor
185
Modelado de generación
Guía de modelado EMS de e-terra source
Registro ResSumCondition (opcional): 
• Asociaciones
- Expresión de reserva: esta es la asociación a la expresión de reserva a evaluar
para "habilitar" esta suma. Si la expresión devuelve un valor VERDADERO (distinto de cero), el
se procesa la suma asociada. Un resultado de FALSE (cero) hace que el valor sea
omitido.
Nota: El procesamiento se detiene con la primera condición que se resuelve como VERDADERA. Incluso si
También se cumplirán las condiciones posteriores, solo se utilizará la primera. Todas las condiciones deben
resolver en FALSO para evitar la sumatoria.
• Función Generación> Monitor de reserva
- ¿Invertir ?: Si el argumento es Entero o Real, esta bandera indica que será
negado aritméticamente (más a menos). 
Registro ResSumConstraint (opcional): 
• Asociaciones
- Expresión de reserva: esta es la asociación a la expresión de restricción de reserva que
produce el valor límite de reserva.
• Función Generación> Monitor de reserva
- Tipo de restricción: esta selección de menú indica si la restricción es imponente
ya sea un límite máximo ("Límite máximo") o mínimo ("Límite mínimo") en la reserva
contribución.
- ¿ Usar valor absoluto ?: cuando se establece, el valor de este elemento se cambia al absoluto
valor.
- ¿Negado ?: Si es booleano, el valor de este argumento será negado lógicamente (es decir, fiel a
falso).
3.6.8 Requisitos de reserva de modelado
Determine qué tipos de reserva tienen requisitos numéricos específicos y condiciones de alarma.
Estos se utilizan para definir los requisitos de reserva y las alarmas de reserva. Determine si alguno de
los valores de los requisitos deben exportarse a otras bases de datos, aplicaciones o
pantallas que no son RESMON.
Cada requisito de reserva define la cantidad de un tipo de reserva específico que se requiere. UNA
Se debe insertar un requisito de reserva por separado para cada tipo de reserva. 

Propietario: consulte la página de derechos de autor
186
Modelado de generación
Guía de modelado EMS de e-terra source
Figura 57. Requisito de reserva
Los siguientes registros se pueden insertar a través del subárbol de requisitos de reserva:
• Requisito de reserva (ReserveReq)
• Reserve Alarm (ReserveReqAlarm)
Las siguientes propiedades se definen mediante las hojas de propiedades correspondientes, organizadas por
los grupos de propiedades que se muestran:
Registro ReserveReq (opcional): 
• Asociaciones
- Grupo de visualización de reserva: esta es la asociación al Grupo de visualización de reserva, que
impulsará este requisito.
• Función Generación> Monitor de reserva
- ¿Exportar ?: Esta bandera indica que el requisito de reserva debe exportarse (volver)
al registro de origen. Cuando este indicador se establece en Sí, el campo de exportación se vuelve editable.
- Nombre de campo para exportación: esta es una definición de cadena de caracteres del campo GENMOM
donde está escrito el monto requerido. Este campo no se puede ingresar a menos que el
Se establece la bandera de exportación.
- ¿Reemplazable ?: Esta bandera indica que el requisito de reserva puede ser
reemplazado en línea. Cuando esta bandera se establece en Sí, la Definición de alarma de generación
la propiedad se vuelve entrable.
- Intervalo de repetición: Este es el intervalo en segundos en el que se repetirá la alarma. Esta
El intervalo de repetición se aplica solo a la alarma reemplazada manualmente y no se puede ingresar
a menos que el indicador Reemplazable esté establecido en Sí.
- Banda muerta: la cantidad por la que el valor de reserva debe regresar para la alarma
condición para ser considerada resuelta. Esta banda muerta se aplica solo a la
reemplazó la alarma y no se puede ingresar a menos que el indicador Reemplazable esté establecido en Sí. 

Propietario: consulte la página de derechos de autor
187
Modelado de generación
Guía de modelado EMS de e-terra source
- Definición de alarma de generación: esta es una definición de cadena de caracteres de la alarma RTGEN
Entrada de definición (ALMDEF en la base de datos RGALM) para usar cuando se ingresa manualmente
se ha violado el umbral de alarma. Este campo no es editable a menos que el Reemplazable
la bandera está establecida en Sí.
Registro ReserveReqAlarm (obligatorio si el registro ReserveReq está presente) :
• Identificación
- Etiqueta: esta es una cadena de caracteres para identificar la alarma de reserva. Esta ID se usa en el registro
y mensajes de alarma para identificar el límite infringido.
• Asociaciones
- Definición de alarma de generación: esta es la asociación con GenAlarmDefinition
registro (ALMDEF en la base de datos RGALM) para usar cuando el umbral de alarma ha sido
violado.
- Threshold Expression: esta es la asociación a ReserveExpression, reserve
expresión, registro a evaluar para determinar el valor umbral de reserva.
• Función Generación> Monitor de reserva
- ¿ Usar valor absoluto ?: cuando se establece, el valor de este elemento se cambia al absoluto
valor.
- ¿Negado ?: Si es booleano, el valor de este argumento será negado lógicamente (es decir, fiel a
falso).
- Intervalo de repetición: el número de segundos entre las emisiones de "recordatorio" del
alarma de violación de reserva. Ajústelo a “-1” si no es necesario repetirlo.
- Banda muerta: la cantidad por la que el valor de reserva debe regresar antes de la alarma
la condición se borra. Expresado como valor absoluto en porcentaje (sin unidades). Poner a cero
si no se requiere banda muerta.
- Tipo de umbral: define si el umbral de esta alarma es un máximo
umbral o umbral mínimo (es decir, si la alarma se activará cuando
el valor monitoreado va por encima del umbral o por debajo del umbral). En general,
Las alarmas de reserva tendrán el tipo de umbral "Límite mínimo", lo que significa que la alarma
se activa cuando la reserva disponible cae por debajo de la reserva requerida.
3.6.9 Asignar tipos de reserva a un área de reserva
Una vez que se determinan los tipos de reserva, es sencillo indicar cuál de estos valores
debe procesarse para un Área de Reserva determinada y que debe estar disponible en el
Visualización del estado del área de generación. Normalmente, solo aquellos valores de importancia crítica para el
los operadores son "promocionados" de esta manera. El operador todavía tiene la opción de acceder al
Reserve la pantalla Resumen o la pantalla Reserve Detalles disponibles para obtener una lista más completa.
Tenga en cuenta que solo las cantidades de nivel OPA se pueden exportar de esta manera. 

Propietario: consulte la página de derechos de autor
188
Modelado de generación
Guía de modelado EMS de e-terra source
Al utilizar la fuente e-terra , el modelador debe tener en cuenta que el estándar
El producto e-terra generation muestra solo los primeros ocho (8) tipos de reserva asignados a cualquier
dado OPA. El esquema estándar de la base de datos de generación e-terra está limitado a veinte (20)
tipos de reserva por OPA. Las pantallas estándar se pueden modificar (utilizando el Creador de pantallas) si
es necesario mostrar tipos de reserva adicionales en las pantallas principales. RESMON emite un
advertencia si no se seleccionan tipos de reserva para un centro de control OPA. 
Figura 58. Área de reserva Selección de categoría de reserva
Los siguientes registros se pueden insertar o modificar a través del árbol del Área de control del host:
• Área operativa de reserva (HostControlArea)
• Categoría de reserva (ResCategory)
Las siguientes propiedades se definen mediante las hojas de propiedades correspondientes, organizadas por
los grupos de propiedades que se muestran:
Registro HostControlArea: 
• Identificación
- EMSName: esta es una cadena de caracteres que identifica el área de reserva (ROPA) en la parte superior
nivel en la jerarquía RESMOM. El área de reserva en RESMOM y área operativa
(OPA) en GENMOM se asignan a HostControlArea en la fuente e-terra , lo que significa
que los cambios realizados en HostControlArea en el árbol Reserve Monitor también se aplicarán a
HostControlArea en el árbol Power Equipment (y viceversa), y cambios en
e-terra source a HostControlArea propiedades comunes a GENMOM y

Propietario: consulte la página de derechos de autor
189
Modelado de generación
Guía de modelado EMS de e-terra source
RESMOM (como EMSName) se aplicará tanto a RESMOM como a GENMOM si el modelo
se exporta.
• Función Generación> Monitor de reserva
- ¿ Forzar procesamiento en modo de simulación ?: Esta bandera está reservada para uso futuro.
Registro de categoría: 
• Asociaciones
- Tipo de reserva: esta es la asociación para identificar el tipo de reserva.
• Función Generación> Monitor de reserva
- ¿Exportar? : Esta bandera indica que la categoría de reserva (en el nivel OPA) debe ser
exportado a la base de datos de Generation. Cuando se establece esta bandera, el campo de posición
se vuelve editable.
- Posición: Especifica la posición ordinal donde se colocará el valor de reserva.
en el registro GENMOM OPA. Las posiciones deben variar (1..n) y estar correctamente
asignado (es decir, sin duplicados). El orden de asignación no es importante, es decir, el tercer
La categoría de reserva se puede asignar a la primera entrada de reserva en el registro de OPA.
Actualmente, existen 20 conjuntos de campos predefinidos en el registro OPA:
∗ RVTYPnn_OPA se establece en la etiqueta de tipo de reserva asociada
∗ RVACTnn_OPA se establece en el valor de reserva real actual
∗ RVREQnn_OPA se establece en el valor de reserva requerido (o cero si no hay
existe)
∗ RVVIOnn_OPA se establece en TRUE si se infringe el requisito de reserva
- ¿Redondeo ?: Esta bandera indica que el redondeo se aplica al valor de reserva que se
exportado a GENMOM.
3.6.10 Modelado de expresiones de reserva
La biblioteca de expresiones de reserva modela cálculos matemáticos simples. Contiene
expresión (REXP en RESMOM, ReserveExpression en fuente e-terra ) y elemento de expresión
(RELE en RESMOM, ReserveOperation en e-terra source ) registros. Cada elemento de expresión
puede ser un operando o un operador. Los operadores pueden ser simples operadores matemáticos (por ejemplo,
+, *), operadores lógicos (p. ej., AND, NOR), pruebas de comparación (p. ej., EQ, GT) o matemáticas simples
funciones (por ejemplo, EXP, LOG). El operando puede ser un campo de base de datos externo, un
cadena de caracteres, un entero, un número real u otra expresión. Operaciones unarias tales
ya que ABS (valor absoluto), NEG (negar) y NOT (negación lógica) están permitidos en cada
operando. La validación RESMOM en e-terra habitat asegura la exactitud de la expresión.
La biblioteca de expresión de reserva permite al analista modelar matemática simple
cálculos. Cada expresión se ingresa como una secuencia de elementos. Cada elemento puede ser

Propietario: consulte la página de derechos de autor
190
Modelado de generación
Guía de modelado EMS de e-terra source
ya sea un operando (por ejemplo, una constante o un campo de datos) o un operador (por ejemplo, un operador matemático o
función).
Hay varios grupos distintos de operadores: 
• Los operadores matemáticos simples (+, -, *, /) siempre producen un resultado de punto flotante.
• Las comparaciones (EQ, LE, LT, GE, GT, NE) siempre arrojan un resultado de 1 = VERDADERO o 0 = FALSO. Estas
se puede utilizar en argumentos numéricos o de cadena.
• Los operadores lógicos (Y, NAND, NOR, OR) siempre dan un resultado 1 = VERDADERO o 0 = FALSO.
• Las funciones matemáticas (MAX, MIN, LOG, EXP) siempre producen un resultado de coma flotante.
Los operandos pueden ser un campo de base de datos externo, una cadena de caracteres, un entero, un
número u otra expresión de reserva. Operaciones unarias como ABS (valor absoluto), NEG
(negar) y NOT (negación lógica) están permitidos en cada operando. Tenga en cuenta que es ilegal
Combine el operador NOT unario con cualquier otro operador unario.
Las operaciones se ingresan en forma algebraica estándar (es decir, OPERAND OPERATOR OPERAND). por
ejemplo: A * B, A max B. LOG se implementa como “LOG Y de X”. EXP se implementa como "X a la
Y potencia ”(tenga en cuenta que una raíz cuadrada es X elevado a 0,5).
Actualmente no se admiten paréntesis. Sin embargo, cualquier expresión dada puede hacer referencia
(anidar) otra expresión para lograr el mismo resultado. Por ejemplo, la expresión
“D = A * (B + C)” se puede modelar como “A * E”, donde E es la expresión “E = B + C”.
Todas las expresiones de reserva se enumeran alfabéticamente en la carpeta de Expresiones de reserva en el
Árbol de navegación de Reserve Monitor.
Figura 59. Expresiones de reserva 

Propietario: consulte la página de derechos de autor
191
Modelado de generación
Guía de modelado EMS de e-terra source
Los siguientes registros se pueden insertar a través del subárbol Reserve Expression:
• Reserve Expression (ReserveExpression)
• Operación de reserva (Operación de reserva)
Las siguientes propiedades se definen mediante las hojas de propiedades correspondientes, organizadas por
los grupos de propiedades que se muestran:
Registro ReserveExpression: 
• Identificación
- EMSName: una cadena de caracteres que se utiliza para identificar la expresión de reserva.
- Descripción - 1ª línea: una cadena de caracteres utilizada para ingresar la descripción de la primera línea.
- Descripción - 2ª línea: una cadena de caracteres utilizada para ingresar la descripción de la segunda línea.
Registro ReserveOperation: 
• Función Generación> Monitor de reserva
- Tipo de operación de reserva: selección de menú para indicar cómo esta operación de reserva
se utilizará el registro o lo que representa. Las posibles opciones de este menú se encuentran en
negrita. Para facilitar la lectura, muchas de las opciones del submenú se enumeran aquí, y luego
repetido bajo su grupo de propiedad apropiado a continuación.
- Funciones matemáticas
∗ MAX, MIN, LOG, EXP
- paréntesis
∗ Izquierda, Derecha
- operando
∗ Argumento del personaje
∗ Argumento de la base de datos
∗ Función externa
∗ Argumento entero
∗ Argumento real
∗ Expresión de reserva
- Operador
∗ Operadores aritméticos: 
Sumar, dividir, multiplicar, restar
∗ Operadores de comparación:
EQ, LE, LT, GE, GT, NE 

Propietario: consulte la página de derechos de autor
192
Modelado de generación
Guía de modelado EMS de e-terra source
∗ Operadores lógicos:
Y, NAND, NOR, O, XOR
• Generación> Función de monitor de reserva> Función matemática
- Tipo de función: define el tipo de función matemática. Las opciones son Max, Min,
Exp, Log y Signum.
• Generación> Función de monitor de reserva> Paréntesis
- Tipo de paréntesis: elija paréntesis izquierdo o derecho.
• Generación> Función de monitor de reserva> Operando
- Tipo de operando: Elija entre:
∗ Argumento del personaje
∗ Argumento de la base de datos
∗ Función externa
∗ Argumento entero
∗ Argumento real
∗ Expresión de reserva
- ¿Valor absoluto ?: Cuando se establece en Sí, el valor de este elemento se cambia al
valor absoluto.
- ¿Invertido ?: cuando se establece en Sí, el valor de este elemento se niega aritméticamente (más
a menos).
- ¿Negado ?: Cuando se establece en Sí, el valor de este elemento se niega lógicamente (fiel a
falso).
• Generación> Función de monitor de reserva> Operando> Argumento de carácter
- Constante de carácter: campo de texto donde se puede ingresar una constante de carácter.
• Generación> Función de monitor de reserva> Operando> Argumento de base de datos
- Nombre de la base de datos: esta es una cadena editable que representa la base de datos donde
el registro y el campo están definidos.
- Nombre de registro: es una cadena de caracteres que representa el registro en el que se encuentra el campo.
definido.
- ¿ Usar puntero indirecto ?: Esta bandera indica que el registro de la base de datos se define usando
el puntero indirecto I $.
- Nombre del puntero: nombre del puntero indirecto utilizado para definir el registro de la base de datos. Solamente
editable si el indicador Usar puntero indirecto es verdadero.
- Nombre del campo: esta es una cadena de caracteres que representa el nombre del campo que se utilizará
como argumento. 

Propietario: consulte la página de derechos de autor
193
Modelado de generación
Guía de modelado EMS de e-terra source
- ¿ Usar puntero principal?: Si esta bandera es verdadera, se usará el puntero principal para obtener el
subíndice de registro de destino.
- ¿ Usar puntero indirecto especificado por el usuario ?: Si esta bandera es verdadera, el indicador indirecto especificado por el usuario
El puntero se utilizará para encontrar el subíndice del registro de destino.
• Generación> Función de monitor de reserva> Operando> Función externa
- Nombre de función externa: es una cadena de caracteres que define el nombre de un usuario.
función externa definida.
• Generación> Función de monitor de reserva> Operando> Argumento entero
- Constante de entero: un campo para especificar el argumento de entero.
• Generación> Función de monitor de reserva> Operando> Argumento real
- Constante real: un campo para especificar el argumento real.
• Generación> Función de monitor de reserva> Operando> Expresión de reserva
- Argumento de expresión de reserva : una asociación que vincula esta operación de reserva
(REXP) a una operación de reserva existente (REXP).
• Generación> Función de monitor de reserva> Operador
- Tipo de operador: elija entre
∗ Operador aritmético
∗ Operador de comparación
∗ Operador lógico
• Generación> Función de monitor de reserva> Operador> Operador aritmético
- Tipo de operador aritmético: la enterabitlidad está condicionada a que se establezca el tipo de operador
al operador aritmético. Para que el campo sea editable, Tipo de operador = Aritmética
El operador debe guardarse en un proyecto. Escoger entre:
∗ + (Agregar)
∗ - (Restar)
∗ x (multiplicar)
∗ / (Dividir)
• Generación> Función de monitor de reserva> Operador> Operador de comparación
- Tipo de operador de comparación: la integridad está condicionada a que el tipo de operador sea
establecido en Operador de comparación. Para que el campo sea editable, Operador
Tipo = Operador de comparación debe guardarse en un proyecto. Escoger entre:
∗ EQ (igual)
∗ NE (no igual) 

Propietario: consulte la página de derechos de autor
194
Modelado de generación
Guía de modelado EMS de e-terra source
∗ GE (mayor o igual)
∗ GT (mayor que)
∗ LE (menor o igual)
∗ LT (menor que)
∗ SIGNEQ (Mismo signo)
• Generación> Función de monitor de reserva> Operador> Operador lógico
- Tipo de operador lógico: la enterabitlidad está condicionada a que el Tipo de operador se establezca en
Operador lógico. Para que el campo sea editable, Tipo de operador = Operador lógico debe
ser guardado en un proyecto. Escoger entre:
∗ Y
∗ O
∗ NAND
∗ NOR
∗ XOR
3.6.11 Otras tablas de monitoreo de reservas
3.6.11.1 Configuración de ReserveMonitor
Esta tabla consta de una sola fila y se utiliza para definir parámetros globales para la Reserva
Modelo de monitor. Se asigna al registro ITEMS en RESMOM.
3.6.11.2 HostControlArea
La clase HostControlArea corresponde al área de reserva en RESMOM. Está mapeado al
Registro ROPA en RESMOM.
Las áreas de reserva corresponden directamente a las OPA en GENMOM. Para cada OPA, los tipos de reserva de
los intereses se definen utilizando registros ResCategory (RCAT).
3.6.12 Control del orden de los registros RESMOM exportados
SortOrder es una propiedad definida en la mayoría de las entidades relacionadas con RESMOM en e-terra source ,
enumerados a continuación: 
• ResCategory (RCAT)
• ResCondition (COND)
• ResConstraint (RLIM)
• ResContributor (CTRB) 

Propietario: consulte la página de derechos de autor
195
Modelado de generación
Guía de modelado EMS de e-terra source
• ResDisplayGroup (RDISP)
• ResSumConition (SCOND)
• ResSumConstraint (SLIM)
• Resumación (SUMIN))
• ReserveExpression (REXP)
• ReserveOperation (RELE)
• ReserveReq (RREQ)
• ReserveReqAlarm (RALM)
• ReserveType (RTYP) 
La propiedad SortOrder se utiliza para determinar cómo se ordena un registro RESMOM con respecto
a su registro principal en RESMOM durante una exportación EMS de fuente e-terra . La propiedad SortOrder
tiene dos propósitos: retener el orden en el que se ordenan los registros en RESMOM durante una
e-terra source ida y vuelta, y permitir a los clientes especificar dónde se encuentra un registro en
RESMOM cuando su registro mapeado se crea manualmente en la fuente e-terra . El SortOrder
La propiedad se ingresa manualmente para los nuevos registros creados en e-terra source .
La propiedad SortOrder en estos registros se designa como un campo obligatorio de modo que cualquier
La propiedad SortOrder con un valor nulo se captura durante la "Validación de campos obligatorios de verificación". 
3.7 Reglas de validación del modelo de generación
Muchas de las reglas de validación del modelo de generación se implementan en el atributo y
definiciones de asociación de la entidad de metadatos como rango de datos, longitud de cadena y
cardinalidad de asociación. Las reglas del modelo de generación se aplican durante la entrada de datos. En
Además de estos, las reglas se definen en los módulos de validación de generación, que son solo
se activa durante la validación del espacio de trabajo como parte de la validación y generación completa del espacio de trabajo
Modelo de validación.
Si bien hay muchas reglas de validación de generación definidas en los metadatos, estas reglas caen
en unas pocas categorías. En lugar de enumerar todas y cada una de las reglas de validación, esta sección
describe la forma y función generales de las reglas de validación de generación, incluidos los tipos de reglas,
convenciones de nomenclatura y abreviaturas de entidades. Finalmente, esta sección concluye con una nota sobre
validación no nula.
3.7.1 Tipos de reglas de validación de generación
La Tabla 4 enumera y describe los tipos de reglas de validación del modelo de generación.

Propietario: consulte la página de derechos de autor
196
Modelado de generación
Guía de modelado EMS de e-terra source
Tabla 4. Tipos y descripciones de reglas de validación de generación
Tipo de regla
Descripción de la regla
Único
Comprueba que la propiedad tiene un valor único en comparación con otras
entidades del mismo tipo. Por ejemplo,
InadvProfile_GenOrder_Unique emite un mensaje de error si dos o
más entidades InadvertentProfile tienen el mismo valor para su
Propiedad GenOrder.
En orden
Comprueba que los dos valores enumerados estén en el orden correcto. Una común
utilizar para este tipo de regla de validación es validar que un límite máximo
la propiedad es mayor que un límite mínimo de propiedad. Por ejemplo,
PC_MaxMin_LowerPulseCal_InOrder emite un mensaje de error si el
propiedad MaxLowerPulseCal es menor que la propiedad
MinLowerPulseCal en una entidad PulseCalibration.
InsideBound
Comprueba que una propiedad se encuentra dentro de los límites establecidos por otras propiedades o
constantes. El mensaje de error de validación especifica los límites.
No nulo
Comprueba que una propiedad no sea nula.
Las verificaciones no nulas de la regla de validación son útiles cuando la verificación no nula es
condicionado a algún otro valor modelado. Por ejemplo,
GU_GenOrder_NonNull emite un error si la propiedad GenOrder en un
La entidad Unidad generadora es nula, pero solo si el indicador ForGeneration en
esa Unidad Generadora también es cierta. Para obtener más información acerca de
validación nula, consulte la sección 3.7. 4 Nota sobre validación no nula.
AboveMins
Comprueba que una propiedad es mayor que otras dos propiedades. Esta
se utilizaría en caso de que no se sepa cuál de los otros dos
las propiedades pueden ser mayores que las otras. A partir de e-terra source 3.0,
solo una regla de validación de generación tiene este tipo,
STN_AbsMaxCombDisch_AboveMins.
3.7.2 Convención de denominación de reglas de validación del modelo de generación
Los nombres de las reglas de validación de generación siguen una convención de nomenclatura semi-estandarizada.
Las reglas de validación de otros dominios no siguen necesariamente esta convención; por ejemplo,
Las reglas de validación de red siguen una convención similar pero omiten la abreviatura de entidad de
el nombre de la regla de validación.
La convención de nomenclatura de la regla de validación de generación es:
[EntityAbbreviation] _ [PropertyName (s)] _ [ValidationRuleType]
Por ejemplo, considere la regla denominada GU_GenOrder_NonNull:
• GU es una abreviatura de Unidad generadora. Esta regla de validación se aplica a la unidad generadora
entidades. 

Propietario: consulte la página de derechos de autor
197
Modelado de generación
Guía de modelado EMS de e-terra source
• GenOrder es una propiedad definida en la Unidad Generadora. Esta regla de validación implica la
Propiedad GenOrder.
• NonNull es la verificación de validación que se realiza en la propiedad GenOrder en
Entidades GeneratingUnit.
Algunas reglas de validación no siguen exactamente esta convención, pero es una buena regla general.
El tipo de regla "InOrder" sigue una convención ligeramente diferente. Si las dos propiedades que
deben estar en orden se llaman MaxLimit y MinLimit, por ejemplo, el nombre del
La regla de validación es [EntityAbbreviation] _MaxMin_Limit_InOrder. Desde una perspectiva de diseño,
Esto se hizo para permitir mensajes de error de validación estandarizados para
Reglas de validación InOrder.
3.7.3 Abreviaturas de entidades
La Tabla 5 enumera las abreviaturas de las entidades que se utilizan en la regla de validación del modelo de generación.
nombres.
Tenga en cuenta que las abreviaturas no son completamente coherentes. En algunos casos, el nombre completo del
entidad se utiliza en el nombre de la regla de validación. También hay algunas reglas de validación que
utilice abreviaturas incompatibles con otros nombres de reglas de validación. Entidades con múltiples
Las abreviaturas en la denominación de las reglas de validación se indican en la tabla.
Tabla 5. Abreviaturas de nombres de entidades utilizadas en los nombres de reglas de validación de generación
Nombre completo de la entidad
Abreviatura
Alterno
Abreviatura
AutoSelectionCriteria
ASC
AgcPauseSuspendCriteria
AgcPSCriteria
CCYConfigurationCodes
CCYC
Zona de congestión
CongZone
EMPFuelType
EMPFT 
EnergíaConsumidorResource
Zona prohibida
FZ
GeneraciónConfiguración
GCF
Unidad generadora
GU
GenerationType
GenType
HostControlArea
HCA
HydroConfiguration
HCF
HydroArc
HYA 

Propietario: consulte la página de derechos de autor
198
Modelado de generación
Guía de modelado EMS de e-terra source
Nombre completo de la entidad
Abreviatura
Alterno
Abreviatura
Cuenta inadvertida
InadvAccount
InadvertidoDía
InadvDay
Perfil inadvertido
MarketType
Mercado
Calibración de pulso
ordenador personal
PLCState
ResourceStatus
ResStatus
Río
Subestación
STN
TieFlow
TF
TieCorridor
TIEC
TC
TelemetryTemplate
TTMP
TelemetryDisplayGroup
TeleDispGroup
Entrada de telemetría
TeleInput
PROPINA
Salida de telemetría
TeleOutput
3.7.4 Nota sobre la validación no nula
Hay tres lugares diferentes en los que se puede definir una verificación no nula:
• En los metadatos de la propiedad
• En las asignaciones de conjuntos de dominios
• En las reglas de validación
Los dos primeros producirán un error durante la validación de los campos obligatorios de verificación de la fuente e-terra .
Las verificaciones de reglas de validación no nulas, como otras reglas de validación, producirán errores en el
Procedimientos de validación de generación y validación completa (u otra validación específica del dominio
secuencias).
No se recomiendan las comprobaciones no nulas definidas en los metadatos de propiedad porque se aplican a
todos los dominios y anular las comprobaciones no nulas de nivel de dominio. Las comprobaciones no nulas a nivel de dominio son
los más comunes y se recomiendan en la mayoría de los casos en los que una simple verificación no nula
satisfacer.
Las comprobaciones de reglas de validación no nulas, definidas como MetaValRules, son útiles cuando el valor no nulo
la comprobación está condicionada a algún otro valor modelado. Por ejemplo, la regla denominada

Propietario: consulte la página de derechos de autor
199
Modelado de generación
Guía de modelado EMS de e-terra source
GU_GenOrder_NonNull emite un error si la propiedad GenOrder en una entidad de unidad generadora
es nulo Y el indicador ForGeneration en esa unidad generadora también es verdadero. 

Propietario: consulte la página de derechos de autor
200
Modelado SCADA
Guía de modelado EMS de e-terra source
4. Modelado SCADA
Este capítulo describe todos los aspectos de la construcción de un modelo para e-terra scada . Para información
sobre la construcción de modelos para e-terra comm , consulte el capítulo 7 Modelado de e-terracomm.
4.1 Terminología
A continuación se incluye una descripción de los términos utilizados en este capítulo.
• Acumulador: lectura medida de un dispositivo acumulador en una subestación. Un
El dispositivo acumulador normalmente cuenta de forma incremental a medida que mide el flujo o la cantidad en
una ubicación específica. Un registro acumulador en la fuente e-terra modela un registro COUNT en
la base de datos SCADAMOM.
• Analógico: una medida analógica dentro de una subestación. Un registro analógico en fuente e-terra
modela un registro ANALÓGICO en la base de datos SCADAMOM.
• Elemento de datos: una referencia a una lectura medida o un punto de control dentro de una RTU. Los datos
Registro de elementos en los modelos de fuente e-terra ANOUT, CONECT, PULSE, RELAY y XDUCER
registros en la base de datos de SCADAMOM.
• Discreto: una medida de estado verdadero / falso dentro de una subestación. Tambien a veces
referido como un "objeto de estado". Un registro discreto en modelos de fuente e-terra un PUNTO
registro en la base de datos de SCADAMOM.
• Equipo genérico: en la mayoría de los sistemas, la información SCADA se modela en el equipo
registros como interruptores o transformadores. Estos registros representan tipos bien conocidos de
equipos del sistema de potencia utilizados en la red y modelos de generación. Cuantos sean
Las mediciones SCADA no están asociadas con estos tipos de equipos conocidos.
El registro de equipo genérico en la fuente e-terra se utiliza para modelar equipos que se
utilizado solo por el subsistema SCADA; no se usa por red o generación. Genérico
Los registros de equipos se exportan a registros DEVICE en la base de datos de SCADAMOM.
• Bahías: equipos agrupados por funcionalidad en lugar de por tipo. Implementado en
e-terra scada (consulte la sección 4.2. 7 bahías SCADA).
4.2 Introducción al modelado de datos SCADA
Al construir un modelo SCADA, se deben tomar algunas decisiones clave antes de comenzar.
4.2.1 Relación de SCADA con el modelado de red
La decisión más importante que debe tomarse es si los datos de la red se incluyen en el
modelo. Esto se debe a que, en un sistema solo SCADA, es aceptable modelar todos los dispositivos de campo como
Equipo genérico, en lugar de un componente de red más específico como Switch o
Transformador. 

Propietario: consulte la página de derechos de autor
201
Modelado SCADA
Guía de modelado EMS de e-terra source
De hecho, si inicializa e-terra source importando un modelo SCADA y no un modelo de red,
solo se crea el Equipo Genérico. Sin embargo, si un modelo representa todo como genérico
Equipo, no se transforma fácilmente en un modelo que admita modelos de red en el
futuro. Además, tenga en cuenta que el equipo genérico es una extensión de GE y no forma parte del
IEC-61970 CIM estándar, por lo que el cambio de modelo CIM no es factible si todo está
representado como Equipo Genérico.
Al construir un modelo, los dispositivos de campo deben modelarse como el componente de red adecuado
(por ejemplo, Switch, PowerTransformer), y luego las propiedades SCADA de esos componentes pueden
Estar Lleno. Los equipos genéricos solo deben utilizarse para representar equipos para los
ningún componente de red correspondiente.
Para asignar los dispositivos SCADA al modelo de red en EMS, el nombre del mapa del grupo de equipos
tiene que ser:
• “UN” si el tipo de equipo medido es una máquina síncrona.
• “SVS” si el tipo de equipo medido es un StaticVarCompensator.
• “CP” si el tipo de equipo medido es un ShuntCompensator.
• “CBType” si el tipo de equipo medido es un interruptor no modelado en una bahía. Si el
CBType representa a Equipment Group modelando una configuración Bay, todos los niños
equipo que hace referencia a este registro CBType debe hacer referencia a un grupo de equipo válido
Tipo. Además, se aplica una verificación de singularidad para equipos individuales debajo de una bahía en un
estación dada.
• “DCPO” si el tipo de equipo medido es un DCPole.
• “DCVG” si el tipo de equipo medido es un convertidor de CC.
• “ND” o “BUS” si el tipo de equipo medido es una sección BusBar.
• "LN" o "XF" si el tipo de equipo medido es una Carga Equivalente pero la
se supone que está asociado con una línea de transmisión o transformador.
• "LD" si el equipo de medición es Carga Equivalente y la medición es
asociado con EquivalentLoad.
Todo el equipo debe hacer referencia a un registro principal de EquipmentGroup para poder exportarlo a
la base de datos SCADAMOM. EquipmentGroup se inserta como hijo de la subestación en
la vista de árbol SCADA.
Nota importante: si el grupo de equipos es una bahía, el grupo de equipos no debe
asociado con cualquier tipo de dispositivo de red (el campo Mapping Network Device Name debe
dejar en blanco). Cada dispositivo individual debe mencionarse con este mapeo. Esto es
disponible para la versión de esquema 2.6 y posteriores.

Propietario: consulte la página de derechos de autor
202
Modelado SCADA
Guía de modelado EMS de e-terra source
4.2.2 Agregar información de la tabla de referencia
Las tablas de referencia se utilizan para definir una lista de "tipos" válidos de cosas y sus
caracteristicas. Luego, los registros individuales pueden hacer referencia a esos "tipos" y heredar la
características comunes. Por ejemplo, DiscreteType es una tabla de referencia que enumera los
tipos de discretos en el modelo y sus características. Entonces cada Discreto individual debe
haga referencia a uno de estos DiscreteTypes.
Las tablas de referencia son una forma poderosa de hacer cumplir la coherencia en su modelo al administrar
convenciones de nomenclatura y otras características que deben compartir todos los registros de instancia
que utilizan la tabla de referencia.
El enfoque para agregar información de la tabla de referencia es muy similar al modelo anterior
soluciones. Puede decidir ser:
• Muy preciso en la definición de la información de la tabla de referencia.
Se intenta predefinir todos los datos de la tabla de referencia, y los cambios a estos datos son
solo hecho tras revisión.
• Muy relajado al definir la información de la tabla de referencia.
Cada modelador es libre de agregar nuevas entradas en la tabla de referencia según sea necesario como nuevas subestaciones,
el equipo y las tablas SCADA asociadas se agregan al modelo.
• En algún lugar entre las opciones muy precisas y muy relajadas.
Se intenta predefinir tanta información de tabla de referencia como sea posible para
mantener la coherencia. Cada modelador debe revisar y utilizar estas entradas predefinidas
cuando tiene sentido, pero es libre de agregar nuevas entradas según corresponda cuando sea necesario.
Como nota al margen, es posible limitar la capacidad de un usuario para modificar tablas de referencia. Para más
información, consulte el capítulo "Seguridad de datos" en la Guía del usuario de e-terra source .
4.2.3 Cálculos de modelado
Cada CalculationFunction en el modelo tiene el software correspondiente entregado en
e-terra scada para implementar el cálculo. El atributo "subrutina" en el
CalculationFunction asocia el cálculo con la implementación del software. los
Los registros secundarios CalculationFunctionArg representan las entradas y salidas que
espera el software de cálculo. Estos no deben ser modificados excepto por un programador muy familiarizado con el código que implementa el cálculo.
El registro de cálculo modela una invocación de CalculationFunction. El modelador puede modificar los atributos del registro de cálculo y sus hijos CalculationArgument registros. En otras palabras, cada cálculo representa una instancia de CalculationFunction que hace referencia, y cada CalculationArgument hace referencia a CalculationFunctionArg entrada o salida. 

Propietario: consulte la página de derechos de autor
203
Modelado SCADA
Guía de modelado EMS de e-terra source
4.2.4 Modelado de información de topología solo SCADA
Como se describe en la Guía del usuario de e-terra source , el detalle de la subestación o el detalle del nivel de voltaje
Las pantallas del Modelador gráfico se pueden utilizar para ver y modificar la red.
conectividad / topología. La vista de topología SCADA del Modelador gráfico se puede configurar en
hacen referencia a los mismos ConnectivityNodes que la topología de red.
La topología SCADA utiliza el ConnectivityNode "cerca de SCADA" y el "SCADA lejano"
ConnectivityNodes, que generalmente son los mismos nodos que el modelo de red. Sin embargo, en
En algunos casos, la vista de topología SCADA puede hacer referencia a ConnectivityNodes que son diferentes
de la topología de la red. En este caso, los registros de ConnectivityNode solo SCADA tienen la
El atributo "Para SCADA" se establece en Verdadero y el atributo "Para la red" se establece en Falso.
El ejemplo clásico de esta diferencia es el caso donde la topología de la red muestra solo un
disyuntor, mientras que la topología SCADA muestra desconexiones a ambos lados del circuito
disyuntor, como se muestra en la Figura 60 .
Figura 60. Ejemplo de topología de red y SCADA
4.2.5 Orden predeterminado de registros SCADA exportados
De forma predeterminada, los registros exportados que no tienen una marca SortOrder se ordenan
alfanuméricamente. El orden predeterminado de los siguientes registros se basa en el modelo
Configuración del indicador SortOrder:
• Función de cálculo (FUNC)
• CalculationFunctionArg (ARG)
• AnalogLimit (LIMIT)
• AnalogRateLimit (RATLIM) 

Propietario: consulte la página de derechos de autor
204
Modelado SCADA
Guía de modelado EMS de e-terra source
• RTU (RTU)
• CFE (TFE) 
• CFEReader (CHANEL)
• Puerto (RUTA)
• SerialPortDetails (RTUC)
• ScanGroup (ADRS)
• Tarjeta (CARD)
• DataItem (XDUCER, CONECT, PULSE, RELAY, ANOUT)
• ProtocolSpecificInfo (PCLCHN, PCLPTH, PCLRTU, PCLADR, PCLCRD, PCLXDU, PCLCON)
Tenga en cuenta que existen algunas excepciones a esta regla. Algunos registros tienen un campo SortOrder pero
el orden de clasificación no se respeta de forma predeterminada. Al exportar a SCADAMOM, el pedido se establece para ser
alfanumérico debajo del registro principal en la transformación de exportación SCADAMOM personalizada
código. Esto se debe a que el modelado del indicador SortOrder para los registros DEVICE de destino (y
niños registros MEAS, ANALOG y POINT) es muy difícil. Hay una amplia variedad de registros
utilizado para transformar en registros de DISPOSITIVO (GenericEquipment, Terminals, BusBarSection, Switch,
etc.).
Si un proyecto desea forzar el modelado a seguir la marca SortOrder en todos los registros que
exportar a un registro de DISPOSITIVO SCADA, el código de transformación personalizado "anular" para
La exportación de SCADAMOM se puede comentar o eliminar.
Los siguientes registros están ordenados alfanuméricamente por defecto bajo el padre
Registro SCADAMOM:
• Subestación (SUBSTN)
• EquipmentGroup (DEVTYP)
• Equipo genérico (DEVICE)
• Terminal (DISPOSITIVO)
• BusBarSection (DEVICE)
• DCConverter (DISPOSITIVO)
• EquivalentLoad (DEVICE)
• SynchronousMachine (DEVICE)
• ShuntCompensator (DISPOSITIVO)
• StaticVarCompensator (DEVICE)
• Cambiar (DEVICE)
• TieCorridor (DEVICE)
• Unidad generadora (DEVICE)
• TransformerWinding (DEVICE)
• DCPole (DISPOSITIVO)
• IncrementalHeatRateCurve (DEVICE)
• ResourceController (DEVICE)
• HostControlArea (DEVICE)
• CongestionZone (DEVICE)
• TieFlow (DISPOSITIVO)
• Mercado (DEVICE) 

Propietario: consulte la página de derechos de autor
205
Modelado SCADA
Guía de modelado EMS de e-terra source
• Cálculo (MEAS)
• Discreto (PUNTO)
• Analógico (ANALÓGICO)
4.2.6 Restricciones de ID de SCADA
Los siguientes caracteres no están permitidos en las ID SCADA. Smverify fallará la verificación si
se encuentra uno de los siguientes caracteres:
• : (colon)
•; (punto y coma)
•, (coma)
• `(comillas simples invertidas)
• ( 
•)
• =
• \
• "(comillas dobles)
• Todos los caracteres no imprimibles (0x1 a 0x1F en la tabla ASCII)
• SCAPI_COMPID_DELIMITER (el carácter predeterminado es el punto ".", Pero se puede establecer en cualquier
carácter imprimible)
• Espacios
4.2.7 Bahías SCADA
Las bahías representan una agrupación de dispositivos por su funcionalidad más que por su tipo. por
simplicidad y portabilidad, el modelado e-terra scada utiliza el registro DEVTYP tanto para bahías como para
tipo de dispositivo agrupación de dispositivos. Una bahía es un grupo de equipos vinculado a un tipo de bahía (DEVGRP con
la bandera BAY establecida). Ver sección 4.4. 8 Modelado de bahías SCADA para obtener más detalles.
4.2.8 Protocolos entre sitios
Los protocolos InterSite Data e InterSite Control permiten que e-terra scada reciba valores de
y / o enviar valores a una aplicación externa. En la arquitectura de la plataforma e-terra , ISD y
Los protocolos ISC se utilizan entre e-terra scada y e-terra control .

Propietario: consulte la página de derechos de autor
206
Modelado SCADA
Guía de modelado EMS de e-terra source
4.2.8.1 Comportamiento interno
El protocolo ISD es un protocolo de sondeo. El receptor sondea al remitente en un tiempo definido o
tarifa configurada. Para e-terra scada , está configurado por la velocidad de escaneo de ISD, ya sea para cada sitio
o por defecto en la configuración SCADA. Cuando el remitente recibe el mensaje de encuesta,
envía todos los cambios que ocurrieron después de la última encuesta.
Para obtener más información sobre el protocolo ISD, consulte la Descripción del protocolo de datos de InterSite .
4.2.8.2 Análisis de integridad
Los análisis de integridad se realizan cuando aparece el enlace al sitio y luego nuevamente
periódicamente después (si está configurado). Los escaneos de integridad permiten al receptor forzar al remitente
para enviar el valor actual y la calidad de la medición. 
En e-terra scada , los análisis de integridad ISD se pueden configurar para que se realicen periódicamente (consulte
secciones 4.4.2.22 Configuración SCADA (ELEMENTOS) y 4.4.4.10 Sitio (SITIO)) o manualmente
solicitado para forzar la actualización / sincronización de datos desde el front-end.
e-terra scada propone diferentes velocidades de escaneo de integridad según el tipo de medición.
Ingresar cero en un campo de velocidad de exploración de integridad deshabilita la exploración de integridad.
4.3 Pantallas SCADA
4.3.1 Pantallas de vista de árbol
Hay cinco visualizaciones de vista de árbol disponibles para el modelado SCADA. Haga clic en Telemetría en la barra de herramientas para
consulte la lista de vistas de árbol disponibles.
Figura 61. Vistas del árbol SCADA
4.3.1.1 Modelo SCADA
La Figura 62 muestra la vista de árbol principal para el modelado SCADA. Comienza en el geográfico
región y desciende a través de la región subgeográfica, subestación y equipo
hasta medidas analógicas, discretas y de acumulador. 

Propietario: consulte la página de derechos de autor
207
Modelado SCADA
Guía de modelado EMS de e-terra source
Las regiones geográficas y sub-regiones geográficas que se muestran en la vista de árbol de SCADA
proporcionar coherencia entre las vistas de árbol. Aparte de poblar el CO_SUBSTN y
Los campos DIVISION SUBSTN, no se utilizan para completar la base de datos SCADA en la exportación.
Figura 62. Vista de árbol del modelo SCADA
En la importación del modelo, la región geográfica y las regiones subgeográficas solo para SCADA
Las subestaciones se crean utilizando referencias de los campos CO_SUBSTN y DIVISION_SUBSTN
en la base de datos de SCADAMOM. Si esos campos están en blanco, los valores codificados "SCADA" y
Se utilizan "SCDA", respectivamente.
Si algún equipo está mapeado por la red, la subestación habrá sido creada por la red.
código de transformación, y estará en la Región Geográfica y Subgeográfica
Región en la que los colocó el código de transformación de red. La regla para la subestación

Propietario: consulte la página de derechos de autor
208
Modelado SCADA
Guía de modelado EMS de e-terra source
bajo SCDA o SCADA o dependiente de CO_SUBSTN y DIVISION_SUBSTN son para
Subestaciones solo SCADA.
4.3.1.2 Comunicaciones SCADA
La vista de árbol que se muestra en la Figura 63 muestra jerárquicamente la comunicación SCADA
topología desde registros CFE hasta registros RTU y SerialPortDetails. Para RTU
detalles, se debe utilizar la vista de árbol de RTU.
Figura 63. Vista de árbol de comunicaciones SCADA
4.3.1.3 RTU
La vista de árbol de RTU enumera cada RTU y sus registros secundarios para admitir la topología de RTU
modelado. Las pantallas de vinculación también son útiles para conectar elementos de datos RTU a la subestación
mediciones. Puede hacer clic con el botón derecho en una RTU y elegir Vinculación en el menú contextual para
acceder rápidamente a la pantalla de vinculación para una RTU en particular. 

Propietario: consulte la página de derechos de autor
209
Modelado SCADA
Guía de modelado EMS de e-terra source
Figura 64. Vista de árbol de RTU 

Propietario: consulte la página de derechos de autor
210
Modelado SCADA
Guía de modelado EMS de e-terra source
4.3.1.4 Tablas de referencia de SCADA
La vista de árbol enumera todas las tablas de referencia y su contenido, como se muestra en la Figura 65 .
Figura 65. Tablas de referencia de SCADA 

Propietario: consulte la página de derechos de autor
211
Modelado SCADA
Guía de modelado EMS de e-terra source
4.3.1.5 Parámetro global SCADA
Este menú abre el parámetro de configuración global SCADA como una hoja de cálculo en lugar de una
cuadrícula. Los parámetros están ordenados por tipo, como se muestra en la Figura 66 .
Figura 66. Parámetros globales de SCADA
4.3.2 Pantallas de cuadrícula
Las pantallas de cuadrícula de las tablas en la parte SCADA del modelo son accesibles a través de las Tablas
Explorador. Haga clic en Tablas en la barra de herramientas para mostrar el Explorador de tablas y expandir el SCADA
nodo de árbol. Las tablas están organizadas en agrupaciones lógicas.
Figura 67. Pantallas de cuadrícula SCADA en el Explorador de tablas 

Propietario: consulte la página de derechos de autor
212
Modelado SCADA
Guía de modelado EMS de e-terra source
Figura 68. Pantallas de cuadrícula de límites / medidas SCADA en el Explorador de tablas
Haga clic en el nombre de una tabla para mostrar una cuadrícula paginada de todos los registros de la tabla. El número de
Los registros que se muestran por página de cuadrícula se pueden controlar a través de sus preferencias de usuario.
Figura 69. Pantalla de cuadrícula analógica
Tenga en cuenta que las pantallas de cuadrícula se deben actualizar manualmente con el botón Actualizar en
la parte superior de la cuadrícula. 

Propietario: consulte la página de derechos de autor
213
Modelado SCADA
Guía de modelado EMS de e-terra source
En lugar de paginar a través de una cuadrícula completa, generalmente es más eficiente usar la función de búsqueda
botón de la barra de herramientas para ingresar criterios de búsqueda para los registros específicos que está buscando.
4.3.3 Pantallas del modelador gráfico
Uno de los propósitos del modelo SCADA es definir cómo se conectan los equipos eléctricos para
produciendo alarmas de topología SCADA. El modelador gráfico proporciona una topología SCADA
pantalla que facilita la visualización y el modelado de la topología / conectividad SCADA.
4.3.3.1 Pantalla de topología SCADA
La pantalla de topología SCADA es útil para sistemas que utilizan el procesador de topología dentro
e-terra scada . Esto muestra la topología desde la perspectiva SCADA. SCADA
Las mediciones se representan como adjuntas al ConnectivityNode en el que se
Medido.
Figura 70. Pantalla de topología SCADA
En sistemas con topología de red e información de topología SCADA, puede ser útil
comparar la pantalla de detalles de la subestación con la pantalla de topología SCADA para un determinado
subestación. Recuerde, puede “cortar” las pantallas con pestañas para ver una comparación lado a lado.

Propietario: consulte la página de derechos de autor
214
Modelado SCADA
Guía de modelado EMS de e-terra source
Además, puede inicializar la información de topología SCADA desde la topología de red
Si es deseado. Para hacerlo, haga clic con el botón derecho en el lienzo de la pantalla de Topología SCADA y seleccione
"Completar la topología SCADA desde la red" en el menú contextual.
4.3.4 Pantallas de vinculación
Para vincular rápidamente registros relacionados, e-terra source proporciona pantallas de vinculación de propósito especial,
a los que se puede acceder mediante el botón Vínculos de la barra de herramientas.
Los registros XDUCER, CONECT, PULSE, RELAY y ANOUT en SCADAMOM se modelan como
Registros DataItem dentro de la vista de árbol de RTU. Cada uno de estos registros DataItem tiene un
asociación con una medida (analógica, acumuladora o discreta) o un control
(Comando o Setpoint) dentro de una subestación.
Para el modelado SCADA, la pantalla DataItem-to-Measurement / Control Linkage permite RTU
Los registros de DataItem se vincularán rápidamente al SCADA Analógico, Acumulador,
Registros discretos, de comando o de punto de ajuste mediante la función de arrastrar y soltar.
Figura 71. Elemento de datos SCADA> Pantalla de enlace de medición / control
Solo las mediciones con Fuente normal establecida en "Telemetría" se muestran como asignables en el
Visualización de vínculos. Aunque la validación SCADAMDL del modelo implementado establecerá el Normal
Fuente a Calculada, Remota, etc.según las condiciones, la Fuente Normal de
Las mediciones pueden establecerse dentro de la fuente e-terra para ver la fuente prevista de
mediciones.
Los campos de filtro derecho e izquierdo se pueden usar para filtrar registros en el lado derecho e izquierdo del
monitor. La casilla de verificación Ocultar entradas vinculadas se puede utilizar para ocultar elementos de la izquierda que
ya vinculado.
Nota: Al agregar nuevos registros analógicos, acumuladores y discretos, el modelador debe
establezca explícitamente la Fuente normal de la medición en "Telemetría" para que el
aparecerá la medición y se puede seleccionar en la herramienta Vinculación.

Propietario: consulte la página de derechos de autor
215
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4 Detalles del modelo SCADA
4.4.1 Modelado de equipos SCADA
Las medidas SCADA se basan en diferentes tipos de equipos y sistemas de energía.
recursos en e-terra source . Esto incluye el modelado de:
• Equipo solo SCADA modelado en:
- Registros de equipos genéricos
• Equipos de red modelados en:
- ACLineSegment
- Carga auxiliar
- BusBarSection
- DCConverter
- DCLineSegment
- DCPole
- Rama equivalente
- Carga equivalente
- EquivalentShunt
- Unidad generadora
- Compensador de serie
- Compensador de derivación
- StaticVarCompensator
- Máquina sincrónica
- TransformerWinding records
• Registros de generación modelados en:
- AgcPauseSuspendInstance
- CombinedCyclePlant
- Turbina de combustión
- Zona de congestión
- Zona prohibida
- GrossToNetActivePowerCurve
- HostControlArea
- IncrementalHeatRateCurve
- LoadReliefCurve
- mercado
- OperatingShare
- ResourceController
- Turbina de vapor
- TieCorridor
- TieFlow 

Propietario: consulte la página de derechos de autor
216
Modelado SCADA
Guía de modelado EMS de e-terra source
- TransactingArea
- Registros de WindSpeedCurve
4.4.1.1 Grupos de propiedades de modelado SCADA
Los siguientes grupos de propiedades se incluyen para casi todos los registros:
• Identificación
• Asociaciones
• General
Además, los siguientes grupos de propiedades de modelado SCADA se definen en el equipo
y los recursos del sistema de energía enumerados anteriormente y en registros adicionales como se describe en el
siguientes secciones:
• 4 .4.1.1. 1 Grupo de propiedades alarmantes SCADA
• 4 .4.1.1.2 Grupo de propiedades de banderas de usuario SCADA
• 4 .4.1.1. 3 Grupo de propiedades de topología SCADA
• 4 .4.1.1.4 Grupo de propiedades de colada de carga en bloque
4.4.1.1.1 Grupo de propiedades de alarma SCADA
Los registros para los que se admiten alarmas SCADA tienen los siguientes atributos definidos en este
grupo de propiedad:
• Inhibir anormal para alarma
• Inhibir anormal para SCADA
• Inhibir tono audible
• Reconocimiento automático y eliminación de alarmas
• Reconocimiento automático
• Inhibición permanente anormal para alarma
• Inhibición permanente anormal para SCADA
• Tono audible de inhibición permanente
• Lista de alarmas y registro de inhibición permanente
• Lista de alarmas no reconocidas de inhibición permanente
• Inhibir inicialmente
• Inhibir registro y lista de alarmas
• Inhibir la lista de alarmas no reconocidas
• Anular la definición de inhibición predeterminada
4.4.1.1.2 Grupo de propiedades de banderas de usuario SCADA
Este grupo de propiedades se define en los siguientes registros:
• Acumulador 

Propietario: consulte la página de derechos de autor
217
Modelado SCADA
Guía de modelado EMS de e-terra source
• Analógico
• Argumento constante
• Discreto
Proporciona cinco indicadores de calidad definibles por el usuario y cinco atributos definibles por el usuario que pueden
utilizado por las organizaciones según sea necesario. Las banderas se transfieren al DQ1-DQ5 y DA1-
Banderas DA5 en SCADAMOM.
4.4.1.1.3 Grupo de propiedades de topología SCADA
Además de los registros de recursos del sistema de energía y equipos descritos en el
sección, el grupo de propiedades de la topología SCADA se define en:
• Discreto
• Registros EquipmentGroupType
Las siguientes propiedades se definen en este grupo de propiedades:
• Nodo cercano normalmente conectado a tierra
• Nodo cercano normalmente abierto
• Nodo lejano normalmente conectado a tierra
• Nodo lejano normalmente abierto
• Categoría de alarma de topología
• Subestación lejana de topología SCADA
4.4.1.1.4 Grupo de propiedades de colada de carga en bloque
Las siguientes propiedades se definen en este grupo de propiedades:
• Carga de bloque de carga
• Reducción de voltaje de caída de carga en bloque
• Punto externo de vertido de carga de bloque
• Bloqueo de carga local
• Bloquear carga de cobertizo duplicado
• Prueba de caída de carga en bloque
• Porcentaje de caída de carga en bloque
• Clientes de Block Load Shed
• Bloque de grupo de vertido de carga
• Nivel de vertido de carga del bloque
• Tiempo de espera de reducción de carga del bloque
• Pico de reducción de carga en bloque MW
• Área de permisos de BLS
4.4.1.2 Grupo de equipos (DEVGRP)
Todos los recursos del sistema de generación de energía de red que tienen medidas SCADA
asociados con ellos necesitan ser modelados en fuente e-terra con una asociación con un

Propietario: consulte la página de derechos de autor
218
Modelado SCADA
Guía de modelado EMS de e-terra source
grupo de equipos principal que se implementará en la aplicación SCADAMDL. Solo equipo que
está asociado con un registro de grupo de equipos se muestra en la subestación modelo SCADA
vista de árbol.
El registro de grupo de equipo debe hacer referencia a un registro de tipo de grupo de equipo válido (si es
no una bahía).
Si el grupo de equipos está modelando una configuración de bahía, todos los equipos de niños que hacen referencia
este registro de grupo de equipo debe hacer referencia a un registro de tipo de grupo de equipo válido. los
El grupo de equipos no debe hacer referencia a ningún tipo de grupo de equipos, ya que este equipo
grupo reúne diferentes tipos de equipos. Es válido tener varios dispositivos que se mapeen
el mismo tipo de grupo de equipos.
Los segmentos de línea de CA y los compensadores en serie pueden representar dos registros de DISPOSITIVO en el
Base de datos SCADAMOM después de la exportación. Si ambos terminales del dispositivo se van a representar en
la base de datos de SCADAMOM, el segmento de línea de CA o el compensador de serie también deben hacer referencia
la asociación Far Equipment Group. Esto hace referencia al Grupo de equipos en el
subestación que está asociada con la terminal secundaria.
4.4.1.3 Tipo de grupo de equipos (TYPNAM)
La tabla de tipos de grupos de equipos configura los tipos de grupos de equipos válidos. Todas
Los registros del grupo de equipo deben hacer referencia a un tipo de grupo de equipo válido (o equipo si
el tipo de grupo de equipos es una bahía).
Además de las agrupaciones de propiedades normales de Identificación, Asociaciones y General,
el grupo de propiedades de Topología SCADA se modela en la propiedad Tipo de grupo de equipos
sábana.
4.4.1.4 Equipo genérico (DISPOSITIVO)
Equipo que se modela solo para propósitos SCADA y no tiene asociación con ningúna funcionalidad de red o generación debe modelarse en un registro de Equipo Genérico. Esta
El registro contiene solo atributos asociados con la aplicación SCADA.
4.4.1.5 Modelado de equipos en SCADA
Las siguientes secciones describen las diferentes clasificaciones de equipos que se pueden
modelado en SCADA y / o tener medidas o cálculos SCADA modelados como niños.
4.4.1.5.1 Equipo de red con medidas SCADA (DEVICE)
Analógico, Discreto, Acumulador, Argumento constante, Cálculo, Punto de caída de carga de bloque y
Block Load Shed Los registros duplicados se pueden modelar como hijos de un sistema de energía
recurso (equipo de red o equipo genérico SCADA) o como hijo de un terminal de
Equipo de red. Todos los registros secundarios deben modelarse de manera consistente bajo
recurso del sistema de energía o un terminal hijo del recurso del sistema de energía. 

Propietario: consulte la página de derechos de autor
219
Modelado SCADA
Guía de modelado EMS de e-terra source
Para los compensadores en serie y los segmentos de línea de CA, el acumulador analógico, discreto,
Argumento constante, cálculo, punto de corte de carga de bloque y corte de carga de bloque duplicado
los registros siempre se modelan como elementos secundarios de la terminal cercana o lejana correspondiente.
Para todos los demás equipos de red, Discreto, Acumulador, Argumento constante,
Cálculo, punto de caída de carga de bloque y caída de carga de bloque Se modelan registros duplicados
debajo del objeto que representa el equipo de red.
Los análogos pueden estar representados bajo el objeto que representa la red
equipo o bajo un registro de Terminal infantil. Sin embargo, existe un procesamiento especial para
Objetos de red de Transformer Winding.
Para bobinado de transformador, compensador en serie, segmento de línea de CA, interruptor, rama equivalente,
y convertidor de CC, puede ser conveniente modelar los registros analógicos en el lado correcto
del dispositivo (cerca frente a lejos) de modo que la indicación de medición en el modelador gráfico sea
mostrado en el lado correcto del dispositivo.
Hay algunos casos especiales, como en el devanado secundario de un transformador de 2 devanados.
donde sería deseable mostrar medidas analógicas vinculadas a un Terminal del
Bobinado, pero el devanado del transformador en sí puede no representar un registro de DISPOSITIVO en
SCADA. También puede haber casos al modelar transformadores de 3 devanados donde uno de los
el bobinado no se modela directamente en SCADA, pero sería deseable mostrar el
mediciones vinculadas a este lado del devanado del transformador en el Modelador gráfico. Si se
Si desea mostrar la indicación de medición analógica en el lado correcto del dispositivo, el
En estos casos especiales, se puede realizar lo siguiente para tener en cuenta esta discrepancia.
1. Modele un grupo de equipos principal para el devanado del transformador secundario de modo que
aparece en la vista de árbol de SCADA.
2. Configure "Para SCADA" en Verdadero en el terminal secundario para que se incluya en el SCADA
Vista del modelador gráfico. Si configura esta bandera en verdadero para que aparezca en el árbol SCADA
vista pero no se crea ningún DISPOSITIVO SCADA desde esta Terminal, también configure el "No se asigna a
SCADA ”a Verdadero.
3. Establezca el atributo "No se asigna a SCADA" en Verdadero, para indicar que este
El devanado de terminal / transformador no se exporta directamente a SCADA. Esta bandera es solo
significativo cuando "Para SCADA" se establece en Verdadero, lo que indica que desea mostrar el
Terminal en la vista de árbol SCADA, pero no se crea ningún DISPOSITIVO SCADA desde el
Terminal.
En ambos casos, los análogos modelados bajo el devanado del transformador no modelado serán
colocado debajo del DISPOSITIVO SCADA representado por el devanado primario al exportar a
SCADA.
Puede haber otros casos especiales en los que este mismo modelo de "No se asigna a
Se desea el atributo SCADA ”en el equipo de red. Un ejemplo es cuando
Las medidas deben mostrarse en el lado correcto de un segmento o serie de línea de CA
Dispositivo compensador, pero no representa un registro DEVICE en el SCADA exportado
modelo. 

Propietario: consulte la página de derechos de autor
220
Modelado SCADA
Guía de modelado EMS de e-terra source
Al importar modelos de dominio de savecases a e-terra source , primero se realiza una búsqueda
realizado para todos los DISPOSITIVOS SCADA importados para una coincidencia con un Conductor existente
Registro de equipo o terminal hijo importado desde la caja de guardado de NETMOM. Si un partido del
El valor de la clave SCADA confirma una asociación con un Terminal o Conductor existente
Registro de equipo, ese registro se selecciona como el objetivo y toda la información SCADA
del registro de DISPOSITIVO se copia en ese registro de Terminal o Equipo Conductor. los
Se hace la elección de si la coincidencia es con una Terminal o con un Registro de Equipo Conductor
en el mapeo de casos de ahorro de red a SCADA. Si no se encuentra ninguna coincidencia, se realiza una búsqueda en
todos los registros de recursos del sistema de energía (que también pueden haber sido creados importando el
Generación de cajas de seguridad). Si no se encuentra ninguna coincidencia, se crea un registro de equipo genérico SCADA
y toda la información SCADA se copia desde el DISPOSITIVO al Equipo Genérico
grabar.
En general, modelado de nodos de conectividad en equipos conductores para topología SCADA
El procesamiento es similar al modelado de red de nodos de conectividad. La conectividad de la red
se modela en la referencia "Nodo de conectividad" de la terminal secundaria de conducción
Equipo. La conectividad SCADA se modela en la referencia "Nodo de conectividad SCADA"
en el terminal secundario de equipos de conducción, y en muchos casos se configuran con el mismo
valores. Ver sección 2.1.3. 4 Pantalla de topología SCADA. Las siguientes son condiciones especiales para
Modelado de nodos de conectividad SCADA en algunos equipos conductores.
• Transformador de potencia: se puede crear un registro de DISPOSITIVO SCADA para cualquiera o todos los
Registros de terminales secundarios de cada devanado de transformador (aquellos en los que "For Scada" es
marcado como verdadero y "No se asigna al dispositivo Scada" NO está marcado como verdadero). 
Los valores ITPND y ZTPND para el DISPOSITIVO SCADA creado para el transformador primario
Los bobinados se establecen de la siguiente manera: 
- El valor ITPND se establece en el campo EMSName del nodo de conectividad Scada.
referencia del hijo Terminal del devanado primario del transformador
- El valor de ZTPND se establece en el campo EMSName del Nodo de conectividad Scada
referencia del hijo Terminal del devanado secundario del transformador.
Los valores ITPND y ZTPND para el DISPOSITIVO SCADA creado para el secundario
Los devanados del transformador se configuran de la siguiente manera: 
- El valor ITPND se establece en el campo EMSName del nodo de conectividad Scada.
referencia del hijo Terminal del devanado secundario del transformador 
- El valor de ZTPND se establece en el campo EMSName del Nodo de conectividad Scada
referencia del hijo Terminal del devanado primario del transformador.
Los valores ITPND y ZTPND para el DISPOSITIVO SCADA creado para el transformador terciario
Los bobinados se establecen de la siguiente manera: 
- El valor ITPND se establece en el campo EMSName del nodo de conectividad Scada.
referencia del hijo Terminal del devanado terciario del transformador 
- El valor de ZTPND se establece en el campo EMSName del Nodo de conectividad Scada
referencia del hijo Terminal del devanado primario del transformador. 

Propietario: consulte la página de derechos de autor
221
Modelado SCADA
Guía de modelado EMS de e-terra source
Si el transformador de potencia es un transformador de 3 devanados, y el "Scada Middle Point"
La referencia del nodo de conectividad se completa en el transformador de potencia, luego en el ITPND y
Los valores de ZTPND se crean de forma diferente, de la siguiente manera:
- El valor ITPND se establece en el campo EMSName del nodo de conectividad Scada.
referencia del Terminal desde el que se está creando el DISPOSITIVO
- El valor de ZTPND se establece en el campo EMSName de Scada Middle Point Connectivity
Nodo.
• ACLineSegment y SeriesCompensator: para estos registros, ITPND, ZTPND y ZST
Los valores del DISPOSITIVO SCADA exportado asociado con el Terminal cercano se establecen como
sigue: 
- El valor ITPND se establece en el campo EMSName del nodo de conectividad SCADA
referencia de la Terminal cercana
- El valor de ZTND se establece en el campo EMSName del nodo de conectividad SCADA
referencia de la Terminal lejana, y 
- El valor ZST se establece en el campo EMSName de la subestación principal del
FarEquipmentGroup referenciado directamente desde ACLineSegment o
Compensador de serie.
Los valores ITPND, ZTPND y ZST del DISPOSITIVO SCADA exportado asociado con el
la Terminal lejana se establecen de la siguiente manera: 
- El valor ITPND se establece en el campo EMSName del nodo de conectividad SCADA
referencia de la terminal lejana
- El valor de ZTPND se establece en el campo EMSName del nodo de conectividad SCADA
referencia de la terminal cercana, y
- El valor de ZST se establece en el campo EMSName de la subestación principal del
EquipmentGroup referenciado directamente desde ACLineSegment o
Compensador de serie.
Creación de los valores ITPND, ZTPND y ZST a partir de equipos de conducción de fuente e-terra
sigue las descripciones detalladas anteriormente. Porque no hay un nodo tanto cercano como lejano
valor mantenido en todas y cada una de las terminales, hay algunos casos en los que el viaje de ida y vuelta de SCADA
puede cambiar el valor ITPND o ZTPND de ciertos dispositivos. No se espera que estos
Sin embargo, afectan el mapeo de red a scada o el procesamiento de topología Scada. Tan cerca
La asociación entre la red y el uso de Scada de los nodos de conectividad es proporcionar la capacidad
para inicializar el modelado y las visualizaciones gráficas de topología Scada directamente desde el modelado de red.
Hay un par de indicadores especiales que se utilizan al modelar información SCADA en
Equipo de conducción, “No exportar voltaje base a Scada” y ScadaBaseVoltage.
Para todos los equipos conductores, si se establece el indicador "No exportar voltaje base a Scada", entonces
al exportar, el campo NOMKV_DEVICE del registro SCADA exportado se desasignará, incluso si
el equipo conductor de red tiene una referencia al voltaje base. 

Propietario: consulte la página de derechos de autor
222
Modelado SCADA
Guía de modelado EMS de e-terra source
Para el compensador en serie y el segmento de línea de CA, si la referencia ScadaBaseVoltage en el
El registro de terminal está establecido (no nulo), entonces el valor NOMKV_DEVICE del DEVICE exportado es
establecido en el ScadaBaseVoltage de la terminal en lugar del valor de BaseVoltage de la serie
Compensador o segmento de línea de CA. Esto es solo para ocasiones en las que se requiere que el
Scada Nominal KV debe ser un valor diferente al voltaje base de la red.
Para todos los demás equipos conductores, si la referencia ScadaBaseVoltage en el
ConductingEquipment se establece (no nulo), luego el valor NOMKV_DEVICE del exportado
DEVICE se establece en ScadaBaseVoltage en lugar de BaseVoltage. 
4.4.1.5.2 Equipo genérico SCADA (DISPOSITIVO)
Para el equipo genérico, la información del nodo de conectividad cercana y lejana se modela directamente
en el objeto Equipo genérico.
• Near Node: si el equipo se va a incluir en el modelo de topología SCADA, el Near
El nodo debe hacer referencia al registro correcto del nodo de conectividad.
• Nodo lejano: si el equipo se va a incluir en el modelo de topología SCADA y no es un
dispositivo de terminal único, el nodo lejano debe hacer referencia al nodo de conectividad correcto
grabar.
Si los nodos de la topología SCADA son diferentes de los nodos de la red, el solo SCADA
Se pueden crear registros del nodo de conectividad para modelarlos.
4.4.1.5.3 Otros recursos del sistema de energía con medidas SCADA (DEVICE)
Algunos recursos del sistema de energía relacionados con la generación también se pueden modelar con
medidas discretas. Si es así, esos recursos deben asociarse con un Equipo
Agrupar el registro para que se muestren en la vista de árbol del modelo SCADA y se exporten a
SCADAMDL en la implementación del modelo.
Para estos recursos del sistema de energía relacionados con la generación, el nodo de conectividad Cercano y Lejano
la información se modela directamente en el objeto que representa el recurso del sistema de energía.
• Near Node: si el equipo se va a incluir en el modelo de topología SCADA, el Near
El nodo debe hacer referencia al registro correcto del nodo de conectividad.
• Nodo lejano: si el equipo se va a incluir en el modelo de topología SCADA y no es un
dispositivo de terminal único, el nodo lejano debe hacer referencia al nodo de conectividad correcto
grabar.
Si los nodos de la topología SCADA son diferentes de los nodos de la red, el solo SCADA
Se pueden crear registros del nodo de conectividad para modelarlos. 

Propietario: consulte la página de derechos de autor
223
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.2 Tablas de referencia de SCADA
4.4.2.1 Tipo de elemento de datos del acumulador (CTRTYP)
El tipo de elemento de datos del acumulador es referenciado por los registros de elementos de datos que modelan
contadores de acumuladores. Contiene un conjunto de atributos a los que se puede hacer referencia desde muchos
elementos de datos de tipo de acumulador individual.
• Recuento máximo: este atributo define el recuento máximo de decimales antes del traspaso.
Utilice el siguiente recuento para cada protocolo:
- Para Landis & Gyr y Vancomm RTU, este valor debe establecerse en 65.535.
- Para Conitel, este valor se puede establecer en 4095 o 16777215, según el número de
bits devueltos para el tipo de acumulador.
- Para GETAC, este valor debe establecerse en 4095.
- Para CDC, este valor debe establecerse en 16777215.
• Número de bits: el número de bits devueltos en el flujo de datos de la RTU para este
tipo de acumulador. Utilice el siguiente número para cada protocolo:
- Para Landis & Gyr y Vancomm RTU, este valor debe establecerse en 16.
- Para Conitel, este valor se puede establecer en 12 o 24, según el acumulador físico
dispositivo.
- Para GETAC, este valor debe establecerse en 12.
- Para CDC, este valor debe establecerse en 16.
4.4.2.2 Nombre del acumulador (CNTNAM)
La tabla Nombre del acumulador se utiliza para definir nombres válidos para los registros del acumulador.
4.4.2.3 Tipo de límite alternativo (ALTTYP)
Los tipos de límites alternativos permiten la especificación de múltiples conjuntos de límites que se utilizan en diferentes
veces. Por ejemplo, un tipo alternativo "TEMPORADA" puede incluir conjuntos de límites alternativos "OTOÑO",
“INVIERNO”, “PRIMAVERA” y “VERANO”. En un momento dado, exactamente uno de los conjuntos secundarios está en
efecto para el tipo alternativo.
4.4.2.4 Conjunto de límites alternativos (ALTSET)
El registro Alternate Limit Set define las diferentes agrupaciones para que los límites alternos sean
organizado bajo un registro de tipo de límite alternativo. 

Propietario: consulte la página de derechos de autor
224
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.2.5 Verificación de límite alternativo (ALTCHK)
La definición de verificación de límite alternativo permite la configuración de límites alternativos asociados con
un conjunto de límites alternativo debe tener una relación válida con otro límite alternativo
Conjuntos asociados con el mismo tipo de límite alternativo.
Por ejemplo, el valor de límite alternativo alto para el conjunto de límites alternativos "VERANO" puede ser
requerido para tener un valor mayor que el límite alto alternativo para el "INVIERNO" Alternativo
Límite establecido.
4.4.2.6 Categoría de alarma analógica (CATALG)
La tabla Categoría de alarma analógica se utiliza para definir la información de la categoría de alarma asociada
con registros analógicos.
4.4.2.7 Nombre de límite analógico (LMTNAM)
La tabla Nombre de límite analógico se utiliza para definir nombres válidos para los registros de límite analógico.
4.4.2.8 Nombre analógico (ALGNAM)
La tabla de nombres analógicos se utiliza para definir nombres válidos para registros analógicos.
Para interruptores:
• “MW” para la medición de MW. Variantes:
- “RMW” indica que se utiliza solo por RTNET.
- “DMW” indica que se utiliza solo en el simulador e-terra .
• “MX” para medición MVAR. Variantes:
- “RMX” indica que se utiliza solo por RTNET.
- “DMX” indica que se utiliza solo en el simulador e-terra .
• “3AM” para mediciones de amperios trifásicos.
• “1AM” para mediciones de amperios monofásicos.
• “MVA” para medidas de MVA.
• “PF” para medidas de factor de potencia.
• Las mediciones de voltaje y ángulo de fase son un caso especial y se discuten en su
propia sección.
Para dispositivos de derivación (máquina síncrona, compensador de variación estática, cargas equivalentes, derivación
Compensadores y reactores):
• “MW” para la medición de MW. 

Propietario: consulte la página de derechos de autor
225
Modelado SCADA
Guía de modelado EMS de e-terra source
Variantes de unidad:
- “RMW” indica que se utiliza solo por RTNET.
- “DMW” indica que se utiliza solo en el simulador e-terra .
Variantes de carga: 
- “CW” equivalente a “MW”, “RMW” o “RCW” indica que se usa solo por RTNET.
- “DMW” o “DCW” indica que se utiliza solo en el simulador e-terra .
• “MX” para medición MVAR.
Variantes de unidad:
- “RMX” indica que se utiliza solo por RTNET.
- “DMX” indica que se utiliza solo en el simulador e-terra .
Variantes de carga y SVS:
- “CX” equivalente a “MX”, “RMX” o “RCX” indica que se usa solo por RTNET.
- “DMX” o “DCX” indica que se utiliza solo en el simulador e-terra .
• “3AM” para mediciones de amperios trifásicos.
• “1AM” para mediciones de amperios monofásicos.
• “MVA” para medidas de MVA.
• “PF” para medidas de factor de potencia.
• Las mediciones de voltaje y ángulo de fase son un caso especial y se discuten en su
propia sección.
Para ramas como segmento de línea de CA, compensador en serie y bobinado de transformador:
• “MW” o “CW” para la medición de MW. Variantes:
- “RMW” o “RCW” indica que se utiliza solo por RTNET.
- “DMW” o “DCW” indica que se utiliza solo en el simulador e-terra .
• “MX” o “CX” para medición MVAR. Variantes:
- “RMX” o “RCX” indica que se utiliza solo por RTNET.
- “DMX” o “DCX” indica que se utiliza solo en el simulador e-terra .
• “3AM” para mediciones de amperios trifásicos.
• “1AM” para mediciones de amperios monofásicos.
• “MVA” para medidas de MVA.
• “PF” para medidas de factor de potencia. 

Propietario: consulte la página de derechos de autor
226
Modelado SCADA
Guía de modelado EMS de e-terra source
• “PT” para mediciones de derivación de fase (solo XF). Variantes:
- “RPT” indica que lo utiliza solo RTNET.
- “DPT” indica que se utiliza solo en el simulador e-terra .
• “VT” o “LTC” para medidas de toma de tensión (solo XF). Variantes:
- “RVT” o “RLTC” indica que se utiliza solo por RTNET.
- “DVT” o “DLTC” indica que se utiliza solo en el simulador e-terra .
• Las mediciones de voltaje y ángulo de fase son un caso especial.
Para mediciones de tensión y ángulo de fase de nodo / bus:
• “KV” para medidas de tensión. Variantes:
- “RKV” indica que lo utiliza solo RTNET.
- “DKV” indica que se utiliza solo en el simulador e-terra .
• “PA” para medidas de ángulo de fase. Variantes:
- “RPA” indica el ángulo de fase de voltaje utilizado solo por RTNET.
- “DPA” indica que se utiliza solo en el simulador e-terra .
- “APA” indica el ángulo de fase actual utilizado solo por RTNET.
Para medidas de frecuencia de nodo / bus:
• “DHZ” o “DHZ2” para medidas de frecuencia delta.
• “HZ” o “HZ2” para medidas de frecuencia.
• “TE” o “TE2” para medidas de error de tiempo.
Para convertidores de CC:
• “MW” para medición AC MW.
• “MX” para medición AC MVAR.
• “3AM” para medidas de amperes trifásicos de CA.
• “1AM” para medidas de amperes de CA monofásicas.
• “MVA” para medidas AC MVA.
• “DCV” para medidas de voltaje DC.
Para polos CC:
• “DCV” para medición de voltaje DC.
• “DCI” para medición de amperios de CC.
• “DCW” para medición de potencia DC. 

Propietario: consulte la página de derechos de autor
227
Modelado SCADA
Guía de modelado EMS de e-terra source
Para datos de sincronización:
• “SIKV” para medición de tensión de sincronización de CB del nodo “I”.
• “SRKV” para medición de voltaje de sincronización de CB del nodo “Z”.
• “SIHZ” para medición de frecuencia de sincronización de CB del nodo “I”.
• “SRHZ” para medición de frecuencia de sincronización CB del nodo “Z”.
• “SANG” para medición del ángulo de fase de sincronización CB.
Si la medición es de un dispositivo PMU, el prefijo "P" se agrega a algunos de los
tipos de medición anteriores. Esas mediciones de PMU se pueden asignar a NETMOM durante
SCADAMAP. Sin embargo, las mediciones de PMU no son totalmente compatibles con diferentes EMS
aplicaciones. Para obtener más información, consulte la documentación de la plataforma e-terra .
Componente
Mediciones RTU
(Nombres de mapas existentes en uso)
Medidas de PMU
(Nuevos nombres de mapas)
DAKOTA DEL NORTE
KV, RKV, DKV
Pensilvania
PKV, PRKV, PDKV
PPA
Ramas / derivaciones
MW, RMW, DMW
MX, RMX, DMX
3 a. M.
1 a. M.
MVA
APA
PMW, PRMW, PDMW
PMX, PRMX, PDMX
P3AM
P1AM
PMVA
PAPA (aún no agregado)
4.4.2.9 Función de cálculo (FUNC)
Los registros de la función de cálculo son referenciados por los registros de cálculo en la subestación
jerarquía. Los registros de la función de cálculo definen una única instancia para cada entrega única
Cálculo SCADA.
Los registros de cálculo definen cada grupo de medidas para realizar el cálculo.
Cada registro de cálculo hace referencia a un registro de función de cálculo.
Muchos registros de cálculo pueden hacer referencia a un solo registro de función de cálculo.
Para obtener una lista completa de los cálculos entregados, consulte la sección 4.4. 5 Funciones de cálculo.
4.4.2.10 Argumento de la función de cálculo (ARG)
El registro Argumento de la función de cálculo permite la definición de cálculos múltiples
argumentos asociados con una sola función de cálculo. 

Propietario: consulte la página de derechos de autor
228
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.2.11 Nombre del comando (CTLNAM)
La tabla Nombre de comando se utiliza para definir nombres válidos para registros de comando.
4.4.2.12 Tabla de conversión (CONV)
Los registros de la tabla de conversión definen el procesamiento de conversión de datos, que opcionalmente puede ser
aplicado a cualquier medida de entrada de telemetría de elemento de datos de tipo Discreto o Analógico definida en
el modelo.
4.4.2.12.1 Conversión discreta
Los registros de la tabla de conversión son necesarios para mediciones discretas de tres o cuatro estados.
cuyos valores de bits telemedidos deben reordenarse o invertirse. La conversión suele ser
requerido porque la conexión en la RTU está cableada hacia atrás o no coincide con el
convención elegida de discretos “abiertos” o “cerrados” en el modelo.
4.4.2.12.2 Conversión analógica
La información de conversión analógica lineal se mantiene en el registro de elementos de datos analógicos. Si el uso
El campo de la tabla de conversión del registro del elemento de datos es "ninguno", entonces toda la conversión necesaria
los datos están en el registro del elemento de datos.
Si el análogo tiene una conversión lineal, los campos Pendiente e Intercepción se calculan a partir del
valores brutos y de ingeniería ingresados ​​en el formulario de edición general de la Tarjeta.
4.4.2.12.3 Proceso de conversión
Los puntos de datos emparejados representados por los registros de puntos de datos de conversión se derivan del
curva de calibración para el transductor. Los programas de procesamiento de datos interpolan linealmente
estos puntos para escalar valores brutos a unidades de ingeniería. Cada registro representa el punto final
de un segmento, y se calculan una pendiente y una intersección para cada segmento. Si hay un
puntero a una conversión no lineal, entonces al menos dos puntos de datos de conversión deben ser
definido y asociado con el registro de la tabla de conversión.
4.4.2.13 Punto de datos de conversión (DATOS)
El registro de puntos de datos de conversión permite la definición de múltiples puntos de datos asociados
con un solo registro de conversión.
4.4.2.14 Categoría de alarma discreta (CATPNT)
La tabla Categoría de alarma discreta se utiliza para definir la información de la categoría de alarma asociada
con registros discretos. 

Propietario: consulte la página de derechos de autor
229
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.2.15 Nombre discreto (PNTNAM)
La tabla de nombres discretos se utiliza para definir nombres válidos para registros discretos.
Nota: La bandera INCTOP en el registro PNTNAM se respeta al importar desde la aplicación.
bases de datos en la fuente e-terra . Si la bandera se establece en False, la información del nodo en el
los discretos asociados no se modelarán cuando se importen los modelos.
Para interruptores:
• "STTS" para estado abierto / cerrado. (Variantes: "RSTS" indica utilizado solo por RTNET, "DSTS"
indica utilizado solo por el simulador e-terra .)
• “A / M” para estado automático / manual.
• “L / R” para estado local / remoto.
Para dispositivos de derivación (máquina síncrona, compensador de variación estática, cargas equivalentes, derivación
Compensadores y reactores):
• “AVR” para medición del estado de regulación automática / manual (no aplicable a cargas).
(Variantes: "RAVR" indica utilizado por RTNET solamente, "DAVR" indica utilizado por
simulador e-terra solamente.)
Para ramas como segmento de línea de CA, compensador en serie y bobinado de transformador:
• “AWR” para la medición del estado de la regulación manual / automática del grifo con cambio de fase. (Variantes:
“RAWR” indica que se usa solo por RTNET, “DAWR” indica que solo se usa en el simulador de e-terra ).
• “AVR” para medición de estado de regulación manual / automática de derivación de voltaje. (Variantes: "RAVR"
indica utilizado solo por RTNET, "DAVR" indica utilizado solo por el simulador e-terra ).
Para convertidores de CC:
• “BLK” para medición de estado bloqueado.
• “ISO” para medición de estado aislado.
• “BYP” para medición de estado anulado.
Para polos CC:
• No se admite la medición de puntos.
Para datos de sincronización:
• El nombre del mapa de puntos es “SISI”.
4.4.2.16 Tipo discreto (PNTTYP)
La tabla Tipo discreto se utiliza para definir parámetros para diferentes tipos de registros discretos,
agrupados por tipo, como interruptores y seccionadores. 

Propietario: consulte la página de derechos de autor
230
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.2.17 Límite de categoría de alarma (CATLIM)
La tabla Límite de categoría de alarma se utiliza para definir la información de la categoría de alarma asociada
con registros de límite analógico.
4.4.2.18 Área de permisos (AREA)
La tabla Área de permisos se utiliza para definir áreas válidas de responsabilidad para la subestación,
Registros de lectores analógicos, discretos, CFE y CFE, así como áreas válidas de responsabilidades para
diferentes funciones de configuración SCADA en la tabla de configuración SCADA.
4.4.2.19 Programa de conmutación de puertos (PTHTST)
El programa de conmutación de puertos permite el modelado opcional de la conmutación de la línea de comunicación
horarios si hay múltiples rutas de comunicación disponibles para una RTU.
4.4.2.20 Tipo de RTU (RTUTYP)
La tabla de tipos de RTU define los tipos de unidades terminales remotas (RTU) admitidos.
4.4.2.21 Tipo de acumulador SCADA (ACCUM)
La tabla Tipo de acumulador SCADA se utiliza para definir clases de acumuladores. Es usado para
definir los temporizadores para recopilar datos del acumulador de pulsos. Los temporizadores definen el momento en el que
los acumuladores deben congelarse o leerse, con qué frecuencia deben congelarse o leerse, y
si se realizan congelaciones globales o individuales. En el modelo, cada grupo de exploración RTU que
configura los valores del acumulador de pulsos deben estar asociados con una de las clases de acumuladores
registros.
4.4.2.22 Configuración SCADA (ELEMENTOS)
La tabla o pantalla de configuración SCADA define valores y valores de configuración global para la aplicación SCADA. Cuando se ve desde una hoja de propiedades, la configuración SCADA
Los datos de la tabla se agrupan a continuación: 
• Parámetros misceláneos de SCADA: Contiene atributos misceláneos y propiedades que no encajan lógicamente en una de las siguientes agrupaciones. Permite modelar de:
- Empresa
- Sitio local
- Categoría de alarma alternativa inconsistente
- Nombre de la bandera de tasa de cambio PROCMAN
- Limitar el área de responsabilidad de reemplazo
- Inicio fresco 

Propietario: consulte la página de derechos de autor
231
Modelado SCADA
Guía de modelado EMS de e-terra source
- Habilitar la grabación de datos históricos
- Contar todos los cambios de estado
- Inicializar puntos manuales al estado normal
- Habilitar el registro de datos históricos de límites
- NIS automático en la entrada manual o reemplazo del estimador de estado
- Mensaje de estado de importación (solo se usa para importar documentos de cambio, no directamente en modelado de datos)
• Parámetros de procesamiento de datos SCADA: contiene varios atributos y propiedades que se relacionan con el procesamiento de datos. Permite modelar:
- Control de la tasa de retardo de cambio (en segundos)
- Registrar todas las infracciones de límites
- Mantener datos pico analógicos
- Tiempo de activación del cálculo retrasado
- Permitir el reemplazo del Estimador de estado automático
- Tasa de replicación de datos que no son de alarma (ms)
- Deshabilitar entrada de bypass
- Tasa de replicación de datos de alarma (ms)
- Desactivar NIS cuando se reemplaza el límite
- Tasa de escaneo (ms)
- Tasa de cálculo (ms)
- Retraso del procesamiento del cálculo después del inicio (segundos)
- Ejecutar el permiso requerido para la adquisición de datos
- Emitir nueva alarma cuando anormal está habilitado
- Construir base de datos de Loadshed
- Valores SCADA iniciales de alarma
- Habilitar el filtrado de alarmas
- Guardar valores de acumulador fraccional
- Mostrar calidad detallada
- Incluir elementos inhibidos en la lista de excepciones
- Mensaje de registro cuando la alarma se retrasa
- ISD extendido
- Categoría de alarma del operador
• Parámetros de comunicaciones SCADA: contiene atributos y propiedades que se relacionan a la comunicación y descarga de las interfaces SCADA. Permite modelar:
- Área de responsabilidad de comunicaciones
- Categoría de alarma de comunicaciones
- Área de responsabilidad del modo de mantenimiento
- Tasa de exploración exploratoria
- Edición en línea de comunicaciones de bloques
- Deshabilitar la entrada del operador para cambiar documentos
- Deshabilitar acciones de edición en línea para cambiar documentos
- Creación automática de registro de documentos de cambios 

Propietario: consulte la página de derechos de autor
232
Modelado SCADA
Guía de modelado EMS de e-terra source
- Cambiar el período de apertura del registro de documentos
• Parámetros de datos SCADA InterSite: contiene atributos y propiedades que se relacionan con comunicación entre sitios. Permite modelar:
- Deshabilitar el procesamiento de datos de InterSite
- Habilitar la verificación de permisos
- Registro de intentos de descargar una medida prohibida
- Categoría de alarma ISD
- Área de responsabilidad de ISD
- Tasa de escaneo ISD (ms)
- Tasa de exploración de integridad predeterminada de ISD (minutos)
- Tasa de escaneo de integridad discreta ISD (minutos)
- Tasa de escaneo de integridad analógica ISD (minutos)
- Tasa de escaneo de integridad del acumulador ISD (minutos)
- Tasa de escaneo de integridad de límite analógico ISD (minutos)
- Ruta de alarma ISD hacia arriba
- Ruta de alarma ISD hacia abajo
- Tiempo de descarga del sitio en segundos
Para obtener una descripción de los análisis de integridad, consulte la sección 4.2.8 Protocolos entre sitios.
• Parámetros de inhibición global de SCADA: contiene atributos y propiedades que se relacionan con
función de inhibición de alarma. Permite modelar:
- Registro de inhibición predeterminado
- Condición no reconocida de inhibición predeterminada
- Alarma de inhibición predeterminada anormal
- Inhibición predeterminada de SCADA anormal
- Tono de inhibición predeterminado
• Parámetros de topología SCADA: contiene atributos y propiedades que se relacionan con
Procesamiento de topología SCADA. Permite modelar:
- Solo procesamiento de topología de subestación
- Procesamiento de conectividad
- Categoría de alarma de voltaje de subestación
- Área de responsabilidad de voltaje de subestación
- Acuerdo porcentual para el estado vivo
- Acuerdo porcentual para el estado muerto
- Retraso después del cambio de estado
- Topología Nivel mínimo de voltaje SCADA
- Alarma de bajo voltaje
- Retorno de alarma por bajo voltaje
- Terminal de dispositivo de alarma abierto
- Terminal de alarma conectado a tierra
- Terminal de alarma conectado 

Propietario: consulte la página de derechos de autor
233
Modelado SCADA
Guía de modelado EMS de e-terra source
- Dispositivo energizado por alarma
- Dispositivo sin energía de alarma
- Dispositivo ambiguo de alarma
- Dispositivo de alarma desconocido
- Topología habilitada
- Tasa de deriva de topología (minutos)
- Tipo de topología
- Resultados claros de la topología de EG
- Propagar el estado de tierra a la isla
• Parámetros de Secuencia de Eventos SCADA: Contiene atributos y propiedades que
se relacionan con el procesamiento de la secuencia de eventos. Permite modelar:
- Sincronización de tiempo RTU
- Tasa de escaneo de integridad de SOE
- Cálculo de sesgo de tiempo
- Tasa de integridad de excursión de límite analógico
• Parámetros SCADA HDR: contiene atributos y propiedades que se relacionan con el historial
Grabación de datos (HDR). Permite modelar:
- Recuento de archivos HDR óptimo
- Recuento máximo de archivos HDR
- Archivo de grabación de tiempo máximo permitido para estar abierto
- Iniciar automáticamente la grabación al iniciar
- Área de responsabilidad de registro de datos históricos
- Categoría de alarma de grabación de datos históricos
- Tasa periódica HDR
- Tasa a la que los archivos HDR se descargan en el disco
- Registro de eliminación automática de archivos HDR
- Purgue archivos HDR antiguos para dejar espacio para archivos nuevos
- Registrar la eliminación de archivos HDR por parte de los operadores
• Parámetros de la API SCADA: contiene atributos y propiedades que se relacionan con
interfaces de programación. Permite modelar:
- Deshabilitar la asignación de claves SCADA durante la validación
- Tamaño máximo de búfer SCAPI
- Escaneo de tamaño máximo de búfer
- Controlar el tamaño máximo del búfer
- Tamaño de entrada de la lista gratuita de mango inicial
- Manejar el recuento de incrementos de lista libre
- Tamaño máximo de entrada de la lista libre de la manija
- Número de entradas del historial de API de SCADA 

Propietario: consulte la página de derechos de autor
234
Modelado SCADA
Guía de modelado EMS de e-terra source
• Parámetros de notas / etiquetado SCADA: contiene atributos y propiedades que se relacionan con
la funcionalidad Etiquetado / Notas. Permite modelar:
- Etiquetado de categoría de alarma
- Etiquetado del área de responsabilidad
- Tiempo de espera de visualización de marca de relleno
- Anotar el tiempo de espera de la copia de seguridad de archivos
- Etiquetado habilitado
- Campo de relleno automático creado por
- Campo de relleno automático creado para
- Permitir anotar archivos
- Temporizador de reintento del proceso de respaldo
- Permiso de ejecución requerido para etiquetado
- Tipo de etiqueta predeterminado
- Tipo de etiqueta predeterminado para discretos
- Tipo de etiqueta predeterminado para analógicos
- Tipo de etiqueta adhesiva
- Identidad de usuario de etiqueta adhesiva
- No mostrar etiquetas desvinculadas
- Área de responsabilidad del grupo de etiquetas
- Ubicación predeterminada de la alarma del grupo de etiquetas
- Asignar automáticamente grupos de etiquetas
- Agregar grupo de etiquetas automáticamente
- Para campo obligatorio
- Campo de identificador de usuario obligatorio
- Solo el sitio de origen puede modificar las etiquetas
- Tipo de nota de pantalla predeterminado
- Tipo de nota de pantalla adhesiva
- ID de usuario de la nota de pantalla adhesiva
- Mostrar el área de responsabilidad de la nota
- Pantalla predeterminada Notas Ubicación de alarma
- Ubicación de alarma de etiquetado predeterminada
• Parámetros de control de supervisión SCADA: contiene atributos y propiedades que
se relacionan con el control de supervisión. Permite modelar:
- Requerir selección antes del control de supervisión
- Permitir seleccionar antes del control de supervisión
- Requerir ejecución después de la acción de control
- Permitir múltiples subir / bajar sin volver a seleccionar
- Ejecutar el permiso requerido para el control de supervisión 

Propietario: consulte la página de derechos de autor
235
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.2.23 Banda muerta SCADA (DBAND)
La tabla de banda muerta SCADA define los valores de banda muerta asociados con cada transductor
en el modelo. El valor de la banda muerta del valor sin procesar define cuánto cambio en el
Se requiere un valor en la interfaz de control de e-terra antes de devolver el nuevo valor al host
Sistema SCADA.
4.4.2.24 Bucket de error SCADA (BUCKET)
El formulario SCADA Error Bucket se utiliza para definir clasificaciones de errores de comunicación.
asociado con una conexión RTU o un grupo de exploración. Cada registro puede definir hasta dieciséis
diferentes clasificaciones de errores.
Los depósitos de errores se utilizan para agrupar los errores de comunicación en más categorías que las tres
categorías estándar: errores de RTU sin respuesta, errores de CRC / BCH y otra comunicación
Errores.
4.4.2.25 Historia de SCADA (SCHIST)
La tabla de historial de SCADA se utiliza para modelar la información requerida para guardar Analógico,
Información discreta y acumuladora en la base de datos de historial a corto plazo de SCADA.
4.4.2.26 Tipo de nota SCADA (NOTTYP)
La tabla de tipos de notas SCADA se utiliza para definir el color predeterminado y las propiedades de la pantalla.
notas.
4.4.2.27 Velocidad de escaneo SCADA (RATE)
La tabla SCADA Scan Rate se utiliza para definir velocidades de exploración válidas y velocidades de exploración de integridad para Datos RTU. Cada grupo de escaneo en el modelo que se escanea periódicamente (excepto aquellos ese modelo de registros de pulso, relé o salida analógica) debe estar asociado con uno de los registros válidos velocidades de escaneo definidas en esta tabla.
4.4.2.28 Tipo de etiqueta SCADA (TAGTYP)
La tabla de tipo de etiqueta SCADA se utiliza para definir tipos de etiqueta válidos que se pueden aplicar a un conjunto amplio
de tipos de registro SCADA, como subestación, grupo de equipos, grupo de escaneo, analógico, discreto,
Acumulador, sitio y RTU.
La tabla Tipos de etiqueta proporciona campos para asignar propiedades a cada tipo de etiqueta, como color,
prioridad, tipos de registro que lo reciben y atributos de bloqueo y restricción.
La configuración de prioridad de un tipo de etiqueta determina si una etiqueta de ese tipo hace que se muestre una etiqueta
en un SCADA en línea, junto a la imagen del dispositivo en el que está colocado. La prioridad 1 tiene la

Propietario: consulte la página de derechos de autor
236
Modelado SCADA
Guía de modelado EMS de e-terra source
más alta prioridad. Si se colocan varias etiquetas de diferentes tipos de etiquetas en un dispositivo, el tipo de etiqueta
con la configuración de prioridad más alta prevalece.
Los atributos de bloqueo evitan las acciones de control de los tipos de apertura, cierre o punto de ajuste. los
Los atributos de restricción hacen que SCADA emita un mensaje de advertencia cuando una acción de control de
se recibe el tipo abierto, cerrado o punto de ajuste. El operador debe anular la advertencia para
Continúe la acción de control.
El atributo de apertura / cierre discreto admite el requisito de que un registro discreto etiquetado
debe estar en el estado designado antes de que pueda aceptar un control de supervisión.
El atributo de prevención de colada evita que se produzca una caída de carga en el
Discreto.
4.4.2.29 Temporizador de activación SCADA (TIMER)
La tabla de temporizadores de activación SCADA se utiliza para definir temporizadores generales para cálculos que son desencadenado por factores distintos del procesamiento de otra medición.
4.4.2.30 Nombre del punto de ajuste (SPTNAM)
La tabla de nombres de puntos de ajuste se utiliza para definir nombres válidos para los registros de puntos de ajuste.
4.4.2.31 Permiso del sitio (SITPRM)
Los registros de permisos del sitio proporcionan campos para modelar los permisos de acceso a InterSite Data (ISD).
El modelador ingresa el ID de permiso del sitio y los detalles de la referencia del sitio en esta tabla. Campos globales
para habilitar / deshabilitar la verificación de permisos y el registro de intentos de acceso prohibido
a sus estados predeterminados utilizando los atributos definidos en la tabla de configuración SCADA.
4.4.2.32 Referencia del sitio (SITREF)
El registro de referencia de sitio permite la definición de múltiples referencias de sitio asociadas con un
registro de permiso de sitio único.
4.4.3 Medidas / Límites
El Cálculo, Analógico, Acumulador, Discreto, Argumento constante, Punto de caída de carga de bloque,
y Block Load Shed Los registros duplicados se modelan como elementos secundarios de SCADA Generic
Tabla de equipos, equipos definidos por la red o sistemas de energía definidos por generación
equipo, o un terminal hijo de equipo definido por la red.
4.4.3.1 Acumulador (COUNT)
El registro del acumulador se puede modelar con un recurso del sistema de energía o con un niño.
terminal del recurso del sistema de energía. Si el registro del acumulador está asociado con un AC

Propietario: consulte la página de derechos de autor
237
Modelado SCADA
Guía de modelado EMS de e-terra source
Segmento de línea o Compensador de serie, el registro del acumulador debe modelarse bajo el
terminal cercana o lejana.
Además de las agrupaciones de propiedades normales de Identificación, Asociaciones y General,
existen las siguientes agrupaciones de propiedades SCADA para modelar en el acumulador
hoja de propiedades:
• Alarma SCADA: esta agrupación de propiedades contiene atributos y propiedades para modelar
información de alarma.
• Banderas de usuario SCADA: este grupo de propiedades contiene banderas de calidad definibles por el usuario y
Atributos booleanos.
Agrupación de medidas: cuando el modelo se implementa en la aplicación SCADAMDL, el
identidad del registro de agrupación MEAS creado en la base de datos SCADAMOM como padre de
este registro acumulador se crea a partir del nombre en este campo.
4.4.3.2 Valor del acumulador (actualmente sin usar)
Esta tabla está definida en el Modelo de información común (CIM) estándar, pero actualmente no utilizado en la fuente e-terra .
4.4.3.3 Analógico (ANALÓGICO)
El registro analógico se puede modelar con un recurso del sistema de energía o con un niño terminal del recurso del sistema de energía. Si el registro analógico está asociado con una línea de CA Compensador de segmento o serie, el registro analógico debe modelarse bajo el terminal.
Si el registro analógico se modela en el modelo de topología SCADA, debe hacer referencia a un Registro del nodo de conectividad. Si el análogo hace referencia a un registro de nodo de conectividad para
Topología SCADA, debe mostrarse en la vista del Modelador gráfico SCADA de la subestación grabar.
Además de las agrupaciones de propiedades normales de Identificación, Asociaciones y General,
existen las siguientes agrupaciones de propiedades SCADA para modelar en la propiedad Analog
sábana:
• Alarma SCADA: esta agrupación de propiedades contiene atributos y propiedades para modelar
información de alarma.
• Banderas de usuario SCADA: este grupo de propiedades contiene banderas de calidad definibles por el usuario y
Atributos booleanos.
Agrupación de medidas: cuando el modelo se implementa en la aplicación SCADAMDL, el
identidad del registro de agrupación MEAS creado en la base de datos SCADAMOM como padre de
este registro analógico se crea a partir del nombre en este campo.
Near Node: Si el Analog se va a incluir en el modelo de topología SCADA, el Near Node
debe hacer referencia al registro correcto del nodo de conectividad. Si los nodos de topología SCADA están

Propietario: consulte la página de derechos de autor
238
Modelado SCADA
Guía de modelado EMS de e-terra source
diferente de los nodos de red, los nodos de conectividad solo SCADA se pueden crear para modelar
ellos.
4.4.3.4 Límite alternativo analógico (ALTLIM)
El límite alternativo analógico se modela bajo un límite analógico y define un conjunto de
valores límite alternativos que se pueden utilizar para reemplazar los valores límite alto y bajo actuales de
el registro de límite analógico principal. Cada límite alternativo analógico debe hacer referencia a un
Registro de conjunto de límites alternativo.
4.4.3.5 Límite analógico (LIMIT)
El límite analógico se modela bajo el registro de agrupación de conjunto de límites analógicos, y define una
o más límites de alarma y procesamiento para un valor analógico.
4.4.3.6 Conjunto de límites analógicos (sin asignación directa)
Si se van a definir límites analógicos SCADA o límites de frecuencia analógica para un analógico,
deben agruparse en un solo conjunto de límites analógicos con un valor de nombre de "SCADA".
4.4.3.7 Límite de frecuencia analógica (RATLIM)
El límite de frecuencia analógica se modela bajo el registro de agrupación de conjunto de límites analógicos, y define
más alarmas de tasa de cambio para un valor analógico.
4.4.3.8 Valor analógico (actualmente sin usar)
Esta tabla está definida en el Modelo de información común (CIM) estándar, pero actualmente
no utilizado en la fuente e-terra .
4.4.3.9 Duplicado de colada de carga en bloque (BLSDUP)
Este registro se puede modelar bajo un recurso del sistema de energía o bajo una terminal secundaria de
el recurso del sistema de energía. Si el duplicado del cobertizo de carga del bloque está asociado con una línea de CA
Compensador de segmento o serie, se debe modelar el registro duplicado de la caída de carga del bloque
debajo de la terminal cercana o lejana. Para obtener información adicional, consulte la sección 4.4 .9 Modelado de SCADA
Cargar datos de cobertizo .
4.4.3.10 Punto de caída de carga del bloque (BLSPT)
Este registro se puede modelar bajo un recurso del sistema de energía o bajo una terminal secundaria de
el recurso del sistema de energía. Si el punto de pérdida de carga del bloque está asociado con una línea de CA
Compensador de segmento o serie, el registro del punto de caída de carga del bloque debe modelarse bajo 

Propietario: consulte la página de derechos de autor
239
Modelado SCADA
Guía de modelado EMS de e-terra source
la terminal cercana o lejana. Para obtener información adicional, consulte la sección 4. 4.9 Modelado de carga SCADA
Derramar datos .
4.4.3.11 Cálculo (MEAS que modela un cálculo)
El registro de cálculo se puede modelar bajo un recurso del sistema de energía o bajo un niño terminal del recurso del sistema de energía. Si el cálculo está asociado con una línea de CA Compensador de segmento o serie, el registro de cálculo debe modelarse bajo el
terminal lejana.
Los cálculos normalmente se desencadenan por el cambio de un valor escaneado que es parte de un Grupo de medición o referenciado desde un Grupo de medición. Los cálculos también pueden ser hecho sobre una base cronometrada. El grupo de medición se puede asociar con un disparador SCADA
Registro de temporizador para vincular el cálculo a ese temporizador.
Cada registro de cálculo hace referencia a un registro de función de cálculo que define la entradas y salidas para el cálculo, y define el procesamiento de cálculo para ser realizado.
Agrupación de medidas: cuando el modelo se implementa en la aplicación SCADAMDL, el identidad del registro de agrupación MEAS creado en la base de datos SCADAMOM para modelar este cálculo se crea a partir del nombre en este campo.
Tipo de control: si este cálculo se utiliza para modelar un "Control simultáneo" o un "Múltiple Control ”, este atributo debe establecerse en consecuencia. Si el cálculo modela una normal cálculo de adquisición de datos, este campo debe establecerse en la configuración "No aplicable".
Para obtener una lista completa de los cálculos entregados, consulte la sección 4.4. 5 Funciones de cálculo.
Para obtener información adicional sobre el modelado del control especial simultáneo o múltiple cálculos, ver sección 4.4. 6 funciones de cálculo de control simultáneo y múltiple.
4.4.3.12 Argumento de cálculo (PNTREF, ALGREF, CNTREF, CONREF, CTLREF)
Los argumentos de cálculo definen los argumentos secundarios que se asociarán con el mismo
Registro de cálculo. Cada registro de argumento de cálculo debe hacer referencia a un
Argumento de función y un argumento analógico, discreto, acumulador, constante asociado, o registro de comando.
Indicador de referencia: si el indicador de referencia se establece en Sí (o Verdadero), los argumentos de cálculo son insertado en SCADAMDL como registros de referencia. Un valor de Sí (o Verdadero) significa que cuando desplegando el modelo, la referencia debe insertarse en SCADAMDL como un registro xxxREF, e insertado bajo un registro de agrupación MEAS diferente al del argumento referenciado.
Sin embargo, para mantener la coherencia con las versiones anteriores del modelo SCADA, si el El indicador de referencia se establece en Falso, se supone que esta referencia es para un Analógico, Discreto, Acumulador, o argumento constante que es un hijo directo de un registro MEAS, y el cálculo se configura directamente en ese registro MEAS. 

Propietario: consulte la página de derechos de autor
240
Modelado SCADA
Guía de modelado EMS de e-terra source
Agrupación de medidas: todos los argumentos analógicos, discretos, acumuladores y constantes insertados en SCADAMDL en la implementación se agrupan bajo un registro MEAS. Esta registro MEAS no se modela directamente en la fuente e-terra . El identificador MEAS se crea a partir del atributo Agrupación de medidas en el registro de cálculo.
Si el cálculo principal está configurado para modelar un cálculo especial de control múltiple o simultáneo, el argumento de cálculo se establece para hacer referencia a un registro de comando en lugar de uno de los registros de medición.
4.4.3.13 Comando (CTRL)
El registro de comando se modela bajo un registro discreto, y define la validez
comando de controles de supervisión que se puede emitir para una medición discreta.
Además de las agrupaciones de propiedades normales de Identificación, Asociaciones y General,
Existe la siguiente agrupación de propiedades SCADA para modelar en la propiedad Command
sábana:
• Alarma SCADA: esta agrupación de propiedades contiene atributos y propiedades para modelar
información de alarma.
4.4.3.14 Bloqueo de comandos (LOCK)
El registro de bloqueo de comando se modela bajo un registro de comando y define si
Se permiten o no se permiten acciones específicas de control de supervisión en función del estado de un
Medición discreta no relacionada, si el valor de una medición analógica no relacionada es
dentro de un rango aprobado, o si el valor se basa en el estado topológico de un
dispositivo.
4.4.3.15 Argumento Constant (RCONST)
El registro de argumento constante se puede modelar bajo un recurso del sistema de energía o bajo un terminal hijo del recurso del sistema de energía. Si el argumento constante está asociado con un Segmento de línea de CA o compensador de serie, el registro de argumento constante debe modelarse debajo de la terminal cercana o lejana.
Agrupación de medidas: cuando el modelo se implementa en la aplicación SCADAMDL, el identidad del registro de agrupación MEAS creado en la base de datos SCADAMOM como padre de este registro de argumento constante se crea a partir del nombre de este campo.
4.4.3.16 Elemento de datos (ANOUT, CONECT, PULSE, RELAY, XDUCER)
El registro de elemento de datos se utiliza para modelar una entrada de telemetría o un punto de salida de telemetría de un RTU. Los registros de elementos de datos se modelan bajo un registro de tarjeta, y todos los registros de elementos de datos
La tarjeta única debe ser del mismo tipo (referencia de telemetría a un acumulador, analógico,
Registro discreto, de comando o de punto de ajuste). 

Propietario: consulte la página de derechos de autor
241
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.3.16.1 Modelado de elementos de datos para referencias de telemetría analógica
No hay valores de parámetros de modelado especiales para los protocolos estándar.
4.4.3.16.2 Modelado de elementos de datos para referencias de telemetría discretas
No hay valores de parámetros de modelado especiales para los protocolos estándar.
4.4.3.16.3 Modelado de elementos de datos para referencias de telemetría de acumuladores
No hay valores de parámetros de modelado especiales para los protocolos estándar.
4.4.3.16.4 Modelado de elementos de datos para referencias de telemetría de comandos
Parámetro de modelo 1: este atributo define atributos de modelado especiales para diferentes RTU
protocolos de comunicación.
• Para las RTU de protocolo Landis & Gyr, ingrese el intervalo de tiempo de la RTU por conteo para que coincida con lo
preestablecido en la RTU. Debe establecerse en 10, 20, 40 u 80 milisegundos. Esto es relevante para
Seleccione los controles Antes de operar solamente.
• Para controles de salida de tren de pulsos en RTU de protocolo Landis & Gyr, ingrese el recuento de pulsos para
el control.
• Para RTU de protocolo Conitel, Vancomm y CDC, ingrese la hora base. Lo solicitado
el tiempo de operación ingresado en el registro CTRL se divide por este tiempo en la interfaz SCADA
en la determinación del valor a enviar a la RTU. Este parámetro solo es relevante para Pulse
Controles de salida de ancho y salida de tren de pulsos.
• Este parámetro no se usa para protocolos GETAC RTU.
Parámetro de modelo 2: este atributo define atributos de modelado especiales para diferentes RTU
protocolos de comunicación.
• Para las RTU del protocolo Conitel, ingrese el desplazamiento.
• Para los controles de salida de tren de pulsos en RTU de protocolo Landis y Gyr, ingrese la duración de encendido en
tics para el control.
• Para los controles de salida de ancho de pulso en RTU de protocolo CDC, ingrese el tiempo delta en
milisegundos para el control.
• Este parámetro no se utiliza para los protocolos Vancomm o GETAC RTU.
Parámetro de modelo 3: este atributo define atributos de modelado especiales para diferentes RTU
protocolos de comunicación.
• Para controles de salida de tren de pulsos en RTU de protocolo Landis y Gyr, ingrese la Duración de apagado en
tics para el control. 

Propietario: consulte la página de derechos de autor
242
Modelado SCADA
Guía de modelado EMS de e-terra source
Nota: La duración (en tics) se calcula a partir del tiempo óptimo y los dos primeros relés
parámetros. El parámetro 1 es la BASE. El parámetro 2 es el OFFSET.
Duración = (OPTIME - PARM1 x PARM2) / PARM1
• Este parámetro de control no se utiliza actualmente para Conitel, Vancomm, GETAC o CDC RTU
Protocolos.
4.4.3.16.5 Modelado de elementos de datos para referencias de telemetría de puntos de ajuste
No hay valores de parámetros de modelado especiales para los protocolos estándar.
4.4.3.17 Discreto (PUNTO)
El registro discreto se puede modelar bajo un recurso del sistema de energía o bajo un niño
terminal del recurso del sistema de energía. Si el discreto está asociado con una línea de CA
Compensador de segmento o serie, el registro discreto debe modelarse bajo el
terminal lejana.
Los registros discretos se asocian de forma exclusiva con los nodos de conectividad cuando se definen en
el modelo de topología SCADA. Si el registro discreto se modela como un conmutador de topología en el
Modelo de topología SCADA, debe hacer referencia a registros de Nodo de conectividad cercanos y lejanos. Si el
El registro discreto hace referencia a los registros del nodo de conectividad para la topología SCADA,
mostrarse en la vista del modelador gráfico SCADA del registro de la subestación.
Además de las agrupaciones de propiedades normales de Identificación, Asociaciones y General,
existen las siguientes agrupaciones de propiedades SCADA para modelar en la propiedad Discreta
sábana:
• Alarma SCADA: esta agrupación de propiedades contiene atributos y propiedades para modelar
información de alarma.
• Topología SCADA: esta agrupación de propiedades contiene atributos y propiedades para
modelado de información de topología SCADA.
• Banderas de usuario SCADA: este grupo de propiedades contiene banderas de calidad definibles por el usuario y
Atributos booleanos.
Agrupación de medidas: cuando el modelo se implementa en la aplicación SCADAMDL, el
identidad del registro de agrupación MEAS creado en la base de datos SCADAMOM como padre de
este registro discreto se crea a partir del nombre en este campo.
Nodo cercano: si el registro discreto se va a incluir en el modelo de topología SCADA, el
El nodo debe hacer referencia al registro correcto del nodo de conectividad. Si los nodos de topología SCADA
son diferentes de los nodos de red, se pueden crear nodos de conectividad solo SCADA para
modelarlos. Los nodos de conectividad de topología SCADA no se crean al importar el
modelos si el indicador INCTOP del registro PNTNAM referenciado se establece en Falso.
Nodo lejano: si el registro discreto se va a incluir en el modelo de topología SCADA, el
El nodo debe hacer referencia al registro correcto del nodo de conectividad. Si los nodos de topología SCADA

Propietario: consulte la página de derechos de autor
243
Modelado SCADA
Guía de modelado EMS de e-terra source
son diferentes de los nodos de red, se pueden crear nodos de conectividad solo SCADA para
modelarlos. Los nodos de conectividad de topología SCADA no se crean al importar el
modelos si el indicador INCTOP del registro PNTNAM referenciado se establece en Falso.
4.4.3.18 Valor discreto (actualmente sin usar)
Esta tabla está definida en el Modelo de información común (CIM) estándar, pero actualmente
no utilizado en la fuente e-terra .
4.4.3.19 Nombre de alias entre sitios (ANALAS, CTALAS, PTALAS)
La tabla de nombres de alias de InterSite se utiliza para modelar la comunicación entre diferentes SCADA
sitios donde el nombre de la ruta CIM (conocido como el "ID virtual" en SCADA) de Analog, Acumulator,
y los registros discretos no son lo mismo. Este registro permite definir una ruta alternativa
Nombre tal como lo conoce el sistema SCADA remoto.
4.4.3.20 Punto de ajuste (SETPNT)
El registro de punto de ajuste se modela bajo un registro analógico y define la supervisión válida
controla los comandos de punto de ajuste que se pueden emitir para una medición analógica.
Además de las agrupaciones de propiedades normales de Identificación, Asociaciones y General,
Existe la siguiente agrupación de propiedades SCADA para modelar en la hoja de propiedades Setpoint:
• Alarma SCADA: esta agrupación de propiedades contiene atributos y propiedades para modelar
información de alarma.
4.4.3.21 Bloqueo del punto de ajuste (SLOCK)
El registro de bloqueo de punto de ajuste se modela bajo un registro de punto de ajuste. Define si específico
Las acciones de control de supervisión están permitidas o no permitidas según el valor de un telemedido.
medición. La referencia de medición telemedida puede ser una discreta no relacionada.
medición, o una medición analógica no relacionada cuyo valor debe estar dentro de un
rango aprobado, o un estado topológico de un dispositivo no relacionado.
4.4.4 Comunicaciones
Para obtener información sobre el modelado de comunicaciones de e-terra comm , consulte el capítulo 7 e-terracomm
Modelado. Las siguientes secciones se refieren al modelado de comunicaciones SCADA.
4.4.4.1 CFE (TFE)
Los registros de la CFE brindan información sobre el modelado del sistema de comunicaciones y
representan interfaces de control individuales de e-terra que pueden o no estar funcionando en un
computadora separada. 

Propietario: consulte la página de derechos de autor
244
Modelado SCADA
Guía de modelado EMS de e-terra source
La interfaz de control de e-terra prioriza las solicitudes de RTU. En una configuración redundante dual, el
Las interfaces pueden configurarse para continuar escaneando cuando la CPU del host SCADA falla en el
secundario y devolver los datos recopilados al nuevo host cuando se convierte en primario.
Además de las agrupaciones de propiedades normales de Identificación, Asociaciones y General,
Existen las siguientes agrupaciones de propiedades SCADA para modelar en la hoja de propiedades CFE:
• Alarma SCADA: esta agrupación de propiedades contiene atributos y propiedades para modelar
información de alarma.
4.4.4.2 Servidor de red CFE (NETSRV)
La tabla CFE Network Server se utiliza para definir qué servidor de red es cada CFE Reader.
configurado en.
Para los lectores WINSTRMS CFE tipo CFE, el nombre del servidor de red se utiliza para formar el
nombre del conjunto de datos de CfereaderDS y la fuente de datos correspondiente. Una instancia de CFE
Reader debe iniciarse para cada fuente de datos de Cfereader. Cuando se incluyen RTU de acceso telefónico
el modelo para los lectores WINSTRMS CFE, deben ser modelados bajo un lector CFE con un
nombre de servidor de red diferente al de las RTU sin acceso telefónico.
4.4.4.3 Lector CFE (CHANEL)
Los registros del lector CFE modelan un único front-end de comunicaciones configurado en el
e-terra control frontal. Generalmente, el CFE Reader está asociado con una sola tarjeta en un
bus local o en un chasis remoto. Este registro incluye la identificación de la imagen que se
descargado a la CFE cuando se configura o reinicia inicialmente.
Para las interfaces de control de e-terra , el nombre del servidor de red en el registro del canal se puede utilizar para
Divida las líneas de comunicación en un front-end en fuentes de datos separadas. Esto es
requerido para las RTU de acceso telefónico, que deben modelarse en una fuente de datos separada de
RTU sin acceso telefónico. También proporciona un mecanismo para dividir arbitrariamente las líneas de comunicación.
de un front-end en fuentes de datos separadas para facilitar la nivelación de carga o para permitir la conmutación en un
nivel más fino de granularidad si ocurre una falla. Bajo una CFE, se crea una fuente de datos separada
para cada nombre de servidor de red independiente encontrado.
Además de las agrupaciones de propiedades normales de Identificación, Asociaciones y General,
existen las siguientes agrupaciones de propiedades SCADA para modelar en la propiedad del lector CFE
sábana:
• Alarma SCADA: esta agrupación de propiedades contiene atributos y propiedades para modelar
información de alarma.
Nombre: el nombre o identificador del canal de comunicación. Para los tipos de CFE basados ​​en VME,
El nombre de CHANEL debe tener el formato "nnnnnn: x", donde nnnnnn es el nombre del servidor
(ID__NETSRV) y x es el número de placa. Por ejemplo, si su servidor se llama "VMEFE1",
el CHANEL con placa número 0 debe tener un ID de “VMEFE1: 0”. 

Propietario: consulte la página de derechos de autor
245
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.4.4 Tarjeta (CARD)
La tarjeta se modela como un elemento secundario del registro del grupo de escaneo y se utiliza para modelar un solo
tarjeta de comunicaciones en la RTU. Los registros de elementos de datos de los niños modelados bajo una tarjeta
debe hacer referencia al mismo tipo de registro de medición o control (analógico, acumulador,
Comando, Discreto o Punto de Ajuste). Una tarjeta física que se divide entre la recuperación de datos
direcciones tiene más de un registro de tarjeta.
4.4.4.5 Puerto (RUTA)
Los registros de puertos modelan una sola línea de comunicaciones desde la CFE a una o más
RTU. La línea de comunicaciones puede ser un enlace físico o un enlace de cualquier otro tipo, como
microondas.
La información de la ruta incluye la identificación del tiempo de espera sin respuesta y la brecha entre bytes en
milisegundos, la velocidad en baudios utilizada para recuperar datos, si la línea de comunicación utiliza
portadora constante, secuencia de eventos, si hay más de una línea de comunicación
puenteado junto con éste, si esta línea se utiliza para RTU de acceso telefónico, etc.
4.4.4.6 Información específica del protocolo (PCLxxx)
Los registros de información específica del protocolo se utilizan para modelar valores de atributo que sólo se utilizan para un
implementación única de un protocolo RTU y no se modelan fácilmente como un
atributo de modelado. El registro de información específica del protocolo se puede asociar con un lector CFE,
Registro de RTU, puerto o elemento de datos.
4.4.4.7 RTU (RTU)
Los registros RTU se utilizan para modelar el sistema de recuperación de datos, incluida información como
qué protocolo se utiliza para comunicarse con la RTU, la dirección a la que la RTU
responde, y qué acción se va a realizar (como cuando las alarmas están inhibidas).
Las RTU de acceso telefónico deben utilizar una fuente de datos de control e-terra separada de las RTU sin acceso telefónico. Esta
significa que deben modelarse en un registro CFE Reader separado de los que no son de acceso telefónico
RTU. Además, el nombre de Netserver en el registro de acceso telefónico debe ser diferente del
Nombre de Netserver en el registro CFE Reader sin acceso telefónico.
Cuando se modelan las RTU de acceso telefónico, es necesario modelar un solo puerto de acceso telefónico maestro
y un puerto de módem independiente para cada módem de acceso telefónico. El puerto de acceso telefónico maestro debe tener uno
Registro de detalle de puerto serie secundario modelado para cada RTU de acceso telefónico utilizado por la fuente de datos. los
Los puertos de módem de acceso telefónico no tienen hijos, pero modelan los parámetros de configuración para la
puertos utilizados con los módems de acceso telefónico; de lo contrario, se modelan de la misma manera que
Las RTU sin acceso telefónico se modelan, pero con algunos parámetros adicionales. 

Propietario: consulte la página de derechos de autor
246
Modelado SCADA
Guía de modelado EMS de e-terra source
Además de las agrupaciones de propiedades normales de Identificación, Asociaciones y General,
Existen las siguientes agrupaciones de propiedades SCADA para modelar en la hoja de propiedades RTU:
• Alarma SCADA: esta agrupación de propiedades contiene atributos y propiedades para modelar
información de alarma.
4.4.4.8 Grupo de exploración (ADRS)
Cada grupo de exploración corresponde a una única solicitud de RTU. El grupo de exploración se puede organizar por
el tipo de medidas que existen físicamente en la RTU. Sin embargo, todos los datos asociados
con un grupo de escaneo debe escanearse a una velocidad única, ya que la tasa para obtener datos relacionados
de la RTU se ingresa en el registro del grupo de exploración.
La información modelada puede incluir el número de reintentos inmediatos que debe realizar el
CFE si se encuentran errores de comunicación, el número de errores de comunicación a
proceso antes de fallar el grupo de escaneo, etc.
Cada grupo de exploración también puede tener registros de protocolo de grupo de exploración asociados como hijos.
4.4.4.9 Detalles del puerto serie (RTUC)
Los registros de detalles de puerto serie definen atributos asociados con una única ruta de comunicaciones para
una RTU. El nombre debe coincidir con un registro RTU existente (modelado).
4.4.4.10 Sitio (SITIO)
La tabla de sitios se utiliza para definir sitios SCADA válidos, incluido el sitio local. Cada Analógico,
El acumulador y el registro discreto en el modelo deben estar asociados con un sitio SCADA
registrar en esta tabla. Solo los datos recuperados a través de InterSite Data están asociados con cualquier otro sitio.
que el nombre del sitio local.
Además de las agrupaciones de propiedades normales de Identificación, Asociaciones y General,
Existe la siguiente agrupación de propiedades SCADA para modelar en la hoja de propiedades del sitio:
• Alarma SCADA: esta agrupación de propiedades contiene atributos y propiedades para modelar
información de alarma.
4.4.5 Funciones de cálculo
Los cálculos estándar implementados en SCADA se enumeran a continuación. El nombre del cálculo es seguido del nombre de la lista de funciones (entre paréntesis), como se proporcionó inicialmente en la inicialización modelo. Este es el nombre que debe aparecer en los registros del grupo de medición. El nombre se puede cambiar en la pantalla de lista de funciones. No hay un nombre de lista de funciones predeterminado proporcionado para todos los cálculos, en cuyo caso el registro FUNC asociado puede necesitar ser adicional.
El atributo descriptivo Subrutina asocia el cálculo con la función SCADA para ser realizado. 

Propietario: consulte la página de derechos de autor
247
Modelado SCADA
Guía de modelado EMS de e-terra source
Los cálculos existentes se describen en las siguientes secciones.
Nota: Si se usa “ARG #”, puede usar cualquier nombre de registro para este argumento. Si otro nombre se utiliza para el argumento (como AMPS) el nombre del registro debe coincidir.
Nota: El formato general es "Nombre de cálculo (ID)". El ID representa el ID actual modelado en una caja de seguridad entregada. Para algunas funciones, la ID no se modela, lo que significa que no se proporcionan ejemplos para esta función.
4.4.5.1 Cálculos analógicos generales
Esta sección proporciona la lista de los cálculos SCADA cuyas salidas son analógicas, acumulador, o tipo constante real.
4.4.5.1.1 Adición analógica (ADD)
Debe haber al menos dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARGn = ARG1 + ARG2 + ... + ARGn-1
4.4.5.1.2 Resta analógica (SUB)
Debe haber al menos dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARGn = ARG1 - ARG2 - ... - ARGn-1
4.4.5.1.3 Multiplicación analógica (MULT)
Debe haber al menos dos argumentos. 
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARGn = ARG1 * ARG2 * ... * ARGn-1
4.4.5.1.4 División analógica (DIV)
Debe haber exactamente tres argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG3 = ARG1 / ARG2
Nota: Si ARG2 está cerca de 0 (menos de 1.0E-34), ARG3 se establecerá en Antiguo (SOSPECHOSO) con valor 0.0.

Propietario: consulte la página de derechos de autor
248
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.5.1.5 Exponenciación analógica (EXPN)
Debe haber exactamente tres argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG3 = ARG1 ** ARG2
4.4.5.1.6 Raíz cuadrada analógica (SQR)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
1
2
ARG
ARG =
Nota: Si ARG1 es menor que 0, ARG2 se establece en antiguo (SUSPECT) con un valor de 0.0
4.4.5.1.7 Máximo de funcionamiento analógico (MAX)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 = máx (ARG1, ARG2);
Nota: Si la calidad de ARG2 es basura (no inicializada) y la calidad de ARG1 no es basura, ARG2 la calidad se reinicializa a la calidad de ARG1.
4.4.5.1.8 Máximo de funcionamiento analógico (MIN)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 = min (ARG1, ARG2);
Nota: Si la calidad de ARG2 es basura (no inicializada) y la calidad de ARG1 no es basura, ARG2 la calidad se reinicializa a la calidad de ARG1.
4.4.5.1.9 Parte de suma de promedios analógicos (ISUM)
Debe haber exactamente tres argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG3 = ARG3 + ARG1
ARG2 = ARG2 + 1 

Propietario: consulte la página de derechos de autor
249
Modelado SCADA
Guía de modelado EMS de e-terra source
Nota: Si la calidad de ARG1 es basura (no inicializada), el cálculo no actualiza nada
(omitido).
Si la calidad de ARG2 es basura (no inicializada), el valor de ARG2 se establece en 0 y la calidad se restablece a
nada.
Si la calidad de ARG3 es basura, ARG3 se establece en 0 y la calidad se reinicia en nada.
4.4.5.1.10 Parte media de promediado analógico (IAVG)
Debe haber exactamente tres argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG3 = ARG1 / ARG2
ARG1 = 0
ARG2 = 0
Nota: Si la calidad de ARG1 o ARG2 es basura (no inicializada), la calidad de ARG3 se establece en antigua
(sospechoso) y se omite el cálculo.
Si ARG2 está cerca de 0 (1.0E-34), ARG3 se establece en 0.0 con calidad antigua (sospechosa).
Si ARG3 es un acumulador y el acumulador se ha configurado para usar solo la totalidad
parte (sin decimal) y mantener el decimal, el valor de ARG3 se trunca a la parte completa del
resultado.
4.4.5.1.11 Reemplazo condicional analógico (CRPL)
Debe haber exactamente cuatro argumentos.
ARG1, ARG2 y ARG4 deben ser un tipo de registro constante analógico, acumulador o real.
ARG3 tiene que ser un tipo de registro discreto.
Si ARG3 = 1 entonces 
ARG4 = ARG1
Más
ARG4 = ARG2
Terminara si
Nota: Si la calidad de ARG3 es basura, la calidad de ARG4 se establece en antigua (sospechosa) y el cálculo
se omite.
Si la calidad de ARG1 es basura cuando el valor de ARG3 es 1, ARG4 se establece en antiguo (sospechoso) y se mantiene
valor actual. 

Propietario: consulte la página de derechos de autor
250
Modelado SCADA
Guía de modelado EMS de e-terra source
Si la calidad de ARG2 es basura cuando el valor de ARG3 no es 1, ARG4 se establece en antiguo (sospechoso) y
mantiene el valor actual.
4.4.5.1.12 Segundo orden condicional analógico (CCLC)
Debe haber exactamente cuatro argumentos.
ARG1, ARG2 y ARG4 deben ser un tipo de registro constante analógico, acumulador o real.
ARG3 tiene que ser un tipo de registro discreto.
Si ARG3 = 1 entonces
ARG4 = ARG2 * ARG1 * ARG1
Más
ARG4 = 0
Terminara si
Nota: Si la calidad de ARG3 es basura (no inicializada), la calidad de ARG4 se establece en antigua (sospechosa) y
se omite el cálculo.
Si la calidad de ARG1 o ARG2 es basura cuando el valor de ARG3 es 1, la calidad de ARG4 se establece en antigua
(sospechoso) y mantiene el valor actual.
4.4.5.1.13 Contador de estado analógico (CNT1)
Debe haber al menos dos argumentos.
El último argumento tiene que ser un tipo de registro constante analógico, acumulador o real. 
Todos los demás argumentos tienen un tipo de registro discreto.
ARGn = número de Argi cuyo valor es 1.
4.4.5.1.14 Contador de umbral analógico (CNT2)
Debe haber al menos tres argumentos.
Todos los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
El valor de ARGn es igual al número de ARGi cuyo valor excede (mayor que) ARGn-1
valor.
4.4.5.1.15 Suma ponderada analógica (WSUM)
Debe haber al menos dos argumentos y el número total de argumentos debe ser par.
Todos los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG1 = ARG2 + ARG3 * ARG4 + ARG5 * ARG6 + ... + ARGn-1 * ARGn 

Propietario: consulte la página de derechos de autor
251
Modelado SCADA
Guía de modelado EMS de e-terra source
Nota: Para ARGi, si los valores son inferiores a 0,0000000001, se redondea a 0,0.
4.4.5.1.16 Lo mejor de N analógico (BVAL)
Debe haber tres o más argumentos.
Los argumentos deben ser un tipo de registro analógico o acumulador.
El valor y la calidad de ARGN se establecen en el valor y la calidad de la mejor medición entre
ARG1 y ARGN-1.
Nota: La calidad está ordenada de mejor a peor.
• BUEN servicio 
• SUSTITUIDO
• SOSPECHOSO 
• BUENO pero no en servicio
• Basura (sin inicializar)
4.4.5.1.17 Cotangente analógico (COT)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 = cotangente (ARG1)
Nota: Si el cálculo de seno (ARG1) devuelve un número cercano a 0 (menos de 1.0E-34), el
se omite el cálculo y la calidad de ARG2 se establece en antigua (sospechosa).
4.4.5.1.18 Arctangente analógico (ATAN)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 = arcotangente (ARG1)
4.4.5.1.19 Seno analógico (SIN)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 = seno (ARG1) 

Propietario: consulte la página de derechos de autor
252
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.5.1.20 Cosino analógico (COS)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 = coseno (ARG1)
4.4.5.1.21 Tangente analógica (TAN)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 = tangente (ARG1)
Nota: Si el valor de ARG1 está cerca de 0, ARG2 se establece en antiguo (sospechoso) y el cálculo es
omitido.
4.4.5.1.22 Registro natural analógico (LOG)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 = registro (ARG1)
Nota: Si el valor de ARG1 es menor o igual a 0, ARG2 se establece en antiguo (sospechoso) y el
se omite el cálculo.
4.4.5.1.23 Valor absoluto analógico (ABS)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 = | ARG1 |
4.4.5.1.24 Función de potencia de exponente analógico (EXP)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real. 
1
2
ARG
mi
ARG =
Nota: Si el valor de ARG1 es mayor que 88, ARG2 se establece en 0 y es antiguo (sospechoso).

Propietario: consulte la página de derechos de autor
253
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.5.1.25 Valor alternativo del acumulador (ALTC)
Debe haber al menos cuatro argumentos.
ARG1 tiene que ser un tipo de registro discreto
Todos los demás deben ser de tipo de registro analógico, acumulador o constante real.
ARG3 = primer ARG4 a ARGn disponible, no sospechoso ni no inicializado
Si (nuevo valor alternativo - valor alternativo anterior)> ARG2 entonces
Establecer ARG1 S-bit TRUE
Más
Establecer ARG1 S-bit FALSE
Terminara si
Si (se encuentran menos de 2 alternancias con buena calidad) entonces
Establecer ARG1 X-bit TRUE
Más
Establecer ARG1 X-bit FALSE
Terminara si
4.4.5.1.26 Valor alternativo analógico (ALTA)
Igual que el valor alternativo del acumulador (consulte la sección 4.4.5.1.25 Valor alternativo del acumulador
(ALTC) ).
4.4.5.1.27 Filtro de picos analógicos (FLTR)
Debe haber exactamente tres argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG3 = ARG3 * (1 - ARG2) + ARG1 * ARG2
Nota: el valor de ARG2 debe estar entre 0.0 y 1.0; si está fuera de este rango, el valor de ARG2 es
considerado 1.0.
4.4.5.1.28 Parte de suma promedio con signo analógico (ISM2)
Debe haber exactamente cinco argumentos.
Todos los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 = ARG2 + 1
ARG4 = ARG4 - 1 

Propietario: consulte la página de derechos de autor
254
Modelado SCADA
Guía de modelado EMS de e-terra source
Si ARG1> 0 entonces
ARG3 = ARG3 + ARG1
Más
ARG5 = ARG5 + ARG1
Nota: Si la calidad de ARG1 no está inicializada (basura), ARG2, ARG3, ARG4 y ARG5
las cualidades se establecen en antiguo (sospechoso).
Si alguno de los ARG2 a la calidad de ARG5 es basura (no inicializado), su valor se establece en 0.0.
4.4.5.1.29 Problema analógico al punto de ajuste (AI2SPT)
Debe haber al menos cuatro argumentos.
Todos los argumentos deben ser de tipo constante analógico, acumulador o real.
Si (ARG1 es diferente de ARG2 en más de ARG3) O 
(La calidad de ARG2 no es buena ni reemplazada) 
entonces
Emitir punto de ajuste de supervisión al primer ajuste de cada ARG4
ARG2 = ARG1
Terminara si
Nota: La calidad de ARG1 debe ser buena o reemplazada.
4.4.5.1.30 Suma de bus analógico (ABUS)
Debe haber al menos tres argumentos.
ARG2 debe ser de tipo discreto
Todos los demás argumentos deben ser de tipo constante analógico, acumulador o real.
Si todos los ARG3 a ARGn son de buena calidad, entonces:
suma = ARG3 + ARG4 + ... + ARGn
si (abs (summ) .gt. ARG1) entonces
establecer ARG2 en falso
establecer ANOMAL en ARG3 a ARGn
Más
establecer el punto ARG2 en verdadero
restablecer ANOMAL en ARG3 a ARGn 

Propietario: consulte la página de derechos de autor
255
Modelado SCADA
Guía de modelado EMS de e-terra source
Terminara si
Más
Establezca la calidad ARG2 en VIEJO (sospechoso)
Terminara si
4.4.5.1.31 Base diez del registro analógico (no modelado)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 = log10 (ARG1)
Nota: Si el valor de ARG1 es negativo o nulo, ARG2 se establece en antiguo (sospechoso) y el cálculo es
omitido.
4.4.5.1.32 Seno analógico de grados (no modelado)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 (grados) = sin (ARG1 - en grados)
Nota: ARG1 se convierte a radianes para usar la función sinus. El resultado se convierte de nuevo
a grados.
4.4.5.1.33 Cosino analógico de grados (no modelado)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 (grados) = coseno (ARG1 - en grados)
Nota: ARG1 se convierte a radianes para usar la función coseno. El resultado se convierte
de vuelta a los grados.
4.4.5.1.34 Tangente analógica de grados (no modelado)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 (grados) = tangente (ARG1 - en grados) 

Propietario: consulte la página de derechos de autor
256
Modelado SCADA
Guía de modelado EMS de e-terra source
Nota: ARG1 se convierte a radianes para usar la función tangente. El resultado se convierte
de vuelta a los grados.
4.4.5.1.35 ArcSinus analógico (no modelado)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 = arcsinus (ARG1)
Nota: ARG1 debe estar en [-1: 1] o ARG2 está configurado como sospechoso.
4.4.5.1.36 ArcCosinus analógico (no modelado)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 = arcocosino (ARG1)
Nota: ARG1 debe estar en [-1: 1] o ARG2 está configurado como sospechoso.
4.4.5.1.37 ArcSinus analógico de grados (no modelado)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 (grados) = arcosen (ARG1 - en grados)
Nota: ARG1 se convierte a radianes para usar la función arcsinus. El resultado se convierte
de vuelta a los grados.
4.4.5.1.38 ArcCosinus analógico de grados (no modelado)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 (grados) = arcosina (ARG1 - en grados)
Nota: ARG1 se convierte a radianes para usar la función coseno. El resultado se convierte
de vuelta a los grados.

Propietario: consulte la página de derechos de autor
257
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.5.1.39 Tangente analógica de grados (no modelado)
Debe haber exactamente dos argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG2 (grado) = arcotangente (ARG1 - en grados)
Nota: ARG1 se convierte a radianes para usar la función tangente. El resultado se convierte
de vuelta a los grados.
4.4.5.1.40 Módulo analógico (no modelado)
Debe haber exactamente tres argumentos.
Todos los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG3 = ARG1% ARG2
Nota: ARG2 no puede ser 0; de lo contrario, ARG1 se establece en antiguo (sospechoso) y se omite el cálculo.
4.4.5.1.41 Suma analógica entre fases (no modelada)
Debe haber exactamente cinco argumentos.
Los argumentos deben ser un tipo de registro constante analógico, acumulador o real.
ARG5 = ARG5 + ARG1 + ARG2 + ARG3
ARG4 = ARG4 + 1
Nota: Si alguna de las cualidades de ARG1, ARG2 o ARG3 es basura (no inicializada), ARG5 y ARG4
se establecen en antiguo (sospechoso) y se omite el cálculo.
Nota: ARG1 a ARG3 representan las fases (también llamadas AMPSa, AMPSb y AMPSc).
4.4.5.1.42 Promedio analógico con umbral (no modelado)
Debe haber exactamente cuatro argumentos.
Los argumentos deben ser de tipo de registro analógico, acumulador o constante real.
Si ARG2> = ARG1 Entonces
ARG4 = ARG3 / ARG2
Más
ARG4 es sospechoso (antiguo)
Terminara si 

Propietario: consulte la página de derechos de autor
258
Modelado SCADA
Guía de modelado EMS de e-terra source
Nota: Si ARG1, ARG2 o ARG3 son basura (sin inicializar), ARG4 se establece en antiguo (sospechoso) y
se omite el cálculo. Además, si el valor ARG2 está cerca de 0 (menos de 1.0E-34), ARG4 es
configurado para sospechar.
4.4.5.1.43 Máximo analógico entre fases (no modelado)
Debe haber exactamente cuatro argumentos.
Todos los argumentos deben ser un tipo de registro constante analógico, acumulador o real. 
ARG4 = máx. (ARG1, ARG2, ARG3)
Nota: Si la calidad de ARG1, ARG2 o ARG3 es basura, se omite el cálculo.
4.4.5.1.44 Tasa de cambio analógica (no modelada)
Debe haber exactamente dos argumentos.
ARG1 tiene que ser de tipo analógico.
ARG2 tiene que ser de tipo analógico, acumulador o constante real.
Si ARG1 tiene un registro RATLIM entonces
ARG2 = SLOPE_RATLIM
Terminara si
Nota: El cálculo primero intenta usar I__RATLIM_ANALOG, sin embargo, si el puntero indirecto
no está definido, el cálculo toma el primer hijo de RATLIM.
4.4.5.2 Cálculos discretos generales
Esta sección trata sobre cálculos cuyas salidas principales son discretas. Si el discreto es un
valor discreto de tres estados, el bit extendido también se considera, a menos que se indique lo contrario.
4.4.5.2.1 Estado no (NO)
Debe haber exactamente dos argumentos.
Todos los argumentos deben ser de tipo discreto.
1
2 ARG
ARG =
4.4.5.2.2 Estado Y no (ADNT)
Debe haber exactamente tres argumentos.
Todos los argumentos deben ser de tipo discreto. 

Propietario: consulte la página de derechos de autor
259
Modelado SCADA
Guía de modelado EMS de e-terra source
ARG3 = ARG1 y NO ARG2
4.4.5.2.3 Estado y (Y)
Debe haber al menos dos argumentos.
Todos los argumentos deben ser de tipo discreto.
ARGn = ARG1 Y ARG2 Y ... Y ARGn-1
4.4.5.2.4 Estado no y (NTAD)
Debe haber al menos dos argumentos.
Todos los argumentos deben ser de tipo discreto.
ARGn = NO (ARG1 Y ARG2 Y ... Y ARGn-1)
4.4.5.2.5 Estado O (O)
Debe haber al menos dos argumentos.
Todos los argumentos deben ser de tipo discreto.
ARGn = ARG1 O ARG2 O ... O ARGn-1
4.4.5.2.6 Estado O Y (ORAD)
Debe haber exactamente cuatro argumentos.
Todos los argumentos deben ser de tipo discreto.
ARG4 = (ARG1 O ARG2) Y ARG3
4.4.5.2.7 Estado mayor o igual que (IFGR)
Debe haber exactamente tres argumentos.
ARG1 y ARG2 deben ser de tipo constante analógico, acumulador o real.
ARG3 tiene que ser de tipo discreto.
Si ARG1> ARG2 
Establecer ARG3
Terminara si
Nota: Solo se establece el bit inferior (S_bit), el bit extendido siempre es 0.

Propietario: consulte la página de derechos de autor
260
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.5.2.8 Estado Y O (AOA)
Debe haber exactamente cinco argumentos 
Todos los argumentos deben ser de tipo discreto.
ARG5 = (ARG1 Y ARG2) O (ARG3 Y ARG4)
4.4.5.2.9 Estado 3 Y 2 O (AAO1)
Debe haber exactamente cinco argumentos.
Todos los argumentos deben ser de tipo discreto.
ARG5 = ARG1 Y ARG2 Y (ARG3 O ARG4)
4.4.5.2.10 Estado 3 Y 3 O (AAOO)
Debe haber exactamente seis argumentos.
Todos los argumentos deben ser de tipo discreto.
ARG6 = ARG1 Y ARG2 Y (ARG3 O ARG4 O ARG5)
4.4.5.2.11 ESTADO 2 O 3 Y (AAO2)
Debe haber exactamente cinco argumentos.
Todos los argumentos deben ser de tipo discreto.
ARG5 = (ARG1 Y ARG2 Y ARG3) O ARG4
4.4.5.2.12 Estado Y O 3 (AAO3)
Debe haber exactamente seis argumentos.
Todos los argumentos deben ser de tipo discreto.
ARG6 = (ARG1 Y ARG2 Y (ARG3 O ARG5) O ARG4
4.4.5.2.13 Status CB Dis Equivalent Status (EQV)
Debe haber al menos dos argumentos.
Todos los argumentos deben ser de tipo discreto.
El bit ARGn se establece si todos los bits ARGi (hasta n-1) están establecidos
De lo contrario, el bit se restablece
La calidad ARGn es la calidad ARG1 

Propietario: consulte la página de derechos de autor
261
Modelado SCADA
Guía de modelado EMS de e-terra source
Nota: esta función no gestiona el bit extendido. Siempre se restablece al final del
cálculo.
4.4.5.2.14 El estado establece el signo de real (PSAN)
Debe haber exactamente tres argumentos.
ARG1 debe ser de tipo discreto.
ARG2 y ARG3 deben ser un tipo de registro constante analógico, acumulador o real.
Si ARG1 ANORMAL entonces
ARG3 = -ARG2
Más
ARG3 = ARG2
Terminara si
4.4.5.2.15 El estado impulsa la calidad real (PQAN)
Debe haber exactamente tres argumentos.
ARG1 debe ser de tipo discreto.
ARG2 y ARG3 deben ser del mismo tipo de registro.
ARG3 = ARG2
Nota: Si ARG1 es anormal o sospechoso, ARG3 está configurado como antiguo y la telemetría falló (sospechoso).
4.4.5.2.16 Control de supervisión de problemas de estado (SISCTL)
Debe haber al menos tres argumentos.
Todos los argumentos deben ser de tipo discreto.
Si ARG1 no está en el mismo estado que ARG2, entonces 
Emitir el primer control de cada ARG3 a ARGn que haría que el estado de ARG2 fuera el mismo que
ARG1
Terminara si
ARG2 = ARG1
4.4.5.2.17 Estado exclusivo OR (XOR)
Debe haber exactamente tres argumentos.
Todos los argumentos deben ser de tipo discreto. 

Propietario: consulte la página de derechos de autor
262
Modelado SCADA
Guía de modelado EMS de e-terra source
ARG3 = ARG1 XOR ARG2
4.4.5.2.18 Estado si es mayor que (GT)
Debe haber exactamente tres argumentos.
ARG1 y ARG2 deben ser de tipo constante analógico, acumulador o real.
ARG3 debe ser de tipo discreto.
Si ARG1> ARG2 entonces 
Establecer el bit ARG3
Más
Restablecer ARG3 bit
Terminara si
Nota: Esta función ignora el bit extendido; siempre se restablecerá a 0.
4.4.5.2.19 Estado si es igual (EQ)
Debe haber exactamente tres argumentos.
ARG1 y ARG2 deben ser de tipo constante analógico, acumulador o real.
ARG3 tiene que ser de tipo discreto.
Si ARG1 = ARG2 entonces 
Establecer el bit ARG3
Más
Restablecer ARG3 bit
Terminara si
Nota: Esta función ignora el bit extendido; siempre se restablecerá a 0.
4.4.5.2.20 Estado si no es igual (NEQ)
Debe haber exactamente tres argumentos.
ARG1 y ARG2 deben ser de tipo constante analógico, acumulador o real.
ARG3 tiene que ser de tipo discreto.
Si ARG1 <> ARG2 entonces 
Establecer el bit ARG3
Más 

Propietario: consulte la página de derechos de autor
263
Modelado SCADA
Guía de modelado EMS de e-terra source
Restablecer ARG3 bit
Terminara si
Nota: Esta función ignora el bit extendido; siempre se restablecerá a 0.
4.4.5.2.21 Estado si es menor o igual (LTOEQ)
Debe haber exactamente tres argumentos.
ARG1 y ARG2 deben ser de tipo constante analógico, acumulador o real.
ARG3 tiene que ser de tipo discreto.
Si ARG1 <= ARG2 entonces 
Establecer el bit ARG3
Más
Restablecer ARG3 bit
Terminara si
Nota: Esta función ignora el bit extendido; siempre se restablecerá a 0.
4.4.5.2.22 Estado si es menor que (LT)
Debe haber exactamente tres argumentos.
ARG1 y ARG2 deben ser de tipo constante analógico, acumulador o real.
ARG3 tiene que ser de tipo discreto.
Si ARG1 <ARG2 entonces 
Establecer el bit ARG3
Más
Restablecer ARG3 bit
Terminara si
Nota: Esta función ignora el bit extendido; siempre se restablecerá a 0.
4.4.5.2.23 Topología de estado en vivo (TPLIVE)
Debe haber al menos un parámetro.
El argumento debe ser de tipo discreto.
Si el dispositivo principal de ARGi está EN VIVO
Establecer bit ARGi 

Propietario: consulte la página de derechos de autor
264
Modelado SCADA
Guía de modelado EMS de e-terra source
Más 
Restablecer el bit ARGi
Nota: Esta función ignora el bit extendido; siempre se restablecerá a 0.
4.4.5.2.24 Topología de estado casi conectado (TPNCONN)
Debe haber al menos un parámetro.
El argumento debe ser de tipo discreto.
Si el dispositivo principal de ARGi está casi conectado 
Establecer bit ARGi
Más 
Restablecer el bit ARGi
Nota: Esta función ignora el bit extendido; siempre se restablecerá a 0.
4.4.5.2.25 Topología de estado de conexión remota (TPFCONN)
Debe haber al menos un parámetro.
El argumento debe ser de tipo discreto.
Si el dispositivo principal de ARGi está Far Connected 
Establecer bit ARGi
Más 
Restablecer el bit ARGi
Nota: Esta función ignora el bit extendido; siempre se restablecerá a 0.
4.4.5.3 Cálculos de General Electric
4.4.5.3.1 MVA eléctrico de MW y MVAR (MVA1)
Debe haber exactamente tres argumentos.
Todos los argumentos deben ser de tipo constante analógico, acumulador o real.
2
2
2
1
3
ARG
ARG
ARG
+
=

Propietario: consulte la página de derechos de autor
265
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.5.3.2 MVA eléctrico de AMPS y KV (MVA2)
Debe haber exactamente tres argumentos.
Todos los argumentos deben ser de tipo constante analógico, acumulador o real.
2
* 1
* 3
3
ARG
ARG
ARG =
Nota: Si ARG1 o aRG2 es nulo (<null> en la base de datos), el resultado se establece en 0.0.
4.4.5.3.3 MVA ELÉCTRICO DESDE 3 AMPERIOS Y KV (MVA3)
Debe haber exactamente cinco argumentos.
Todos los argumentos deben ser de tipo constante analógico, acumulador o real.
3
1000
4
*) 3
2
1
(
5
ARG
ARG
ARG
ARG
ARG
+
+
=
4.4.5.3.4 MVA ELÉCTRICO DE MW MVAR FIRMADO (MVA)
Debe haber exactamente tres argumentos.
Todos los argumentos deben ser de tipo constante analógico, acumulador o real.
2
2
2
1
3
ARG
ARG
ARG
+
=
Si ARG1 <0, entonces ARG3 = -ARG3.
4.4.5.3.5 KVA ELÉCTRICOS DESDE 3 AMPERIOS Y KV (KVA)
Debe haber exactamente cinco argumentos.
Todos los argumentos deben ser de tipo constante analógico, acumulador o real.
3
4
*) 3
2
1
(
5
ARG
ARG
ARG
ARG
ARG
+
+
=
4.4.5.3.6 KVS ELÉCTRICOS DE MW MVAR AMPS (KVS)
Debe haber exactamente cuatro argumentos.
Todos los argumentos deben ser de tipo constante analógico, acumulador o real.
3 * 3
2
1
*
1000
4
2
2
ARG
ARG
ARG
ARG
+
=
Nota: Si alguna de las entradas es 0.0, ARG4 se establece en 0.0 con calidad antigua (sospechosa).

Propietario: consulte la página de derechos de autor
266
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.5.3.7 MW ELÉCTRICOS DE MVA Y MVAR (MVAR o MW)
Debe haber exactamente tres argumentos.
Todos los argumentos deben ser de tipo constante analógico, acumulador o real.
2
2
2
1
3
ARG
ARG
ARG
-
=
Nota: Si el resultado de la resta es negativo, ARG3 se establece en 0.
4.4.5.3.8 AMPERIOS ELÉCTRICOS DESDE MW MVAR KV (AMPERIOS)
Debe haber exactamente cuatro argumentos.
Todos los argumentos deben ser de tipo constante analógico, acumulador o real.
3 * 3
2
1
*
1000
4
2
2
ARG
ARG
ARG
ARG
+
=
Nota: Si alguna de las entradas es 0.0, ARG4 se establece en 0.0 con calidad antigua (sospechosa).
4.4.5.3.9 CORRIENTE DE TIERRA ELÉCTRICA (GNDC)
Debe haber exactamente cuatro argumentos.
Todos los argumentos deben ser de tipo constante analógico, acumulador o real.
ARG4 = SQRT (Dx ** 2 + Dy ** 2)
donde Dx = ARG1 - (ARG2 + ARG3) * SIN (30)
donde Dy = (ARG2 - ARG3) * COS (30)
4.4.5.3.10 PRUEBA DE CARGA ELÉCTRICA (LSMW)
Debe haber exactamente tres argumentos.
ARG1 tiene que ser de tipo discreto
ARG2 y ARG3 deben ser de tipo constante analógico, acumulador o real.
Si el bit ARG1 está establecido, entonces
ARG3 = ARG2
Más
ARG3 = 0.0
Terminara si
Nota: Si el discreto es FLIP, entonces ARG3 = ARG2 si el bit ARG1 no está establecido.

Propietario: consulte la página de derechos de autor
267
Modelado SCADA
Guía de modelado EMS de e-terra source
Nota: El bit extendido se ignora para la prueba.
4.4.5.3.11 MVA Y AMPERIOS ELÉCTRICOS (MVAAMP)
Debe haber exactamente cinco argumentos.
Todos los argumentos deben ser de tipo constante analógico, acumulador o real.
2
2
2
1
4
ARG
ARG
ARG
+
=
Si ARG3 no está en [-2.5: 2.5] entonces
3 * 3
2
1
*
1000
5
2
2
ARG
ARG
ARG
ARG
+
=
Más
ARG5 = 0
Terminara si
Nota: Si ARG1, ARG2 o ARG3 no tienen ningún valor (<null>), ARG4 permanece igual y ARG5 es
establecido en 0.0. Tanto la calidad de ARG4 como la de ARG5 están configuradas como antiguas (sospechosas).
Si ARG3 está cerca de 0 (menos 1.0E-34), ARG5 se establece en 0 y sospechoso (antiguo).
4.4.5.3.12 FACTOR DE POTENCIA ELÉCTRICA (PF)
Debe haber exactamente tres argumentos.
Todos los argumentos deben ser de tipo constante analógico, acumulador o real.
2
2
2
1
3
ARG
ARG
MW
ARG
+
=
Nota: Si la calidad de ARG1 o ARG2 es basura, ARG3 se configura como sospechoso (antiguo) y el
se omite el cálculo. Si el resultado del denominador está cerca de 0 (menos de 1.0E-34), ARG3 es
establecido en sospechoso (antiguo).
4.4.5.4 Funciones de cálculo de modelos
Para modelar funciones de cálculo para grupos de medición asociados con dispositivos SCADA o
otros equipos en una subestación, complete los siguientes pasos:
1. En la vista Menú, seleccione Tablas SCADA genéricas.
Aparece la vista Tablas de referencia.
2. Expanda la carpeta Funciones de cálculo para exponer su contenido. 

Propietario: consulte la página de derechos de autor
268
Modelado SCADA
Guía de modelado EMS de e-terra source
- Para agregar un nuevo registro de función de cálculo, haga clic con el botón derecho en la carpeta Funciones de cálculo
y seleccione la opción Agregar FUNC.
- Para actualizar un registro de función de cálculo existente, haga clic en su icono.
3. Modele los detalles de la función de cálculo en las funciones de cálculo específicas.
4.4.6 Funciones de cálculo de control múltiple y simultáneo
Los registros de cálculo también se pueden utilizar para modelar la secuencia de eventos de control. Las secciones
e ilustraciones a continuación proporcionan información sobre las estructuras que soportan la
Función de control de disparo / cierre simultáneo (tipo MBO1) y control de disparo / cierre múltiple
función (tipo MBO2).
Nota: Para las secuencias de control, no se requiere ningún registro de función de cálculo coincidente.
4.4.6.1 Función de control simultáneo
En la función de control simultáneo, el operador ejecuta una secuencia de comando de control
en un solo punto real y relés de control, que, en el campo, provocan múltiples
funcionamiento de varios puntos de control. Para confirmar la finalización del control de todos los puntos, un cálculo
Se requiere una estructura similar a la ilustrada en la Figura 72 .
En una secuencia simultánea, ocurre lo siguiente:
1. La primera referencia de comando debajo de los puntos de cálculo se envía al maestro
Registro de comando.
2. Se emite el comando maestro, lo que resulta en la ejecución de varios controles en el
Sistema de poder.
3. Las otras Referencias de comando bajo el Punto de cálculo se envían al maniquí
Registros de mando, que nunca se emiten; sin embargo, su padre Discreto cambia
cuando se ejecuta el control asociado en el campo.
A continuación se muestra la estructura del cálculo cuando se implementa en la aplicación SCADAMDL. 

Propietario: consulte la página de derechos de autor
269
Modelado SCADA
Guía de modelado EMS de e-terra source
SUBSTN = ALTA
DEVTYP = CB
DEVICE = BREAKER_1
MEAS = CTRL
PUNTO = ESTADÍSTICO
CTRL (1) = VIAJE
CTRL (2) = CERRAR
DEVICE = BREAKER_2
MEAS = CTRL
PUNTO = ESTADÍSTICO
CTRL (3) = VIAJE
CTRL (4) = CERRAR
DEVICE = BREAKER_3
MEAS = CTRL
PUNTO = ESTADÍSTICO
CTRL (5) = VIAJE
CTRL (6) = CERRAR
DISPOSITIVO = SIM_T & C_1
MEAS = CTRL 
PUNTO = ESTADÍSTICO 
CTRL (7) = VIAJE 
CTRL (8) = CERRAR 
DEVICE = SIM_TRIP_1
MEAS = MBO1
CTLREF = 7 (SIM_T & C_1 TRIP)
CTLREF = 5 (VIAJE BREAKER_3)
CTLREF = 3 (VIAJE BREAKER_2)
CTLREF = 1 (VIAJE BREAKER_1)
DEVICE = SIM_CLOSE_1
MEAS = MBO1
CTLREF = 8 (SIM_T & C_1 CERRAR)
CTLREF = 6 (BREAKER_3 CLOSE)
CTLREF = 4 (BREAKER_2 CLOSE)
CTLREF = 2 (BREAKER_1 CLOSE)
Figura 72. Procesamiento simultáneo del interruptor
4.4.6.2 Procesamiento simultáneo de tomas de transformador
El procesamiento de las derivaciones del transformador, seleccionado automáticamente en función de una tensión de referencia, es
implementado usando una estructura de control simultánea. A continuación se muestra una estructura de ejemplo.

Propietario: consulte la página de derechos de autor
270
Modelado SCADA
Guía de modelado EMS de e-terra source
SUBSTN = VALM
DEVTYP = TCUL
DISPOSITIVO = +2
MEAS = CTRL
PUNTO = ESTADÍSTICO
CTRL (1) = NORM (VIAJE)
CTRL (2) = CERRAR
DISPOSITIVO = 2
MEAS = CTRL
PUNTO = ESTADÍSTICO
CTRL (3) = NORM (VIAJE)
CTRL (4) = CERRAR
DISPOSITIVO = 3
MEAS = CTRL
PUNTO = ESTADÍSTICO
CTRL (5) = NORM (VIAJE)
CTRL (6) = CERRAR
DISPOSITIVO = 5
MEAS = CTRL 
PUNTO = ESTADÍSTICO 
CTRL (7) = NORM (VIAJE) 
CTRL (8) = CERRAR 
DISPOSITIVO = SEL_ + 2
MEAS = MBO1
CTLREF = 2 (+2 CERRAR)
CTLREF = 3 (2 NORMAL)
CTLREF = 5 (3 NORMAL)
CTLREF = 7 (5 NORMAL)
DISPOSITIVO = SEL_ 2
MEAS = MBO1
CTLREF = 4 (2 CERRAR)
CTLREF = 1 (+2 NORMAL)
CTLREF = 5 (3 NORMAL)
CTLREF = 7 (5 NORMAL)
DISPOSITIVO = SEL_ 3
MEAS = MBO1
CTLREF = 6 (3 CERRAR)
CTLREF = 1 (+2 NORMAL)
CTLREF = 3 (2 NORMAL)
CTLREF = 7 (5 NORMAL)
DISPOSITIVO = SEL_ 5
MEAS = MBO1
CTLREF = 8 (5 CERRAR)
CTLREF = 1 (+2 NORMAL)
CTLREF = 3 (2 NORMAL)
CTLREF = 5 (3 NORMAL)
DISPOSITIVO = SEL_NORM
MEAS = MBO1
CTLREF = 7 (5 NORMAL)
CTLREF = 1 (+2 NORMAL)
CTLREF = 3 (2 NORMAL)
CTLREF = 5 (3 NORMAL)
Figura 73. Procesamiento de tap simultáneo 

Propietario: consulte la página de derechos de autor
271
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.6.3 Procesamiento simultáneo de puntos de estado de la turbina
El procesamiento de los puntos de estado de la turbina de combustión (COTU) que siguen al control de la "estación"
puntos se implementa utilizando la estructura del modelo de control simultáneo.
SUBSTN = FICG
DEVTYP = STA
DEVICE = STN_START / STOP
MEAS = CTRL
PUNTO = ESTADÍSTICO
CTRL (1) = INICIO
CTRL (2) = DETENER
DEVICE = STATION_START
MEAS = MBO1
CTLREF = 1 (INICIO DE ESTACIÓN)
CTLREF = 3 (ARRANQUE UNIDAD1)
CTLREF = 5 (UNIDAD1 ENCENDIDO)
CTLREF = 7 (ARRANQUE UNIDAD2)
CTLREF = 9 (UNIDAD2 ENCENDIDO)
DEVICE = STATION_STOP
MEAS = MBO1
CTLREF = 2 (PARADA DE ESTACIÓN)
CTLREF = 4 (PARADA UNIDAD1)
CTLREF = 6 (UNIDAD1 APAGADO)
CTLREF = 8 (PARADA UNIDAD2)
CTLREF = 10 (UNIDAD2 APAGADO)
DEVTYP = UNIDAD
DISPOSITIVO = U1_START / STOP
MEAS = CTRL
PUNTO = ESTADÍSTICO
CTRL (3) = INICIO
CTRL (4) = DETENER
DEVICE = U1_ON / OFF
MEAS = CTRL
PUNTO = ESTADÍSTICO
CTRL (5) = ACTIVADO (DUMMY)
CTRL (6) = APAGADO (DUMMY)
DEVICE = UNIT1_START
MEAS = MBO1
CTLREF = 3 (ARRANQUE UNIDAD1)
CTLREF = 5 (UNIDAD1 ENCENDIDO)
DEVICE = UNIT1_STOP
MEAS = MBO1
CTLREF = 4 (PARADA UNIDAD1)
CTLREF = 6 (UNIDAD1 APAGADO)
DISPOSITIVO = U2_START / STOP
MEAS = CTRL
PUNTO = ESTADÍSTICO
CTRL (7) = INICIO
CTRL (8) = DETENER
DISPOSITIVO = U2_ON / OFF
MEAS = CTRL
PUNTO = ESTADÍSTICO
CTRL (9) = ACTIVADO (DUMMY)
CTRL (10) = APAGADO (DUMMY)
DEVICE = UNIT2_START
MEAS = MBO1
CTLREF = 7 (ARRANQUE UNIDAD2)
CTLREF = 9 (UNIDAD2 ENCENDIDO)
DEVICE = UNIT2_STOP
MEAS = MBO1
CTLREF = 8 (PARADA UNIDAD2)
CTLREF = 10 (UNIDAD2 APAGADO)
Figura 74. Procesamiento simultáneo de turbinas de combustión 

Propietario: consulte la página de derechos de autor
272
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.6.4 Operación de varios interruptores
En la función de control múltiple, se ejecuta una secuencia de comando de control en un solo
Punto "ficticio" por parte del operador. El software luego emite secuencias de comando de control para
múltiples puntos.
La estructura ilustrada en la Figura 75 es un ejemplo de una operación de interruptor múltiple. los
El registro de cálculo debe establecerse para modelar un cálculo de control múltiple.
En una secuencia de control múltiple, ocurre lo siguiente:
1. El primer registro de referencia de comando es un marcador de posición, y el comando maestro es
nunca emitido.
2. Los comandos señalados por los registros de referencia de comando subsiguientes se emiten en
secuencia. Cada control tiene un valor esperado establecido.
3. El padre discreto de cada comando refleja el cambio resultante de emitir el
controlar.
SUBSTN = PIRI
DEVTYP = CB
DEVICE = BREAKER_1
MEAS = CTRL
PUNTO = ESTADÍSTICO
CTRL (1) = VIAJE
CTRL (2) = CERRAR
DEVICE = BREAKER_2
MEAS = CTRL
PUNTO = ESTADÍSTICO
CTRL (3) = VIAJE
CTRL (4) = CERRAR
DISPOSITIVO = MASTER DUMMY
MEAS = CTRL DUMMY
PUNTO = STAT DUMMY
CTRL (5) = TRIP DUMMY
CTRL (6) = CLOS DUMMY
DEVICE = MASTER_TRIP
MEDIDA = MBO2
CTLREF = 5 (VIAJE PRINCIPAL NO ESTÁ REALMENTE CONTROLADO)
CTLREF = 1 (VIAJE BREAKER_1)
CTLREF = 3 (VIAJE BREAKER_2)
DEVICE = MASTER_CLOSE
MEDIDA = MBO2
CTLREF = 6 (CIERRE MAESTRO NO REALMENTE CONTROLADO)
CTLREF = 2 (BREAKER_1 CLOSE)
CTLREF = 4 (BREAKER_2 CLOSE)
Figura 75. Procesamiento de varios interruptores
Si algún interruptor (o interruptores) dentro de un grupo tiene el control inhibido por una etiqueta o por otros medios,
todavía se permite el control de grupo; Sin embargo, el control de cualquier interruptor individual inhibido debido a
el etiquetado o alguna otra razón no está activado. Si el Área de responsabilidad de un dispositivo en un

Propietario: consulte la página de derechos de autor
273
Modelado SCADA
Guía de modelado EMS de e-terra source
El grupo de control de interruptores múltiples no está asignado a la consola que intenta controlar el
grupo, se inhibe el control de dichos interruptores. Es posible controlar individualmente cualquier interruptor
que pertenece a uno o más grupos.
4.4.6.5 Modelado de una secuencia de control simultánea
Para modelar una secuencia de control simultánea:
1. Inserte un registro de cálculo y asígnele un nombre para facilitar su identificación.
“SIMUL1” podría ser un buen nombre.
2. Establezca el campo Tipo de cálculo en “Secuencia de control simultánea”.
Nota: La selección de la opción Control simultáneo establece que la estructura del registro
modelado admite la operación de controles desde un relé de control. El discreto
Los registros de comandos y elementos de datos ya deben estar en su lugar.
3. Agregue un argumento de cálculo y seleccione el tipo como referencia de comando.
4. Inserte un registro de argumento de cálculo por cada registro de comando que se haya
modelado.
- Asignar el primer registro de Argumento de cálculo de referencia de comando al maestro
Registro de comando.
El registro de comando maestro es el que tiene una asignación a un telemedido
Elemento de datos CARD.
- Asignar los otros registros de Argumento de cálculo de referencia de comando a sus
Registro de comando.
4.4.6.6 Modelado de una secuencia de control múltiple
Para modelar una secuencia de control múltiple:
1. Inserte un registro de cálculo y asígnele un nombre para facilitar su identificación.
“Multiple1” podría ser un buen nombre.
2. Establezca el campo Tipo de cálculo en “Secuencia de control múltiple”.
Nota: Seleccionar la opción Secuencia de control establece que la estructura del registro
el modelado admite la operación de controles desde múltiples relés de control. los
Los registros discretos, de comandos y de elementos de datos ya deben estar en su lugar.
3. Agregue un argumento de cálculo y seleccione el tipo como referencia de comando.
4. Inserte un registro de argumento de cálculo por cada registro de comando que se haya
modelado. 

Propietario: consulte la página de derechos de autor
274
Modelado SCADA
Guía de modelado EMS de e-terra source
- Asignar el primer registro de Argumento de cálculo de referencia de comando al maniquí
registro de comando maestro.
El comando maestro de una secuencia múltiple no puede ser miembro de ninguna otra
secuencia de control. Sin embargo, el maestro de una secuencia simultánea puede ser
un miembro de una secuencia múltiple.
- Asignar los otros registros de Argumento de cálculo de referencia de comando a Command
registros que modelan el control de dispositivos reales en el campo.
Cada uno de los registros de comando referenciados tiene una tarjeta telemedida de elementos de datos
asignación que admite una operación de control.
4.4.7 Modelado de datos obsoletos SCADA
Los datos obsoletos son una función de e-terra scada 3.0. Detecta cuando el valor de un análogo no cambia
más que una banda muerta obsoleta dentro de un período de tiempo.
Para modelar datos obsoletos:
1. En SCADA Global Parameters, en la agrupación de SCADA Parameters:
- Active Habilitar procesamiento de detección obsoleta.
- Proporcione el valor de Latido de detección obsoleto. Se recomienda tener un valor de en
al menos 10.
- Proporcione el número máximo de análogos para los que la detección obsoleta generará una
evento / alarma. Se recomienda no superar los 500.
- Establecer cómo un sitio remoto verá los datos obsoletos (sospechosos o reemplazados de forma remota).
2. Para todos los análogos para los que se debe habilitar esta función:
- En parámetros scada / scada / parámetro de procesamiento scada:
∗ Habilite la detección de datos obsoletos.
∗ Proporcione el marco de tiempo para la detección de datos obsoletos.
∗ Proporcione la banda muerta y la definición cero.
- En scada / scada Alarming
∗ Activar / desactivar la alarma para la detección de datos obsoletos. Tenga en cuenta que el total
El número de análogos para los que este ajuste es sí debe ser menor o igual a
el valor proporcionado en los parámetros globales de SCADA. 
3. Para todas las subestaciones en las que está habilitada la detección de datos obsoletos analógicos, en el scada
agrupación, scada alarmante:
- La excepción cuando al menos un análogo está obsoleto.
- La excepción cuando ya no hay análogos obsoletos (vuelve a la normalidad). 

Propietario: consulte la página de derechos de autor
275
Modelado SCADA
Guía de modelado EMS de e-terra source
- La excepción cuando una fuente analógica está obsoleta (una analógica no es necesariamente obsoleta si
La segunda fuente está disponible y no está obsoleta).
- La excepción cuando ninguna fuente analógica está obsoleta (vuelve a la normalidad).
- La categoría de las excepciones.
4.4.8 Modelado de bahías SCADA
4.4.8.1 Cómo modelar una bahía
Para modelar una bahía:
• Asegúrese de que exista un tipo de bahía en la tabla de tipos de bahía.
• Cree un grupo de equipos debajo de la subestación y vincúlelo a cualquier tipo de bahía existente
en lugar del estándar equipmentGroupType .
• En SCADA> Bahía SCADA, agregue la información específica de la bahía (opcional).
• Establezca Bay Equipment Group en General en Yes.
4.4.8.2 Configuración de topología del dispositivo
En SCADA> Bahía SCADA:
• Incluido en la topología de la bahía : el dispositivo está incluido en la topología de la bahía. Necesita ser
asignado a un nodo de Conectividad (a nivel del dispositivo y analógico para energía
dispositivos; a nivel de los dispositivos discretos para conectividad).
• Utilice OR para la conectividad de topología de bahía : cuando utilice la topología de bahía estándar
procesamiento, el estado de conectividad de este dispositivo está contribuyendo en la bahía general
estado de conectividad utilizando el operador booleano OR. 
4.4.8.3 Configuración de bahía por bahía
Las configuraciones de bahía específicas para una bahía determinada (EquipmentGroup) son configuraciones topológicas.
• Número de fórmula de topología de bahía : proporciona la expresión booleana de los dispositivos
estado de conectividad para calcular la conectividad de la bahía. El resultado de la conectividad de la bahía es
el OR lógico de cada resultado de fórmula (1 significa cerrado / conectado, 0 significa abierto). los
dispositivo en la fórmula se especifica mediante el ID del dispositivo. El dispositivo debe estar incluido en
la topología de la bahía (' Incluido en la topología de la bahía ' establecido en Sí) y debe ser una conectividad
dispositivo (que contiene uno discreto con nodos de conectividad SCADA Near y Far no
vacío). 

Propietario: consulte la página de derechos de autor
276
Modelado SCADA
Guía de modelado EMS de e-terra source
4.4.8.4 Configuración de la bahía General (BayType)
La configuración de BayType es común a todas las bahías que utilizan este tipo. 
Solo los BayTypes se importan / exportan a SCADAMOM. 
• Acciones jerárquicas habilitadas : especifica si los hijos del grupo de equipos heredan
desde el modo Fuera de servicio, Inhibición de alarma y / o Prueba. Cuando la configuración se hereda,
los niños se comportan como si estuvieran configurados en este estado (p. ej., No en servicio) pero no
aparecen en las listas correspondientes de e-terra scada . Esto es diferente de las acciones masivas.
• Etiquetado jerárquico : especifica si todos los elementos secundarios del grupo de equipos heredan de
las etiquetas de control / punto de ajuste de bloqueo aplicadas en el grupo de equipos. Como con el
Acciones jerárquicas, las etiquetas no se aplican a los niños, pero e-terra scada sí
Verifique las restricciones tanto en la medición como en el grupo de equipos de origen.
• Selección jerárquica habilitada : si está habilitada, e-terra scada evita cualquier control / punto de ajuste
secuencia de iniciarse si todavía está en curso.
• Procesamiento de topología : seleccione una de las siguientes opciones:
- Sin topología: el procesamiento de topología está deshabilitado.
- Procesamiento de topología estándar: procesamiento básico para conectividad de topología y
cálculo de energización. Esta configuración funciona para una arquitectura de bahía simple.
∗ Conectividad: Y de todos los estados de conectividad de los dispositivos topológicos en la bahía.
Si se establece Usar OR para la conectividad de topología de bahía , e-terra scada utilizará el OR
operador en lugar de AND.
∗ Energización: 
- A TIERRA si uno de los dispositivos está conectado a tierra
- MUERTO si todos los dispositivos están muertos
- EN VIVO si un dispositivo está en vivo
- DESCONOCIDO si se desconoce un dispositivo.
- Procesamiento de topología de fórmula estándar: esta configuración tiene la misma activación
proceso como Procesamiento de topología estándar, pero utiliza las fórmulas definidas en el
Grupo de equipos en lugar del cálculo de conectividad básico (consulte la sección 4.4.8.3
Configuración de bahía por bahía) .
- Procesamiento de topología personalizado: utiliza el procesamiento definido en el scada personalizado
cálculo.
4.4.9 Modelado de datos de descarga de carga SCADA
Los parámetros, niveles y grupos básicos dentro de SCADA Block Load Shed se modelan directamente
de las pantallas de modelado SCADA entregadas. Consulte la Referencia de visualización de cobertizo de carga
Manual y la Guía del operador de Load Shed en el conjunto de documentación de e-terra scada para
información sobre el modelado de parámetros, niveles y grupos básicos para SCADA Block Load
Derramada de las pantallas de modelado del navegador e-terra .

Propietario: consulte la página de derechos de autor
277
Modelado SCADA
Guía de modelado EMS de e-terra source
La siguiente información describe el modelado de las propiedades de Block Load Shed dentro de SCADA. 
Los siguientes pasos de exportación se definen para inicializar la base de datos LOADSHED, completar el
LOADSHED base de datos a partir de datos SCADA modelados y validar la exactitud de la
Base de datos LOADSHED.
1. Inicializar LOADSHED - EMS
2. Rellenar LOADSHED - EMS
3. Verifique LOADSHED - EMS
Las secciones restantes discuten el modelado de datos relacionados con Load Shed dentro de la fuente e-terra ,
que se utiliza para llenar la base de datos LOADSHED.
4.4.9.1 Modelado de reducción de carga en bloques en terminales y recursos del sistema de energía
Las siguientes propiedades pueden incluirse en cualquier terminal o sistema de energía modelado
recurso. Las propiedades identifican la terminal o el recurso del sistema de energía que contiene un
medición de carga que se completará dentro de la base de datos LOADSHED.
Las siguientes propiedades relacionadas con Block Load Shed se encuentran debajo de "Block Load Shed"
grupo de propiedad:
• Bloquear carga de caída de carga: establezca en Sí si este registro está asociado con una carga dentro de la carga
Cobertizo.
• Reducción de voltaje de reducción de carga de bloque: establézcalo en Sí si este registro está asociado con un voltaje
Reducción de carga dentro del cobertizo de carga.
• Block Load Shed External Point: establézcalo en Sí si este registro se usa para modelar una carga con un
discreto asociado externamente. Si esta bandera está habilitada, un niño Block Load Shed Point
se espera modelar el registro.
• Block Load Shed Local: establézcalo en Sí si este registro tiene un Load Shed discreto definido localmente.
• Block Load Shed Duplicate: establézcalo en Sí si la información del bloque de carga se va a
duplicado en un nivel especial Block Load Shed.
• Prueba de reducción de carga en bloque: establézcala en Sí si este registro se va a copiar en la reducción de carga en bloque
Aplicación de prueba.
• Porcentaje de pérdida de carga del bloque: El porcentaje de carga que se estima que se eliminará
carga asociada.
• Block Load Shed Area: el nombre del área de responsabilidad que se utilizará para Block Load
Operaciones de cobertizo.
• Clientes con reducción de carga en bloque: la cantidad de clientes afectados por la reducción de esta carga.
• Block Load Shed Group: el grupo Block Load Shed al que está asociado este registro.
• Block Load Shed Level: El nivel de Block Load Shed al que está asociado este registro. 

Propietario: consulte la página de derechos de autor
278
Modelado SCADA
Guía de modelado EMS de e-terra source
• Block Load Shed Timeout: el tiempo de espera del control de supervisión para la carga del bloque asociada
Cobertizo de controles. 
• Block Load Shed Peak MW: el valor de Load Shed Peak MW asociado con esta carga.
4.4.9.2 Punto de caída de carga del bloque (BLSPT)
Este registro se puede modelar bajo un recurso del sistema de energía o bajo una terminal secundaria de
el recurso del sistema de energía. Si el punto de caída de carga del bloque está asociado con una línea de CA
Compensador de segmento o serie, el registro del punto de caída de carga del bloque debe modelarse bajo
la terminal cercana o lejana.
Este registro proporciona una referencia a un punto de estado discreto ubicado externamente (el
no se modela bajo este recurso del sistema de energía).
Las siguientes asociaciones se definen en este registro:
• Discreto: el punto de estado discreto ubicado externamente.
• Terminal: una referencia al terminal principal bajo el cual se modela este registro.
• Recurso del sistema de energía: una referencia al recurso del sistema de energía principal bajo el cual
este registro está modelado.
Las siguientes propiedades se definen en este registro:
• Porcentaje: El porcentaje estimado de carga afectada por el disparo del estado externo
punto.
• Clientes Afectados: El número de clientes afectados cuando se desprende la carga externa.
• Command Timeout: El tiempo de espera del control en segundos cuando se emite un cobertizo para el
punto de estado externo. 
4.4.9.3 Duplicado de colada de carga en bloque (BLSDUP)
Este registro indica el nivel y el grupo al que se duplica la información de carga en un
segundo nivel dentro del área especificada en Block Load Shed Area de la terminal principal o
recurso del sistema de energía.
Las siguientes asociaciones se definen en este registro:
• Terminal: una referencia al terminal principal bajo el cual se modela este registro.
• Recurso del sistema de energía: una referencia al recurso del sistema de energía principal bajo el cual
este registro está modelado.
Las siguientes propiedades se definen en este registro:
• Load Shed Group: el grupo Block Load Shed (dentro del nivel) al que este dispositivo
pertenece. 

Propietario: consulte la página de derechos de autor
279
Modelado SCADA
Guía de modelado EMS de e-terra source
• Load Shed Level: El número del nivel de Load Shed Shed al que se va a colocar este dispositivo.
duplicado (es decir, si este es el cuarto nivel modelado bajo el Área de cobertizo de carga del bloque,
especificar 4). 

Propietario: consulte la página de derechos de autor
280
Modelado de simulación
Guía de modelado EMS de e-terra source
5. Modelado de simulación
El modelo de fuente e-terra se basa en el modelo CIM estándar de la industria IEC-61970. los
El modelo CIM se ha ampliado para admitir el modelado de datos para el simulador e-terra (DTS). Eso
admite DTSMOM, que incluye el modelado de relés y motores principales, y DYDEF
(datos predeterminados que se utilizarán cuando los valores reales no estén disponibles) modelos en
plataforma e-terra .
5.1 Pantallas de simulación
El modelado de simulación se puede realizar desde varios tipos diferentes de pantallas, según
en la tarea en cuestión.
Nota: Las capturas de pantalla de este capítulo se basan en una selección de dominio de usuario de DTSMOM,
DYDEF y conjuntos de dominios relacionados. Para obtener más detalles, consulte la sección 1 .4.5 Inicializar conjuntos de dominios
para la versión de la plataforma e-terra .
5.1.1 Pantallas de vista de árbol
Varias pantallas de vista de árbol están disponibles para el modelado de simulación. Haga clic en Simulación en el
barra de herramientas para ver la lista de vistas de árbol disponibles.
Figura 76. Vistas del árbol de simulación
Nota: Sin embargo, la mayoría de los modelos de simulación se pueden realizar directamente desde el modelo de red.
árbol, como se muestra en la Figura 77.

Propietario: consulte la página de derechos de autor
281
Modelado de simulación
Guía de modelado EMS de e-terra source
Figura 77. Vista de árbol del modelo de red con datos de simulación
5.1.1.1 Tablas de referencia
La vista de árbol de Tablas de referencia muestra todas las tablas de referencia utilizadas por el simulador.
Figura 78. Vista de árbol de las tablas de referencia de simulación 

Propietario: consulte la página de derechos de autor
282
Modelado de simulación
Guía de modelado EMS de e-terra source
Las tablas de referencia muestran lo siguiente:
• La entidad de configuración de simulación con su descripción de modelo de simulación asociada
entidades y entidades de notas de Simulation Modeler.
• Las dos entidades de caldera por defecto .
• Las dos entidades de turbina de vapor detalladas predeterminadas .
• Las entidades Reclose Schedule con sus entidades de Reclose Sequence asociadas.
• Las entidades de tipo de comprobación de sincronismo .
Nota: A diferencia de las entidades de notas del Modelador de simulación, la descripción del Modelo de simulación
las entidades no se exportan a DTSMOM.
5.1.1.2 Conmutación automática
Esta vista de árbol muestra los conmutadores automáticos . Este árbol es similar al modelo de red
árbol que muestra todas las regiones geográficas, regiones subgeográficas, subestaciones y
niveles de voltaje, pero solo muestra los interruptores automáticos asociados. Para diferenciar el
interruptores automáticos de los demás, la bandera "IsAutomatic" debe establecerse en True para cada
cambiar. Este árbol luego se basa en esta bandera para mostrar solo los interruptores automáticos.
Figura 79. Vista de árbol de interruptores automáticos
De forma predeterminada, el indicador "IsAutomatic" se establece en False para un interruptor recién insertado. Entonces no es
que se muestra en este árbol, pero en las pantallas Grid. Luego se espera que el usuario inserte el
interruptor correspondiente directamente desde el árbol del modelo de red y establezca el indicador "IsAutomatic"
a Verdadero. 

Propietario: consulte la página de derechos de autor
283
Modelado de simulación
Guía de modelado EMS de e-terra source
5.1.1.3 Plantas de ciclo combinado y calderas
La vista de árbol de plantas de ciclo combinado y calderas muestra las entidades de plantas de ciclo combinado
y sus turbinas conectadas. También muestra la relación entre esas turbinas y el
entidad asociada Caldera de recuperación de calor .
Figura 80. Vista de árbol de plantas de ciclo combinado y calderas 

Propietario: consulte la página de derechos de autor
284
Modelado de simulación
Guía de modelado EMS de e-terra source
5.1.1.4 Turbinas de vapor detalladas
La vista de árbol detallada de las turbinas de vapor muestra las turbinas de vapor detalladas y sus
Calderas de tambor conectadas .
Nota: En el modelo CIM, el término "caldera de tambor" se utiliza para representar tanto las calderas de tambor como
calderas de paso.
Este árbol es similar al árbol del modelo de red al mostrar todas las regiones geográficas,
regiones subgeográficas, subestaciones, niveles de voltaje y máquinas síncronas, pero solo
muestra la turbina de vapor detallada asociada. Para modelar una turbina de vapor detallada, un vapor
Se debe modelar una turbina con su indicador "IsDetailedSteamTurbine" establecido en True, así como un
caldera. Este árbol luego se basa en esta bandera para mostrar solo las turbinas de vapor detalladas.
Figura 81. Vista detallada del árbol de las turbinas de vapor
De forma predeterminada, el indicador "IsDetailedSteamTurbine" se establece en False para un vapor recién insertado
turbina. Entonces no se muestra en este árbol sino en las pantallas de cuadrícula. Entonces se espera que el usuario
Inserte la turbina de vapor correspondiente directamente desde el árbol del modelo de red y configure el
Indicador "IsDetailedSteamTurbine" en True. Luego, el usuario puede cambiar al Steam detallado
Vista de árbol de turbinas para ver la nueva turbina y trabajar en la relación con su caldera, por
Insertar o no insertar una nueva caldera de tambor. 

Propietario: consulte la página de derechos de autor
285
Modelado de simulación
Guía de modelado EMS de e-terra source
5.1.1.5 Relé de baja frecuencia genérico
La vista de árbol del relé de subfrecuencia genérico muestra el relé de subfrecuencia genérico
entidades.
Figura 82. Vista de árbol de relés de subfrecuencia genéricos
5.1.1.6 Relé de frecuencia de unidad genérica
La vista de árbol del relé de frecuencia de la unidad genérica muestra el relé de frecuencia de la unidad genérica
entidades, con sus máquinas síncronas asociadas y su aislamiento de unidad asociado
Rompedores .
Figura 83. Vista de árbol del relé de frecuencia de unidad genérica
5.1.1.7 Control de modulación HVDC
La vista de árbol del control de modulación HVDC muestra las entidades del controlador de CC con sus
respectivas funciones de control de CC .
Cada función de control de CC también se muestra con sus bloques de control de CC asociados ,
siguiendo su orden específico.
Figura 84. Vista de árbol de control de modulación HVDC 

Propietario: consulte la página de derechos de autor
286
Modelado de simulación
Guía de modelado EMS de e-terra source
5.1.2 Pantallas de cuadrícula
Las visualizaciones de cuadrícula de las tablas en la parte de simulación del modelo son accesibles a través del
Explorador de tablas. Haga clic en Tablas en la barra de herramientas para mostrar el Explorador de tablas y expanda el
Nodo del árbol de simulación. Las tablas están organizadas en agrupaciones lógicas, como se muestra a continuación:
Figura 85. Visualizaciones de cuadrícula de simulación en el Explorador de tablas
Haga clic en el nombre de una tabla para mostrar una cuadrícula paginada de todos los registros de la tabla. El número de
Los registros que se muestran por página de cuadrícula se pueden controlar a través de sus preferencias de usuario. 

Propietario: consulte la página de derechos de autor
287
Modelado de simulación
Guía de modelado EMS de e-terra source
Figura 86. Pantalla de rejilla de turbina de vapor
Tenga en cuenta que las pantallas de cuadrícula se deben actualizar manualmente con el botón Actualizar en
la parte superior de la cuadrícula.
El usuario puede navegar de manera eficiente usando el botón de la barra de herramientas de búsqueda para ingresar criterios de búsqueda
para registros específicos.
5.2 Modelo de simulación
Esta sección describe cómo modelar los componentes que utiliza el simulador e-terra
subsistema de la plataforma e-terra .
Se discute información de antecedentes, temas técnicos y procedimientos de modelado para cada
componente.
5.2.1 Tablas de referencia de simulación
Las tablas de referencia de simulación son:
• Valores predeterminados detallados de la turbina de vapor: un conjunto de valores predeterminados utilizados para el modelado de
una detallada turbina de vapor.
• Tablas de ganancia de agua de alimentación y ganancia de aire y combustible: dos tablas de 8 x 8, utilizadas por la caldera de un
turbina de vapor detallada.
• Configuración de la simulación: un conjunto de parámetros generales utilizados por el simulador.
• Título de modelado de configuración de simulación: entidad utilizada para ingresar las notas del modelador .
• Título de la configuración de la simulación: entidad utilizada para ingresar la descripción del modelo.
• Synchrocheck Type: entidad que representa un tipo de Synchrocheck para el Synchro-Check
Relés .
5.2.1.1 Valores predeterminados detallados de la turbina de vapor
La mayoría de los valores predeterminados se definen directamente en el metamodelo. Sin embargo, para el detallado
modelado de turbina de vapor, hay dos conjuntos de valores predeterminados dependiendo de la naturaleza de
el control de la turbina. Como se explica en la sección 5.2.2.5 .4 Modelado de un nuevo Steam detallado

Propietario: consulte la página de derechos de autor
288
Modelado de simulación
Guía de modelado EMS de e-terra source
Turbina, una caldera puede tener un control coordinado con su turbina; la coordinación es entonces
mejor.
Además, las tablas de ganancia de aire y combustible tienen un conjunto de valores predeterminados.
5.2.1.1.1 Caldera predeterminada
Nota: La caldera predeterminada se asigna a la clase DYDEF BOILD.
Hay dos conjuntos de valores predeterminados de la caldera de tambor :
• Cuando la caldera forma parte de un control coordinado detallado de la turbina de vapor
• Cuando la caldera no forma parte de un control coordinado detallado de la turbina de vapor
Para modelar una nueva caldera predeterminada:
• Desde la vista de árbol de las Tablas de referencia , inserte un nuevo registro DefaultBoiler.
Se deben crear dos registros de caldera predeterminados:
• Uno con el indicador "Es un control coordinado" establecido en Verdadero
• Uno con la misma bandera establecida en False
Cada caldera por defecto debe tener el mismo nombre que el que corresponde por defecto detallada
Turbina de vapor .
Nota: La entidad de caldera predeterminada tiene definidas algunas reglas de validación de caldera predeterminadas .
5.2.1.1.2 Turbina de vapor detallada predeterminada
Nota: La turbina de vapor detallada por defecto se asigna a la clase DYDEF DSTD.
Hay dos conjuntos de valores predeterminados de la turbina de vapor :
• Cuando la turbina es parte de una turbina de vapor detallada de control coordinado
• Cuando la turbina no es parte de un control coordinado detallado de la turbina de vapor
Para modelar una nueva turbina de vapor detallada predeterminada:
• Desde la vista de árbol de las Tablas de referencia , inserte un nuevo registro DefaultDetailedSteamTurbine.
Se deben crear dos registros de turbina de vapor detallados predeterminados:
• Uno con el indicador "Es un control coordinado" establecido en Verdadero
• Uno con la misma bandera establecida en False
Cada turbina de vapor detallada por defecto debe tener el mismo nombre que la correspondiente
Caldera por defecto. 

Propietario: consulte la página de derechos de autor
289
Modelado de simulación
Guía de modelado EMS de e-terra source
Nota: La entidad de turbina de vapor detallada por defecto tiene algunos DefaultDetailedSteamTurbine
Reglas de validación definidas.
5.2.1.1.3 Ganancia de agua de alimentación predeterminada
Nota: La ganancia de agua de alimentación predeterminada se asigna a DYDEF FWXD y DYDEF FWYD
clases.
Hay 64 (8 x 8) conjuntos de valores predeterminados de ganancia de agua de alimentación . Estos se pueden insertar directamente
de las pantallas de cuadrícula .
Nota: La entidad de ganancia de agua de alimentación predeterminada tiene alguna validación DefaultFeedWaterGain
Reglas definidas.
5.2.1.1.4 Ganancia aire-combustible predeterminada
Nota: La ganancia de aire-combustible predeterminada se asigna a las clases DYDEF FAXD y DYDEF FAYD.
Hay 64 (8 x 8) conjuntos de valores predeterminados de ganancia de aire y combustible . Estos se pueden insertar directamente desde
las pantallas de cuadrícula .
Nota: La entidad predeterminada de ganancia de aire y combustible tiene algunas reglas de validación DefaultFuelAirGain
definido.
5.2.1.2 Ganancia de agua de alimentación
Nota: La ganancia de agua de alimentación se asigna a las clases DTSMOM FWX y DTSMOM FWY.
Los principales componentes que afectan la respuesta de vaporización de la caldera son la dinámica del combustible, la
caldera que enciende el aire impulsado por los ventiladores, y las bombas de agua de alimentación y sus controles. Estos son
aproximadamente representado por dos rutas paralelas: una ruta tiene una dinámica de retardo más lenta, mientras que
el otro tiene una característica de respuesta oscilatoria más rápida. Cada ruta de simulación tiene un
función que representa el cambio de capacidad de vaporización debido a cambios de dispositivo auxiliar
capacidad con la unidad de voltaje y frecuencia.
La ruta más lenta representa los componentes de ganancia de aire y combustible , y la ruta más rápida representa
los componentes del agua de alimentación. Estos caminos no corresponden directamente al combustible o
componentes del agua de alimentación o sus controles, pero se han elegido para obtener respuesta
características de análisis más detallados de respuesta de calderas y equipos. 

Propietario: consulte la página de derechos de autor
290
Modelado de simulación
Guía de modelado EMS de e-terra source
5.2.1.2.1 Modelado de una nueva ganancia de agua de alimentación
Hay 64 (8 x 8) conjuntos de valores de ganancia de agua de alimentación. Estos se pueden insertar directamente desde el
Pantallas de cuadrícula .
Nota: La entidad de ganancia de agua de alimentación tiene definidas algunas reglas de validación de FeedWaterGain .
5.2.1.3 Ganancia de aire y combustible
Nota: La ganancia de aire y combustible se asigna a las clases DTSMOM FAX y DTSMOM FAY.
Como se explicó anteriormente, los componentes principales que afectan la respuesta de vaporización de la caldera son
dinámica del combustible, la caldera dispara aire impulsado por los ventiladores, y las bombas de agua de alimentación y sus
control S. Estos están aproximadamente representados por dos rutas paralelas: una ruta tiene un
Lag dinámico, mientras que el otro tiene una característica de respuesta oscilatoria más rápida.
La ruta más lenta representa los componentes aire-combustible.
5.2.1.3.1 Modelado de una nueva ganancia de aire y combustible
Hay 64 (8 x 8) conjuntos de valores de ganancia de aire y combustible. Estos se pueden insertar directamente desde la cuadrícula
Muestra .
Nota: La entidad de ganancia de aire y combustible tiene definidas algunas reglas de validación de FuelAirGain .
5.2.1.4 Configuración de simulación
Nota: La configuración de la simulación se asigna a la clase DTSMOM ITEMS.
Estos parámetros son para la configuración general de la aplicación de simulación. También contiene todos los
información necesaria para la generación automática del modelo de simulación, así como algunas exportaciones de EMS
opciones.
Si es necesario, desde la vista de árbol de las tablas de referencia , inserte una nueva configuración de simulación.
grabar.
Precaución: Debe haber uno y solo un registro de Configuración de simulación.
Nota: La entidad de configuración de simulación tiene alguna Validación de configuración de simulación
Reglas definidas.
5.2.1.5 Título de modelado de configuración de simulación
Nota: El título de modelado de configuración de simulación se asigna a la clase DTSMOM TITLEA.

Propietario: consulte la página de derechos de autor
291
Modelado de simulación
Guía de modelado EMS de e-terra source
Estas entidades capturan algunas notas sobre el modelo que el usuario quiere preservar y
exportar a DTSMOM.
Nota: La entidad de título de modelado de configuración de simulación tiene un
SimulationConfigurationModelingTitle Regla de validación definida.
5.2.1.6 Título de la configuración de simulación
Precaución: El título de la configuración de simulación no está asignado a ninguna clase. No se exporta
durante una operación de exportación EMS. No se pueden crear más de cuatro entidades.
Estas entidades capturan algunas notas sobre el modelo que el usuario desea conservar solo en
el espacio de trabajo y no desea exportar a DTSMOM.
Nota: La entidad de título de configuración de simulación tiene algo de SimulationConfigurationTitle
Reglas de validación definidas.
5.2.1.7 Tipo de comprobación de sincronismo
Nota: El tipo Synchrocheck se asigna a la clase DTSMOM SYNCTY.
Los relés de verificación de sincronismo se pueden agrupar con parámetros comunes. Esos parámetros son
luego definido en el registro de Tipo de comprobación de sincronismo.
5.2.1.7.1 Modelado de un nuevo tipo de comprobación de sincronismo
Para modelar un nuevo tipo de comprobación de sincronismo:
• Desde la vista de árbol de las tablas de referencia , inserte un nuevo registro SynchrocheckType.
Nota: La entidad de tipo de comprobación de sincronismo tiene algún espacio de trabajo Validación de tipo de comprobación de sincronismo
Reglas definidas.
5.2.2 Dinámica de generación
La dinámica de generación utilizada por el simulador consta de los siguientes tipos de turbinas:
• Turbina de combustión
• Turbina hidráulica
• Turbina de vapor
Además, para las turbinas de vapor detalladas, las calderas también son parte de la generación
dinámica. 

Propietario: consulte la página de derechos de autor
292
Modelado de simulación
Guía de modelado EMS de e-terra source
Finalmente, el simulador puede definir una Planta de Ciclo Combinado , junto con una Caldera de Recuperación de Calor,
que utiliza turbinas existentes.
5.2.2.1 Turbina de combustión
Nota: La turbina de combustión está asignada a la clase DTSMOM GAST.
El modelo de turbina de combustión simula la respuesta dinámica de un solo eje
turbina-generador de combustión.
Figura 87. Modelo de turbina de combustión
El modelo de turbina de combustión tiene los siguientes componentes:
• Motor de referencia de carga (cambiador de velocidad)
• Regulador de frecuencia
• Banda muerta del gobernador
• Reducción debido a la temperatura: cuando define su modelo, especifica la referencia
temperatura a la que se diseñó la turbina de combustión para operar y la temperatura ambiente
temperatura.
• Reducción de potencia de salida debido a una frecuencia y voltaje fuera de lo nominal: debe especificar la salida
sensibilidades a variaciones de la frecuencia y voltaje nominales, y el voltaje y
frecuencia por encima de la cual no hay reducción.
Estos componentes se utilizan para ajustar la potencia máxima de salida de la combustión.
modelo de turbina basado en una temperatura ambiente alta o baja. La salida de potencia máxima
para cada turbina de combustión se calcula sobre la base de la potencia máxima, la
diferencia entre la temperatura ambiente y la temperatura de referencia, y la
Sensibilidad de la turbina a los cambios de temperatura. Si la temperatura ambiente ingresada es
mayor que la temperatura de referencia, se reduce la potencia de salida máxima. Sobre el
LRMRTU
LRMMX
LRM
LRMNZ
LRMRATE
1
s
LRMPO
LRMPOSZ
GOVDEM
GOVDEMZ
+
_
DB
Gobernador
Deadban
DBOU
PLIMT
PMXTEMP
PMX
PMN
RPF
AEV
AEF
Deratio
multiplicador
para fuera
frecuencia
voltaje
TIM
DELA
PREO
PMEOHT
PMEOHZ
-1
PMECH_GT
PMECHZ_G
LRMRTDN
Rata
Limites
LRMM
Positio
Límite
LRM / cambiador de velocidad
RLPRATE
RLPULS
Levantar / Bajar
Legumbres
1
REG
FRREG
FDEV
SKEDFRE
Schedul
Frecuente
F_UN interconectado
Zona
+
_

Propietario: consulte la página de derechos de autor
293
Modelado de simulación
Guía de modelado EMS de e-terra source
Por otro lado, si la temperatura ambiente es menor que la temperatura de referencia, la
aumenta la potencia máxima de salida.
Nota: La potencia de salida máxima (teniendo en cuenta los efectos de la temperatura) es
calcula una vez cuando se inicializa la turbina de combustión, y permanece estática hasta que
la turbina de combustión se marca manualmente como no inicializada o una nueva copia del DTSMOM
la base de datos se pone en línea.
Al establecer una temperatura ambiente diferente para una turbina de combustión en particular,
El instructor de e-terra simulator (DTS) puede simular diferentes condiciones geográficas y meteorológicas
condiciones para escenarios de entrenamiento.
5.2.2.1.1 Modelado de una nueva turbina de combustión
Para modelar una nueva turbina de combustión:
1. Asegúrese de que Las máquinas síncronas ya están asociadas con sus niveles de voltaje .
2. En el árbol del modelo de red , busque una máquina síncrona existente e inserte un
nuevo récord de CombustionTurbine.
Nota: Una turbina de combustión puede ser parte de una planta de ciclo combinado. además, el
La entidad de turbina de combustión tiene definidas algunas Reglas de validación de turbina de combustión .
5.2.2.2 Caldera de tambor
Nota: La caldera de tambor está asignada a la clase DTSMOM BOIL.
El subsistema de controles de la caldera, que se muestra en la Figura 88, contiene controles para la presión de la caldera,
mezcla de combustible / aire y agua de alimentación. Las entradas a este subsistema son la presión del acelerador del
caldera (o demanda de MW del control coordinado), error de MW del control coordinado (ver
sección 5.3.9.1. 1 subsistema de control coordinado DST) y voltaje y frecuencia de los terminales
durante la última ejecución de flujo de energía. Las salidas son carga de caldera y presión del acelerador.
error. 

Propietario: consulte la página de derechos de autor
294
Modelado de simulación
Guía de modelado EMS de e-terra source
Figura 88. Modelo de controles de caldera
El subsistema de controles de caldera incluye los siguientes componentes:
• Controlador de presión: el bloque del controlador de presión simula un proporcional-integral
controlador derivativo (PID) cuya entrada es la diferencia entre la presión del acelerador
error y el error MW. Las constantes de ganancia son puntos de ajuste en el controlador de la planta.
• Controles de aire / combustible: el bloque de control de aire / combustible simula el retraso en la entrega de combustible al
caldera y la reducción de la salida del sistema de suministro de combustible causada por un voltaje fuera del nominal
y frecuencia.
• Controles auxiliares del agua de alimentación: el bloque de control auxiliar del agua de alimentación representa los controles
en el suministro de agua de la caldera. Un modelo de un controlador derivado proporcional-integral (PID)
incluye reducción de potencia de salida debido a voltaje y frecuencia fuera de lo nominal. El proporcional
y constantes de ganancia integral para el controlador de agua de alimentación y la constante de tiempo para el
bomba de agua de alimentación son puntos de ajuste definidos para el equipo en la planta.
La suma de las salidas de combustible / aire y agua de alimentación es la carga total de la caldera, que se
el subsistema de la caldera.
Un parámetro llamado "DrumBoilerController" se utiliza para indicar el tipo de sistema de control en
utilizar. Para las calderas de tambor, DrumBoilerController se establece en uno y los controles de agua de alimentación
no son parte del sistema. Los arreglos de caldera de paso único se modelan configurando
DrumBoilerController igual a cero. Dependiendo de la planta individual, puede estar justificado
al asignar DrumBoilerController un valor entre cero y uno, pero la regla general es uno
para calderas de tambor y cero para arreglos de paso único.
La constante de ganancia del flujo de vapor de la turbina suele ser igual a la constante de ganancia para MW
demanda del control coordinado. Cuando los dos son iguales, cualquiera de los MW demanda de
Acelerador
Presión
Conjunto
punto
THPRERR
THPRSP +
+
-
-
KIP +
sKPP
s
1 + sTRP
1 + s
(TRP)
10
PRCPIO
PRCPIOZ
PRCIN
PRCINZ
Control de presión
+
+
1 - KF
STFLOW
Flujo de vapor
De la turbina
K
DRU
METRO
DEMM
X
DEMMN
DEMANDA
Demanda
FAIN
FAINZ
Controles de aire / combustible
mi
RETRASAR
-sF
1 + sT
COMBUSTIBLE
FAOUT
FAOUTZ
GAUX_FA
VT_UN F_UN
FA_AUXOUT
+
+
BOILCHG
Caldera
Cargando
(A hervir
GAUX_FW
Vermont
DIVERTIDO
FWAUXOU
FWPMPO
FWPMPOZ
1
1 + sTFW
+
+
1
0
FWCIOUT
FWCIOUTZ
KIFW
S
1
0
+
-
FWCIN
FWCINZ
THPR
Acelerador
presión
de la caldera
+
1-K
TAMBOR
KPFW
MWDEMAND
Demanda de MW
(De C. Control)
THPRERR
Acelerador
presión
error
(A C. Control)
MWERROR
Error de MW
(De C. Control)
PRCDEROZ
PRCDERO
Controles de agua de alimentación
FWPMPINZ
FWPMPIN

Propietario: consulte la página de derechos de autor
295
Modelado de simulación
Guía de modelado EMS de e-terra source
El control coordinado o el flujo de vapor de la turbina (pero no ambos) se utiliza como entrada al
controles de caldera. Si, por ejemplo, la ganancia de flujo de vapor constante es uno, el flujo de vapor del
la turbina no se utiliza como valor de retroalimentación para los controles de la caldera.
5.2.2.2.1 Modelado de una nueva caldera de tambor
Para modelar una nueva caldera de tambor:
1. Desde la vista de árbol Detallada de las turbinas de vapor , inserte un nuevo registro de DrumBoiler.
2. Vincular esta nueva caldera de tambor al registro detallado de la turbina de vapor.
Para obtener más información, consulte la sección 5.2.2.5 .4 Modelado de una nueva turbina de vapor detallada.
Nota: La entidad de caldera de tambor tiene definidas algunas reglas de validación de caldera de tambor .
5.2.2.3 Caldera de recuperación de calor
La caldera de recuperación de calor es un tipo de caldera que se utiliza en una planta de ciclo combinado.
5.2.2.3.1 Modelado de una nueva caldera de recuperación de calor
Para modelar una nueva caldera de recuperación de calor:
1. Desde la vista de árbol de plantas de ciclo combinado y calderas de simulación , inserte un nuevo
Registro de HeatRecoveryBoiler.
2. Esta caldera de recuperación de calor debe asociarse con el mismo conjunto de turbinas.
asociado a una planta de ciclo combinado.
Para obtener más detalles, consulte la sección 5.2.2.7 .1 Modelado de una nueva planta de ciclo combinado.
Nota: El simulador no utiliza ninguno de los argumentos de la caldera de recuperación de calor, excepto
por sus asociaciones como se explicó anteriormente. Además, la entidad caldera de recuperación de calor ha
algunas reglas de validación de HeatRecoveryBoiler definidas.
5.2.2.4 Turbina hidráulica
Nota: La turbina hidráulica está asignada a la clase DTSMOM HY.
El modelo de turbina hidroeléctrica se utiliza para simular las respuestas dinámicas de tres tipos de
centrales hidroeléctricas: baja altura, alta carga y almacenamiento por bombeo. Los tres tipos son
representados por el mismo modelo, y se distinguen por parámetros especificados por el usuario.
En la Figura 89 se muestra un diagrama de bloques del modelo de turbina hidroeléctrica .

Propietario: consulte la página de derechos de autor
296
Modelado de simulación
Guía de modelado EMS de e-terra source
Figura 89. Modelo de turbina hidroeléctrica
El modelo de turbina hidroeléctrica tiene cinco componentes principales:
• Motor de referencia de carga (cambiador de velocidad)
• Regulador de frecuencia
• Holgura del gobernador: la banda muerta no se utiliza debido a la gran inercia de las puertas.
• Equipo de posicionamiento de puerta: un cambio en la posición de la puerta provoca una oscilación transitoria
respuesta en la potencia de la turbina. En una central hidroeléctrica, esta respuesta es parcialmente amortiguada por
un ajuste de regulación transitorio, un parámetro de ajuste fino que es único para cada sitio.
En el modelo, la constante de regulación transitoria se usa junto con la frecuencia
constante de regulación para determinar la posición y los límites del servomotor de la cancela. los
Las oscilaciones se simulan con la constante de tiempo transitoria definida por el usuario. Una vez que el nuevo
Se determina la posición de la puerta, se verifica con los límites de posición y velocidad especificados por el usuario.
• Respuesta no instantánea del agua en la compuerta después de que la posición de la puerta se haya
cambiado. Debe especificar la constante de tiempo del agua.
5.2.2.4.1 Modelado de una nueva turbina hidráulica
Para modelar una nueva turbina hidráulica:
1. Asegúrese de que las máquinas síncronas ya estén asociadas con sus niveles de voltaje .
2. En el árbol del modelo de red , busque una máquina síncrona existente e inserte un
nuevo récord de HydroTurbine.
Nota: La entidad Hydro Turbine tiene definidas algunas Reglas de validación de HydroTurbine .
Interconectados
Frecuencia de área
BLOUT
BLOUTZ
G TPOS
G TPOSZ
PMECHZ
PMECH
Turbina
1 - TW S
Reacción
Tasa de entrada y viaje
Límites sin cuerda
Gobernador y puertas
licenciado en Derecho
1 + TR
S
1 + TRS
REG
TRREG
1 +
S
TW
2
LRMRTUP
LRMMX
LRMIN
LRMINZ
LRMRATE
SUBIR / BAJAR
1
S
LRMPOS
LRMPOSZ
GOVDEM
GOVDEMZ
FRREG
1
REG
SKEDFREQ
Programado
Frecuencia
DIVERTIDO
LRMRTDN
Velocidad
Limites
LRMMN
Posición
Limites
+ -
+
-
PULSOS
RLPULSE
Cambiador de velocidad
LRM /

Propietario: consulte la página de derechos de autor
297
Modelado de simulación
Guía de modelado EMS de e-terra source
5.2.2.5 Turbina de vapor
Nota: La turbina de vapor se asigna a la clase DTSMOM GST o DTSMOM DST, según
en el modelo de la turbina de vapor.
Las plantas de vapor de caldera-turbina se pueden modelar utilizando el modelo de turbina de vapor "genérico" (GST),
o el modelo de turbina de vapor "detallado" (DST):
• El modelo GST asume una presión de aceleración constante, típicamente 1.0 por megavatio unitario.
Para obtener más información, consulte la sección 5.2.2.5. 1 Descripción general de una turbina de vapor genérica.
• El modelo DST no hace ninguna suposición sobre la presión del acelerador. Contiene submodelos de
dinámica de la caldera y variaciones de la presión del acelerador. Para obtener más información, consulte la sección
5.2.2.5. 3 Descripción general de una turbina de vapor detallada.
En un sistema típico, entre cuatro y ocho de las unidades más grandes de combustión fósil deben ser
modelado utilizando el modelo DST. Las unidades restantes deben modelarse utilizando el modelo GST.
Las plantas nucleares solo se pueden modelar con el modelo de vapor genérico. Ambos modelos admiten
de doble eje.
5.2.2.5.1 Descripción general de una turbina de vapor genérica
El modelo genérico de turbina de vapor (GST) se utiliza para simular vapor nuclear y de combustión fósil.
plantas. El modelo no incluye la dinámica del sistema de suministro de vapor y asume que
La presión del acelerador es constante.
El modelo genérico de turbina de vapor se compone de dos subsistemas, descritos en el
siguientes secciones:
• 5 .3.10.1 Subsistema del gobernador GST
• 5 .3.10.2 Subsistema de turbina GST
5.2.2.5.2 Modelado de una nueva turbina de vapor genérica
Para modelar una nueva turbina de vapor genérica:
1. Asegúrese de que las máquinas síncronas ya estén asociadas con sus niveles de voltaje .
2. En el árbol del modelo de red , busque una máquina síncrona existente e inserte un
nuevo récord de turbinas de vapor.
3. Actualice el indicador "IsDetailedSteamTurbine" de la turbina de vapor recién creada a Falso.
Nota: Una turbina de vapor genérica puede formar parte de una planta de ciclo combinado. además, el
La entidad Steam Turbine tiene definidas algunas reglas de validación SteamTurbine .

Propietario: consulte la página de derechos de autor
298
Modelado de simulación
Guía de modelado EMS de e-terra source
5.2.2.5.3 Descripción general de una turbina de vapor detallada
El modelo detallado de la planta de vapor se utiliza para simular la respuesta dinámica de un fósil.
planta de vapor, incluyendo detalles de sus sistemas de control y suministro de vapor.
El modelo detallado de turbina de vapor se compone de cinco subsistemas, descritos en el
siguientes secciones:
• 5 .3.9.1. 1 Subsistema de control coordinado DST
• 5 .3.9.1.2 Subsistema de controles de caldera DST
• 5 .3.9.1.3 Subsistema de controles de turbinas DST
• 5 .3.9.1.4 Subsistema de calderas DST
• 5 .3.9.1. 5 Subsistema de gobernador de DST
5.2.2.5.4 Modelado de una nueva turbina de vapor detallada
Para modelar una nueva turbina de vapor detallada:
1. Asegúrese de que las máquinas síncronas ya estén asociadas con sus niveles de voltaje .
2. En el árbol del modelo de red , busque una máquina síncrona existente e inserte un
nuevo récord de turbinas de vapor.
3. Actualice el indicador "IsDetailedSteamTurbine" de la turbina de vapor recién creada a True.
4. En la vista de árbol Detallada de las turbinas de vapor , vincule la turbina de vapor recién creada.
grabar en una nueva caldera de tambor.
Para hacerlo, inserte un nuevo registro de Drum Boiler , si no fue creado antes. Del vapor
turbina, inserte un nuevo registro de Asociación de Turbinas de Vapor - Calderas .
5. Finalmente, desde el registro SteamSup_SteamTurb, agregue la asociación con el nuevo tambor
caldera.
Nota: La entidad de turbina de vapor detallada tiene definidas algunas reglas de validación de SteamTurbine .
5.2.2.6 Turbina de vapor - Asociación de calderas
El registro SteamSup_SteamTurb representa el vínculo entre una turbina de vapor y su
caldera (consulte la sección 5.2.2.5 .4 Modelado de una nueva turbina de vapor detallada o la sección 5.2.2.7.1
Modelado de una nueva planta de ciclo combinado .
Nota: La entidad SteamSup_SteamTurb tiene alguna regla de validación SteamSup_SteamTurb
definido.

Propietario: consulte la página de derechos de autor
299
Modelado de simulación
Guía de modelado EMS de e-terra source
5.2.2.7 Planta de ciclo combinado
Nota: La planta de ciclo combinado se asigna a la clase DTSMOM CCYC.
El diseño básico de un modo de ciclo combinado en el simulador es un vínculo matemático entre
múltiples turbinas de combustión y una sola unidad fósil (turbina de vapor). La producción total de
las turbinas de combustión se utilizan para modificar una entrada al motor primario de la unidad de turbina de vapor
(punto de ajuste de la presión del acelerador, TPSP). El vínculo matemático entre la producción total MW
de las turbinas de combustión y se muestra el punto de ajuste de la presión del acelerador de la turbina de vapor
en la Figura 90 .
Figura 90. Salida de la (s) turbina (s) de combustión frente al punto de ajuste de la presión del acelerador de la turbina de vapor
Defina dos puntos:
- (gtMin, gstTpspiMin)
- (gtMax, gstTpspiMax)
Dónde:
- gtMin: esta es la salida mínima total de la turbina de combustión, que tiene un efecto
en la turbina de vapor.
- gtMax: esta es la salida máxima total de la (s) turbina (s) de combustión, después del cual total
La salida de la (s) turbina (s) de combustión no tiene más efecto sobre la turbina de vapor.
- gstTpspiMin: Este es el punto de ajuste de la presión del acelerador de la turbina de vapor con el
la (s) turbina (s) de combustión producen menos de “gtMin” MWs.
- gstTpspiMax: Es la constante del punto de ajuste de la presión del acelerador. 

Propietario: consulte la página de derechos de autor
300
Modelado de simulación
Guía de modelado EMS de e-terra source
Por lo tanto, el punto de ajuste de la presión del acelerador de la turbina de vapor "TPSP" para la combustión total
La salida de la (s) turbina (s) de “X” pu MWs es:
=
-
-
× (-
) +
5.2.2.7.1 Modelado de una nueva planta de ciclo combinado
Para modelar una nueva planta de ciclo combinado:
1. Asegúrese de que GeneratingUnit ya esté asociado con una máquina síncrona,
que también ya está asociado a su turbina (Turbina de combustión o Turbina de vapor).
2. En la vista de árbol de plantas de ciclo combinado y calderas , inserte un nuevo
Registro de CombinedCyclePlant y un nuevo registro de Caldera de Recuperación de Calor .
3. Desde el árbol del modelo de red , busque unidades generadoras existentes y agrégueles el
asociación con el registro CombinedCyclePlant recién creado.
4. Vuelva a la vista de árbol de plantas de ciclo combinado y calderas . Del vapor asociado
turbina, inserte un nuevo registro de Asociación de calderas de turbina de vapor asociado con el
Registro de caldera de recuperación de calor recién insertado.
5. De las turbinas de combustión asociadas con la nueva planta de ciclo combinado, agregue el
asociación con el mismo registro de Caldera de recuperación de calor.
Nota: Una planta de ciclo combinado está asociada solo con un conjunto de vapor o combustión.
turbinas. También se puede asociar simplemente con una turbina de vapor. Además, el combinado
La entidad de planta de ciclo tiene definidas algunas Reglas de validación de CombinedCyclePlant .
5.2.3 HVDC dinámico
El DTS proporciona un modelo variable en el tiempo del sistema HVDC. Consiste en una constante
valor del flujo de potencia activa en la línea de CC, un valor de destino o un flujo variable para
frecuencia de control.
El diagrama de bloques de la función de control de modulación de potencia HVDC para la frecuencia de la isla
el control se muestra a continuación.
K
A + sT 1
B + sT 2
+
+
-
Factual
Fscheduled
Pmod
max
min
Kp
+ 

Propietario: consulte la página de derechos de autor
301
Modelado de simulación
Guía de modelado EMS de e-terra source
La entrada de frecuencia real es de la frecuencia calculada para esta isla dentro del
ciclo dinámico. En el entorno del simulador e-terra (DTS), el enlace de CC (controlador de CC)
el punto de ajuste se introduce en una función de rampa. 
La función de rampa incrementa el punto de ajuste neto actual hacia el punto de ajuste seleccionado según
sobre la velocidad de rampa y el tiempo transcurrido.
La salida de modulación del controlador de frecuencia se suma al punto de ajuste seleccionado del
polo al final de los ciclos dinámicos.
Nota: La función de rampa solo es aplicable en el entorno del simulador e-terra y
solo se aplica al enlace CC y no a los puntos de ajuste de los polos.
5.2.3.1 Función de control de CC
Una función de control de CC representa la función que se utilizará para simular la CC.
Modelo dinámico de controlador.
5.2.3.1.1 Modelado de una nueva función de control de CC
Para modelar una nueva función de control de CC:
• Desde la vista de árbol de control de modulación HVDC, busque un controlador de CC existente y
inserte un nuevo registro DCControlFunction.
Nota: La entidad de la función de control de CC tiene algunas reglas de validación de la función de control de CC
definido.
Manual
Horarios
Enlace de CC
Punto fijo
Fuente
Selector
Rampa
Función
Enlace Dc neto
Punto fijo
Pmod
Enlace Dc neto
Manual
Horarios
+
Poste neto
Punto fijo
min
+
Polo
Punto fijo
Fuente
Selector
max 

Propietario: consulte la página de derechos de autor
302
Modelado de simulación
Guía de modelado EMS de e-terra source
5.2.3.2 Bloque de control de CC
Cada función de control de CC está representada por una combinación de bloques de control de CC. Un DC
La función de control debe tener al menos un bloque de control de CC asociado. Cada control de CC
El bloque está representado por la combinación de dos bloques paralelos, como se muestra a continuación:
• El bloque proporcional
• El bloque Lead-Lag
5.2.3.2.1 Modelado de un nuevo bloque de control de CC
Para modelar un nuevo bloque de control de CC:
• Desde la vista de árbol de control de modulación HVDC, busque un control de CC existente.
Funciona e inserta un nuevo registro DCControlBlock.
Nota: La entidad DC Control Block tiene definidas algunas reglas de validación DCControlBlock .
5.2.4 Equipo de protección
El simulador admite los siguientes relés:
• Relé de corriente con sus interruptores asociados con o sin un programa de reconexión
• Relé de impedancia con sus disyuntores asociados
• Relé de frecuencia con su (s) interruptor (es) asociado (s)
• Relé de voltaje con sus disyuntores asociados
• Relé de verificación de sincronización
• Relé de baja frecuencia genérico
K yo
A + sT 1
B + sT 2
CtlBlk_Out
max
min
Kp
max
min
CtlBlk_In
+
+ 

Propietario: consulte la página de derechos de autor
303
Modelado de simulación
Guía de modelado EMS de e-terra source
Además, como parte del equipo de protección, los disyuntores de aislamiento de la unidad también
soportado.
5.2.4.1 Relé de corriente
Nota: El relé actual está asignado a la clase DTSMOM OCRY.
El modelo de relé actual es el modelo de relé más complejo en la fuente e-terra . Incluye
Consideraciones para el tiempo hasta el viaje en función de la corriente, un método de acumulación
cambios incrementales en el dispositivo de disco de relé, procesamiento de reconexión automática y disyuntor
programas de acción.
Los dispositivos de relé electromecánicos protegen las líneas de transmisión. Cuando la corriente en una línea
excede una corriente de arranque mínima, un disco comienza a girar. Mientras la corriente en la línea
excede la corriente de arranque, el disco avanza incrementalmente hasta que el relé se dispara o
la corriente cae por debajo de la corriente de arranque. Cuando la corriente en la línea cae por debajo del
corriente de arranque (con o sin la ayuda de un disparo del disyuntor), el disco se desenrolla en una
velocidad hasta que alcance la posición cero o hasta que la corriente en la línea exceda una vez más la
corriente de recogida.
Los cambios en la posición del disco se calculan sobre la base de la posición actual del disco y la corriente.
Cuando la corriente excede la corriente de arranque, la posición del disco cambia incrementalmente,
según la curva de tiempo inverso. Por esta razón, solo el relé de corriente con el
Se procesa el indicador "InverseTimeFlag" establecido en True.
Figura 91. Modelo de curva de tiempo inverso de relé de corriente 

Propietario: consulte la página de derechos de autor
304
Modelado de simulación
Guía de modelado EMS de e-terra source
La velocidad a la que avanza el disco de relé se define matemáticamente por lo que se conoce como
la "característica de tiempo inverso". La curva que representa la característica de tiempo inverso es
denominada "curva de tiempo inverso". Esta curva se define de la siguiente manera:
1 =
(1 -
)
Dónde:
- “TimeDelay1” es el punto de disparo que corresponde a la corriente sostenida.
- “K” es la constante característica de tiempo inverso.
- “CurrentLimit1” es la corriente sostenida que se detecta.
- “Pickup” es la corriente de activación mínima definida por el usuario del relé de corriente.
El usuario modela la correspondencia sostenida entre la corriente y el punto de disparo de cada relé de corriente y
valor mínimo de la corriente de arranque. Estos valores especificados por el usuario determinan "K", la constante en
la característica de tiempo inverso para ese relé, como sigue:
=
1 × (1 -
)
La Figura 91 ilustra cómo una corriente sostenida definida por el usuario "CurrentLimit1" y un mínimo
Pickup current "Pickup" define un punto de viaje "TimeDelay1". La figura también muestra la corriente
“InstantTrip” que provoca un viaje instantáneo.
¿Cuánto tiempo tarda el relé en dispararse? Eso depende de la corriente en la línea y la
valores modelados del relé de corriente. Si la corriente de línea excede el valor de activación del relé de corriente
con solo un poco, es posible que el disyuntor no se dispare durante una hora o más. Por otro lado, si
la corriente está en el nivel de “InstantTrip” del relé, el interruptor puede dispararse instantáneamente.
El tiempo de reinicio especificado para un relé de corriente es el tiempo que tarda el relé en desconectarse del
posición de disparo a la posición cero del disco. El tiempo de reinicio se utiliza para calcular la tasa lineal en
que el disco de relé se restablece siempre que la corriente cae por debajo del valor de activación.
Los relés de corriente direccionales solo incrementan la posición del disco cuando la corriente detectada fluye en
la dirección especificada. Cuando la corriente fluye en la dirección opuesta, el disco se rebobina
independientemente de la magnitud de la corriente inversa.
5.2.4.1.1 Modelado de un nuevo relé de corriente
Precaución: Solo se procesan los relés de corriente con el indicador "InverseTimeFlag" establecido en True.
Para modelar un nuevo relé de corriente:
1. Asegúrese de que ACLineSegments, SeriesCompensators e Switches ya estén
asociado con algunos niveles de voltaje. Además, asegúrese de que los devanados del transformador
ya asociado con Power Transformers. 

Propietario: consulte la página de derechos de autor
305
Modelado de simulación
Guía de modelado EMS de e-terra source
2. En el árbol del modelo de red , busque las subestaciones existentes:
- Si el relé actual está protegiendo una línea, busque ACLineSegments o
Compensadores en serie bajo niveles de voltaje.
- Si el relé de corriente protege un transformador, busque un devanado de transformador
bajo un transformador de potencia.
3. Desde el equipo, inserte el nuevo indicador "CurrentRelay" y asócielo con un
terminal.
Para asociar el relé de corriente recién creado con sus interruptores:
1. Desde el relé actual, inserte un nuevo Relé - Registro de asociación de interruptores para cada interruptor.
2. Desde el nuevo registro ProtectionEq_Switch, agregue la asociación con un conmutador existente.
Las siguientes funcionalidades se aplican para modelar un relé de corriente:
• Modele un relé de corriente que detecte la corriente en o alrededor de un transformador que está conectado a un
bus o linea.
• Vincular este relé de corriente a un conjunto lógico de dispositivos de conmutación , con al menos uno de ellos.
• Si el relé de corriente está protegiendo una línea, se aplica el esquema de aislamiento de línea (para más
detalles, consulte la sección 5.3. 3 Relé de corriente: esquema de aislamiento de línea).
• Si el relé de corriente protege un transformador, se aplica el aislamiento del transformador (para
más detalles, consulte la sección 5.3.5 Relé de corriente: aislamiento del transformador).
• Definir un programa de cierre de tres puntos de tiempo para el conjunto de conmutación de este relé de corriente.
dispositivos (para obtener más detalles, consulte la sección 5.3. 6 Relé de corriente: Programa de reconexión).
• Además, el relé de corriente puede tener las siguientes funcionalidades:
- Un relé de corriente puede ser direccional (para más detalles, consulte la sección 5.3.2 Relé de corriente:
Direccional) .
- Un relé de corriente y / o sus disyuntores se pueden asociar con un programa de recierre (para
más detalles, consulte la sección 5.3.6 Relé de corriente: Programa de recierre).
Nota: La entidad de retransmisión actual tiene definidas algunas reglas de validación de retransmisión actual .
5.2.4.2 Relé de frecuencia
Nota: El relé de frecuencia se asigna a la clase DTSMOM FRY.
El modelo de relé de frecuencia comprueba si hay subfrecuencia y sobrefrecuencia en el sistema. Cuando el
frecuencia en un nodo viola la frecuencia de disparo mínima o máxima especificada por el usuario para un
período más largo que el tiempo de retardo especificado por el usuario, cualquier interruptor controlado por ese relé
llevado a uno de los tres estados especificados por el usuario: abierto, cerrado o sin cambios. 

Propietario: consulte la página de derechos de autor
306
Modelado de simulación
Guía de modelado EMS de e-terra source
Existe una opción para bloquear el relé después de que se dispara. Cuando un relé está bloqueado, el
El simulador no puede realizar ninguna acción sobre el relé o cualquiera de los interruptores que controla hasta que el
ha transcurrido el tiempo de bloqueo especificado por el usuario.
5.2.4.2.1 Modelado de un nuevo relé de frecuencia
Para modelar un nuevo relé de frecuencia:
1. Asegúrese de que los interruptores ya estén asociados con algunos niveles de voltaje.
2. En el árbol del modelo de red , busque las subestaciones existentes e inserte el nuevo
Registro de frecuencia por relé. Asocie el nuevo relé con un terminal existente.
Para asociar el relé de frecuencia recién creado con sus interruptores:
1. Desde el relé de frecuencia, inserte un nuevo Relé - Registro de asociación de conmutadores para cada
interruptor automático.
2. Desde el nuevo registro ProtectionEq_Switch, agregue la asociación con un conmutador existente.
Las siguientes funcionalidades se aplican para modelar un relé de frecuencia:
• Un relé de frecuencia se puede bloquear (para más detalles, consulte la sección 5.3.8 Relé: Bloqueo).
• Un relé de frecuencia puede tener lógica de restauración de carga (consulte la sección 5.3. 7 Relé de frecuencia:
Restauración de carga) .
Nota: La entidad de relé de frecuencia tiene definidas algunas reglas de validación de relé de frecuencia .
5.2.4.3 Relé de baja frecuencia genérico
Nota: El relé de baja frecuencia genérico se asigna a la clase DTSMOM GENUFR.
El modelo genérico de relés de baja frecuencia se puede definir a nivel de empresa o
nivel de subestación. El material de esta sección describe el relé de baja frecuencia genérico
modelo a nivel de empresa, pero también se puede aplicar a nivel de subestación.
Precaución: El modelo de relé de subfrecuencia genérico solo se puede definir para
niveles de empresa o niveles de subestación. No se puede definir para estar en ambos niveles al mismo
hora.
Se utiliza para simular LOADSHED escalando la carga de una empresa en función de la frecuencia.
Este modelo de relé no reemplaza, sino que aumenta, el relé de sobrefrecuencia / subfrecuencia existente
modelo. A través de estos dos modelos, el modelador puede especificar la protección de baja frecuencia
estrategia de la empresa.
Cada relé tiene tres puntos de interrupción de frecuencia y tres factores de escala de carga correspondientes.
Cuando la frecuencia en una empresa cae por debajo de un límite de frecuencia, las cargas definidas
para esa empresa se escalan por el factor de escala de carga correspondiente. 

Propietario: consulte la página de derechos de autor
307
Modelado de simulación
Guía de modelado EMS de e-terra source
Los factores de escala de carga surten efecto de forma independiente a medida que la frecuencia cae más allá de los puntos de corte.
Por ejemplo:
• Para escalar la carga de una empresa matriz en un 10% en Frecuencia1, LoadScale1 se establece en 0.9000.
• Para escalar la misma carga principal no ajustada otro 10% en Frequency2, LoadScale2 es
establecido en 0.8100 (0.90 * 0.90).
• Para escalar la carga principal otro 10% en Frequency3, LoadScale3 se establece en 0,7210
(0,81 * 0,90).
De esta manera, los factores de escala escalan independientemente la carga principal.
En el simulador e-terra , la frecuencia en cada punto de carga se evalúa antes del flujo de energía
Procesando. El simulador e-terra encuentra en qué isla se encuentra el punto de carga y usa la isla
frecuencia para determinar el multiplicador de escala de carga correcto. Este escalar de carga se obtiene de
el modelo de relé de subfrecuencia genérico para la empresa matriz del punto de carga.
Si la frecuencia por unidad está por encima del valor de Frecuencia1, el multiplicador se establece en 1.0. Si el
La frecuencia por unidad está por debajo del valor de Frequency1, un escalar de carga (LoadScale1, LoadScale2 o
LoadScale3) se utiliza para reducir la carga. La carga resultante se usa luego en el flujo de potencia
cálculo.
Precaución: En el simulador e-terra , la frecuencia es constante dentro de una isla eléctrica,
independiente de los límites de la empresa. Si una empresa abarca más de una isla eléctrica,
sólo se escalan las cargas de la empresa que se encuentran en la isla de baja frecuencia.
5.2.4.3.1 Modelado de un nuevo relé de baja frecuencia genérico
Para modelar un nuevo relé genérico de baja frecuencia:
1. Asegúrese de que la Región Geográfica y las Subestaciones hayan sido modeladas previamente.
2. En el árbol del relé de subfrecuencia genérico , inserte un nuevo
Registro GenericUnderfrequencyRelay.
- Si el relé de subfrecuencia genérico se modela a nivel de empresa, agregue el
asociación con una región geográfica existente.
- Si el relé de subfrecuencia genérico se modela a nivel de subestación, agregue el
asociación con una subestación existente ("Contenedor de equipos").
Nota: La entidad de relé de subfrecuencia genérico tiene algún relé de subfrecuencia genérico
Reglas de validación definidas.

Propietario: consulte la página de derechos de autor
308
Modelado de simulación
Guía de modelado EMS de e-terra source
5.2.4.4 Relé de frecuencia de unidad genérica
Nota: El relé de frecuencia de la unidad genérica se asigna a la clase DTSMOM GENUNFR y
solo disponible para la plataforma e-terra 3.0 y posteriores.
Cuando se ejecuta el simulador e-terra (DTS), el relé de frecuencia de la unidad genérica
nodo detectado por frecuencia. Cuando se viola una configuración en particular, el relé se activará y el
se iniciará el temporizador asociado. Cuando el temporizador pasa más allá del ajuste de retardo, el relé
se tropezará. Una vez que se dispara el relé, se bloqueará hasta que se reinicie manualmente. Si, durante el
período de retraso, la infracción se elimina, el temporizador correspondiente se reiniciará. 
Para satisfacer estos requisitos, cada ajuste de frecuencia tiene su propio temporizador asociado. Cada
El temporizador funciona de forma independiente y puede iniciarse y reiniciarse solo cuando se produce una violación de esa frecuencia.
es detectado o eliminado. Por ejemplo, si se modela un relé de frecuencia de unidad genérica para tener
tres configuraciones de sobrefrecuencia con tiempo de retardo invertido (es decir, cuanto mayor es la frecuencia,
más rápido se dispara el relé), una frecuencia muy alta puede iniciar tres temporizadores al mismo tiempo. Entonces,
Si la frecuencia disminuye mientras continúa la simulación, se pueden restablecer uno o todos los temporizadores.
En Diferentes Momentos.
Para aquellas unidades ubicadas en una isla diferente a los nodos de detección de frecuencia de retransmisión, la interfaz de usuario
reflejar que el viaje se convierte en discapacitado. 
5.2.4.4.1 Modelado de un nuevo relé de frecuencia unitario genérico
Para modelar un nuevo relé genérico de baja frecuencia:
1. Asegúrese de que las Máquinas Sincrónicas hayan sido modeladas previamente.
2. Desde la vista de árbol del relé de frecuencia de la unidad genérica, inserte un nuevo
Registro GenericUnitfrequencyRelay.
3. En el árbol del modelo de red , busque una máquina síncrona existente que tenga Unit
Disyuntores de aislamiento definidos y asocian esta máquina síncrona al nuevo genérico.
Relé de frecuencia de la unidad.
4. Seleccione si desea habilitar o deshabilitar el viaje para esta máquina síncrona.
Nota: La entidad relé de frecuencia unidad genérico tiene alguna GenericUnitFrequencyRelay
Reglas de validación definidas.
5.2.4.5 Relé de impedancia
Nota: El relé de impedancia está asignado a la clase DTSMOM IMPRY.
Un esquema de protección de línea de transmisión incluye el uso de relés de impedancia (distancia
relé). Relés de impedancia, como parte de un esquema de disparo transferido de sobrealcance permisivo,
se utilizan para disparar las líneas de transmisión en caso de avería. Una condición de sobrecarga de línea severa

Propietario: consulte la página de derechos de autor
309
Modelado de simulación
Guía de modelado EMS de e-terra source
ocurre cuando el voltaje de línea es significativamente bajo y la corriente de línea es dramáticamente alta.
Bajo esta condición, los relés de impedancia en ambos extremos lo consideran una condición de falla.
Los relés de impedancia se utilizan siempre que los relés de sobrecorriente no proporcionan
proteccion. Funcionan incluso si la corriente de cortocircuito es relativamente baja. La velocidad de
El funcionamiento es independiente de la magnitud actual.
Los relés de impedancia generalmente comparan la impedancia entre el relé y la falla.
La impedancia en la falla se deriva del producto vectorial del voltaje y la corriente en ese
relé.
Al simular relés de impedancia en el simulador, la característica de impedancia clásica
proporcionado por un relé de impedancia real. Un relé de impedancia compara la magnitud
de voltaje en el punto de relé con la magnitud del producto de la corriente de falla y un
réplica de impedancia en su interior. Se supone que el voltaje en el punto de falla es cero, mientras que
El voltaje en el punto de retransmisión es menor que el voltaje en la impedancia de réplica. los
Se dice que la falla está dentro del alcance del relé si se detecta que el voltaje es menor que el
voltaje a través de la impedancia de réplica.
La ecuación es:
| | < | × |
O:
|
| < | |
La impedancia de réplica generalmente la puede definir el usuario para cada línea y generalmente se establece como
múltiplo de la impedancia de la línea.
Durante la simulación, en cada ciclo de flujo de energía, el voltaje en el nodo detectado del
equipo protegido y la corriente a través del equipo protegido se utilizan para
evaluar la magnitud de
. Si la impedancia medida es menor que el producto de
el multiplicador de impedancia de réplica definido por el usuario y la impedancia real de la línea, el
relé y los disyuntores asociados se disparan.
Nota: El relé de impedancia se considera no direccional. Detecta una falla en cualquier
dirección.
5.2.4.5.1 Modelado de un nuevo relé de impedancia
Para modelar un nuevo relé de impedancia:
1. Asegúrese de que ACLineSegments, SeriesCompensators e Switches ya estén
asociado con algunos niveles de voltaje. Además, asegúrese de que los devanados del transformador
ya asociado con Power Transformers .
2. Desde el árbol del modelo de red , busque una subestación existente:
- Si el relé de impedancia está protegiendo una línea, busque ACLineSegments o
Compensadores en serie bajo niveles de voltaje.

Propietario: consulte la página de derechos de autor
310
Modelado de simulación
Guía de modelado EMS de e-terra source
- Si el relé de impedancia protege un transformador, busque un devanado de transformador
bajo un transformador de potencia.
3. Desde el equipo, inserte el nuevo registro ImpedanceRelay y asócielo con un
terminal existente.
Precaución: un relé de impedancia no se puede asociar con un segmento de línea de línea que tiene su
Se estableció el indicador ZeroImpedanceLine.
Para asociar el relé de impedancia recién creado con sus interruptores:
1. Desde el relé de impedancia, inserte un nuevo registro de asociación de relé - conmutador para cada
interruptor automático.
2. Desde el nuevo registro ProtectionEq_Switch, agregue la asociación con un conmutador existente.
Nota: La entidad de relé de impedancia tiene definidas algunas reglas de validación de relé de impedancia .
5.2.4.6 Programa de recierre
Nota: El programa de recierre se asigna a la clase DTSMOM RECSK.
Un programa de recierre es un grupo de registros de secuencia de recierre que sigue un interruptor o relé.
El material de esta sección describe las secuencias de recierre de línea, pero también se puede aplicar a
otros esquemas de recierre.
Si un relé que monitorea una línea de transmisión se dispara, es típica una secuencia de reenganche de múltiples intentos.
El primer intento de reenganche es casi instantáneo, el siguiente ocurre después de 10 o 15 segundos,
y otro ocurre aproximadamente 45 segundos después de que se dispara el relé.
Puede modelar muchos esquemas de recierre diferentes. Especificar acciones de recierre por varias veces
puntos es completamente opcional. Se suelen utilizar varios puntos de tiempo para modelar complicados
volver a cerrar esquemas.
Para arreglos de bus complejos, como un interruptor y medio o un interruptor doble, el primer
se puede designar el interruptor a volver a cerrar; este interruptor designado siempre se procesa primero.
En las secuencias de reenganche, solo se procesa el interruptor designado. El disyuntor designado es
procesado hasta que se cierre correctamente. Los disyuntores no designados se cierran
simultáneamente, dos segundos después de que se cierre el interruptor designado.
5.2.4.6.1 Modelado de un nuevo programa de recierre
Para modelar un nuevo horario de reenganche:
1. Desde el árbol de Tablas de referencia , inserte un nuevo registro RecloseSchedule.
2. De este programa de recierre, inserte los registros de la secuencia de recierre definiendo un
RecloseStep incremental y único. 

Propietario: consulte la página de derechos de autor
311
Modelado de simulación
Guía de modelado EMS de e-terra source
Nota: La entidad de programación de recierre tiene definidas algunas Reglas de validación de RecloseSchedule .
5.2.4.7 Volver a cerrar secuencia
Nota: La secuencia de recierre se asigna a la clase DTSMOM RECPT.
Un programa de recierre se define como una combinación de secuencias de recierre incrementales. los
La secuencia de recierre luego define el momento en el que el interruptor asociado puede volver a cerrarse,
basado en los anteriores.
5.2.4.7.1 Modelado de una nueva secuencia de recierre
Para modelar una nueva secuencia de recierre:
1. Desde el árbol de Tablas de referencia , busque un Programa de recierre existente.
2. Desde este programa de recierre, inserte un nuevo registro de RecloseSequence.
Nota: La entidad de secuencia de recierre tiene definidas algunas Reglas de validación de RecloseSequence .
5.2.4.8 Disyuntores de aislamiento de la unidad
Nota: Switch_SynchrMachine se asigna a la clase DTSMOM UNCB.
Cuando una unidad es desconectada o puesta en línea por el instructor o el aprendiz del Local
Pantalla del controlador de la unidad, los disyuntores asociados con la unidad son abiertos o cerrados por el
simulación como parte del procedimiento fuera de línea / en línea.
5.2.4.8.1 Modelado de una nueva Switch_SynchrMachine
Para modelar una nueva Switch_SynchrMachine:
1. Asegúrese de que las máquinas síncronas y los conmutadores ya estén asociados con algunos
Niveles de voltaje .
2. En el árbol del modelo de red , busque una máquina síncrona existente e inserte un
nuevo registro SwitchSyncMachine.
3. Asocie el nuevo Switch_SynchrMachine con un conmutador existente.
Nota: La entidad Switch_SynchrMachine tiene alguna validación Switch_SynchrMachine
Reglas definidas.

Propietario: consulte la página de derechos de autor
312
Modelado de simulación
Guía de modelado EMS de e-terra source
5.2.4.9 Relé de verificación de sincronización
Nota: La retransmisión de comprobación de sincronismo está asignada a la clase SYNCRY de DTSMOM.
El modelo de dispositivo de verificación de sincronismo se utiliza en cierres de interruptores automáticos iniciados por el alumno
o acción de relevo.
Los motores primarios y los relés se definen por las características operativas y por topología, la forma
en el que se conectan los elementos del sistema.
5.2.4.9.1 Modelado de un nuevo relé de verificación de sincronismo
Para modelar un nuevo relé de verificación de sincronismo:
1. Asegúrese de que los interruptores ya estén asociados con algunos niveles de voltaje.
2. Desde el árbol del modelo de red , busque un conmutador existente e inserte el nuevo
SynchrocheckRelay y asócielo con un terminal existente.
3. Asocie este nuevo relé de comprobación de sincronismo a un tipo de comprobación de sincronismo .
Nota: La entidad Synchrocheck Relay tiene algunas reglas de validación de SynchrocheckRelay
definido.
5.2.4.10 Relé de tensión
Nota: El relé de voltaje se asigna a la clase DTSMOM VRY.
Los relés de voltaje monitorean el voltaje en un nodo específico. Si el voltaje viola el especificado por el usuario
máximo o mínimo por un período mayor que el tiempo de retardo especificado por el usuario, cualquier interruptor
controlados por ese relé se llevan a uno de los tres estados designados: abierto, cerrado o no
cambio.
Puede especificar que el relé se bloquee después de que se dispare. Si el relé está bloqueado, el
El simulador no puede realizar ninguna acción en el relé o cualquiera de los interruptores que controla, y el
El relé no funciona durante el tiempo de bloqueo especificado por el usuario.
5.2.4.10.1 Modelado de un relé de voltaje nuevo
Para modelar un nuevo relé de voltaje:
1. Asegúrese de que los interruptores ya estén asociados con algunos niveles de voltaje.
2. Desde el árbol del modelo de red , busque una subestación existente e inserte el nuevo
Registro de relevo de voltaje.
3. Asocie el nuevo relé con un terminal existente. 

Propietario: consulte la página de derechos de autor
313
Modelado de simulación
Guía de modelado EMS de e-terra source
Para asociar el relé de voltaje recién creado con sus interruptores:
1. Desde el relé de voltaje, inserte un nuevo Relé - Registro de asociación de interruptores para cada interruptor.
2. Desde el nuevo registro ProtectionEq_Switch, agregue la asociación con un conmutador existente.
Además, el relé de tensión puede tener la siguiente funcionalidad:
• Se puede bloquear un relé de tensión (para obtener más detalles, consulte la sección 5.3.8 Relé: Bloqueo).
Nota: La entidad del relé de voltaje tiene definidas algunas reglas de validación del relé de voltaje .
5.2.4.11 Relé - Asociación de conmutadores
El registro ProtectionEq_Switch representa la asociación de varios a varios entre un relé
y sus rompedores.
De hecho, un relé puede asociarse con más de un interruptor, y un interruptor puede
asociado con más de un relé.
Para obtener más detalles, consulte las secciones 5.2.4.1. 5.2.1 Modelado de un relé de corriente nuevo, 5.2.4.2.1 Modelado de un
Nuevo relé de frecuencia, 5.2.4.5.1 Modelado de un nuevo relé de impedancia y 5.2.4.10.1 Modelado de un
Relé de voltaje nuevo .
Nota: La entidad ProtectionEq_Switch tiene algunas reglas de validación ProtectionEq_Switch
definido.
5.3 Modelo de funcionalidad
Esta sección agrupa algunas funciones que se pueden modelar para el simulador.
5.3.1 EMSName vs.Nombre
A diferencia de los nombres de registro CIM, las bases de datos de la plataforma e-terra tienen ID de registro con un
longitud de la cuerda.
Para usar ambas funcionalidades, para algunos registros CIM, se ha agregado un "EMSName" para ser
utilizado por las bases de datos de la plataforma e-terra . Si ese nombre EMS no está definido, la plataforma e-terra
los ID de registro son iguales a un campo de nombre truncado, según la longitud de la cadena.
5.3.2 Relé de corriente: direccional
Cuando la corriente en una línea excede una corriente de arranque mínima, un disco en el relé de corriente
comienza a girar. Siempre que la corriente en la línea exceda la corriente de arranque, el disco
avanza de forma incremental hasta que se dispara el relé o la corriente cae por debajo de la captación
Actual. 

Propietario: consulte la página de derechos de autor
314
Modelado de simulación
Guía de modelado EMS de e-terra source
Los relés de corriente direccionales solo incrementan la posición del disco cuando la corriente detectada fluye en
la dirección especificada. Cuando la corriente fluye en la dirección opuesta, el disco se rebobina
independientemente de la magnitud de la corriente inversa.
Para definir que un relé de corriente sea direccional, la bandera "IsDirectional" debe establecerse en Verdadero, y
el indicador "PowerDirectionFlag" también debe establecerse.
5.3.3 Relé de corriente: esquema de aislamiento de línea
Si el relé de corriente está protegiendo una línea, se puede utilizar uno de dos métodos:
• Método 1: Vincular el programa de reconexión al relé actual.
En este esquema, ciertos interruptores automáticos se pueden especificar como interruptores designados. Cuando
el relé se dispara, todos los disyuntores disparan primero. El programa de recierre se activa primero para
disyuntores designados. Una vez que los disyuntores designados se cierran con éxito, el reenganche
El esquema está activado para los otros interruptores. Hay un retraso de dos segundos entre
activaciones.
• Método 2: vincular un programa de recierre único a cada uno de los interruptores bajo el relé de corriente
controlar.
Esto permite especificar interruptores maestro y esclavo , donde un esclavo comienza su
Recierre la secuencia solo después de que su maestro se haya vuelto a cerrar correctamente. También hay una
Retraso especificado por el usuario entre el final del programa maestro y la activación del
horario del esclavo.
5.3.4 Relé de corriente: interruptores maestro y esclavo
Si el relé de corriente está protegiendo una línea y se ha definido un programa de reconexión para cada
de sus interruptores, debe especificarse un interruptor maestro.
Un interruptor se marca como "Maestro" si su registro asociado de asociación de relés y interruptores tiene su
El indicador "IsRelayMasterBreaker" se establece en True.
Se aplican las siguientes reglas para modelar esta funcionalidad:
• Solo los registros ProtectionEq_switch asociados con un relé de corriente pueden tener su
Se definió el indicador "IsRelayMasterBreaker".
• Un relé de corriente solo puede tener un interruptor maestro.
• El disyuntor maestro debe tener un programa de recierre con menos puntos de secuencia de recierre
que los programas de recierre para los interruptores esclavos.
5.3.5 Relé de corriente: aislamiento del transformador
Se puede definir un esquema de aislamiento de transformador conectando los dispositivos de conmutación de protección
a un relé de corriente que tiene un horario de reconexión.

Propietario: consulte la página de derechos de autor
315
Modelado de simulación
Guía de modelado EMS de e-terra source
Tome el ejemplo de un esquema de aislamiento / reconexión de transformador que se muestra en la Figura 92 .
Figura 92. Esquema hipotético de aislamiento del transformador
Tres líneas de transmisión de alto voltaje conducen a otras subestaciones. Estas líneas son
conectado al bus del lado alto (117) mediante tres disyuntores:
• El disyuntor preferido (114117)
• El disyuntor alternativo (115117)
• Un tercer disyuntor de alto voltaje (116117)
El lado de alto voltaje del transformador (T2) está conectado al bus del lado alto por un
desconectar (117119). De manera similar, el lado de bajo voltaje del transformador está conectado al
barra del lado bajo (719) mediante una segunda desconexión (719728). Dos alimentadores salen del bus del lado bajo,
conectados por disyuntores (719720 y 719721).
Una posible secuencia de eventos que da como resultado un esquema de aislamiento hipotético es la siguiente.
El relé se dispara y todos los disyuntores alrededor del transformador, excepto el lado alto y bajo.
desconectadores laterales, abiertos (114117, 115117, 116117, 719720 y 719721 abiertos). Estas acciones
corresponden a la acción especificada en "IsolationReclosureAction1" de cada interruptor.
En el primer punto de tiempo de recierre (especificado por el primer registro de punto de recierre para este interruptor
Reclose Schedule) , los desconectores del lado alto y del lado bajo se abren (117119 y 719728 abiertos).
Estas acciones corresponden a la acción especificada en el "IsolationReclosureAction2" de cada
interruptor automático.
En el segundo punto de tiempo de recierre, el interruptor preferido (114117) cierra si su fuente (línea)
lado está energizado. Si el interruptor preferido no se puede cerrar, el interruptor alternativo (115117)
cierra si su lado de la fuente está energizado. Estas acciones corresponden a la acción especificada en el
"IsolationReclosureAction3" de cada interruptor. 

Propietario: consulte la página de derechos de autor
316
Modelado de simulación
Guía de modelado EMS de e-terra source
Nota: Para que este esquema funcione como se describe, 114117 y 115117 deben definirse como
“Live-Line Dead-Bus”. Esto asegura que la línea de transmisión esté energizada antes de que
El simulador puede cerrarse en el bus del lado alto.
Si el transformador está conectado a una línea, 114117 y 115117 deben definirse como "Live-Bus
Dead-Line ”, y la definición del orden del nodo del interruptor debe ser correcta con respecto al bus y
línea.
Al hacer las asignaciones, consulte los disyuntores preferidos y alternativos
registros correspondientes del disyuntor.
En el tercer punto de tiempo de reenganche (y solo si 114117 o 115117 se
cerrado), todos los demás interruptores se cierran. 117119 y 719728 permanecen abiertos. Estas acciones
corresponden a la acción especificada en el "IsolationReclosureAction4" de cada interruptor.
Este es un ejemplo de un esquema de aislamiento / reconexión de transformador. Muchos escenarios diferentes
se puede modelar.
5.3.5.1 Modelado de un aislamiento de transformador
Para modelar un aislamiento de transformador:
1. Asegúrese de que el relé de corriente que protege un transformador tenga un programa de reconexión y esté
asociado con algunos conmutadores .
2. En el árbol del modelo de red , busque un relé de corriente que proteja un transformador.
3. Para cada Relé - Registro de asociación de conmutadores asociado con este relé, actualice los cuatro
acciones de reconexión de aislamiento bajo la sección "Secuencia de aislamiento del transformador de relé" por
seleccionando las siguientes opciones:
- Cerrar
- Ninguna
- Abierto
Cualquier programa de reconexión utilizado por un relé de corriente para aislar un transformador debe tener al menos
tres puntos de recierre en el horario para permitir:
• Apertura de desconexión del lado alto
• Recierre del interruptor preferido o alternativo
• Recierre de todos los demás disyuntores excepto el de desconexión del lado bajo
5.3.6 Relé de corriente: volver a cerrar el programa
Un relé de corriente se puede asociar con un programa de recierre. Si el relé de corriente tiene un
programa de recierre definido, incluso si sus interruptores asociados tienen un programa de recierre diferente,
sigue el programa de reenganche definido en el nivel de relé actual. 

Propietario: consulte la página de derechos de autor
317
Modelado de simulación
Guía de modelado EMS de e-terra source
5.3.7 Relé de frecuencia: restauración de carga
Después de que una excursión de frecuencia provoca una caída de carga en forma de cierre / apertura individual
o múltiples disyuntores para cargas individuales, el relé de restauración de carga comprueba la isla
frecuencia y restaurar cargas sobre una base de carga individual cuando la frecuencia vuelve a un
valor superior a un umbral predefinido durante más tiempo que un retardo de tiempo especificado.
Se identifican los siguientes requisitos para implementar la frecuencia basada en el tiempo
restauración de carga automática:
• Todos los relés de restauración de carga son relés de frecuencia cuyo deslastre de carga y carga
las funciones de restauración se pueden activar / desactivar localmente.
• El relé de frecuencia se dispara siempre que detecta que la frecuencia en el nodo detectado es
fuera del umbral (es decir, mayor que el ajuste de frecuencia para sobrefrecuencia, o menor
que el ajuste de frecuencia para subfrecuencia).
• Para desprendimiento, tan pronto como se detecta que la frecuencia está más allá del umbral, el relé
opera una acción de desprendimiento, que está configurada para ser ABRIR o CERRAR. De este modo,
Son posibles varios esquemas de conmutación de dispositivos y de conmutación de otros dispositivos.
Se pueden activar uno o más dispositivos cuyas acciones pueden ser independientes de otras
dispositivos que se activan juntos.
• Para la restauración, tan pronto como se detecte que la frecuencia supera el umbral de
durante un período configurable y si el relé ha sido operado en los minutos anteriores,
el relé opera la acción de restauración. La acción de restauración se puede configurar para
ABRIR o CERRAR. Se pueden activar uno o más dispositivos cuyas acciones pueden
independiente de otros dispositivos que se activan juntos.
5.3.7.1 Modelado de una restauración de carga
Desde el registro Relé - Asociación de conmutadores asociado con un relé de frecuencia, actualice el
siguientes campos:
• ProtectLoadOverAction
• ProtectLoadUnderAction
Nota: Esto solo es posible para un ProtectionEq_Switch asociado con un relé de frecuencia.
5.3.8 Relé: bloqueo
Un relé puede bloquearse durante un tiempo determinado. Al hacerlo, el instructor no puede
cambiar el estado del relé. 

Propietario: consulte la página de derechos de autor
318
Modelado de simulación
Guía de modelado EMS de e-terra source
Para los relés de frecuencia y voltaje, el relé se puede bloquear dependiendo de la naturaleza de
la culpa. Se puede bloquear después de que el relé se dispare por una condición de "Bajo", así como para una
Condición de "sobre". Las siguientes dos propiedades deben definirse para modelar esos dos bloqueos
veces:
• LockoutTimeLow
• LockoutTimeHigh
Para los otros relés, es suficiente definir el campo LockoutTime.
5.3.9 Turbina de vapor: Turbinas de vapor detalladas (DST)
El modelo detallado de la planta de vapor se utiliza para simular la respuesta dinámica de un fósil.
planta de vapor, incluyendo detalles de sus sistemas de control y suministro de vapor.
5.3.9.1 Modelo detallado de turbina de vapor
El modelo de turbina de vapor detallada ( DST) simula los siguientes tipos de unidades generadoras:
• Sistemas de caldera de tambor
• Sistemas de calderas de paso único (representados también en la fuente e-terra por una caldera de tambor
grabar)
• Unidades de petróleo, gas o carbón
• Operación de seguimiento de caldera convencional
• Operación de control coordinada
• Funcionamiento de eje único (tándem) o de eje doble (compuesto cruzado)
Se utiliza el mismo modelo básico para cada tipo de planta. El tipo de planta que se modela es
determinado por los valores y definiciones de parámetros individuales. Por ejemplo, tambor y
Los sistemas de calderas de un solo paso difieren en tiempos de respuesta y capacidad de almacenamiento. Una caldera de tambor
El sistema tiene un gran tiempo de almacenamiento en el tambor de la caldera, del orden de 200 segundos, mientras que
El sistema de caldera de un solo paso tiene una respuesta más rápida, del orden de 5 segundos, pero mucho
menor capacidad de almacenamiento.
La Figura 93 muestra las principales rutas de retroalimentación e interacción de componentes para el modelo DST.

Propietario: consulte la página de derechos de autor
319
Modelado de simulación
Guía de modelado EMS de e-terra source
Figura 93. Modelo detallado de turbina de vapor (DST)
Ciertas rutas de datos en el modelo de vapor detallado se proporcionan solo en plantas bajo
control coordinado. La bandera que define si la planta está bajo control coordinado
asigna a estas rutas una constante de ganancia de 1 (uno) si la planta está bajo control coordinado, o 0
(cero) si no lo es.
Si la planta no se ejecuta bajo control coordinado (es decir, seguimiento de la caldera), no se
obligatorio en los campos que se aplican únicamente al modelo de control coordinado.
El modelo detallado de turbina de vapor se compone de cinco subsistemas interactivos, que son
descrito en las siguientes secciones.
Frecuencia F_UN
Voltaje del terminal VT_UN
BOILCHG
Caldera
Cargando
CALDERA
Presión del acelerador
THPR
COMBUSTIBLE / AIRE
AGUA DE ALIMENTACIÓN
CALDERA
CONTROL S
Presión del acelerador
Punto fijo
THPRSP
COORDINADO
CONTROLAR
Eléctrico
Poder
W_UN
RLPULSE
Subir / Bajar
Legumbres
MW
Error
(KWERR MWERR)
(KFF MWDEMAND)
Demanda de MW
GOBERNADOR
ACCIONAMIENTO LRM
Señal de unidad LRM
+
-
Interconectados
Frecuencia de área F_UN
SKEDFREQ
Programado
Frecuencia
Presión 1ª etapa
retroalimentación
STFLOW
Flujo de vapor
TURBINA
PMECH
Mecánico
Poder
Acelerador
Presión
Error
THPRERR
Tropas auxiliares

Propietario: consulte la página de derechos de autor
320
Modelado de simulación
Guía de modelado EMS de e-terra source
5.3.9.1.1 Subsistema de control coordinado DST
El subsistema de control coordinado, que se muestra en la Figura 94, es un sistema de control frontal del
Unidad caldera-turbina (BT). Control coordinado, utilizado en la mayoría de las B-Ts de un solo paso y en
B-Ts de tambor más nuevo, proporciona una mejor coordinación entre la caldera y la turbina que
el sistema de seguimiento de caldera convencional.
Figura 94. Modelo de control coordinado
Las entradas al subsistema son pulsos de subida / bajada, frecuencia, potencia eléctrica de la unidad y
Error de presión del acelerador de los controles de la caldera. Las señales de salida son la demanda de potencia (MW) y
Error de MW a los controles de la caldera y la señal de accionamiento del motor de referencia de carga (LRM) a la turbina
controlar.
El modelo de control coordinado consta de un acumulador de demanda y un
controlador integral (PI) para el LRM. El acumulador de demanda almacena pulsos de subida / bajada
de AGC. La salida es la potencia de demanda presente de AGC. La suma de la demanda de AGC y la
El componente de regulación de frecuencia es la demanda total de MW. Este valor se alimenta a la caldera
control S.
Los parámetros de ganancia del controlador PI están relacionados con los puntos de ajuste del controlador real.
Si el flujo de vapor de la caldera se utiliza como retroalimentación a los controles de la caldera, la demanda de MW no suele
utilizado como entrada a los controles de la caldera. En este caso, la ganancia constante en la demanda de MW
THPRERR Error de presión del acelerador
(De la caldera
Control S)
KPERRDB
Banda muerta de error de presión
TPEDBOUT
LRMCIN
LRMCINZ
KILRM
S
P - I controlador
de cambios de velocidad
KPLRM
+
+
LRMCIOZ
LRMCIO
LRMDRIVE
Unidad LRM
Señal
(A la turbina
Controlar)
+
-
MWERROR
Error de MW
KWERR
DEMANDA MW
Demanda de MW
KFF
Demanda de MW
Error de MW
(A los controles de la caldera)
+
-
KWGEN
R2INV
+
-
DIVERTIDO
Interconexión
Frecuencia
W_UN pu
MW Potencia eléctrica de salida
SKEDFREQ
Programado
Frecuencia
FBMX
Frec. parcialidad
limites
FBMN
FRREG
+
-
ACCPOS
ACCPOSZ
1
s
ACCMX
ACCMN
ACCRTUP
ACCRTDN
ACCIN
ACCINZ
Acumulador de demanda
RLPRATE
RLPULSEZ
RLPULSE
Subir / Bajar
Pulsos
UNA
segundo
KPERR
cerrado
UNA
segundo
UNA
B abierto
UNA
Coordinado
Controlar
Contactos
cerrado
No
Coordinado
Controlar
Contacto abierto

Propietario: consulte la página de derechos de autor
321
Modelado de simulación
Guía de modelado EMS de e-terra source
La señal enviada a los controles de la caldera es cero. Si el flujo de vapor no es una señal de retroalimentación,
la constante de ganancia es uno.
Se asignan la ganancia de polarización de error de potencia, la ganancia de polarización de error de presión y la ganancia de señal de potencia de la unidad
valores de uno o cero. Estas variables se utilizan para indicar si las rutas de datos existen o
Están siendo usados.
5.3.9.1.2 Subsistema de controles de caldera DST
Ver sección 5.2.2.2 Caldera de tambor.
5.3.9.1.3 Subsistema de controles de turbina DST
El subsistema de controles de la turbina se muestra en la Figura 95. Entradas a los controles de la turbina
subsistema son la señal de accionamiento LRM de control coordinado, frecuencia de área, acelerador
presión de la caldera y flujo de vapor de la primera etapa de la turbina. Si el BT
opera en el modo de seguimiento de caldera convencional, el subsistema de control coordinado es
derivado, y los pulsos de subida / bajada se alimentan directamente al control de la turbina como el variador LRM
señal. La salida de los controles de la turbina es el flujo de vapor hacia la turbina.
Figura 95. Modelo de controles de turbina DST
El subsistema de controles de turbina incluye los siguientes componentes:
• Cambiador de velocidad: el bloque del cambiador de velocidad incluye la velocidad y la posición especificadas por el usuario
límites. Se establece un bucle de retroalimentación alrededor del cambiador de velocidad durante la inicialización de
el DTS, si el modelo incluye control coordinado.
• Regulador de frecuencia del gobernador
• Reacción
LRMRTUP
LRMMX
LRMN
LRMNZ
LRMRATE
1
s
LRMPOS
LRMPOSZ
GOVDEM
GOVDEMZ
FRREG
SKEDFREQ
Programado
Frecuencia
+
LRMDRIVE
LRM
señal de conducción
(de coordinado
controlar)
KFBLRM
LRMRTDN
1
REG
-
+
Frecuencia de
Área interconectada
DIVERTIDO
Reacción
BLOUT
BLOUTZ
licenciado en Derecho
KWDEM
+
_
CVCIN
CVCINZ
Gobernador Hidráulico
Control S
KPRFB
STFLOW
Presión de la 1ra etapa
Retroalimentación
(De la turbina)
(KICV +
KPCV S)
S
CVDEM
CVDEMZ
LVGOUT
LVG
LDLMT
Límite de carga
CVRTCL
CVMN
CVRATE
CVRTOP
CVMX
CVPOS
CVPOSZ
*
STFLOWZ
STFLOW
Flujo de vapor
(A la turbina
Multiplicador
KIPL
LVGIPLIN
Valor mínimo
portón
-
+
IPLSP
Punto de ajuste de IPL
IPLERR
THPR
Acelerador
Presión
(De la caldera)
-
+
Válvula de control del gobernador
Limites
LRM / cambiador de velocidad
-

Propietario: consulte la página de derechos de autor
322
Modelado de simulación
Guía de modelado EMS de e-terra source
• Controles hidráulicos del gobernador: El bloque de control hidráulico del gobernador incluye un controlador PI para
el equipo de posicionamiento de la válvula de control. La retroalimentación de presión de la primera etapa está incluida
estableciendo la constante de ganancia del bucle de retroalimentación igual a uno. La salida de este bloque es
entrada a la puerta de valor mínimo.
• Limitador de presión inicial (IPL): el bloque IPL modela los controles que evitan que el agua
entrando en la turbina. El punto de ajuste de IPL definido por el usuario se resta del acelerador
valor de presión para producir la señal de error de IPL, que luego se multiplica por la ganancia de error de IPL
constante. El resultado se ingresa en la puerta de menor valor.
• Puerta de valor mínimo: la puerta de valor mínimo compara la señal PI del gobernador, la señal IPL,
y el límite de carga definido por el operador. El más pequeño de los tres, que representa el
límite más restrictivo en el flujo de vapor, se compara con los límites de velocidad y posición, y
la válvula de control se mueve.
• Flujo de vapor: El flujo de vapor es un producto de la posición de la válvula de control y la presión del acelerador.
5.3.9.1.4 Subsistema de calderas DST
El subsistema de caldera, que se muestra en la Figura 96, se modela como un elemento de almacenamiento de
capacidad y una caída de presión causada por pérdidas de sobrecalentador. Las pérdidas del sobrecalentador son
proporcional al cuadrado del flujo de vapor; la constante de proporcionalidad es la
coeficiente de caída de presión del sobrecalentador.
Figura 96. Modelo de caldera DST
Las entradas al modelo son la carga de la caldera desde los controles de la caldera y el flujo de vapor desde el
turbina. La salida es la presión del acelerador a los controles de la caldera y la turbina.
1
CAPDRUM *
S
KSH
SUFTLOSS
THPR
TAMBOR
DRUMOUTZ
+
-
STFLOW
(Flujo de vapor de la turbina)
THPR
(Presión del acelerador
a los controles de la caldera)
*
STFLOW
BOILCHG
+
-
(Carga de la caldera desde
Controles de caldera)
TAMBOR
DRUMINZ
Acelerador
Presión

Propietario: consulte la página de derechos de autor
323
Modelado de simulación
Guía de modelado EMS de e-terra source
5.3.9.1.5 Subsistema de gobernador DST
El subsistema del regulador de turbina de vapor detallada (DST) es esencialmente idéntico al genérico
Subsistema regulador de turbina de vapor. Para obtener más información, consulte la sección 5.3.10.1 GST
Subsistema del gobernador .
5.3.10 Turbina de vapor: Turbinas de vapor genéricas (GST)
El modelo de turbina de vapor genérico ( GST) se utiliza para simular vapor nuclear y de combustión fósil
plantas. El modelo no incluye la dinámica del sistema de suministro de vapor y asume que
La presión del acelerador es constante.
El modelo genérico de turbina de vapor se compone de dos subsistemas, descritos en el
siguientes secciones.
5.3.10.1 Subsistema del gobernador GST
En la Figura 97 se muestra un diagrama de bloques del modelo del gobernador GST .
Figura 97. Modelo de gobernador GST
El subsistema del regulador GST incluye los siguientes componentes:
• Motor de referencia de carga (cambiador de velocidad)
• Regulador de frecuencia
• Banda muerta del gobernador
• Límites de posición y velocidad de la válvula de control
• Multiplicador: La posición de la válvula de control se multiplica por el punto de ajuste de la presión del acelerador (el
Se supone que el punto de ajuste de la presión del acelerador es 1,0 pu para el modelo GST).
LRMRTUP
LRMMX
LRMNZ
1
s
LRMPOS
LRMPOSZ
GOVDEM
GOVDEMZ
1
REG
FRREG
SKEDFREQ
Programado
Frecuencia
F_UN interconectado
Frecuencia de área
+
_
+
_
DB
Banda muerta
LRMIN
LRMRATE
RLPRATE
RLPULSEZ
RLPULSE
Subir / Bajar
Pulsos
LRMRTDN
LRMMN
*
DBOUT
CVRTCL
CVMN
CVRTOP
CVMX
CVRATE
CVPOS
CVPOSZ
Valor de control
Tarifa y posición
Limites
Multiplicador
Presión del acelerador
THPR
STFLOWZ
STFLOW
Vapor
Fluir
a
Turbina
LRM / cambiador de velocidad

Propietario: consulte la página de derechos de autor
324
Modelado de simulación
Guía de modelado EMS de e-terra source
La salida del subsistema del regulador GST es la potencia suministrada por el flujo de vapor al
turbina.
5.3.10.2 Subsistema de turbina GST
El modelo de turbina se puede utilizar para representar una disposición con hasta dos ejes, tres
etapas y dos recalentadores. Los arreglos más simples se representan estableciendo algunos
parámetros a cero.
El subsistema Steam Turbine se utiliza con los modelos de vapor genéricos y detallados. UNA
El diagrama de bloques del subsistema de turbina de vapor se muestra en la Figura 98. Las adiciones de dos
posibles bucles de retroalimentación del flujo de vapor (uno a los controles de la caldera y el otro al gobernador
Controlador Hydros) se muestran en el diagrama como líneas discontinuas.
Figura 98. Modelo de turbina GST
El modelo de turbina se puede utilizar para representar una disposición con hasta dos ejes, tres
etapas y dos recalentadores. Los arreglos más simples se representan estableciendo algunos
parámetros a cero.
El modelo del subsistema de turbina de vapor consta de fracciones de potencia de la etapa de turbina y
recalentadores. Las fracciones de potencia y las constantes de tiempo de recalentamiento seleccionadas determinan la
respuesta del modelo de vapor genérico.
La potencia de vapor disponible se divide entre las tres etapas de cada eje. La fracción de
la potencia total que recibe cada etapa es su fracción de potencia. La suma del poder
las fracciones en cada eje deben ser iguales a uno o cero.
+
+
EJE 1
(Eje de alta presión)
PMECH1
PHIPLP1
KIPLP1
PMIPLP2
KIPLP2
+
+
PMECH2
EJE 2
(Eje de baja presión)
+
+
PMHP2
KHP2
PMVHP2
KVHP2
1
1 + s TRHHP
STFLHP
STFLHPZ
1er recalentador
1
1 + s PRUEBA
Segundo recalentador
STFIPLP
STFIPLPZ
+
+
PMHP1
KHP1
PHVHP1
KVHP1
STFLVHP
STFLVHPZ
STFLOW
Flujo de vapor
Del gobernador
(Para el modelo de caldera-turbina)
A la caldera
Presión de la 1ra etapa
Comentarios al gobernador
(Para el modelo de caldera-turbina)

Propietario: consulte la página de derechos de autor
325
Modelado de simulación
Guía de modelado EMS de e-terra source
Entre una etapa de turbina y la siguiente hay un recalentador. El recalentador es compartido por ambos
ejes, si se utilizan dos ejes. Cada recalentador está asociado con un tiempo definido por el usuario
constante, que simula el retraso entre un cambio en el flujo de vapor de entrada y el
cambio resultante en la salida del recalentador.
La salida en cada eje es por unidad y se basa en la suma de la placa de identificación de las dos unidades
clasificaciones de MVA base.
5.4 Orden de exportación de datos de simulación
Hay nueve banderas en la tabla de configuración de simulación, además de las cuatro banderas
definido en la tabla de configuración de red, para controlar el orden de exportación de algunos
datos. Si los indicadores se establecen en "Sí", las entidades correspondientes se exportarán alfabéticamente.
Figura 99. Opciones de exportación EMS de simulación 

Propietario: consulte la página de derechos de autor
326
Modelado de simulación
Guía de modelado EMS de e-terra source
Figura 100. Opciones de exportación de EMS de red
5.4.1 Orden de exportación DTSMOM CBA
Si la opción "Ordenar alfabéticamente conmutadores" de la configuración de simulación se establece en "Sí",
exportar clasificando el Switch (CBA) alfabéticamente bajo su subestación asociada (SITE).
De lo contrario, se exportará siguiendo la definición de Orden de clasificación del Switch.
5.4.2 Orden de exportación DTSMOM CCYC
Siempre exportará alfabéticamente el CombinedCyclePlant (CCYC).
5.4.3 Orden de exportación DTSMOM CCGT
Si la opción Configuración de simulación "Ordenar alfabéticamente turbinas de combustión" se establece en
"Sí", se exportará ordenando la turbina de combustión (CCGT) alfabéticamente bajo su 

Propietario: consulte la página de derechos de autor
327
Modelado de simulación
Guía de modelado EMS de e-terra source
asociada CombinedCyclePlant (CCYC). De lo contrario, se exportará siguiendo el orden de clasificación.
definición de la máquina síncrona asociada (UN).
5.4.4 Orden de exportación DTSMOM DST / GST
Si la opción de configuración de simulación "Ordenar alfabéticamente turbinas de vapor" está establecida en "Sí",
exportará ordenando SteamTurbine (DST / GST) alfabéticamente bajo su asociado
ResourceController / Substation / SynchronousMachine (PLC). De lo contrario, exportará
siguiendo la definición de Orden de clasificación de la Máquina sincronizada (UN) asociada.
5.4.5 Orden de exportación DTSMOM FCB
Si la opción "Ordenar alfabéticamente conmutadores" de la configuración de simulación se establece en "Sí",
exportar ordenando el Switch (FCB) alfabéticamente bajo su FrequencyRelay (FRY) asociado.
De lo contrario, se exportará siguiendo la definición de Orden de clasificación del Switch.
5.4.6 Orden de exportación DTSMOM FRY
Si la opción de configuración de simulación "Ordenar alfabéticamente relés de frecuencia" está establecida en "Sí",
exportará ordenando el FrequencyRelay (FRY) alfabéticamente bajo su asociado
Subestación (SITIO). De lo contrario, se exportará siguiendo la definición de Orden de clasificación del
Relé de frecuencia.
5.4.7 Orden de exportación DTSMOM GAST
Si la opción Configuración de simulación "Ordenar alfabéticamente turbinas de combustión" se establece en
"Sí", se exportará ordenando la turbina de combustión (GAST) alfabéticamente bajo su
ResourceController / Substation / SynchronousMachine (PLC) asociados. De lo contrario,
exportar siguiendo la definición de Orden de clasificación de la Máquina sincronizada (UN) asociada.
5.4.8 Orden de exportación DTSMOM GENUFR
Si la opción de configuración de simulación "Ordenar alfabéticamente relés de frecuencia" está establecida en "Sí",
se exportará ordenando el GenericUnderFrequencyRelay (GENUFR) alfabéticamente.
De lo contrario, se exportará siguiendo la definición de Orden de clasificación del
GenericUnderFrequencyRelay.
5.4.9 Orden de exportación DTSMOM GENUNFR
Si la opción de configuración de simulación "Ordenar alfabéticamente relés de frecuencia" está establecida en "Sí",
se exportará ordenando el GenericUnitFrequencyRelay (GENUNFR) alfabéticamente.
De lo contrario, se exportará siguiendo la definición de Orden de clasificación del
GenericUnitFrequencyRelay. 

Propietario: consulte la página de derechos de autor
328
Modelado de simulación
Guía de modelado EMS de e-terra source
5.4.10 Orden de exportación DTSMOM HY
Si la opción Configuración de simulación "Clasificar hidro turbinas alfabéticamente" está establecida en "Sí",
exportará ordenando la HydroTurbine (HY) alfabéticamente bajo su asociado
ResourceController / Substation / SynchronousMachine (PLC). De lo contrario, exportará
siguiendo la definición de Orden de clasificación de la Máquina sincronizada (UN) asociada.
5.4.11 Orden de exportación DTSMOM IMPCB
Si la opción "Ordenar alfabéticamente conmutadores" de la configuración de simulación se establece en "Sí",
exportar ordenando el conmutador (IMPCB) alfabéticamente bajo su ImpedanceRelay asociado
(IMPRY). De lo contrario, se exportará, siguiendo la definición de Orden de clasificación del Switch.
5.4.12 Orden de exportación DTSMOM IMPRY
Si la opción de configuración de simulación "Ordenar alfabéticamente relés de frecuencia" está establecida en "Sí",
exportará ordenando el ImpedanceRelay (IMPRY) alfabéticamente bajo su asociado
Subestación (SITIO). De lo contrario, se exportará siguiendo la definición de Orden de clasificación del
Relé de impedancia.
5.4.13 Orden de exportación DTSMOM OCCB
Si la opción "Ordenar alfabéticamente conmutadores" de la configuración de simulación se establece en "Sí",
exportar ordenando el Switch (OCCB) alfabéticamente bajo su CurrentRelay asociado (OCRY).
De lo contrario, se exportará siguiendo la definición de Orden de clasificación del Switch.
5.4.14 Orden de exportación DTSMOM OCRY
Si la opción de configuración de simulación "Ordenar alfabéticamente relés de corriente" se establece en "Sí",
exportará ordenando el CurrentRelay (OCRY) alfabéticamente bajo su asociado
Subestación (SITIO). De lo contrario, se exportará siguiendo la definición de Orden de clasificación del
CurrentRelay.
5.4.15 Orden de exportación del PLC DTSMOM
Si la configuración de simulación "Clasificar alfabéticamente turbinas de combustión", "Alfabéticamente
ordenar las turbinas hidráulicas ”y las opciones“ Ordenar turbinas de vapor alfabéticamente ”están configuradas en“ Sí ”,
exportará ordenando ResourceController / Substation / SynchronousMachine (PLC)
alfabéticamente, después de ordenar alfabéticamente la Subestación asociada. De lo contrario,
exportar siguiendo la definición del orden de clasificación de la subestación asociada (ST). 

Propietario: consulte la página de derechos de autor
329
Modelado de simulación
Guía de modelado EMS de e-terra source
5.4.16 Orden de exportación DTSMOM RECSK
Siempre exportará alfabéticamente el RecloseSchedule (RECSK).
5.4.17 Orden de exportación del SITIO DTSMOM
Siempre exportará alfabéticamente la Subestación (SITIO).
5.4.18 Orden de exportación DTSMOM ST
Si la configuración de red "Ordenar alfabéticamente CO", "Ordenar alfabéticamente DV" y
Las opciones "Ordenar otros alfabéticamente" están configuradas en "Sí", se exportará ordenando el
Subestación (ST) alfabéticamente. De lo contrario, se exportará siguiendo la definición de Orden de clasificación de
la Subestación.
5.4.19 Orden de exportación DTSMOM SYNCRY
Si la opción de configuración de simulación "Ordenar alfabéticamente relés de comprobación de sincronismo" se establece en
"Sí", se exportará ordenando el SynchrocheckRelay (SYNCRY) alfabéticamente bajo su
subestación asociada (SITIO). De lo contrario, se exportará siguiendo la definición de Orden de clasificación de
el SynchrocheckRelay.
5.4.20 Orden de exportación DTSMOM SYNCTY
Siempre exportará alfabéticamente el SynchrocheckType (SYNCTY).
5.4.21 Orden de exportación DTSMOM UN
Si la opción "Ordenar otros alfabéticamente" de la configuración de red se establece en "Sí", se exportará
clasificando la máquina síncrona (UN) alfabéticamente bajo su subestación asociada
(S T). De lo contrario, se exportará siguiendo la definición de Orden de clasificación de la máquina síncrona.
5.4.22 Orden de exportación DTSMOM UNCB
Si la opción "Ordenar alfabéticamente conmutadores" de la configuración de simulación se establece en "Sí",
exportar ordenando el Switch (UNCB) alfabéticamente bajo su síncrono asociado
Máquina (ONU). De lo contrario, se exportará siguiendo la definición de Orden de clasificación del Switch.
5.4.23 Orden de exportación DTSMOM VCB
Si la opción "Ordenar alfabéticamente conmutadores" de la configuración de simulación se establece en "Sí",
exportar ordenando el Switch (VCB) alfabéticamente bajo su VoltageRelay asociado (VRY).
De lo contrario, se exportará siguiendo la definición de Orden de clasificación del Switch. 

Propietario: consulte la página de derechos de autor
330
Modelado de simulación
Guía de modelado EMS de e-terra source
5.4.24 Orden de exportación DTSMOM VRY
Si la opción de configuración de simulación "Ordenar alfabéticamente relés de voltaje" se establece en "Sí",
exportará ordenando el VoltageRelay (VRY) alfabéticamente en su subestación asociada
(SITIO). De lo contrario, se exportará siguiendo la definición de orden de clasificación del VoltageRelay.
5.5 Validación del espacio de trabajo de simulación
Esta sección describe en detalle la "Validación de simulación" y "Modelo de simulación Auto-
Generación ”secuencias de validación del espacio de trabajo específicas del subsistema de simulación, en
además de las otras secuencias de validación del espacio de trabajo.
La secuencia de validación del espacio de trabajo “Validación de simulación” tiene los siguientes módulos:
• Modelo dinámico de generación de simulación: este módulo comprueba si los motores principales y
otras entidades del modelo dinámico relacionadas están bien definidas para el modelo de simulación.
• Modelo de simulación: este módulo comprueba si el modelo de simulación está bien definido para algunos
reglas básicas.
• Modelo de protección de simulación: este módulo comprueba si los relés y otros relacionados
Las entidades del modelo de protección están bien definidas para el modelo de simulación.
La secuencia de validación del espacio de trabajo "Generación automática de modelos de simulación" tiene lo siguiente
módulo:
• Autogeneración del modelo de simulación: este módulo realiza la autogeneración de
Modelo de simulación. Para obtener más detalles sobre este tema, consulte la sección 5. 6 Simulación automática
Generacion .
Notas:
• A diferencia del módulo de validación del espacio de trabajo "Autogeneración de modelos de simulación", el
“Modelo dinámico de generación de simulación”, “Modelo de simulación” y “Protección de simulación
Los módulos de validación del espacio de trabajo "Modelo" forman parte del espacio de trabajo "Validación completa"
secuencia de validación.
• El parámetro global "validation_message_max" se puede definir para limitar el número de
Mensajes de error, advertencia e información, según la regla de validación:
Si el recuento de la regla de validación alcanza el máximo definido, mostrará el
