Mensaje SIM_Validation_HitMax_Column, que mostrará el número de mensajes
que no se muestran para esta regla. A continuación, puede decidir aumentar o reducir ese
valor del parámetro para una mejor usabilidad.
Figura 101. Parámetro validation_message_max 

Propietario: consulte la página de derechos de autor
331
Modelado de simulación
Guía de modelado EMS de e-terra source
5.5.1 Reglas de validación analógica
El Analógico tiene dos reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si el Analógico correspondiente cumple con las reglas
descripción:
• Regla: Analog_NoValidConnectivityNode
Columna: Equipo genérico
Módulo: Modelo dinámico de generación de simulación
Descripción: este análogo está asociado directamente con un nodo de conectividad o mediante su
definición de nodo de medición definida, que tiene su indicador ForNetwork no establecido en "Sí".
• Regla: Analog_NoValidSubstation
Columna: Equipo genérico
Módulo: Modelo dinámico de generación de simulación
Descripción: Este Analógico está asociado a una Subestación, directamente a través del
Nodo de conectividad oa través de su definición definida de Nodo de medición, que tiene su
Los indicadores ForNetwork y ForScada no están configurados en "Sí".
5.5.2 Regla de validación de CBType
El tipo CB tiene una regla de validación de información, como se describe a continuación.
Regla de validación de información
La siguiente regla de validación se activa si el tipo de CB correspondiente cumple con la regla.
descripción:
• Regla: SIM_CBType_Redefinition_NoneSet
Columna: Contingencia Redefinición
Módulo: Modelo de protección de simulación
Descripción: Ninguna de las entidades de tipo CB, que tienen entidades de conmutación con una ForNetwork
establece su bandera ContingencyRedefinition. 

Propietario: consulte la página de derechos de autor
332
Modelado de simulación
Guía de modelado EMS de e-terra source
5.5.3 Reglas de validación de CombinedCyclePlant
La planta de ciclo combinado tiene nueve reglas de validación de errores y una regla de validación de advertencia,
como se describe abajo.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la planta de ciclo combinado correspondiente
cumple con la descripción de la regla:
• Regla: SIM_CombinedCyclePlant_CombustionTurbineNotAssoc
Módulo: Modelo dinámico de generación de simulación
Descripción: Esta Planta de Ciclo Combinado no tiene al menos una asociada
Turbina de combustión. Para obtener más detalles, consulte la sección 5.2.2.7 Planta de ciclo combinado.
• Regla: SIM_CombinedCyclePlant_DuplicateName
Columna: EMSName
Módulo: Modelo dinámico de generación de simulación
Descripción: La propiedad EMSName de esta planta de ciclo combinado no es única.
• Regla: SIM_CombinedCyclePlant_GstTpspiMax_GstTpspiMin_InOrder
Módulo: Modelo de simulación
Descripción: El valor de GstTpspiMax de esta planta de ciclo combinado es menor que su GstTpspiMin
valor. Para obtener más detalles, consulte la Figura 90 .
• Regla: SIM_CombinedCyclePlant_GtMax_GtMin_InOrder
Módulo: Modelo de simulación
Descripción: El valor GtMax de esta planta de ciclo combinado es menor que su valor GtMin. por
más detalles, consulte la Figura 90 .
• Regla: SIM_CombinedCyclePlant_HeatRecoveryBoilerNotAssoc
Módulo: Modelo dinámico de generación de simulación
Descripción: Esta Planta de Ciclo Combinado no está asociada con una Caldera de Recuperación de Calor .
Para obtener más detalles, consulte la sección 5.2.2. 7.1 Modelado de una nueva planta de ciclo combinado.
• Regla: SIM_CombinedCyclePlant_HeatRecoveryBoilerNotSame
Módulo: Modelo dinámico de generación de simulación
Descripción: La caldera de recuperación de calor asociada a las turbinas de combustión
asociado con esta Planta de Ciclo Combinado no es lo mismo.
• Regla: SIM_CombinedCyclePlant_SteamSup_SteamTurbNotAssoc
Módulo: Modelo dinámico de generación de simulación

Propietario: consulte la página de derechos de autor
333
Modelado de simulación
Guía de modelado EMS de e-terra source
Descripción: Ninguna o más de una turbina de vapor - Entidad de la Asociación de calderas
asociado con la turbina de vapor asociada con esta planta de ciclo combinado. Para más
detalles, consulte la sección 5.2.2. 7.1 Modelado de una nueva planta de ciclo combinado.
• Regla: SIM_CombinedCyclePlant_SteamTurbineNotAssoc
Módulo: Modelo dinámico de generación de simulación
Descripción: Esta Planta de Ciclo Combinado no tiene una y solo una asociada
Turbina de vapor. Para obtener más detalles, consulte la sección 5.2.2.7.1 Modelado de una nueva combinación
Planta de ciclo .
• Regla: SIM_ValueNotWellDefined
Módulo: Modelo dinámico de generación de simulación
Descripción: La propiedad mencionada en el mensaje de esta Central de Ciclo Combinado no es
bien definido. Debe ser mayor o igual que el valor definido en el mensaje.
Regla de validación de advertencia
La siguiente regla de validación se activa si la planta de ciclo combinado correspondiente cumple
la descripción de la regla:
• Regla: SIM_CombinedCyclePlant_DTSMOMCompositeId_NonNull
Módulo: Modelo de simulación
Descripción: el cálculo automático del ID compuesto DTSMOM no se realiza correctamente para
esta Planta de Ciclo Combinado. Consulte los otros errores.
5.5.4 Reglas de validación de turbinas de combustión
La turbina de combustión tiene seis reglas de error, cinco advertencias y dos de validación de información, como
descrito abajo.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la turbina de combustión correspondiente cumple
la descripción de la regla:
• Regla: SIM_CombustionTurbine_PowerMX_PowerMN_InOrder
Módulo: Modelo de simulación
Descripción: El valor PowerMX de esta turbina de combustión es menor que su valor PowerMN.
Para obtener más detalles, consulte la Figura 87 .
• Regla: SIM_Substation_ForNetworkNotSet
Columna: SynchronousMachine
Módulo: Modelo dinámico de generación de simulación
Descripción: La subestación asociada a esta turbina de combustión no tiene su
Conjunto de banderas de ForNetwork. 

Propietario: consulte la página de derechos de autor
334
Modelado de simulación
Guía de modelado EMS de e-terra source
• Regla: SIM_SynchronousMachine_ForNetworkNotSet
Columna: SynchronousMachine
Módulo: Modelo dinámico de generación de simulación
Descripción: La máquina síncrona asociada con esta turbina de combustión no
no tiene establecido su indicador ForNetwork.
• Regla: SIM_Table_AssociationNotSet
Columna: SynchronousMachine
Módulo: Modelo dinámico de generación de simulación
Descripción: Esta turbina de combustión no está asociada a una máquina síncrona.
Para obtener más detalles, consulte la sección 5.2.2. 1.1 Modelado de una nueva turbina de combustión.
• Regla: SIM_Turbine_WrongTypeForLimit
Módulo: Modelo dinámico de generación de simulación
Descripción: La máquina síncrona asociada y / o la unidad generadora tienen un
límite negativo definido. Solo Hydro Turbines puede simular unidades de bombeo, por lo que esta turbina
debe actualizarse para ser una turbina hidráulica, en lugar de una turbina de combustión.
• Regla: SIM_ValueNotWellDefined
Gravedad: error
Módulo: Modelo dinámico de generación de simulación
Descripción: La propiedad mencionada en el mensaje de esta turbina de combustión no es
bien definido. Debe ser "mayor o igual que", "menor o igual que" o "mayor
que "el valor definido en el mensaje.
Reglas de validación de advertencias
Las siguientes reglas de validación se activan si la turbina de combustión correspondiente cumple
la descripción de la regla:
• Regla: SIM_CombustionTurbine_DTSMOMCompositeId_NonNull
Módulo: Modelo de simulación
Descripción: el cálculo automático del ID compuesto DTSMOM no se realiza correctamente para
esta turbina de combustión. Consulte los otros errores.
• Regla: SIM_DefaultValueNotWellDefined
Módulo: Modelo dinámico de generación de simulación
Descripción: el valor predeterminado de la propiedad mencionada en el mensaje de este
La turbina de combustión no está bien definida. Debe ser "mayor o igual a", "menor
que o igual a ”, o“ mayor que ”el valor definido en el mensaje. 

Propietario: consulte la página de derechos de autor
335
Modelado de simulación
Guía de modelado EMS de e-terra source
• Regla: SIM_Turbine_FractionPlcNotDefined
Columna: FractionPlcControl
Módulo: Modelo dinámico de generación de simulación
Descripción: Para las unidades de generación, la suma de todo el FractionPlcControl de las turbinas
asociado con el mismo controlador de recursos es igual a "0.0". Debería ser igual a
"1.0".
Para las unidades que no son de generación, la suma de todas las FractionPlcControl de las turbinas
asociado con la misma subestación es igual a "0.0". Debería ser igual a "1.0".
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6. 2 Autocorrección de Prime-Mover.
• Regla: SIM_Turbine_FractionPlcNotWellDefined
Columna: FractionPlcControl
Módulo: Modelo dinámico de generación de simulación
Descripción: Para las unidades de generación, la suma de todo el FractionPlcControl de las turbinas
asociado con el mismo controlador de recursos no es igual a "1.0".
Para las unidades que no son de generación, la suma de todas las FractionPlcControl de las turbinas
asociado con la misma subestación no es igual a "1.0".
Para ambos casos, se propone un nuevo valor dentro del mensaje para que la suma sea igual a
"1.0".
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6. 2 Autocorrección de Prime-Mover.
• Regla: SIM_Turbine_LimitNotWellDefined
Columna: LrmLowerLimit o LrmUpperLimit
Módulo: Modelo dinámico de generación de simulación
Descripción: Basado en la máquina síncrona asociada y la unidad generadora, el
El límite de esta turbina de combustión es demasiado restrictivo. Debe ser igual al valor definido
en el mensaje.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6.2 Autocorrección de Prime-Mover.

Propietario: consulte la página de derechos de autor
336
Modelado de simulación
Guía de modelado EMS de e-terra source
Reglas de validación de información
Las siguientes reglas de validación se activan si la turbina de combustión correspondiente cumple
la descripción de la regla:
• Regla: SIM_Turbine_LimitNotWellDefined
Columna: LrmLowerLimit o LrmUpperLimit
Módulo: Modelo dinámico de generación de simulación
Descripción: Basado en la máquina síncrona asociada y la unidad generadora, el
límite de esta turbina de combustión debe ser igual al valor definido en el mensaje para
mejor puesta a punto de este modelo.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6. 2 Autocorrección de Prime-Mover.
• Regla: SIM_Turbine_RampRateNotWellDefined
Columna: LrmLowerRateLimit o LrmUpperRateLimit
Módulo: Modelo dinámico de generación de simulación
Descripción: Basado en la máquina síncrona asociada y la unidad generadora, el
El límite de la tasa de rampa de esta turbina de combustión debe ser igual al valor definido en el
Mensaje para una mejor puesta a punto de este modelo.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6. 2 Autocorrección de Prime-Mover.
5.5.5 Reglas de validación de relés actuales
El relé actual tiene 16 reglas de validación de errores y dos reglas de validación de advertencia, como
descrito abajo.
Reglas de validación de errores
Las siguientes reglas de validación se activan si el relé de corriente correspondiente cumple con
descripción de la regla:
• Regla: SIM_CurrentRelay_CurrentLimit1_Pickup_InOrder
Módulo: Modelo de simulación
Descripción: El valor CurrentLimit1 de este relé de corriente es menor que su valor de activación. por
más detalles, consulte la Figura 91 .
• Regla: SIM_CurrentRelay_Has_ProtectionEq_Switch
Módulo: Modelo de simulación
Descripción: este relé de corriente no tiene entidades de asociación de relés y conmutadores asociadas
con eso. Para obtener más detalles, consulte la sección 5.2.4.1 .1 Modelado de un relé de corriente nuevo.

Propietario: consulte la página de derechos de autor
337
Modelado de simulación
Guía de modelado EMS de e-terra source
• Regla: SIM_CurrentRelay_Has_Valid_ConductingEquipment
Módulo: Modelo de simulación
Descripción: este relé de corriente no está asociado con un segmento de línea de
SeriesCompensator o TransformerWinding. Para obtener más detalles, consulte la sección 5 .2.4.1.1
Modelado de un nuevo relé de corriente .
• Regla: SIM_CurrentRelay_InstantTrip_CurrentLimit1_InOrder
Módulo: Modelo de simulación
Descripción: El valor InstantTrip de este relé de corriente es menor que su valor CurrentLimit1.
Para obtener más detalles, consulte la Figura 91 .
• Regla: SIM_CurrentRelay_LineNotFoundForNode
Columna: ACLineSegment o SeriesCompensator
Módulo: Modelo de protección de simulación
Descripción: Este relé de corriente no comparte el mismo nodo de conectividad con el
asociados con el ACLineSegment o SeriesCompensator que el relé es
proteger.
• Regla: SIM_CurrentRelay_MasterBreakerMore
Módulo: Modelo de protección de simulación
Descripción: Este relé de corriente, asociado con un ACLineSegment o un
SeriesCompensator, tiene más de un relé - entidad de asociación de conmutadores asociada
con él, que se define como el Master CB. Para obtener más detalles, consulte la sección 5.3.4
Relé de corriente: Disyuntores maestro y esclavo .
• Regla: SIM_CurrentRelay_NominalMVA_NonNull
Módulo: Modelo de simulación
Descripción: Este relé de corriente tiene su propiedad NominalMVA no definida.
• Regla: SIM_CurrentRelay_XF_RecloseScheduleLessThan3points
Columna: RecloseSchedule
Módulo: Modelo de protección de simulación
Descripción: Este relé de corriente, asociado con un devanado de transformador, está asociado
con un programa de recierre que tiene menos de tres pasos de secuencia de recierre definidos. por
más detalles, consulte la sección 5.3. 5 Relé de corriente: Aislamiento del transformador.
• Regla: SIM_CurrentRelay_XF_RecloseScheduleNotSet
Columna: RecloseSchedule
Módulo: Modelo de protección de simulación

Propietario: consulte la página de derechos de autor
338
Modelado de simulación
Guía de modelado EMS de e-terra source
Descripción: Este relé de corriente, asociado con un devanado de transformador, no
asociado con un horario de recierre. Para obtener más detalles, consulte la sección 5.3.5 Corriente
Relé: Transformador de aislamiento .
• Regla: SIM_CurrentRelay_ZBR_RecloseScheduleNotSet
Columna: RecloseSchedule
Módulo: Modelo de protección de simulación
Descripción: Este relé de corriente, asociado con un segmento de línea de línea con el
El indicador ZeroImpedanceLine establecido no está asociado con una programación de recierre .
• Regla: SIM_Relay_NominalVoltageTooSmall
Columna: Terminal
Módulo: Modelo de protección de simulación
Descripción: Este relé de corriente está asociado con un voltaje base que tiene su
Propiedad NominalVoltage menor o igual que 0.
• Regla: SIM_Relay_ParametersNotInPU
Columna: Currentlimit1, InstantTrip o Pickup
Módulo: Modelo de protección de simulación
Descripción: esta propiedad de relé de corriente no es por unidad.
• Regla: SIM_Relay_Substation_ForNetworkNotSet
Columna: Subestación o Terminal
Módulo: Modelo de protección de simulación
Descripción: Este relé de corriente está asociado a una subestación, directamente oa través de su
Terminal asociado, que no tiene establecido su indicador ForNetwork.
• Regla: SIM_Relay_SubstationNotSet
Columna: Equipo de conducción
Módulo: Modelo de protección de simulación
Descripción: El equipo conductor asociado con este relé de corriente no es
asociado con una subestación.
• Regla: SIM_Relay_TerminalDuplicateName
Columna: ACLineSegment
Módulo: Modelo de protección de simulación
Descripción: El nodo de conectividad asociado con este relé de corriente está asociado
con terminales que tienen nombres duplicados.
• Regla: SIM_ValueNotWellDefined
Módulo: Modelo de protección de simulación

Propietario: consulte la página de derechos de autor
339
Modelado de simulación
Guía de modelado EMS de e-terra source
Descripción: La propiedad mencionada en el mensaje de este relé de corriente no está bien
definido. Debe ser "mayor o igual que" o "mayor que" el valor definido en el
mensaje.
Reglas de validación de advertencias
Las siguientes reglas de validación se activan si el relé de corriente correspondiente cumple con
descripción de la regla:
• Regla: SIM_CurrentRelay_DTSMOMCompositeId_NonNull
Módulo: Modelo de simulación
Descripción: el cálculo automático del ID compuesto DTSMOM no se realiza correctamente para
este relé de corriente. Consulte los otros errores.
• Regla: SIM_DefaultValueNotWellDefined
Módulo: Modelo de protección de simulación
Descripción: El valor predeterminado de la propiedad mencionada en el mensaje de este Current
El relé no está bien definido. Debe ser "mayor o igual que" o "menor o igual que"
el valor definido en el mensaje.
5.5.6 Reglas de validación de DCControlBlock
El bloque de control de CC tiene tres reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si el bloque de control de CC correspondiente cumple los
descripción de la regla:
• Regla: SIM_DCControlBlock_Denominator_NotZero
Módulo: Modelo de simulación
Descripción: Este bloque de control de CC tiene sus propiedades LDLGTC2 y LdLgK2 no
definido o igual a "0.0".
• Regla: SIM_DCControlBlock_LdLgUpperLimit_LdLgLowerLimit_InOrder
Módulo: Modelo de simulación
Descripción: El valor LdLgUpperLimit de este bloque de control de CC es menor que su
Valor de LdLgLowerLimit.
• Regla: SIM_DCControlBlock_PropUpperLimit_PropLowerLimit_InOrder
Módulo: Modelo de simulación
Descripción: El valor PropUpperLimit de este bloque de control de CC es menor que su
Valor de PropLowerLimit. 

Propietario: consulte la página de derechos de autor
340
Modelado de simulación
Guía de modelado EMS de e-terra source
5.5.7 Reglas de validación de la función DCControl
La función de control de CC tiene dos reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la función de control de CC correspondiente cumple
la descripción de la regla:
• Regla: SIM_DCControlFunction_Has_DCControlBlock
Módulo: Modelo de simulación
Descripción: esta función de control de CC no tiene al menos una entidad de bloque de control de CC
asociado a ello.
• Regla: SIM_DCControlFunction_UpperLimit_LowerLimit_InOrder
Módulo: Modelo de simulación
Descripción: El valor UpperLimit de esta función de control de CC es menor que su LowerLimit
valor.
5.5.8 Reglas de validación de calderas predeterminadas
La caldera predeterminada tiene cuatro reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la caldera predeterminada correspondiente cumple con
descripción de la regla:
• Regla: SIM_DefaultBoiler_EMSName_Unique
Módulo: Modelo de simulación
Descripción: Esta entidad de caldera predeterminada tiene un nombre duplicado con la otra.
• Regla: SIM_DefaultBoiler_IsCoordinatedControl_Unique
Módulo: Modelo de simulación
Descripción: Esta entidad de caldera predeterminada tiene el mismo estado de bandera IsCoordinatedControl que
el otro. Para obtener más detalles, consulte la sección 5.2.1.1.1 Caldera predeterminada.
• Regla: SIM_DefaultBoiler_TwoRows
Módulo: Modelo de simulación
Descripción: El recuento de las entidades de caldera predeterminadas no es igual a dos. Para más detalles,
consulte la sección 5.2.1.1.1 Caldera predeterminada.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6.1 Habilitación de la generación automática del modelo de simulación.

Propietario: consulte la página de derechos de autor
341
Modelado de simulación
Guía de modelado EMS de e-terra source
• Regla: SIM_ValueNotWellDefined
Módulo: Modelo dinámico de generación de simulación
Descripción: La propiedad mencionada en el mensaje de esta caldera predeterminada no está bien
definido. Debe ser "mayor o igual que", "menor o igual que", "no es igual" o
"mayor que" el valor definido en el mensaje.
5.5.9 Reglas de validación de DefaultDetailedSteamTurbine
La turbina de vapor detallada predeterminada tiene cinco reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si el Steam detallado predeterminado correspondiente
La turbina cumple con la descripción de la regla:
• Regla: SIM_DefaultDetailedSteamTurbine_EMSName_Unique
Módulo: Modelo de simulación
Descripción: Esta entidad de turbina de vapor detallada predeterminada tiene un nombre duplicado con el
otro.
• Regla: SIM_DefaultDetailedSteamTurbine_IsCoordinatedControl_Unique
Módulo: Modelo de simulación
Descripción: esta entidad de turbina de vapor detallada predeterminada tiene la misma
Estado del indicador IsCoordinatedControl como el otro. Para obtener más detalles, consulte la sección
5.2.1.1. 2 Turbina de vapor detallada predeterminada.
• Regla: SIM_DefaultDetailedSteamTurbine_TwoRows
Módulo: Modelo de simulación
Descripción: el recuento de las entidades de turbina de vapor detalladas predeterminadas no es igual a
dos. Para obtener más detalles, consulte la sección 5.2.1.1 .2 Turbina de vapor detallada predeterminada.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6.1 Habilitación de la generación automática del modelo de simulación.
• Regla: SIM_SimDM156
Módulo: Modelo dinámico de generación de simulación
Descripción: la suma de las propiedades de los ejes de potencia de este vapor detallado predeterminado
La turbina no es igual a 1.0. Para obtener más detalles, consulte la Figura 98 .
• Regla: SIM_ValueNotWellDefined
Módulo: Modelo dinámico de generación de simulación
Descripción: la propiedad mencionada en el mensaje de este Steam detallado predeterminado
La turbina no está bien definida. Debe ser "mayor o igual que", "menor o igual que
a "," igual "o" mayor que "el valor definido en el mensaje. 

Propietario: consulte la página de derechos de autor
342
Modelado de simulación
Guía de modelado EMS de e-terra source
5.5.10 Reglas de validación de DefaultFeedWaterGain
La ganancia de agua de alimentación predeterminada tiene tres reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la ganancia de agua de alimentación predeterminada correspondiente
cumple con la descripción de la regla:
• Regla: SIM_DefaultFeedWaterGain_64Rows
Módulo: Modelo de simulación
Descripción: el recuento de las entidades de ganancia de agua de alimentación predeterminadas no es igual a 64.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6.1 Habilitación de la generación automática del modelo de simulación.
• Regla: SIM_TableGain_AxisNotWellDefined
Columna: Eje X o Eje Y
Módulo: Modelo dinámico de generación de simulación
Descripción: el recuento de las entidades de ganancia de agua de alimentación predeterminadas, con el mismo valor de
la propiedad definida en el mensaje no es igual a ocho.
• Regla: SIM_ValueNotWellDefined
Módulo: Modelo dinámico de generación de simulación
Descripción: La propiedad mencionada en el mensaje de esta ganancia de agua de alimentación predeterminada es
no bien definido. Debe ser menor o igual al valor definido en el mensaje.
5.5.11 Reglas de validación de DefaultFuelAirGain
La ganancia de aire-combustible predeterminada tiene tres reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la correspondiente ganancia de aire y combustible predeterminada cumple
la descripción de la regla:
• Regla: SIM_DefaultFuelAirGain_64Rows
Módulo: Modelo de simulación
Descripción: el recuento de las entidades de ganancia de aire / combustible predeterminadas no es igual a 64.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6.1 Habilitación de la generación automática del modelo de simulación.
• Regla: SIM_TableGain_AxisNotWellDefined
Columna: Eje X o Eje Y

Propietario: consulte la página de derechos de autor
343
Modelado de simulación
Guía de modelado EMS de e-terra source
Módulo: Modelo dinámico de generación de simulación
Descripción: el recuento de las entidades de ganancia de aire / combustible predeterminadas, con el mismo valor de la
propiedad definida en el mensaje, no es igual a ocho.
• Regla: SIM_ValueNotWellDefined
Módulo: Modelo dinámico de generación de simulación
Descripción: La propiedad mencionada en el mensaje de esta ganancia de aire / combustible predeterminada no es
bien definido. Debe ser menor o igual al valor definido en el mensaje.
5.5.12 Reglas de validación de DrumBoiler
La caldera de tambor tiene dos reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la caldera de tambor correspondiente cumple con
descripción de la regla:
• Regla: SIM_DrumBoiler_Has_SteamSup_SteamTurb
Módulo: Modelo de simulación
Descripción: Esta Caldera de Tambor no tiene una y solo una Turbina de Vapor - Caldera
Asociación entidad asociada a ella. Para obtener más detalles, consulte la sección 5.2.2.2.1 Modelado
una nueva caldera de tambor .
• Regla: SIM_ValueNotWellDefined
Módulo: Modelo dinámico de generación de simulación
Descripción: La propiedad mencionada en el mensaje de esta caldera de tambor no está bien
definido. Debe ser "mayor o igual que", "menor o igual que", "no es igual" o
"mayor que" el valor definido en el mensaje.
5.5.13 Regla de validación de EquipmentGroupType
El tipo de grupo de equipo tiene una regla de validación de advertencia, como se describe a continuación.
Regla de validación de advertencia
La siguiente regla de validación se activa si el tipo de grupo de equipo correspondiente cumple
la descripción de la regla:
• Regla: SIM_Table_MapNameIncorrect
Columna: MapName
Módulo: Modelo dinámico de generación de simulación
Descripción: este tipo de grupo de equipos, al que hace referencia un controlador de recursos,
tiene su nombre de mapa no definido como "PLC". Debe configurarse como "PLC".

Propietario: consulte la página de derechos de autor
344
Modelado de simulación
Guía de modelado EMS de e-terra source
O este tipo de grupo de equipos, al que hace referencia una máquina síncrona, tiene su
nombre del mapa no definido como "UN". Debe establecerse en "UN".
5.5.14 Reglas de validación de FeedWaterGain
La ganancia de agua de alimentación tiene tres reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la ganancia de agua de alimentación correspondiente cumple con
descripción de la regla:
• Regla: SIM_FeedWaterGain_64Rows
Módulo: Modelo de simulación
Descripción: el recuento de las entidades de ganancia de agua de alimentación no es igual a 64.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6.1 Habilitación de la generación automática del modelo de simulación.
• Regla: SIM_TableGain_AxisNotWellDefined
Columna: Eje X o Eje Y
Módulo: Modelo dinámico de generación de simulación
Descripción: El recuento de las entidades de ganancia de agua de alimentación, con el mismo valor de la
propiedad definida en el mensaje, no es igual a ocho.
• Regla: SIM_ValueNotWellDefined
Módulo: Modelo dinámico de generación de simulación
Descripción: La propiedad mencionada en el mensaje de esta ganancia de agua de alimentación no está bien
definido. Debe ser menor o igual al valor definido en el mensaje.
5.5.15 Reglas de validación de relevo de frecuencia
El relé de frecuencia tiene siete reglas de validación de errores y dos reglas de validación de advertencia, como
descrito abajo.
Reglas de validación de errores
Las siguientes reglas de validación se activan si el relé de frecuencia correspondiente cumple con
descripción de la regla:
• Regla: SIM_FrequencyRelay_Has_ProtectionEq_Switch
Módulo: Modelo de simulación
Descripción: este relé de frecuencia no tiene entidades de asociación de relés y conmutadores asociadas
con eso. Para obtener más detalles, consulte la sección 5.2.4. 2.1 Modelado de un nuevo relé de frecuencia.

Propietario: consulte la página de derechos de autor
345
Modelado de simulación
Guía de modelado EMS de e-terra source
• Regla: SIM_FrequencyRelay_HighLimit_LowLimit_InOrder
Módulo: Modelo de simulación
Descripción: El valor HighLimit de este relé de frecuencia es menor que su valor LowLimit.
• Regla: SIM_FrequencyRelay_LoadRestorationOver_LoadRestorationUnder_InOrder
Módulo: Modelo de simulación
Descripción: Este relé de frecuencia, con su indicador IsLoadRestorationSupported configurado, tiene su
LoadRestorationOver valor menor que su valor LoadRestorationUnder. Para más detalles,
consulte la sección 5.3. 7 Relé de frecuencia: Restauración de carga.
• Regla: SIM_FrequencyRelay_LoadRestorationTime_LoadRestorationDelay_InOrder
Módulo: Modelo de simulación
Descripción: Este relé de frecuencia, con su indicador IsLoadRestorationSupported configurado, tiene su
LoadRestorationTime valor menor que su valor LoadRestorationDelay. Para más detalles,
consulte la sección 5.3. 7 Relé de frecuencia: Restauración de carga.
• Regla: SIM_Relay_Node_SubstationNotSet
Columna: Subestación
Módulo: Modelo de protección de simulación
Descripción: este relé de frecuencia está asociado con un nodo de conectividad pero no un
Subestación.
• Regla: SIM_Relay_Substation_ForNetworkNotSet
Columna: Terminal
Módulo: Modelo de protección de simulación
Descripción: Este relé de frecuencia está asociado a una subestación que no tiene su
Conjunto de banderas de ForNetwork.
• Regla: SIM_ValueNotWellDefined
Módulo: Modelo de protección de simulación
Descripción: La propiedad mencionada en el mensaje de este relé de frecuencia no está bien
definido. Debe ser "igual a", "mayor o igual que", "menor que" o "mayor que"
el valor definido en el mensaje.
Reglas de validación de advertencias
Las siguientes reglas de validación se activan si el relé de frecuencia correspondiente cumple con
descripción de la regla:
• Regla: SIM_DefaultValueNotWellDefined
Módulo: Modelo de protección de simulación

Propietario: consulte la página de derechos de autor
346
Modelado de simulación
Guía de modelado EMS de e-terra source
Descripción: el valor predeterminado de la propiedad mencionada en el mensaje de este
El relé de frecuencia no está bien definido. Debe ser "igual a", "mayor o igual a", o
"Mayor que" el valor definido en el mensaje.
• Regla: SIM_FrequencyRelay_DTSMOMCompositeId_NonNull
Módulo: Modelo de simulación
Descripción: el cálculo automático del ID compuesto DTSMOM no se realiza correctamente para
este relé de frecuencia. Consulte los otros errores.
5.5.16 Reglas de validación de FuelAirGain
La ganancia de aire y combustible tiene tres reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la correspondiente ganancia de aire y combustible cumple con
descripción de la regla:
• Regla: SIM_FuelAirGain_64Rows
Módulo: Modelo de simulación
Descripción: el recuento de las entidades de ganancia de combustible / aire no es igual a 64.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6.1 Habilitación de la generación automática del modelo de simulación.
• Regla: SIM_TableGain_AxisNotWellDefined
Columna: Eje X o Eje Y
Módulo: Modelo dinámico de generación de simulación
Descripción: El recuento de las entidades Fuel / Air Gain, con el mismo valor de la propiedad.
definido en el mensaje, no es igual a ocho.
• Regla: SIM_ValueNotWellDefined
Módulo: Modelo dinámico de generación de simulación
Descripción: La propiedad mencionada en el mensaje de esta ganancia de combustible / aire no está bien
definido. Debe ser menor o igual al valor definido en el mensaje.

Propietario: consulte la página de derechos de autor
347
Modelado de simulación
Guía de modelado EMS de e-terra source
5.5.17 Generación de reglas de validación de unidades
La turbina de combustión tiene una regla de validación de errores y cuatro reglas de validación de advertencia, como
descrito abajo.
Regla de validación de errores
La siguiente regla de validación se activa si la Unidad Generadora correspondiente cumple con
descripción de la regla:
• Regla: SIM_Table_AssociationNotSet
Columna: ForGeneration
Módulo: Modelo dinámico de generación de simulación
Descripción: Esta unidad generadora, con su bandera ForGeneration activada, no está asociada con
un controlador de recursos.
Reglas de validación de advertencias
Las siguientes reglas de validación se activan si la Unidad Generadora correspondiente cumple con
descripción de la regla:
• Regla: SIM_GeneratingUnit_CombTurbineUnitNotSet
Columna: CombTurbineUnit
Módulo: Modelo dinámico de generación de simulación
Descripción: Esta Unidad Generadora está asociada a una Planta de Ciclo Combinado. Adicionalmente,
una Turbina de Combustión está asociada a esta Unidad Generadora. Sin embargo, esta Generando
La unidad no tiene establecida su bandera CombTurbineUnit.
• Regla: SIM_GeneratingUnit_Pump_HydroTurbineNotAssoc
Columna: AllowPumping
Módulo: Modelo dinámico de generación de simulación
Descripción: Esta unidad generadora puede ser una unidad de bombeo, pero no una turbina hidráulica.
está asociado con él.
• Regla: SIM_GeneratingUnit_SteamTurbineUnitNotSet
Columna: SteamTurbineUnit
Módulo: Modelo dinámico de generación de simulación
Descripción: Esta Unidad Generadora está asociada a una Planta de Ciclo Combinado. Adicionalmente,
una Turbina de Vapor está asociada a esta Unidad Generadora. Sin embargo, esta unidad generadora
no tiene configurado su indicador SteamTurbineUnit.
• Regla: SIM_GeneratingUnit_TurbineUnitBothSet
Módulo: Modelo dinámico de generación de simulación

Propietario: consulte la página de derechos de autor
348
Modelado de simulación
Guía de modelado EMS de e-terra source
Descripción: Esta Unidad Generadora, asociada a una Central de Ciclo Combinado, tiene sus banderas
CombTurbineUnit y SteamTurbineUnit ambos configurados.
5.5.18 Reglas genéricas de validación del relé de subfrecuencia
El relé genérico de subfrecuencia tiene 10 reglas de validación de errores y dos
Reglas de validación, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la subfrecuencia genérica correspondiente
El relé cumple con la descripción de la regla:
• Regla: SIM_GenericUnderfrequencyRelay_Frequence1_Frequence2_InOrder
Módulo: Modelo de simulación
Descripción: El valor de Frequence1 de este relé de subfrecuencia genérico es menor que su
Valor de Frequence2. Para obtener más detalles, consulte la sección 5.2.4 .3 Subfrecuencia genérica
Relé .
• Regla: SIM_GenericUnderfrequencyRelay_Frequence2_Frequence3_InOrder
Módulo: Modelo de simulación
Descripción: El valor Frequence2 de este relé de subfrecuencia genérico es menor que su
Valor de Frequence3. Para obtener más detalles, consulte la sección 5.2.4 .3 Subfrecuencia genérica
Relé .
• Regla: SIM_GenUFR_GeographicalRegion_BothSet
Módulo: Modelo de protección de simulación
Descripción: este relé genérico de baja frecuencia está asociado con un
Región en la que la mayoría de las demás están asociadas con subestaciones. Para obtener más detalles, consulte
a la sección 5.2.4. 3 Relé de baja frecuencia genérico.
• Regla: SIM_GenUFR_NotAssociated
Módulo: Modelo de protección de simulación
Descripción: este relé de baja frecuencia genérico no está asociado con un
Región o con una Subestación. Para obtener más detalles, consulte la sección 5.2.4.3 .1 Modelado de un nuevo
Relé de baja frecuencia genérico .
• Regla: SIM_GenUFR_Substation_BothSet
Módulo: Modelo de protección de simulación
Descripción: Este relé de baja frecuencia genérico está asociado con una subestación cuando
la mayoría de los demás están asociados con regiones geográficas. Para obtener más detalles, consulte
sección 5.2.4. 3 Relé de baja frecuencia genérico.
• Regla: SIM_GenUFRDuplicateGeo
Columna: Región geográfica

Propietario: consulte la página de derechos de autor
349
Modelado de simulación
Guía de modelado EMS de e-terra source
Módulo: Modelo de protección de simulación
Descripción: este relé genérico de baja frecuencia está asociado con un
Región que tiene el nombre duplicado con otro.
• Regla: SIM_GenUFRDuplicateSub
Columna: Subestación
Módulo: Modelo de protección de simulación
Descripción: Este relé de baja frecuencia genérico está asociado con una subestación que
tiene el nombre duplicado con otro.
• Regla: SIM_Relay_GeographicalRegion_ForNetworkNotSet
Columna: Región geográfica
Módulo: Modelo de protección de simulación
Descripción: este relé genérico de baja frecuencia está asociado con un
Región que no tiene establecida su bandera ForNetwork.
• Regla: SIM_Relay_Substation_ForNetworkNotSet
Columna: Subestación
Módulo: Modelo de protección de simulación
Descripción: Este relé de baja frecuencia genérico está asociado con una subestación que
no tiene su indicador ForNetwork establecido.
• Regla: SIM_ValueNotWellDefined
Módulo: Modelo de protección de simulación
Descripción: La propiedad mencionada en el mensaje de esta Subfrecuencia genérica
El relé no está bien definido. Debe ser "mayor o igual que", "menor o igual que",
o "mayor que" el valor definido en el mensaje.
Reglas de validación de advertencias
Las siguientes reglas de validación se activan si la subfrecuencia genérica correspondiente
El relé cumple con la descripción de la regla:
• Regla: SIM_DefaultValueNotWellDefined
Módulo: Modelo de protección de simulación
Descripción: el valor predeterminado de la propiedad mencionada en el mensaje de este genérico
El relé de baja frecuencia no está bien definido. Debe ser "mayor o igual a", "menor
que o igual a ”, o“ mayor que ”el valor definido en el mensaje.
• Regla: SIM_GenericUnderfrequencyRelay_DTSMOMCompositeId_NonNull
Módulo: Modelo de simulación

Propietario: consulte la página de derechos de autor
350
Modelado de simulación
Guía de modelado EMS de e-terra source
Descripción: el cálculo automático del ID compuesto DTSMOM no se realiza correctamente para
este relé de baja frecuencia genérico. Consulte los otros errores.
5.5.19 Reglas de validación de relé de frecuencia de unidad genérica
El relé de frecuencia de unidad genérica tiene dos reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la frecuencia de unidad genérica correspondiente
El relé cumple con la descripción de la regla:
• Regla: SIM_GenericUnitFrequencyRelay_EMSName_Unique
Módulo: Modelo de simulación
Descripción: Este relé de frecuencia de unidad genérica tiene un nombre EMS en conflicto con
otro relé de frecuencia de unidad genérica.
• Regla: SIM_GenericUnitFrequencyRelay_Has_SynchronousMachine
Módulo: Modelo de simulación
Descripción: Este relé de frecuencia de unidad genérica no tiene una máquina síncrona asociada
con eso.
5.5.20 Regla de validación de región geográfica
La turbina de combustión tiene una regla de validación de errores y una regla de validación de información, como
descrito abajo.
Regla de validación de errores
La siguiente regla de validación se activa si la región geográfica correspondiente cumple
la descripción de la regla:
• Regla: SIM_GeographicalRegion_ForNetworkNotSet
Columna: ForNetwork
Módulo: Modelo de protección de simulación
Descripción: Esta Región Geográfica tiene algunas entidades de Región Subgeográfica que
tener su bandera de ForNetwork establecida. Esta Región Geográfica también debe tener su
Conjunto de banderas de ForNetwork.
Regla de validación de información
La siguiente regla de validación se activa si la región geográfica correspondiente cumple
la descripción de la regla:
• Regla: SIM_GeographicalRegion_Redefinition_NoneSet
Columna: EnableRedefinition
Módulo: Modelo de protección de simulación

Propietario: consulte la página de derechos de autor
351
Modelado de simulación
Guía de modelado EMS de e-terra source
Descripción: Ninguna de las entidades de la región geográfica tiene su marca EnableRedefinition
conjunto.
5.5.21 Reglas de validación de calderas de recuperación de calor
La caldera de recuperación de calor tiene cinco reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la caldera de recuperación de calor correspondiente cumple
la descripción de la regla:
• Regla: SIM_HeatRecoveryBoiler_CombinedCyclePlantNotAssoc
Módulo: Modelo dinámico de generación de simulación
Descripción: Esta caldera de recuperación de calor no está asociada con una planta de ciclo combinado .
Para obtener más detalles, consulte la sección 5.2.2.3 .1 Modelado de una nueva caldera de recuperación de calor.
• Regla: SIM_HeatRecoveryBoiler_CombinedCyclePlantNotSame
Módulo: Modelo dinámico de generación de simulación
Descripción: Las Plantas de Ciclo Combinado asociadas a las Turbinas de Combustión
asociados con esta caldera de recuperación de calor no son los mismos.
• Regla: SIM_HeatRecoveryBoiler_CombustionTurbineNotAssoc
Módulo: Modelo dinámico de generación de simulación
Descripción: Esta caldera de recuperación de calor no tiene al menos una
Turbina de combustión. Para obtener más detalles, consulte la sección 5.2.2.3.1 Modelado de una nueva calefacción
Caldera de recuperación .
• Regla: SIM_HeatRecoveryBoiler_Has_SteamSup_SteamTurb
Módulo: Modelo de simulación
Descripción: Esta caldera de recuperación de calor no tiene una y solo una turbina de vapor -
Entidad de la Asociación de Calderas asociada a ella. Para obtener más detalles, consulte la sección 5.2.2.3.1
Modelado de una nueva caldera de recuperación de calor .
• Regla: SIM_HeatRecoveryBoiler_SteamTurbineDetailed
Módulo: Modelo dinámico de generación de simulación
Descripción: La turbina de vapor asociada con esta caldera de recuperación de calor está marcada como
siendo una Turbina de Vapor Detallada. Para obtener más detalles, consulte la sección 5.2.2.5. 2 Modelado de un
Nueva turbina de vapor genérica. 

Propietario: consulte la página de derechos de autor
352
Modelado de simulación
Guía de modelado EMS de e-terra source
5.5.22 Reglas de validación de HostControlArea
El área de control de host tiene dos reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si el Área de control de host correspondiente cumple
la descripción de la regla:
• Regla: SIM_HostControlArea_NoValidFrequencyAnalog
Columna: ControlCenter
Módulo: Modelo dinámico de generación de simulación
Descripción: No se encontraron análogos de frecuencia para este centro de control.
• Regla: SIM_ValueNotWellDefined
Columna: MaxNominalFrequency, MinNominalFrequency o NominalFrequency
Módulo: Modelo dinámico de generación de simulación
Descripción: este parámetro de frecuencia definido para esta área de control de host no
coincidir con la frecuencia nominal definida dentro de la configuración de simulación.
5.5.23 Reglas de validación de HydroTurbine
La turbina hidráulica tiene cuatro reglas de error, cinco advertencias y tres de validación de información, como
descrito abajo.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la turbina hidráulica correspondiente cumple con
descripción de la regla:
• Regla: SIM_SynchronousMachine_ForNetworkNotSet
Columna: SynchronousMachine
Módulo: Modelo dinámico de generación de simulación
Descripción: La máquina síncrona asociada con esta turbina hidráulica no
tener su bandera ForNetwork establecida.
• Regla: SIM_Substation_ForNetworkNotSet
Columna: SynchronousMachine
Módulo: Modelo dinámico de generación de simulación
Descripción: La subestación asociada con esta turbina hidráulica no tiene su
Conjunto de ForNetwork.
• Regla: SIM_Table_AssociationNotSet
Columna: SynchronousMachine

Propietario: consulte la página de derechos de autor
353
Modelado de simulación
Guía de modelado EMS de e-terra source
Módulo: Modelo dinámico de generación de simulación
Descripción: Esta turbina hidráulica no está asociada a una máquina síncrona. por
más detalles, consulte la sección 5.2.2.4 .1 Modelado de una nueva turbina hidráulica.
• Regla: SIM_ValueNotWellDefined
Módulo: Modelo dinámico de generación de simulación
Descripción: La propiedad mencionada en el mensaje de esta Hydro Turbine no está bien
definido. Debe ser "mayor o igual que", "menor o igual que" o "mayor que"
el valor definido en el mensaje.
Reglas de validación de advertencias
Las siguientes reglas de validación se activan si la turbina hidráulica correspondiente cumple con
descripción de la regla:
• Regla: SIM_DefaultValueNotWellDefined
Módulo: Modelo dinámico de generación de simulación
Descripción: el valor predeterminado de la propiedad mencionada en el mensaje de este Hydro
La turbina no está bien definida. Debe ser "mayor o igual que", "menor o igual que
a ”, o“ mayor que ”el valor definido en el mensaje.
• Regla: SIM_GateLowerLimit
Columna: GateLowerLimit o GateUpperLimit
Módulo: Modelo dinámico de generación de simulación
Descripción: Basado en la máquina síncrona asociada y la unidad generadora, el
El límite de esta turbina hidráulica es demasiado restrictivo. Debe ser igual al valor definido en el
mensaje.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6. 2 Autocorrección de Prime-Mover.
• Regla: SIM_HydroTurbine_DTSMOMCompositeId_NonNull
Módulo: Modelo de simulación
Descripción: el cálculo automático del ID compuesto DTSMOM no se realiza correctamente para
esta Hydro Turbine. Consulte los otros errores.
• Regla: SIM_Turbine_FractionPlcNotWellDefined
Columna: FractionPlcControl
Módulo: Modelo dinámico de generación de simulación
Descripción: Para las unidades de generación, la suma de todo el FractionPlcControl de las turbinas
asociado con el mismo controlador de recursos no es igual a "1.0". 

Propietario: consulte la página de derechos de autor
354
Modelado de simulación
Guía de modelado EMS de e-terra source
Para las unidades que no son de generación, la suma de todas las FractionPlcControl de las turbinas
asociado con la misma subestación no es igual a "1.0".
Para ambos casos, se propone un nuevo valor dentro del mensaje para que la suma sea igual
"1.0".
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6. 2 Autocorrección de Prime-Mover.
• Regla: SIM_Turbine_LimitNotWellDefined
Columna: LrmLowerLimit o LrmUpperLimit
Módulo: Modelo dinámico de generación de simulación
Descripción: Basado en la máquina síncrona asociada y la unidad generadora, el
El límite de esta turbina hidráulica es demasiado restrictivo. Debe ser igual al valor definido en el
mensaje.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6. 2 Autocorrección de Prime-Mover.
Reglas de validación de información
Las siguientes reglas de validación se activan si la turbina hidráulica correspondiente cumple con
descripción de la regla:
• Regla: SIM_GateLowerLimit
Columna: GateLowerLimit o GateUpperLimit
Módulo: Modelo dinámico de generación de simulación
Descripción: Basado en la máquina síncrona asociada y la unidad generadora, el
límite de esta turbina hidráulica debe ser igual al valor definido en el mensaje para una mejor
tuning de este modelo.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6. 2 Autocorrección de Prime-Mover.
• Regla: SIM_Turbine_LimitNotWellDefined
Columna: LrmLowerLimit o LrmUpperLimit
Módulo: Modelo dinámico de generación de simulación
Descripción: Basado en la máquina síncrona asociada y la unidad generadora, el
límite de esta turbina hidráulica debe ser igual al valor definido en el mensaje para una mejor
tuning de este modelo.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6. 2 Autocorrección de Prime-Mover.

Propietario: consulte la página de derechos de autor
355
Modelado de simulación
Guía de modelado EMS de e-terra source
• Regla: SIM_Turbine_RampRateNotWellDefined
Columna: LrmLowerRateLimit o LrmUpperRateLimit
Módulo: Modelo dinámico de generación de simulación
Descripción: Basado en la máquina síncrona asociada y la unidad generadora, el
El límite de la tasa de rampa de esta turbina hidráulica debe ser igual al valor definido en el
Mensaje para una mejor puesta a punto de este modelo.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6. 2 Autocorrección de Prime-Mover.
5.5.24 Reglas de validación del relé de impedancia
El relé de impedancia tiene seis reglas de validación de errores y dos reglas de validación de advertencia, como
descrito abajo.
Reglas de validación de errores
Las siguientes reglas de validación se activan si el relé de impedancia correspondiente cumple
la descripción de la regla:
• Regla: SIM_ImpedanceRelay_Has_ProtectionEq_Switch
Módulo: Modelo de simulación
Descripción: este relé de impedancia no tiene entidades de asociación de relés y conmutadores asociadas
con eso. Para obtener más detalles, consulte la sección 5.2.4 .5.1 Modelado de un nuevo relé de impedancia.
• Regla: SIM_ImpedanceRelay_Has_Valid_ConductingEquipment
Módulo: Modelo de simulación
Descripción: este relé de impedancia no está asociado con un segmento de línea de línea (con un
ZeroImpedanceLine marcada), SeriesCompensator o TransformerWinding. Para más
detalles, consulte la sección 5.2.4. 5.1 Modelado de un nuevo relé de impedancia.
• Regla: SIM_ImpedanceRelay_ImpedanceMultiplierNotSet
Columna: multiplicador de impedancia
Módulo: Modelo de protección de simulación
Descripción: Este relé de impedancia tiene su propiedad de multiplicador de impedancia no definida.
Para obtener más detalles, consulte la sección 5.2.4 .5 Relé de impedancia.
• Regla: SIM_Relay_Substation_ForNetworkNotSet
Columna: Subestación o Terminal
Módulo: Modelo de protección de simulación
Descripción: Este relé de impedancia está asociado con una subestación, directamente o mediante
su Terminal asociado, que no tiene su bandera ForNetwork establecida. 

Propietario: consulte la página de derechos de autor
356
Modelado de simulación
Guía de modelado EMS de e-terra source
• Regla: SIM_Relay_SubstationNotSet
Columna: Equipo de conducción
Módulo: Modelo de protección de simulación
Descripción: El equipo conductor asociado con este relé de impedancia no
asociado con una subestación.
• Regla: SIM_Relay_TerminalDuplicateName
Columna: ACLineSegment
Módulo: Modelo de protección de simulación
Descripción: El nodo de conectividad asociado con este relé de impedancia está asociado
con terminales que tienen nombres duplicados.
Reglas de validación de advertencias
Las siguientes reglas de validación se activan si el relé de impedancia correspondiente cumple
la descripción de la regla:
• Regla: SIM_DefaultValueNotWellDefined
Módulo: Modelo de protección de simulación
Descripción: el valor predeterminado de la propiedad mencionada en el mensaje de este
El relé de impedancia no está bien definido. Debe ser "mayor o igual que" el valor
definido en el mensaje.
• Regla: SIM_ImpedanceRelay_DTSMOMCompositeId_NonNull
Módulo: Modelo de simulación
Descripción: el cálculo automático del ID compuesto DTSMOM no se realiza correctamente para
este relé de impedancia. Consulte los otros errores.
5.5.25 Regla de validación de la configuración de la red
La configuración de red tiene una regla de validación de errores, como se describe a continuación.
Regla de validación de errores
La siguiente regla de validación se activa si la entidad de configuración de red correspondiente
cumple con la descripción de la regla:
• Regla: SIM_NetConfigNotCreated
Módulo: Modelo de simulación de generación automática o modelo dinámico de generación de simulación
Descripción: no se ha creado una sola entidad de configuración de red.

Propietario: consulte la página de derechos de autor
357
Modelado de simulación
Guía de modelado EMS de e-terra source
5.5.26 Reglas de validación de ProtectionEq_Switch
La Asociación de relés y conmutadores tiene 13 reglas de validación de errores y una validación de advertencia
Regla, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la asociación de relé - conmutador correspondiente
entidad cumple con la descripción de la regla:
• Regla: SIM_ProtEqSw_CurrentRelay_InverseFlagNotSet
Columna: CurrentRelay
Módulo: Modelo de protección de simulación
Descripción: Este ProtectionEq_Switch está asociado con un relé de corriente que no
tener su bandera InverseTime establecida. Para obtener más detalles, consulte la sección 5.2.4.1 .1 Modelado de un nuevo
Relé de corriente .
• Regla: SIM_ProtEqSw_CurrentRelay_LN_MasterCBNotFound
Columna: IsRelayMasterBreaker
Módulo: Modelo de protección de simulación
Descripción: Esta entidad ProtectionEq_Switch está asociada con un relé de corriente que tiene
no se ha definido un CB principal cuando esta entidad está asociada con un horario de recierre . Para más
detalles, consulte la sección 5.3. 3 Relé de corriente: esquema de aislamiento de línea.
• Regla: SIM_ProtEqSw_CurrentRelay_LN_NoRecloseSchedule
Columna: RecloseSchedule
Módulo: Modelo de protección de simulación
Descripción: Tanto esta entidad ProtectionEq_Switch como el relé de corriente asociado son
no asociado con un programa de recierre cuando el relé está asociado con una línea. por
más detalles, consulte la sección 5.3. 3 Relé de corriente: esquema de aislamiento de línea.
• Regla: SIM_ProtEqSw_CurrentRelay_LN_TransformerCBSet
Columna: RelayTransformerCBType
Módulo: Modelo de protección de simulación
Descripción: Este ProtectionEq_Switch, asociado con un relé de corriente que protege un
Line, tiene sus propiedades de Transformador definidas.
• Regla: SIM_ProtEqSw_CurrentRelay_XFZBR_DesignatedCBSet
Columna: IsDesignatedCB
Módulo: Modelo de protección de simulación
Descripción: Este ProtectionEq_Switch, asociado con un relé de corriente que protege un
Transformer Winding o una línea de derivación cero, tiene su propiedad DesignatedCB definida. 

Propietario: consulte la página de derechos de autor
358
Modelado de simulación
Guía de modelado EMS de e-terra source
• Regla: SIM_ProtEqSw_CurrentRelay_XFZBR_RedundantCBAction
Columna: IsolationReclosureAction2, IsolationReclosureAction3 o
Aislamiento Reclusión Acción 4
Módulo: Modelo de protección de simulación
Descripción: Este ProtectionEq_Switch, asociado con un programa de recierre, tiene su
Acciones de conmutación redundantes para el transformador o la secuencia de aislamiento de línea de derivación cero.
Para obtener más detalles, consulte la sección 5.3. 5 Relé de corriente: Aislamiento del transformador.
• Regla: SIM_ProtEqSw_Duplicate
Columna: interruptor
Módulo: Modelo de protección de simulación
Descripción: Este ProtectionEq_Switch está duplicando al menos otro al ser
asociado con el mismo relé (corriente, frecuencia, impedancia o voltaje) y con
el mismo interruptor.
• Regla: SIM_ProtEqSw_ImpedanceRelay_ZeroImpedanceLineSet
Columna: ImpedanceRelay
Módulo: Modelo de protección de simulación
Descripción: esta entidad ProtectionEq_Switch está asociada con un relé de impedancia
asociado con ACLineSegment que tiene su marca ZeroImpedanceLine establecida. Para más
detalles, consulte la sección 5.2.4. 5.1 Modelado de un nuevo relé de impedancia.
• Regla: SIM_ProtEqSw_NoCBActions
Columna: FrequencyRelay o VoltageRelay
Módulo: Modelo de protección de simulación
Descripción: Esta entidad ProtectionEq_Switch no tiene acciones CB definidas para el
relé asociado. Para obtener más detalles, consulte las secciones 5.2.4. 2.1 Modelado de una nueva frecuencia
Relé , 5.2.4.5.1 Modelado de un nuevo relé de impedancia y 5.2.4.10.1 Modelado de un nuevo
Relé de voltaje .
• Regla: SIM_ProtEqSw_RelayAssocMore
Columna: Equipo de protección
Módulo: Modelo de protección de simulación
Descripción: Esta entidad ProtectionEq_Switch está asociada con más de un relé.
• Regla: SIM_ProtEqSw_RelayNotAssoc
Columna: Equipo de protección
Módulo: Modelo de protección de simulación

Propietario: consulte la página de derechos de autor
359
Modelado de simulación
Guía de modelado EMS de e-terra source
Descripción: Este ProtectionEq_Switch no está asociado con un equipo de protección.
Cada ProtectionEq_Switch debe estar asociado con un Switch y un Protection
Equipo (relé de corriente, impedancia, frecuencia o voltaje).
• Regla: SIM_ProtEqSw_Substation_ForNetworkNotSet
Columna: Relé de corriente, Relé de frecuencia, Relé de impedancia o Relé de voltaje
Módulo: Modelo de protección de simulación
Descripción: Este ProtectionEq_Switch está asociado con un relé que se define en un
Subestación que no tiene establecida su bandera ForNetwork.
• Regla: SIM_ProtEqSw_SwitchNotAssoc
Columna: interruptor
Módulo: Modelo de protección de simulación
Descripción: Este ProtectionEq_Switch no está asociado con un Switch. Cada
ProtectionEq_Switch debe estar asociado con un interruptor y un equipo de protección
(Relé de corriente, impedancia, frecuencia o voltaje).
Regla de validación de advertencia
La siguiente regla de validación se activa si el relé correspondiente - Asociación de conmutadores
entidad cumple con la descripción de la regla:
• Regla: SIM_ProtEqSw_CurrentRelay_LN_ReclSchedSlaveLessPts
Columna: RecloseSchedule
Módulo: Modelo de protección de simulación
Descripción: Esta entidad ProtectionEq_Switch está asociada con un Programa de recierre que
tiene menos pasos de Reclose Sequence que la entidad ProtectionEq_Switch, asociada con
el mismo relé de corriente, marcado como interruptor maestro. Para obtener más detalles, consulte la sección
5.3.4 Relé de corriente: interruptores maestro y esclavo.
5.5.27 Reglas de validación de RecloseSchedule
El programa de reconexión tiene dos reglas de validación de errores y una regla de validación de advertencia, como
descrito abajo.
Reglas de validación de errores
Las siguientes reglas de validación se activan si el calendario de recierre correspondiente cumple
la descripción de la regla:
• Regla: SIM_RecloseSchedule_EMSName_Unique
Módulo: Modelo de simulación
Descripción: este programa de recierre tiene un nombre duplicado con otro recierre
Calendario. 

Propietario: consulte la página de derechos de autor
360
Modelado de simulación
Guía de modelado EMS de e-terra source
• Regla: SIM_RecloseSchedule_Has_RecloseSequence
Módulo: Modelo de simulación
Descripción: este programa de recierre no tiene secuencias de recierre asociadas. por
más detalles, consulte 5.2.4.6 .1 Modelado de un nuevo horario de recierre.
Regla de validación de advertencia
La siguiente regla de validación se activa si el Programa de recierre correspondiente cumple con
descripción de la regla:
• Regla: SIM_RecloseSchedule_DTSMOMCompositeId_NonNull
Módulo: Modelo de simulación
Descripción: el cálculo automático del ID compuesto DTSMOM no se realiza correctamente para
este Reclose Schedule. Consulte los otros errores.
5.5.28 Reglas de validación de recierre de secuencia
La secuencia de recierre tiene tres reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la secuencia de recierre correspondiente cumple
la descripción de la regla:
• Regla: SIM_RecloseSequence_RecloseScheduleNotAssoc
Módulo: Modelo de protección de simulación
Descripción: esta secuencia de recierre no está asociada con una programación de recierre . Para más
detalles, consulte la sección 5.2.4. 7.1 Modelado de una nueva secuencia de recierre.
• Regla: SIM_RecloseSequence_RecloseStep_Incremental
Módulo: Modelo de simulación
Descripción: Esta secuencia de recierre no tiene su propiedad Paso de recierre en
orden ascendente. Para obtener más detalles, consulte la sección 5.2.4.6 .1 Modelado de un nuevo recierre
Horario .
• Regla: SIM_ValueNotWellDefined
Módulo: Modelo de protección de simulación
Descripción: la propiedad mencionada en el mensaje de esta secuencia de recierre no es
bien definido. Debe ser "mayor o igual que" o "mayor que" el valor definido
en el mensaje. 

Propietario: consulte la página de derechos de autor
361
Modelado de simulación
Guía de modelado EMS de e-terra source
5.5.29 Reglas de validación de ResourceController
El controlador de recursos tiene cuatro reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si el controlador de recursos correspondiente cumple
la descripción de la regla:
• Regla: SIM_ResourceController_AMDiscreteFoundForSync
Módulo: Modelo dinámico de generación de simulación
Descripción: este controlador de recursos tiene un punto discreto automático-manual cuando
Las máquinas síncronas asociadas también tienen el mismo tipo de punto discreto.
• Regla: SIM_ResourceController_DCController_NonNull
Módulo: Modelo de simulación
Descripción: este controlador de recursos, que tiene su indicador IsHVDCPLC establecido, no
asociado con un controlador de CC.
• Regla: SIM_ResourceController_DuplicateName
Columna: EMSName
Módulo: Modelo dinámico de generación de simulación
Descripción: La propiedad EMSName de este controlador de recursos no es única para el
subestación asociada.
• Regla: SIM_Table_AssociationNotSet
Columna: Subestación
Módulo: Modelo dinámico de generación de simulación
Descripción: este controlador de recursos no está asociado con una subestación.
5.5.30 Reglas de validación de configuración de simulación
La configuración de simulación tiene tres reglas de validación de errores, 13 de advertencia y cuatro de información.
Reglas de validación, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la Configuración de simulación correspondiente
entidad cumple con la descripción de la regla:
• Regla: SIM_GenUFRCompanyBuildError
Columna: IsStationBased
Módulo: Autogeneración de modelos de simulación

Propietario: consulte la página de derechos de autor
362
Modelado de simulación
Guía de modelado EMS de e-terra source
Descripción: La generación automática del modelo de relé de baja frecuencia genérico se define como
estar asociado con GeographicalRegions. Sin embargo, al menos un genérico existente
El relé de baja frecuencia está asociado con una subestación.
• Regla: SIM_GenUFRStationBuildError
Columna: IsStationBased
Módulo: Autogeneración de modelos de simulación
Descripción: La generación automática del modelo de relé de baja frecuencia genérico se define como
estar asociado con subestaciones. Sin embargo, al menos un Ente genérico existente
La retransmisión de frecuencia está asociada con una región geográfica.
• Regla: SIM_SimulationConfig_OneRow
Módulo: Modelo de simulación
Descripción: el número de entidades de configuración de simulación existentes no es igual a 1,0.
Para obtener más detalles, consulte la sección 5.2.1. 4 Configuración de simulación.
Reglas de validación de advertencias
Las siguientes reglas de validación se activan si la Configuración de simulación correspondiente
entidad cumple con la descripción de la regla:
• Regla: SIM_AutomaticSwitchBuildDisabled
Columna: BuildAutomaticSwitch
Módulo: Autogeneración de modelos de simulación
Descripción: La generación automática del modelo de conmutación automática está desactivada.
• Regla: SIM_CombinedCyclePlantBuildDisabled
Columna: BuildCombinedCyclePlant
Módulo: Autogeneración de modelos de simulación
Descripción: La generación automática del modelo de planta de ciclo combinado está desactivada. Para más
detalles, consulte la sección 5.6.4 .2 Construcción automática del modelo de planta de ciclo combinado.
• Regla: SIM_CurrentRelayBuildDisabled
Columna: BuildCurrentRelay
Módulo: Autogeneración de modelos de simulación
Descripción: La generación automática del modelo de relé de corriente está desactivada. Para más detalles,
consulte la sección 5.6.5. 3 Autoconstrucción de relés de corriente.
• Regla: SIM_FrequencyRelayBuildDisabled
Columna: BuildFrequencyRelay
Módulo: Autogeneración de modelos de simulación

Propietario: consulte la página de derechos de autor
363
Modelado de simulación
Guía de modelado EMS de e-terra source
Descripción: La generación automática del modelo de relé de frecuencia está desactivada. Para más
detalles, consulte la sección 5.6.5 .4 Generación automática de relés de frecuencia.
• Regla: SIM_GenUFRBuildDisabled
Columna: BuildGenericUnderFreqRelay
Módulo: Autogeneración de modelos de simulación
Descripción: La generación automática del modelo de relé de baja frecuencia genérico está deshabilitada.
Para obtener más detalles, consulte la sección 5.6.5 .5 Generación automática de relés de baja frecuencia genéricos.
• Regla: SIM_ImpedanceRelayBuildDisabled
Columna: BuildImpedanceRelay
Módulo: Autogeneración de modelos de simulación
Descripción: La generación automática del modelo de relé de impedancia está desactivada. Para más
más detalles, consulte la sección 5.6.5 .6 Autoconstrucción del relé de impedancia.
• Regla: SIM_PrimeMoverBuildDisabled
Columna: IsAutoBuildGenDynEnabled
Módulo: Autogeneración de modelos de simulación
Descripción: la generación automática del modelo Generation Dynamics está deshabilitada. Para más
detalles, consulte la sección 5.6 .4 Generación dinámica de autoconstrucción.
• Regla: SIM_PrimeMoverCorrectionDisabled
Columna: CorrectPrimeMoverModel
Módulo: Autogeneración de modelos de simulación
Descripción: La corrección del modelo Prime Mover existente está deshabilitada. Para más
detalles, consulte la sección 5.6 .2 Autocorrección de Prime-Mover.
• Regla: SIM_ProtectionBuildDisabled
Columna: IsAutoBuildRelayEnabled
Módulo: Autogeneración de modelos de simulación
Descripción: La generación automática del modelo de protección está desactivada. Para obtener más detalles, consulte
a la sección 5.6. 5 Autoconstrucción del modelo de protección.
• Regla: SIM_SimAutoBuildDisabled
Columna: IsAutoBuildEnabled
Módulo: Autogeneración de modelos de simulación
Descripción: Autogeneración del modelo de simulación (Generation Dynamics y
Equipo de protección) está deshabilitado. Para obtener más detalles, consulte la sección 5.6.1 Habilitación del
Autogeneración del modelo de simulación. 

Propietario: consulte la página de derechos de autor
364
Modelado de simulación
Guía de modelado EMS de e-terra source
• Regla: SIM_SyncCheckRelayBuildDisabled
Columna: BuildSynchroCheckRelay
Módulo: Autogeneración de modelos de simulación
Descripción: La generación automática del modelo de relé de verificación de sincronismo está deshabilitada. Para más
detalles, consulte la sección 5.6.5 .7 Autoconstrucción del relé de comprobación de sincronismo.
• Regla: SIM_UnitCBBuildDisabled
Columna: BuildUnitCB
Módulo: Autogeneración de modelos de simulación
Descripción: La generación automática del modelo Disyuntores de aislamiento de la unidad está deshabilitada. Para más
detalles, consulte la sección 5.6.5. Autoconstrucción de protección de disyuntor de 8 unidades.
• Regla: SIM_VoltageRelayBuildDisabled
Columna: BuildVoltageRelay
Módulo: Autogeneración de modelos de simulación
Descripción: La generación automática del modelo de relé de voltaje está deshabilitada. Para más detalles,
consulte la sección 5.6.5. 9 Construcción automática de relés de voltaje.
Reglas de validación de información
Las siguientes reglas de validación se activan si la Configuración de simulación correspondiente
entidad cumple con la descripción de la regla:
• Regla: SIM_CBTypeFilteringEnabled
Columna: CBType
Módulo: Autogeneración de modelos de simulación
Descripción: La autogeneración del modelo de protección seguirá los criterios del tipo CB. Para más
detalles, consulte la sección 5.6.5. 1 Filtrado de construcción de equipos de protección.
• Regla: SIM_GeographicalRegionFilteringEnabled
Columna: Región geográfica
Módulo: Autogeneración de modelos de simulación
Descripción: La autogeneración del modelo de protección solo se considerará para los
Región geográfica. Para obtener más detalles, consulte la sección 5.6.5. 1 Equipo de protección
Filtrado de compilación .
• Regla: SIM_SubGeographicalRegionFilteringEnabled
Columna: SubGeographicalRegion
Módulo: Autogeneración de modelos de simulación

Propietario: consulte la página de derechos de autor
365
Modelado de simulación
Guía de modelado EMS de e-terra source
Descripción: La autogeneración del modelo de protección solo se considerará para los
SubGeographicalRegion. Para obtener más detalles, consulte la sección 5.6.5. 1 Equipo de protección
Filtrado de compilación .
• Regla: SIM_SubstationFilteringEnabled
Columna: Subestación
Módulo: Autogeneración de modelos de simulación
Descripción: La autogeneración del modelo de protección solo se considerará para los
Subestación. Para obtener más detalles, consulte la sección 5.6.5. 1 Filtrado de construcción de equipos de protección.
5.5.31 Regla de validación de título de configuración de simulación
El título de modelado de configuración de simulación tiene una regla de validación de errores, como se describe
abajo.
Regla de validación de errores
La siguiente regla de validación se activa si la Configuración de simulación correspondiente
La entidad de título de modelado cumple con la descripción de la regla:
• Regla: SIM_SimulationConfigurationModelingTitle_SortOrder_Incremental
Módulo: Modelo de simulación
Descripción: este título de modelado de configuración de simulación no tiene su orden de clasificación
propiedad en orden ascendente.
5.5.32 Reglas de validación de título de configuración de simulación
El título de configuración de simulación tiene dos reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la Configuración de simulación correspondiente
La entidad de título cumple con la descripción de la regla:
• Regla: SIM_SimulationConfigurationTitle_LessThan_4Rows
Módulo: Modelo de simulación
Descripción: el recuento de entidades de título de configuración de simulación es mayor que cuatro.
Para obtener más detalles, consulte la sección 5.2.1.6 Título de configuración de simulación.
• Regla: SIM_SimulationConfigurationTitle_SortOrder_Incremental
Módulo: Modelo de simulación
Descripción: este título de configuración de simulación no tiene su propiedad de orden de clasificación en
orden ascendente. 

Propietario: consulte la página de derechos de autor
366
Modelado de simulación
Guía de modelado EMS de e-terra source
5.5.33 Reglas de validación de SteamSup_SteamTurb
La Steam Turbine - Boiler Association tiene dos reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la correspondiente Turbina de vapor - Caldera
La entidad de asociación cumple con la descripción de la regla:
• Regla: SIM_SteamSupSteamTurb_SteamTurbNotDetailed
Columna: SteamTurbine
Módulo: Modelo dinámico de generación de simulación
Descripción: este SteamSup_SteamTurb está asociado con una caldera de tambor y vapor
Turbina. Sin embargo, el indicador IsDetailedSteamTurbine de la turbina de vapor asociada es
no establecido. Para obtener más detalles, consulte la sección 5.2.2. 5.4 Modelado de un nuevo Steam detallado
Turbina .
• Regla: SIM_Table_AssociationNotSet
Columna: DrumBoiler, SteamSupply o SteamTurbine
Módulo: Modelo dinámico de generación de simulación
Descripción: esta entidad SteamSup_SteamTurb no está asociada con una turbina de vapor
y / o una caldera de tambor o una caldera de recuperación de calor. Para obtener más detalles, consulte las secciones
5.2.2.5. 4 Modelado de una nueva turbina de vapor detallada y 5.2.2.7.1 Modelado de una nueva
Planta de ciclo combinado .
5.5.34 Reglas de validación de SteamTurbine
La turbina de vapor tiene nueve reglas de validación de errores, siete reglas de validación de advertencia y dos
Reglas de validación de información, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la turbina de vapor correspondiente cumple con
descripción de la regla:
• Regla: SIM_DetailedSteamTurbine_Has_SteamSup_SteamTurb
Módulo: Modelo de simulación
Descripción: esta turbina de vapor, marcada como una turbina de vapor detallada, no tiene una y
sólo una entidad de la Asociación de Turbinas de Vapor - Calderas asociada. Para más detalles,
consulte la sección 5.2.2.5 .4 Modelado de una nueva turbina de vapor detallada.
• Regla: SIM_SimDM156
Módulo: Modelo dinámico de generación de simulación
Descripción: La suma de Shaft1PowerIP, Shaft1PowerLP1, Shaft1PowerHP,
Los valores de Shaft2PowerIP, Shaft2PowerLP1 y Shaft2PowerHP no son iguales a "1.0". los

Propietario: consulte la página de derechos de autor
367
Modelado de simulación
Guía de modelado EMS de e-terra source
La suma de los parámetros del eje debe ser igual a "1.0". Para obtener más detalles, consulte la Figura
98 .
• Regla: SIM_SteamTurbine_BoilerTooMuch
Columna: IsDetailedSteamTurbine
Módulo: Modelo dinámico de generación de simulación
Descripción: esta turbina de vapor, marcada como una turbina de vapor detallada, tiene más de
una entidad asociada a la Asociación de Turbinas de Vapor - Calderas . Para obtener más detalles, consulte
a la sección 5.2.2.5. 4 Modelado de una nueva turbina de vapor detallada.
• Regla: SIM_SteamTurbine_DrumBoilerNotAssoc
Columna: IsDetailedSteamTurbine
Módulo: Modelo dinámico de generación de simulación
Descripción: esta turbina de vapor, marcada como una turbina de vapor detallada, no tiene vapor.
Turbina - Entidad de la Asociación de Calderas asociada a ella. Para obtener más detalles, consulte la sección
5.2.2.5. 4 Modelado de una nueva turbina de vapor detallada.
• Regla: SIM_Substation_ForNetworkNotSet
Columna: SynchronousMachine
Módulo: Modelo dinámico de generación de simulación
Descripción: La subestación asociada con esta turbina de vapor no tiene su
Conjunto de banderas de ForNetwork.
• Regla: SIM_SynchronousMachine_ForNetworkNotSet
Columna: SynchronousMachine
Módulo: Modelo dinámico de generación de simulación
Descripción: La máquina síncrona asociada con esta turbina de vapor no
tener su bandera ForNetwork establecida.
• Regla: SIM_Table_AssociationNotSet
Columna: SynchronousMachine
Módulo: Modelo dinámico de generación de simulación
Descripción: Esta turbina de vapor no está asociada con una máquina síncrona. por
más detalles, consulte la sección 5.2.2.5 .2 Modelado de una nueva turbina de vapor genérica o la sección
5.2.2.5. 4 Modelado de una nueva turbina de vapor detallada.
• Regla: SIM_Turbine_WrongTypeForLimit
Módulo: Modelo dinámico de generación de simulación
Descripción: La máquina síncrona asociada y / o la unidad generadora tienen un
límite negativo definido. Solo Hydro Turbines puede simular unidades de bombeo, por lo que esta turbina
debe actualizarse para ser una turbina hidráulica, en lugar de una turbina de vapor. 

Propietario: consulte la página de derechos de autor
368
Modelado de simulación
Guía de modelado EMS de e-terra source
• Regla: SIM_ValueNotWellDefined
Módulo: Modelo dinámico de generación de simulación
Descripción: La propiedad mencionada en el mensaje de esta turbina de vapor no está bien
definido. Debe ser "mayor o igual que", "menor o igual que", "igual" o
"mayor que" el valor definido en el mensaje.
Reglas de validación de advertencias
Las siguientes reglas de validación se activan si la turbina de vapor correspondiente cumple con
descripción de la regla:
• Regla: SIM_DefaultValueNotWellDefined
Módulo: Modelo dinámico de generación de simulación
Descripción: El valor predeterminado de la propiedad mencionada en el mensaje de este Steam.
La turbina no está bien definida. Debe ser "mayor o igual que", "menor o igual que
a ”, o“ mayor que ”el valor definido en el mensaje.
• Regla: SIM_SimDM156Default
Módulo: Modelo dinámico de generación de simulación
Descripción: La suma de Shaft1PowerIP, Shaft1PowerLP1, Shaft1PowerHP,
Los valores de Shaft2PowerIP, Shaft2PowerLP1 y Shaft2PowerHP no son iguales a "1.0". los
La suma de los parámetros del eje predeterminados debe ser igual a "1.0". Para obtener más detalles, consulte
Figura 98 .
• Regla: SIM_SteamTurbine_DTSMOMCompositeId_NonNull
Módulo: Modelo de simulación
Descripción: el cálculo automático del ID compuesto DTSMOM no se realiza correctamente para
esta turbina de vapor. Consulte los otros errores.
• Regla: SIM_SteamTurbine_DTSMOMCompositeId2_NonNull
Módulo: Modelo de simulación
Descripción: el segundo cálculo automático del ID compuesto DTSMOM no se
exitoso para esta turbina de vapor. Consulte los otros errores.
• Regla: SIM_Turbine_FractionPlcNotDefined
Columna: FractionPlcControl
Módulo: Modelo dinámico de generación de simulación
Descripción: Para las unidades de generación, la suma de todo el FractionPlcControl de las turbinas
asociado con el mismo controlador de recursos es igual a "0.0". Debería ser igual a
"1.0".
Para las unidades que no son de generación, la suma de todas las FractionPlcControl de las turbinas
asociado con la misma subestación es igual a "0.0". Debería ser igual a "1.0".

Propietario: consulte la página de derechos de autor
369
Modelado de simulación
Guía de modelado EMS de e-terra source
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6. 2 Autocorrección de Prime-Mover.
• Regla: SIM_Turbine_FractionPlcNotWellDefined
Columna: FractionPlcControl
Módulo: Modelo dinámico de generación de simulación
Descripción: Para las unidades de generación, la suma de todo el FractionPlcControl de las turbinas
asociado con el mismo controlador de recursos no es igual a "1.0".
Para las unidades que no son de generación, la suma de todas las FractionPlcControl de las turbinas
asociado con la misma subestación no es igual a "1.0".
Para ambos casos, se propone un nuevo valor dentro del mensaje para que la suma sea igual a
"1.0".
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6. 2 Autocorrección de Prime-Mover.
• Regla: SIM_Turbine_LimitNotWellDefined
Columna: LrmLowerLimit o LrmUpperLimit
Módulo: Modelo dinámico de generación de simulación
Descripción: Basado en la máquina síncrona asociada y la unidad generadora, el
El límite de esta turbina de vapor es demasiado restrictivo. Debe ser igual al valor definido en el
mensaje.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6. 2 Autocorrección de Prime-Mover.
Reglas de validación de información
Las siguientes reglas de validación se activan si la turbina de vapor correspondiente cumple con
descripción de la regla:
• Regla: SIM_Turbine_LimitNotWellDefined
Columna: LrmLowerLimit o LrmUpperLimit
Módulo: Modelo dinámico de generación de simulación
Descripción: Basado en la máquina síncrona asociada y la unidad generadora, el
La columna LrmLowerLimit de esta turbina de vapor debe ser igual al valor definido en la
Mensaje para una mejor puesta a punto de este modelo.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6. 2 Autocorrección de Prime-Mover.

Propietario: consulte la página de derechos de autor
370
Modelado de simulación
Guía de modelado EMS de e-terra source
• Regla: SIM_Turbine_RampRateNotWellDefined
Columna: LrmLowerRateLimit o LrmUpperRateLimit
Módulo: Modelo dinámico de generación de simulación
Descripción: Basado en la máquina síncrona asociada y la unidad generadora, el
El límite de velocidad de rampa de esta turbina de vapor debe ser igual al valor definido en el
Mensaje para una mejor puesta a punto de este modelo.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6. 2 Autocorrección de Prime-Mover.
5.5.35 Reglas de validación de regiones subgeográficas
La región subgeográfica tiene dos reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la región subgeográfica correspondiente
cumple con la descripción de la regla:
• Regla: SIM_SubGeographicalRegion_ForNetworkNotSet
Columna: ForNetwork
Módulo: Modelo de protección de simulación
Descripción: Esta región subgeográfica tiene al menos una subestación con la
El indicador ForNetwork se establece asociado con él, cuando su indicador ForNetwork no está establecido.
• Regla: SIM_SubGeographicalRegion_GeographicalRegionNotAssoc
Columna: Región geográfica
Módulo: Modelo de protección de simulación
Descripción: Esta región subgeográfica, con su indicador ForNetwork establecido, no
asociado con una región geográfica.
5.5.36 Reglas de validación de la subestación
La subestación tiene tres reglas de validación de errores, como se describe a continuación.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la subestación correspondiente cumple con las reglas
descripción:
• Regla: SIM_Substation_DuplicateId
Columna: EMSName
Módulo: Modelo de protección de simulación
Descripción: Esta subestación tiene un nombre en conflicto con otra subestación.

Propietario: consulte la página de derechos de autor
371
Modelado de simulación
Guía de modelado EMS de e-terra source
• Regla: SIM_Substation_HostControlAreaNotAssoc
Columna: HostControlArea
Módulo: Modelo dinámico de generación de simulación
Descripción: Esta subestación, con su bandera ForGeneration establecida, no está asociada con un
Área de control de host.
• Regla: SIM_Substation_SubGeographicalRegionNotAssoc
Columna: SubGeographicalRegion
Módulo : Modelo de protección de simulación
Descripción: Esta subestación, con su bandera ForNetwork activada, no está asociada con una
Región geográfica.
5.5.37 Reglas de validación de conmutadores
El conmutador tiene cinco reglas de validación de errores y dos reglas de validación de advertencia, como se describe
abajo.
Reglas de validación de errores
Las siguientes reglas de validación se activan si el Switch correspondiente cumple con las reglas
descripción:
• Regla: SIM_AutomaticSwitch_LogicNotSet
Columna: IsAutomatic
Módulo: Modelo de protección de simulación
Descripción: Este interruptor, definido como interruptor automático, no tiene una lógica definida.
• Regla: SIM_Switch_CBTypeNotAssoc
Columna: CBType
Módulo: Modelo de protección de simulación
Descripción: este conmutador no está asociado con un tipo de CB.
• Regla: SIM_Switch_Substation_ForNetworkNotSet
Columna: VoltageLevel
Módulo: Modelo de protección de simulación
Descripción: este conmutador está asociado con una subestación que no tiene su
Conjunto de banderas de ForNetwork.
• Regla: SIM_Switch_SubstationNotAssoc
Columna: VoltageLevel
Módulo: Modelo de protección de simulación
Descripción: este conmutador no está asociado con una subestación.

Propietario: consulte la página de derechos de autor
372
Modelado de simulación
Guía de modelado EMS de e-terra source
• Regla: SIM_ValueNotWellDefined
Módulo: Modelo de protección de simulación
Descripción: La propiedad mencionada en el mensaje de este Switch no está bien definida. Eso
debe ser "mayor o igual que", "menor que" o "mayor que" el valor definido en
el mensaje.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6.1 Habilitación de la generación automática del modelo de simulación.
Reglas de validación de advertencias
Las siguientes reglas de validación se activan si el Switch correspondiente cumple con las reglas
descripción:
• Regla: SIM_DefaultValueNotWellDefined
Módulo: Modelo de protección de simulación
Descripción: el valor predeterminado de la propiedad mencionada en el mensaje de este conmutador
no está bien definido. Debe ser "mayor que" o "menor que" el valor definido en el
mensaje.
• Regla: SIM_Switch_DTSMOMCompositeId_NonNull
Módulo: Modelo de simulación
Descripción: el cálculo automático del ID compuesto DTSMOM no se realiza correctamente para
este interruptor, marcado como interruptor automático. Consulte los otros errores.
5.5.38 Reglas de validación de Switch_SynchrMachine
El disyuntor de aislamiento de la unidad tiene cuatro reglas de validación de errores y una regla de validación de advertencia,
como se describe abajo.
Reglas de validación de errores
Las siguientes reglas de validación se activan si los disyuntores de aislamiento de unidad correspondientes
entidad cumple con la descripción de la regla:
• Regla: SIM_SwSyncr_Duplicate
Columna: interruptor
Módulo: Modelo de protección de simulación
Descripción: Esta Switch_SynchrMachine está duplicando al menos otra al ser
asociado con la misma máquina síncrona y con el mismo conmutador.
• Regla: SIM_SwSyncr_SwitchNotAssoc
Columna: interruptor
Módulo: Modelo de protección de simulación

Propietario: consulte la página de derechos de autor
373
Modelado de simulación
Guía de modelado EMS de e-terra source
Descripción: esta entidad Switch_SynchrMachine no está asociada con un Switch. por
más detalles, consulte la sección 5.2.4. 8.1 Modelado de una nueva Switch_SynchrMachine.
• Regla: SIM_SwSyncr_SynchrMachineForNetworkNotSet
Columna: SynchronousMachine
Módulo: Modelo de protección de simulación
Descripción: esta entidad Switch_SynchrMachine está asociada con un Synchronous
Máquina que no tiene establecida su bandera ForNetwork.
• Regla: SIM_SwSyncr_SynchrMachineNotAssoc
Columna: SynchronousMachine
Módulo: Modelo de protección de simulación
Descripción: esta entidad Switch_SynchrMachine no está asociada con un Synchronous
Máquina. Para obtener más detalles, consulte la sección 5.2.4.8 .1 Modelado de un nuevo
Switch_SynchrMachine .
Regla de validación de advertencia
La siguiente regla de validación se activa si la entidad de interruptores de aislamiento de unidad correspondiente
cumple con la descripción de la regla:
• Regla: SIM_Switch_SynchrMachine_DTSMOMCompositeId_NonNull
Módulo: Modelo de simulación
Descripción: el cálculo automático del ID compuesto DTSMOM no se realiza correctamente para este
Entidad Switch_SynchrMachine. Consulte los otros errores.
5.5.39 Reglas de validación de SynchrocheckRelay
El relé Synchrocheck tiene cinco reglas de validación de errores y una regla de validación de advertencia, como
descrito abajo.
Reglas de validación de errores
Las siguientes reglas de validación se activan si el relé de verificación de sincronismo correspondiente
cumple con la descripción de la regla:
• Regla: SIM_Relay_Substation_ForNetworkNotSet
Columna: Terminal
Módulo: Modelo de protección de simulación
Descripción: La subestación asociada con este relé de verificación de sincronismo, a través de su
Terminal asociado, no tiene establecido su indicador ForNetwork.
• Regla: SIM_SynchrocheckRelay_CBTypeNotAssoc
Columna: interruptor

Propietario: consulte la página de derechos de autor
374
Modelado de simulación
Guía de modelado EMS de e-terra source
Módulo: Modelo de protección de simulación
Descripción: el conmutador asociado con este relé de comprobación de sincronismo no está asociado con
un tipo CB.
• Regla: SIM_SynchrocheckRelay_ConductingEquipmentNotSet
Columna: Equipo de conducción
Módulo: Modelo de protección de simulación
Descripción: este relé de comprobación de sincronismo no está asociado con un conmutador. Para más detalles,
consulte la sección 5.2.4.9 .1 Modelado de un nuevo relé de verificación de sincronismo.
• Regla: SIM_SynchrocheckRelay_SubstationNotSet
Columna: subestación o conmutador
Módulo: Modelo de protección de simulación
Descripción: el conmutador asociado con este relé de comprobación de sincronismo no está asociado con
una subestación. O este relé de comprobación de sincronismo no está directamente asociado con una subestación.
• Regla: SIM_SynchrocheckRelay_SynchrocheckTypeNotSet
Columna: SynchrocheckType
Módulo: Modelo de protección de simulación
Descripción: Este relé de comprobación de sincronismo no está asociado con un tipo de comprobación de sincronismo. por
más detalles, consulte la sección 5.2.4. 9.1 Modelado de un nuevo relé de verificación de sincronismo.
Regla de validación de advertencia
La siguiente regla de validación se activa si el relé de verificación de sincronismo correspondiente cumple
la descripción de la regla:
• Regla: SIM_SynchrocheckRelay_DTSMOMCompositeId_NonNull
Módulo: Modelo de simulación
Descripción: el cálculo automático del ID compuesto DTSMOM no se realiza correctamente para este
Relé de comprobación de sincronismo. Consulte los otros errores.
5.5.40 Reglas de validación de SynchrocheckType
El tipo de comprobación de sincronismo tiene cuatro reglas de validación de errores y dos reglas de validación de advertencia,
como se describe abajo.
Reglas de validación de errores
Las siguientes reglas de validación se activan si el tipo de verificación de sincronización correspondiente cumple
la descripción de la regla:
• Regla: SIM_SynchrocheckType_EMSName_Unique
Módulo: Modelo de simulación

Propietario: consulte la página de derechos de autor
375
Modelado de simulación
Guía de modelado EMS de e-terra source
Descripción: Este tipo de comprobación de sincronización tiene un nombre duplicado con otro.
• Regla: SIM_SynchrocheckType_MaxAngleDiffCloseDelay_MaxAngleDiffDelay_InOrder
Módulo: Modelo de simulación
Descripción: el valor MaxAngleDiffCloseDelay de este tipo de Synchrocheck es menor que su
Valor de MaxAngleDiffDelay.
• Regla: SIM_SynchrocheckType_MaxFreqDiffCloseDelay_MaxFreqDiffDelay_InOrder
Módulo: Modelo de simulación
Descripción: el valor MaxFreqDiffCloseDelay de este tipo de Synchrocheck es menor que su
Valor de MaxFreqDiffDelay.
• Regla: SIM_ValueNotWellDefined
Módulo: Modelo de protección de simulación
Descripción: La propiedad mencionada en el mensaje de este tipo de comprobación de sincronismo no es
bien definido. Debe ser "mayor o igual que" o "menor o igual que" el valor
definido en el mensaje.
Reglas de validación de advertencias
Las siguientes reglas de validación se activan si el tipo de verificación de sincronización correspondiente cumple
la descripción de la regla:
• Regla: SIM_DefaultValueNotWellDefined
Módulo: Modelo de protección de simulación
Descripción: el valor predeterminado de la propiedad mencionada en el mensaje de este
El tipo de comprobación de sincronismo no está bien definido. Debe ser "mayor o igual que" o "menor
que o igual a "el valor definido en el mensaje.
• Regla: SIM_SynchrocheckType_DTSMOMCompositeId_NonNull
Módulo: Modelo de simulación
Descripción: el cálculo automático del ID compuesto DTSMOM no se realiza correctamente para este
Tipo de comprobación de sincronismo. Consulte los otros errores.
5.5.41 Reglas de validación de máquina síncrona
La máquina síncrona tiene seis reglas de validación de información, dos advertencias y tres errores, como
descrito abajo.
Reglas de validación de errores
Las siguientes reglas de validación se activan si la máquina síncrona correspondiente
cumple con la descripción de la regla:
• Regla: SIM_Condenser_Has_NoPrimeMover
Módulo: Modelo de simulación

Propietario: consulte la página de derechos de autor
376
Modelado de simulación
Guía de modelado EMS de e-terra source
• Descripción: Esta máquina síncrona, marcada como unidad condensadora, tiene al menos una
Prime Mover (combustión, hidráulica y / o turbina de vapor) asociado con él. Cada
La unidad de condensador no debe tener definido ningún motor de arranque.
• Regla: SIM_SynchronousMachine_Has_PrimeMover
Módulo: Modelo de simulación
Descripción: Esta máquina síncrona no tiene un motor primario (combustión, hidroeléctrica o
Turbina de vapor) asociada a ella. Cada máquina síncrona sin condensador debe
tener uno y solo un Prime Mover definido.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6. Autoconstrucción dinámica de cuarta generación.
• Regla: SIM_SynchronousMachine_Has_Switch_SynchrMachine
Módulo: Modelo de simulación
Descripción: esta máquina síncrona no tiene entidades Switch_SynchrMachine
asociado con él, cuando esta unidad está asociada con un relé de frecuencia de unidad genérica. Esta
Synchronous Machine debe tener entidades Switch_SynchrMachine asociadas.
• Regla: SIM_SynchronousMachine_PrimeMoverTooMuch
Módulo: Modelo dinámico de generación de simulación
Descripción: Esta máquina síncrona, no marcada como condensador, tiene más de una
Prime-Mover asociado a él. Cada máquina síncrona sin condensador debe
tener uno y solo un Prime Mover definido.
• Regla: SIM_SynchronousMachine_Substation_ForNetworkNotSet
Columna: nivel de voltaje
Módulo: Modelo de protección de simulación
Descripción: Esta máquina síncrona, marcada como parte del modelo de red, no
asociado con una subestación que tiene su bandera ForNetwork establecida en "Sí", a través de su
Nivel de voltaje asociado. Cada máquina síncrona, con un indicador ForNetwork establecido en
"Sí", debe estar asociado con una subestación que tenga su bandera ForNetwork establecida en "Sí".
• Regla: SIM_ValueNotWellDefined
Columna: RatedMVA
Módulo: Modelo dinámico de generación de simulación
Descripción: El MVA nominal de esta máquina síncrona es menor que el valor absoluto
de los límites de esta Máquina Síncrona y / o su Unidad Generadora asociada. los
La columna de MVA nominal debe actualizarse al valor definido en el mensaje. 
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6. 2 Autocorrección de Prime-Mover.

Propietario: consulte la página de derechos de autor
377
Modelado de simulación
Guía de modelado EMS de e-terra source
Reglas de validación de advertencias
Las siguientes reglas de validación se activan si la máquina síncrona correspondiente
cumple con la descripción de la regla:
• Regla: SIM_SynchronousMachine_DTSMOMCompositeId_NonNull
Módulo: Modelo de simulación
Descripción: el cálculo automático del ID compuesto DTSMOM no se realiza correctamente para
esta máquina síncrona. Consulte los otros errores.
• Regla: SIM_ValueNotDefined
Columna: Amortiguación, Inercia, InertiaGenUnit o InertiaSyncCondenser
Módulo: Modelo dinámico de generación de simulación
Descripción: La propiedad de esta máquina síncrona no está definida. Debería ser
definido. 
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6.1 Habilitación de la generación automática del modelo de simulación.
Reglas de validación de información
Las siguientes reglas de validación se activan si la máquina síncrona correspondiente
cumple con la descripción de la regla:
• Regla: SIM_SynchronousMachine_PercentageOfCapacityNotDefined
Columna: PercentageOfCapacity
Módulo: Modelo dinámico de generación de simulación
Descripción: el porcentaje de capacidad de esta máquina síncrona no está definido.
Según el modelo existente, se puede definir como el valor que se muestra en el mensaje.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6.1 Habilitación de la generación automática del modelo de simulación.
• Regla: SIM_SynchronousMachine_PercentageOfRampRateNotDefined
Columna: PercentageOfRampRate
Módulo: Modelo dinámico de generación de simulación
Descripción: el PercentageOfRampRate de esta máquina síncrona no está definido.
Según el modelo existente, se puede definir como el valor que se muestra en el mensaje.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6.1 Habilitación de la generación automática del modelo de simulación.

Propietario: consulte la página de derechos de autor
378
Modelado de simulación
Guía de modelado EMS de e-terra source
• Regla: SIM_SynchronousMachine_RampTargetValueNotDefined
Columna: RampTargetValue
Módulo: Modelo dinámico de generación de simulación
Descripción: el valor RampTargetValue de esta máquina síncrona no está definido. Establecido
en el modelo existente, se puede definir como el valor que se muestra en el mensaje.
Nota: esta regla se puede corregir mediante la generación automática de simulación. Para obtener más detalles, consulte
sección 5.6.1 Habilitación de la generación automática del modelo de simulación.
5.5.42 Regla de validación de terminales
El terminal tiene una regla de validación de errores, como se describe a continuación.
Regla de validación de errores
La siguiente regla de validación se activa si la Terminal correspondiente cumple con la regla
descripción:
• Regla: SIM_Terminal_ConnectivityNode_NonNull
Módulo: Modelo de simulación
Descripción: este terminal, al que hace referencia un relé, no está asociado con un
El nodo o el nodo de conectividad asociado tiene su marca ForNetwork establecida en "No".
5.5.43 Reglas de validación de relés de voltaje
El relé de voltaje tiene seis reglas de validación de errores y dos reglas de validación de advertencia, como
descrito abajo.
Reglas de validación de errores
Las siguientes reglas de validación se activan si el relé de voltaje correspondiente cumple con
descripción de la regla:
• Regla: SIM_Relay_Node_SubstationNotSet
Columna: Subestación
Módulo: Modelo de protección de simulación
Descripción: este relé de voltaje está asociado con un nodo de conectividad pero no un
Subestación.
• Regla: SIM_Relay_NominalVoltageTooSmall
Columna: Terminal
Módulo: Modelo de protección de simulación
Descripción: Este relé de voltaje está asociado con un voltaje base que tiene su
Propiedad NominalVoltage menor o igual a "0". 

Propietario: consulte la página de derechos de autor
379
Modelado de simulación
Guía de modelado EMS de e-terra source
• Regla: SIM_Relay_Substation_ForNetworkNotSet
Columna: Terminal
Módulo: Modelo de protección de simulación
Descripción: Este relé de voltaje está asociado con una subestación que no tiene su
Conjunto de banderas de ForNetwork.
• Regla: SIM_ValueNotWellDefined
Módulo: Modelo de protección de simulación
Descripción: La propiedad mencionada en el mensaje de este relé de voltaje no está bien
definido. Debe ser "mayor o igual que", "menor que" o "mayor que" el valor
definido en el mensaje.
• Regla: SIM_VoltageRelay_Has_ProtectionEq_Switch
Módulo: Modelo de simulación
Descripción: Este relé de voltaje no tiene entidades de asociación de relés y conmutadores asociadas
con eso. Para obtener más detalles, consulte la sección 5.2.4.10 .1 Modelado de un relé de voltaje nuevo.
• Regla: SIM_VoltageRelay_HighLimit_LowLimit_InOrder
Módulo: Modelo de simulación
Descripción: El valor HighLimit de este relé de voltaje es menor que su valor LowLimit.
Reglas de validación de advertencias
Las siguientes reglas de validación se activan si el relé de voltaje correspondiente cumple con
descripción de la regla:
• Regla: SIM_DefaultValueNotWellDefined
Módulo: Modelo de protección de simulación
Descripción: El valor predeterminado de la propiedad mencionada en el mensaje de este voltaje.
El relé no está bien definido. Debe ser "mayor o igual que" el valor definido en el
mensaje.
• Regla: SIM_VoltageRelay_DTSMOMCompositeId_NonNull
Módulo: Modelo de simulación
Descripción: el cálculo automático del ID compuesto DTSMOM no se realiza correctamente para
este relé de voltaje. Consulte los otros errores.
5.6 Autogeneración de simulación
Esta sección describe la validación del espacio de trabajo "Autogeneración de modelos de simulación"
Secuencia. 

Propietario: consulte la página de derechos de autor
380
Modelado de simulación
Guía de modelado EMS de e-terra source
e-terra source permite a los usuarios actualizar automáticamente su modelo de espacio de trabajo actual con un
modelo de simulación y generación, utilizando la "Autogeneración de modelos de simulación"
Secuencia de validación del espacio de trabajo.
Esta secuencia de generación automática solo agrega entidades faltantes o modifica valores de propiedad. Eso
no corrige el modelo eliminando o cambiando la configuración del modelo existente.
5.6.1 Habilitación de la generación automática del modelo de simulación
Para habilitar la secuencia de validación del espacio de trabajo de "generación automática de modelos de simulación",
La entidad de configuración de simulación debe tener su indicador IsAutoBuildEnabled establecido, como se muestra en la
Figura 102 .
Figura 102. Creación automática de simulación habilitada
Nota: esta funcionalidad solo puede funcionar si tiene una y solo una simulación
Entidad de configuración. Para crear uno, consulte la sección 5.2.1. 4 Configuración de simulación.
Habilitación de la construcción automática del modelo de simulación:
• Crea una nueva programación de recierre con sus secuencias de recierre asociadas. Si no, al menos
previamente se definió un horario de recierre.
• Crea un nuevo tipo de comprobación de sincronismo. Si no es así, al menos un tipo de comprobación de sincronización
previamente definido. 

Propietario: consulte la página de derechos de autor
381
Modelado de simulación
Guía de modelado EMS de e-terra source
• Crea una entidad de caldera predeterminada con su indicador IsCoordinatedControl establecido, si no se
previamente definido.
• Crea una entidad de caldera predeterminada con su indicador IsCoordinatedControl no establecido, si se
no definido previamente.
• Crea una entidad de Turbina de vapor detallada predeterminada con su conjunto de indicadores IsCoordinatedControl,
si esto no fue definido previamente.
• Crea una entidad de caldera predeterminada con su indicador IsCoordinatedControl no establecido, si se
no definido previamente.
• Actualiza la ganancia de agua de alimentación predeterminada, la ganancia de aire y combustible predeterminada, la ganancia de agua de alimentación y la
Entidades de Air Gain , si su recuento no es igual a 64 para cada una de ellas.
• Actualiza las propiedades de la simulación si no se definieron previamente, de las siguientes
entidades:
- Configuración de la red
- interruptor
- Máquina sincrónica
• Permite corregir o no habilitar el modelo Prime-Mover existente. Para detalles,
ver sección 5.6. 2 Autocorrección de Prime-Mover.
• Permite habilitar o no la construcción del modelo de generación. Para obtener más información, consulte la sección 5.6.3.
Generación de modelos de construcción automática .
• Permite habilitar o no la compilación del modelo Prime Mover. Para obtener más información, consulte la sección 5.6.4.
Generación dinámica de autoconstrucción .
• Permite habilitar o no la construcción del modelo de protección. Para obtener más información, consulte la sección 5.6.5.
Autoconstrucción del modelo de protección .
5.6.2 Autocorrección del primer motor
Nota: Esta opción ajustará el modelo de simulación, en función de la red existente y
Modelos de generación.
Cuando está habilitada, la autocorrección de Prime-Mover existente:
• Corrige automáticamente el modelo de unidad generadora existente configurando ForGeneration
marca a "No" cuando esta unidad no está asociada con un controlador de recursos.
• Corrige automáticamente la propiedad RatedMVA de las máquinas síncronas basándose en
sus límites y los límites de su Unidad Generadora asociada, si la propiedad ReatedMVA es
por debajo del valor absoluto de su límite mayor.
• Corrige automáticamente el límite y la velocidad de rampa de la turbina de combustión, hidráulica y de vapor
propiedades. 

Propietario: consulte la página de derechos de autor
382
Modelado de simulación
Guía de modelado EMS de e-terra source
• Corrige automáticamente el Control de Fracción PLC de Combustión, Hidro y Vapor
Turbinas basadas en el modelo existente.
5.6.3 Autoconstrucción del modelo de generación
Precaución: esta opción no se recomienda cuando se utiliza un modelo de generación sintonizado existente.
Cuando está habilitado, la generación automática del modelo:
• Construye automáticamente la entidad de configuración de generación si no existe actualmente en
el modelo.
• Establece automáticamente el indicador ForGeneration en "Sí" para todas las unidades generadoras
referenciado por máquinas síncronas sin condensador.
• Crea controladores de recursos automáticamente.
• Establece automáticamente el indicador ForGeneration en "Sí" para todas las subestaciones y el host
Áreas de control a las que hacen referencia las unidades generadoras con su conjunto de indicadores ForGeneration
a "Sí".
• Crea automáticamente el modelo Tie Flow y Transacting Area basado en la Red
modelo.
• Crea automáticamente el modelo Generation Telemetry si no existe actualmente en
el modelo.
• Actualiza automáticamente la información del Centro de control del Área de control del host según
el modelo SCADA existente.
5.6.4 Generación de autoconstrucción dinámica
Cuando está habilitado, Generation Dynamic Auto-Build:
• Construye automáticamente las turbinas faltantes (turbina de combustión , turbina hidráulica y
Turbina de vapor) para las máquinas síncronas que no están marcadas como condensadores.
• Permite al usuario habilitar la autoconstrucción del modelo de Planta de Ciclo Combinado .
Para habilitar Generation Dynamic Auto-Build, el indicador IsAutoBuildGenDynEnabled debe
configurarse, como se muestra en la Figura 103. 

Propietario: consulte la página de derechos de autor
383
Modelado de simulación
Guía de modelado EMS de e-terra source
Figura 103. Generación automática de modelos dinámicos habilitada
5.6.4.1 Construcción automática de Prime-Mover
Cuando se habilita Generation Dynamic Auto-Build, el modelo Prime Mover es
actualizado automáticamente insertando turbinas faltantes.
Cuando una máquina síncrona no está marcada como condensador y no tiene turbina
asociado a él, comprueba si una Unidad Generadora está asociada a él:
• Si es así, mira el tipo de generación de esta unidad generadora y deriva el
tipo de turbina apropiado para esta máquina síncrona.
• Si no es así, utiliza el tipo de turbina predeterminado definido por el usuario.
Nota: Este proceso solo verifica las máquinas síncronas existentes que forman parte del
Modelo de red, no están marcados como condensadores y actualmente no tienen una turbina
asociado a ello.

Propietario: consulte la página de derechos de autor
384
Modelado de simulación
Guía de modelado EMS de e-terra source
5.6.4.2 Construcción automática del modelo de planta de ciclo combinado
Cuando se habilita Generation Dynamic Auto-Build, el usuario puede optar por habilitar la
Construcción automática del modelo de planta de ciclo combinado. Para hacerlo, el indicador BuildCombinedCyclePlant debe
ser establecido.
Basado en las entidades de Unidad Generadora existentes, creará o no creará Combinado asociado
Entidades de la Planta de Ciclo , así como la Caldera de Recuperación de Calor y la Turbina de Vapor - Caldera
Entidades de asociación .
5.6.5 Autoconstrucción del modelo de protección
Para habilitar la construcción automática del modelo de protección, se debe establecer el indicador IsAutoBuildRelayEnabled,
como se muestra en la siguiente figura.
Figura 104. Construcción automática del modelo de equipo de protección habilitada 

Propietario: consulte la página de derechos de autor
385
Modelado de simulación
Guía de modelado EMS de e-terra source
Cuando está habilitado, el modelo de protección Auto-Build:
• Reconoce cualquier selección de filtrado de creación automática de usuario.
• Habilita el modelo de cambio automático en conmutadores existentes.
• Crea nuevos relés de corriente y sus entidades de asociación de relés y conmutadores asociadas.
• Crea nuevos relés de frecuencia y sus entidades asociadas de asociación de relés y conmutadores.
• Crea nuevos relés de baja frecuencia genéricos .
• Crea nuevos relés de impedancia y sus entidades asociadas de asociación de relés y conmutadores.
• Crea nuevos relés de verificación de sincronismo .
• Crea nuevas entidades de Disyuntores de aislamiento de unidades .
• Crea nuevos relés de voltaje y sus entidades de asociación de relés y conmutadores asociados.
El parámetro de iteración máxima le permite definir cuántos pasos permitirá
software para encontrar las entidades de asociación de relés y conmutadores adecuadas para cada tipo de relé.
5.6.5.1 Filtrado de construcción de equipos de protección
Nota: La construcción automática del modelo de protección solo considerará el equipo que se define en
el Centro de Control, si está definido. Las siguientes opciones de filtrado solo se agregarán al
Filtrado del Centro de control.
El usuario puede definir:
• El tipo de CB que se utiliza para seleccionar los interruptores adecuados. Si no se realiza ninguna selección,
no hay filtrado de construcción automática de tipo CB.
• La selección geográfica, por:
- Seleccionar la Región Geográfica donde se construye automáticamente el Equipo de Protección
realizado.
- Seleccionar la región subgeográfica donde se construyen automáticamente los equipos de protección
es interpretado.
- Seleccionar la Subestación donde se realiza la autoconstrucción del Equipo de Protección.
Nota: Si se selecciona el filtrado de subestación junto con la región subgeográfica y / o
Filtrado por Región Geográfica, la autoconstrucción sigue el filtrado de Subestación. Si solo el
Se seleccionan los filtros de región subgeográfica y región geográfica, la
sigue el filtrado de la región subgeográfica. Si no se selecciona ninguno, no geográfico
el filtrado es utilizado por la construcción automática.

Propietario: consulte la página de derechos de autor
386
Modelado de simulación
Guía de modelado EMS de e-terra source
5.6.5.2 Autoconstrucción del interruptor automático
Cuando la construcción automática del modelo de protección está habilitada, puede optar por habilitar el cambio automático
Modelo de construcción automática. Para hacerlo, se debe establecer el indicador BuildAutomaticSwitch.
Cuando está habilitado, la automatización encontrará todos los interruptores conectados directamente a un
ACLineSegment y / o SeriesCompensator y decida, en función de su modelo de topología y
los criterios de filtrado de creación automática, si este conmutador debe considerarse para el conmutador automático
modelo. Si es así, actualizará las banderas apropiadas para habilitar esta funcionalidad de Switch.
5.6.5.3 Autoconstrucción de relés de corriente
Cuando se habilita la protección del modelo de auto-construcción, el usuario puede elegir para que el actual
Autoconstrucción del modelo de relé . Para hacerlo, se debe establecer el indicador BuildCurrentRelay.
Cuando está habilitado, el usuario puede seleccionar qué tipo de equipo conductor el nuevo
El relé protegerá.
Precaución: La autoconstrucción encuentra el relé apropiado - Cambiar entidades de asociación a
proteger el tipo de equipo conductor seleccionado, siguiendo la construcción automática del tipo CB del usuario
criterios de filtrado. Sin embargo, es muy recomendable no confiar solo en esta herramienta para definir
el nuevo modelo Current Relay. Se puede realizar una verificación adicional de las entidades recién creadas.
necesario, debido a la especificidad de cada modelo.
5.6.5.4 Generación automática de relés de frecuencia
Cuando la construcción automática del modelo de protección está habilitada, el usuario puede optar por habilitar la frecuencia
Autoconstrucción del modelo de relé . Para hacerlo, se debe establecer el indicador BuildFrequencyRelay.
Cuando está habilitado, el usuario puede seleccionar qué tipo de equipo conductor desea utilizar la nueva frecuencia.
El relé protegerá, siguiendo los criterios de filtrado de autoconstrucción geográfica del usuario.
Precaución: La autoconstrucción encuentra el relé apropiado - Cambiar entidades de asociación a
proteger el tipo de equipo conductor seleccionado, siguiendo la construcción automática del tipo CB del usuario
criterios de filtrado. Sin embargo, es muy recomendable no confiar solo en esta herramienta para definir
el nuevo modelo de relé de frecuencia. Se puede realizar una verificación adicional de las entidades recién creadas.
necesario, debido a la especificidad de cada modelo.
5.6.5.5 Generación automática de relés de baja frecuencia genéricos
Cuando la construcción automática del modelo de protección está habilitada, el usuario puede optar por habilitar el genérico
Modelo de relé de baja frecuencia de construcción automática. Para hacerlo, la bandera BuildGenericUnderFreqRelay
debe establecerse.
Cuando está habilitado, el usuario puede seleccionar si la compilación automática crea una subfrecuencia genérica
Relés asociados con subestaciones o regiones geográficas, siguiendo al usuario
Criterios de filtrado de autoconstrucción geográfica. 

Propietario: consulte la página de derechos de autor
387
Modelado de simulación
Guía de modelado EMS de e-terra source
5.6.5.6 Autoconstrucción del relé de impedancia
Cuando la construcción automática del modelo de protección está habilitada, el usuario puede optar por habilitar la
Modelo de relé de impedancia de construcción automática. Para hacerlo, se debe establecer el indicador BuildImpedanceRelay.
Cuando está habilitado, el usuario puede seleccionar qué tipo de equipo conductor el nuevo
El relé de impedancia protege.
Precaución: La autoconstrucción encuentra el relé apropiado - Cambiar entidades de asociación a
proteger el tipo de equipo conductor seleccionado, siguiendo la construcción automática del tipo CB del usuario
criterios de filtrado. Sin embargo, es muy recomendable no confiar solo en esta herramienta para definir
el nuevo modelo de relé de impedancia. Una verificación adicional de las entidades recién creadas puede
ser necesario, debido a la especificidad de cada modelo.
5.6.5.7 Autoconstrucción del relé de comprobación de sincronismo
Cuando la construcción automática del modelo de protección está habilitada, el usuario puede optar por habilitar Synchro -
Compruebe la construcción automática del modelo de relé . Para hacerlo, se debe establecer el indicador BuildSynchroCheckRelay.
Cuando está habilitado, la construcción automática crea un nuevo relé de verificación de sincronismo, si aún no existe,
para todos los conmutadores que tienen su bandera SynchronizationCheck establecida siguiendo el tipo de CB del usuario
y criterios de filtrado de autoconstrucción geográfica.
5.6.5.8 Autoconstrucción de protección de interruptor automático de unidad
Cuando la construcción automática del modelo de protección está habilitada, el usuario puede optar por habilitar la unidad
Construcción automática del modelo de interruptores de aislamiento . Para hacerlo, se debe establecer la bandera BuildUnitCB.
Cuando está habilitado, la autoconstrucción encuentra el relé apropiado - Cambiar entidades de asociación a
proteger las máquinas síncronas seleccionadas, siguiendo el tipo de CB del usuario y geográfico
criterios de filtrado de creación automática.
Precaución: Se recomienda no depender únicamente de esta herramienta para definir la nueva Unidad
Modelo de disyuntores de aislamiento. Una verificación adicional de las entidades recién creadas puede ser
necesario, debido a la especificidad de cada modelo.
5.6.5.9 Construcción automática de relés de voltaje
Cuando la construcción automática del modelo de protección está habilitada, el usuario puede optar por habilitar el voltaje
Autoconstrucción del modelo de relé . Para hacerlo, se debe establecer el indicador BuildVoltageRelay.
Cuando está habilitado, el usuario puede seleccionar qué tipo de equipo conductor el nuevo voltaje
El relé protege, siguiendo los criterios de filtrado de autoconstrucción geográfica del usuario.
Precaución: La autoconstrucción encuentra el relé apropiado - Cambiar entidades de asociación a
proteger el tipo de equipo conductor seleccionado, siguiendo la construcción automática del tipo CB del usuario 

Propietario: consulte la página de derechos de autor
388
Modelado de simulación
Guía de modelado EMS de e-terra source
criterios de filtrado. Sin embargo, es muy recomendable no confiar solo en esta herramienta para definir
el nuevo modelo de relé de voltaje. Una verificación adicional de las entidades recién creadas puede ser
necesario, debido a la especificidad de cada modelo. 

Propietario: consulte la página de derechos de autor
389
Modelado de alarmas
Guía de modelado EMS de e-terra source
6. Modelado de alarmas
La aplicación de alarma e-terra habitat proporciona un método para notificar a los operadores, en tiempo real,
de eventos que ocurren en su sistema.
Los "eventos" son cambios en el estado del sistema que son detectados por el software de la aplicación. Un
La aplicación que detecta un evento puede usar la alarma para llevar el evento a la oficina del operador.
atención. Normalmente, la aplicación Alarma imprime y archiva un evento. Puede ser
procesado como una alarma dependiendo de los atributos modelados en el modelo de alarma y
adjunto al evento. Se utiliza un indicador audible y / o visual para informar la alarma al
operador. Una alarma requiere reconocimiento y / o eliminación del operador.
Cada evento se asocia típicamente con un objeto (por ejemplo, un punto e-terra scada que representa un
disyuntor, tarea de PROCMAN). La aplicación cliente publica un evento con un conjunto de
atributos. La aplicación Alarma procesa el evento de acuerdo con estos atributos y el
información de modelado que se describe a continuación.
Cuando la aplicación de alarma está configurada para un sitio determinado, su modelo debe definirse para
reflejar la configuración del sitio y obtener el comportamiento deseado durante la alarma de
eventos significativos. La mayoría de estas modificaciones al modelo ocurren cuando la energía
El sistema de gestión (EMS) está instalado. Sin embargo, es bastante común que los administradores de sistemas
para actualizar su modelo de alarma para satisfacer las solicitudes del operador (por ejemplo, eliminación automática o
múltiples funciones de reconocimiento), o para hacer frente a modificaciones de hardware como nuevas
impresoras.
El objetivo de este capítulo es documentar las distintas tablas que componen la Alarma
modelo.
Para obtener información adicional acerca de la e-terra hábitat aplicación de alarma, consulte la alarma
Guía del usuario en el conjunto de documentación de e-terra habitat .
6.1 Pantallas de alarma
La configuración del modelo de alarma se realiza mediante pantallas de vista de árbol y propiedades
hojas, así como pantallas de cuadrícula. 

Propietario: consulte la página de derechos de autor
390
Modelado de alarmas
Guía de modelado EMS de e-terra source
6.1.1 Pantallas de vista de árbol
La vista de árbol de alarmas se puede mostrar haciendo clic en el botón Alarma en la barra de herramientas.
Figura 105. Vista de árbol de alarmas 

Propietario: consulte la página de derechos de autor
391
Modelado de alarmas
Guía de modelado EMS de e-terra source
6.1.2 Pantallas de cuadrícula
Se puede acceder a las pantallas de cuadrícula de las tablas en la parte de alarma del modelo a través de Tablas
Explorador. Haga clic en Tablas en la barra de herramientas para mostrar el Explorador de tablas y expanda la Alarma
nodo de árbol.
Figura 106. Pantallas de cuadrícula de alarmas en el Explorador de tablas
Haga clic en el nombre de una tabla para mostrar una cuadrícula paginada de todos los registros de la tabla. El número de
Los registros que se muestran por página de cuadrícula se pueden controlar a través de sus preferencias de usuario. 

Propietario: consulte la página de derechos de autor
392
Modelado de alarmas
Guía de modelado EMS de e-terra source
Figura 107. Pantalla de cuadrícula de categoría de alarma
Tenga en cuenta que las pantallas de cuadrícula se deben actualizar manualmente con el botón Actualizar en
la parte superior de la cuadrícula.
En lugar de paginar a través de una cuadrícula completa, generalmente es más eficiente usar la función de búsqueda
botón de la barra de herramientas para ingresar criterios de búsqueda para los registros específicos que está buscando.
6.2 Modelo de alarma
6.2.1 Parámetros de configuración de alarma
Varios parámetros de la aplicación de alarma se explican con más detalle a continuación.
• Se utilizan las configuraciones predeterminadas para Excepción, Categoría, Área de permisos y Ubicación.
cuando un evento publicado en Alarma tiene uno o más de estos campos que no son válidos. Cuando
se encuentra un campo no válido, se reemplaza por el valor predeterminado correspondiente.
• La configuración del temporizador determina la frecuencia con la que se actualiza la información. Para el rendimiento
razones, es importante establecer estos valores en niveles razonables.
• Tasa de verificación de la base de datos de permisos: la configuración de PERMISO no cambia con frecuencia, pero cuando
hacer, la alarma debería recargarlos. La configuración recomendada para este temporizador es de 30 segundos.
Verificar con demasiada frecuencia da como resultado un rendimiento deteriorado. En este escenario, el peor de los casos
para que la nueva configuración de PERMIT tenga efecto es de 30 segundos.
• Tasa de transacción de HDB: la información incluida en las pantallas se basa en valores en el HDB.
base de datos; por lo tanto, si este temporizador es demasiado largo, la información que se muestra puede no ser
oportuno. La configuración recomendada para este temporizador es de 0,5 segundos.

Propietario: consulte la página de derechos de autor
393
Modelado de alarmas
Guía de modelado EMS de e-terra source
• La lista de alarmas completa se emite cuando la lista de alarmas ha alcanzado un porcentaje definido. Solamente
se emite una alarma cuando se alcanza este valor, hasta que la lista de alarmas vuelve por debajo del
porcentaje definido y luego lo excede nuevamente.
• Porcentaje de disponibilidad en la lista completa: cuando la lista de alarmas se llena al 100%, la alarma se activa automáticamente
libera el 1% de las alarmas de la lista por defecto. Dependiendo de la rapidez con que entren las alarmas
el sistema, este valor se puede aumentar para evitar que este proceso se repita una y otra vez.
La alarma elimina primero las alarmas más antiguas y de menor prioridad y luego pasa a las más nuevas,
alarmas de mayor prioridad.
• Directorio de procedimientos operativos: las alarmas específicas pueden tener un documento adjunto
ellos que proporciona información adicional. Este directorio especifica dónde estos
los documentos se almacenan.
• Usar alarma de área especial: la alarma de área especial define un conjunto de áreas de permiso para
cuya alarma reconoce automáticamente todas las alarmas entrantes. Las áreas incluidas en la lista deben
ser separados por comas sin espacios en el medio (Area1 , Area2 , Area3). El número
de áreas que se pueden definir se limita al tamaño de un campo de texto de 76 caracteres.
• Número de prioridades: esta configuración se utiliza para notificar al navegador e-terra el número de
botones de prioridad para mostrar en las pantallas de alarma. Cuando este valor se establece en cero, solo el
se muestran los botones de prioridad que contienen alarmas; de lo contrario, si todos los botones de prioridad
mostrarse independientemente de las alarmas en el sistema, este valor se establece en la mayor prioridad
valor utilizado. De forma predeterminada, la alarma utiliza ocho niveles de prioridad, por lo que este valor se establece en 8.
• Dejar espacios duplicados: de forma predeterminada, el servidor de alarmas elimina los espacios duplicados de
el texto formateado que se coloca en el registro circular. Cuando el espaciado es crítico para el
texto formateado, esta configuración evita que la alarma elimine el espacio en blanco duplicado en
el texto antes de colocarlo en el registro CIRCLG.
6.2.2 Aplicaciones
La tabla AlarmApplication identifica las aplicaciones que son clientes del servidor de alarmas.
Cada cliente que usa Alarm debe tener definido un registro de AlarmApplication asociado.
La propiedad del conjunto de mensajes debe especificar el nombre del archivo que define la
Mensajes de alarma MLF, sin el “ . almmsg ”extensión.
6.2.3 Categorías
Las categorías de alarma se utilizan para agrupar excepciones relacionadas. Cuando ocurre una alarma, el
categoría a la que pertenece se puede mostrar en pantallas de sinopsis. La tabla AlarmCategory es
se utiliza para especificar las opciones adjuntas a una categoría, de la siguiente manera:
• ID: una cadena que se utiliza para identificar la categoría.
• Etiqueta: una cadena que se utiliza para identificar la categoría en las pantallas de sinopsis.

Propietario: consulte la página de derechos de autor
394
Modelado de alarmas
Guía de modelado EMS de e-terra source
• Prioridad: Define la prioridad de las alarmas emitidas en la categoría. Soportes de alarma
prioridades de 1 a 8, siendo 1 la máxima prioridad.
• Severidad: se utiliza para ordenar los botones de categoría y ubicación en las pantallas de sinopsis de
del más bajo (menos severo) al más alto (más severo).
• Color: el color elegido para la categoría se utiliza en el botón Categoría de la sinopsis.
pantallas y el texto de los eventos.
• Evitar la eliminación de alarmas anormales: cualquier alarma anormal emitida en esta categoría
no se puede eliminar mediante una acción del operador. Estas alarmas solo pueden eliminarse
operaciones de eliminación automática, eliminación múltiple o superposición / eliminación o mediante la fuerza RUSER
comandos.
• Evitar reconocimiento de categoría: esto evita que un operador realice una
reconocimiento de cada alarma emitida en la categoría. Esta opción directamente
corresponde al comando RUSER CATACK.
• Mostrar en la línea del sistema: si lo desea, se puede definir una categoría para que no aparezca en el
Aparece la sinopsis.
• Cuando se selecciona, muestra: Al seleccionar la categoría, el comando del navegador e-terra
especificado en el registro CAT. El comando más típico es llamar a una pantalla.
• Cuando se selecciona, silenciar: silencia cualquier tono asociado con la categoría.
• Cuando se selecciona, reconocer: reconoce todas las alarmas emitidas en la categoría.
• Comando FG: comando que se ejecuta cuando se hace clic en el botón Categoría desde
se muestra la sinopsis o la lista de categorías.
Hay dos líneas disponibles para la cadena de comando para permitir el uso de cadenas de proxy. los
La categoría tiene dos cadenas de proxy disponibles:% CATID% y% CATLABEL%. El% CATID%
sustitutos de proxy en el ID de categoría de dos letras para la categoría, y el% CATLABEL%
sustitutos de proxy en la etiqueta de categoría. Los proxies deben usarse de la misma manera que
se utilizan en conjuntos de claves. Se recomienda que% CATID% se establezca en key3 y% CATLABEL%
configurarse en key4.
6.2.4 Registros predeterminados
AlarmDefaultLog es un elemento secundario de AlarmApplication. Identifica el formato predeterminado
log para usar en la aplicación. Si se define un AlarmOverrideLog en la definición de excepción
para un evento en particular, el evento se envía a ese registro; de lo contrario, se envía al registro
indicado por AlarmDefaultLog. Se puede definir más de un registro predeterminado en un
Registro de aplicación de alarma.
AlarmDefaultLog tiene solo un campo que identifica el nombre de un registro formateado. Si una
se especifica un nombre no válido, el programa de validación de alarma no lo detecta, pero la alarma
el servidor se interrumpe al inicio con una explicación significativa. 

Propietario: consulte la página de derechos de autor
395
Modelado de alarmas
Guía de modelado EMS de e-terra source
6.2.5 Definiciones de objetos
Los registros de la tabla AlarmObjectDefinition contienen un conjunto de atributos que describen un
objeto alarmable en la base de datos de un cliente de alarma. Estos atributos son utilizados por la alarma
servidor al procesar eventos asociados con el objeto.
La cadena de ID se utiliza para identificar la definición del objeto. Normalmente, coincide con un tipo de registro en
la base de datos del cliente.
Por ejemplo, la aplicación e-terra scada puede definir un "PUNTO" AlarmObjectDefinition
registro que se utiliza para definir las definiciones de excepción asociadas con eventos relacionados con
puntos e-terra scada .
Información sobre el procesamiento de eventos adjuntos a la definición del objeto:
• Supresión de tonos múltiples: si la respuesta es Sí, el servidor de alarmas no emite un segundo tono si
ya se ha emitido un tono para una de las alarmas relacionadas.
• Reconocimiento múltiple: si la respuesta es Sí, reconocimiento de cualquiera de las alarmas en la misma instancia
de la misma definición de objeto hace que se reconozcan todas las alarmas relacionadas.
• Eliminación múltiple: si la respuesta es Sí, la eliminación de una alarma provoca todas las alarmas del mismo objeto.
definición que se eliminará también.
• Superposición / Reconocimiento: si la respuesta es Sí, solo puede haber una alarma no reconocida debajo del objeto
definición. Una nueva alarma bajo la definición de objeto no se reconoce y la anterior
la alarma se reconoce automáticamente.
• Overlay / Del: Si la respuesta es Sí, solo puede haber una alarma en la definición de objeto que sea
no reconocido o reconocido. Una nueva alarma bajo la definición de objeto es
no reconocido.
6.2.6 Excepciones
La tabla AlarmExceptionDefinition consta de un conjunto de atributos que describen un
excepción. El servidor de alarmas utiliza estos atributos al procesar informes de eventos.
La excepción.
Los atributos de una excepción se pueden modelar estáticamente o se pueden especificar mediante el
cliente en el momento en que se produce la excepción cuando "Usar opciones de API" se establece en Sí.
El registro AlarmExceptionDefinition consta de los siguientes campos:
• ID: una cadena que se utiliza para identificar el registro de excepción.
• Mensaje de registro: una cadena que identifica el mensaje que se utilizará para formatear el evento. Esta
ID identifica la función de formateo adecuada dentro del conjunto de mensajes definido en el
registro de la aplicación de alarma principal o en el campo
Registro AlarmExceptionDefinition. Una ID inválida hace que la validación de la alarma produzca una
mensaje de advertencia y el servidor de alarmas para utilizar un mensaje predeterminado. 

Propietario: consulte la página de derechos de autor
396
Modelado de alarmas
Guía de modelado EMS de e-terra source
• Conjunto de mensajes primordiales: una cadena que nombra el conjunto de mensajes que se utilizará en lugar del
especificado en el registro de la aplicación de alarma principal.
• Procedimiento operativo: especifica un archivo para mostrar para esta alarma cuando un operador selecciona
el icono de URL en la alarma. Está diseñado para guiar al operador en las acciones que debe realizar.
tomado cuando se produce esta alarma. El icono de URL aparece solo cuando este campo está definido en
la base de datos. La especificación de directorio para estos archivos se basa en la alarma
Parámetros de configuración.
• Inhibir: cuando Sí, indica que la alarma para esta excepción está suprimida.
• Tono: si no, el servidor de alarma no emite un tono para la alarma.
• Usar opciones de API: indica si las opciones especificadas por el cliente, cuando publica el
evento, debe utilizarse para procesar el evento. Esto permite que la aplicación cliente
determinar las características de la excepción en el momento en que ocurre.
• En la lista de alarmas: si no se utilizan las opciones de la API, esta bandera se utiliza para decidir si el evento es un
alarma o no.
• Reconocimiento automático : si está configurado, la alarma entrante se reconoce automáticamente, así como
alarmas relacionadas si se establece "reconocimiento múltiple" en la definición del objeto.
• Eliminación automática: si está configurado, cuando se reconoce la alarma, también se elimina, así como
alarmas si se establece "eliminación múltiple" en la definición del objeto.
• Permitir eliminación de alarmas anormales: si está configurado, una alarma entrante o un evento que no es anormal
hace que se eliminen las restricciones de eliminación de las alarmas relacionadas. Estas alarmas relacionadas son
sigue siendo anormal, pero el operador puede eliminarlos.
• Anormal: indica si el evento es anormal o no. Aparecen eventos anormales
con un campo de tiempo rojo en las pantallas de alarma; los eventos normales tienen un campo de tiempo negro. En caso afirmativo,
la alarma se ve obligada a ser siempre anormal. Si la respuesta es No, la alarma está obligada a ser siempre
normal. Si se establece en Condicional, el cliente que emite la alarma es responsable de
determinar el estado normal / anormal de la alarma.
6.2.7 Anular registros
El registro AlarmOverrideLog es un elemento secundario del registro AlarmExceptionDefinition. Identifica
un registro formateado que se utiliza para registrar eventos que se publican con la definición de excepción. Múltiple
Los registros AlarmOverrideLog se pueden especificar bajo la misma excepción. Cuando
Los registros AlarmOverrideLog se definen bajo una excepción, el registro formateado especificado por
se ignora el registro AlarmDefaultLog en el nivel AlarmApplication.
El registro AlarmOverrideLog tiene solo un campo que identifica el nombre de un registro formateado.
Si se especifica un nombre no válido, el programa de validación de alarma no lo detecta, pero
El servidor de alarmas se interrumpe al inicio con una explicación significativa. 

Propietario: consulte la página de derechos de autor
397
Modelado de alarmas
Guía de modelado EMS de e-terra source
6.2.8 Ubicaciones
La tabla AlarmLocation identifica una ubicación. Las ubicaciones son una de las claves que utiliza Alarm
para clasificar alarmas. Cada cliente especifica una ubicación cuando publica un evento, y la alarma
El servidor mantiene listas de alarmas para cada ubicación. Las ubicaciones suelen coincidir con la lista de
subestaciones e-terra scada en el sistema.
Sin embargo, es bastante común tener algunos registros adicionales de AlarmLocation que se utilizan
para eventos relacionados con el centro de control (alarmas Cfgman o PROCMAN, por ejemplo). Si no
la ubicación se especifica cuando se emite un evento, una ubicación predeterminada modelada en la alarma
se utiliza la base de datos.
El registro AlarmLocation consta de los siguientes campos:
• ID: una cadena que identifica la ubicación.
• Mostrar en la línea del sistema: si la respuesta es Sí, la ubicación aparece en la pantalla Sinopsis.
• Comando FG: el comando FG que se ejecutará cuando un usuario seleccione esta ubicación desde
la pantalla Sinopsis. Se utilizan dos líneas para definir el comando con el fin de hacer uso de
cadenas de proxy. El proxy% LOCID% sustituye el nombre de la ubicación por el proxy y
debe establecerse en key201.
6.2.9 Cuernos
La tabla AlarmHorn identifica un nombre de PC donde se está ejecutando el cliente del navegador e-terra . Cada
Se debe modelar la PC que se utiliza como cliente de navegador e-terra .
El registro de AlarmHorn consta de los siguientes campos:
• ID: una cadena que identifica la bocina en la base de datos de alarmas.
• Nombre del equipo: especifica el equipo al que se enviará el comando de audio.
Este es el nombre de red de la computadora.
• Área de silencio: esta área de permiso se utiliza cuando se recibe un comando de silencio del
computadora a la que está conectada la bocina. El usuario debe tener permisos audibles para
esta área para silenciar los tonos.
El registro AlarmHornSilence se utiliza para especificar cuernos adicionales para silenciar cuando el padre
cuerno recibe una solicitud de silencio. No hay comprobaciones de permisos para estos silencios, pero el
La bocina principal debe tener permisos audibles para que su área de silencio silencie el adicional
cuernos.
6.2.10 Tonos
La tabla AlarmTone identifica un archivo de onda para que suene el cliente del navegador e-terra . los
El registro AlarmTone es un elemento secundario del registro AlarmHorn. Dado que un tono solo identifica un archivo de onda
para tocar, un cuerno puede tener cualquier número de tonos. 

Propietario: consulte la página de derechos de autor
398
Modelado de alarmas
Guía de modelado EMS de e-terra source
Los tonos se pueden asociar con categorías y / o excepciones. Tales asociaciones se hacen para
identificar qué tono (s), si corresponde, debe sonar para las alarmas entrantes. La excepción
La definición y la categoría utilizada para emitir la alarma son las claves para decidir qué tono
sonido.
El registro de AlarmTone consta de los siguientes campos:
• Nombre del archivo Wave: una cadena que coincide con el nombre de un archivo ubicado en AudioAlarm
directorio.
• Trazo único: si la respuesta es Sí, el archivo de onda se reproduce una vez. Si la respuesta es No, se reproduce el archivo wave
continuamente hasta que sea silenciado por el operador.
6.2.11 Tonos por categoría
La tabla AlarmCategoryTone se utiliza para identificar los tonos que se reproducirán cuando una alarma en un
ocurre una categoría particular. Para una categoría determinada, debe incluirse un registro de AlarmCategoryTone.
creado para cada tono de alarma que se debe reproducir.
6.2.12 Tonos por excepción
La tabla AlarmExceptionTone se utiliza para identificar los tonos que se reproducirán cuando un
ocurre una excepción. Para una excepción determinada, se debe crear un registro AlarmExceptionTone
para cada tono de alarma que deba reproducirse.
6.2.13 Colas
La tabla AlarmLogmanQueue identifica las colas de Logman que se utilizarán para imprimir eventos.
El registro AlarmLogmanQueue tiene un solo campo que identifica el nombre de un Logman
cola.
Si se especifica un nombre no válido, el programa de validación de alarmas no detecta el error. Un
nombre inválido es uno que no coincide con una de las colas definidas en el LOGMAN
base de datos. Sólo cuando Alarm intenta imprimir un evento en esa cola no válida, se produce un error.
El mensaje se registra en el registro de mensajes de alarma.
La tabla AlarmQueueArea define las áreas de permisos que filtran los eventos enviados al
registrador.
Los registros AlarmQueueArea se asocian con los registros AlarmLogmanQueue mediante el
Tabla AlarmQueueAreaQueue. Si no hay áreas de permisos asociadas con un Logman
cola, se imprimen todos los eventos. 

Propietario: consulte la página de derechos de autor
399
Modelado de alarmas
Guía de modelado EMS de e-terra source
6.3 Configuración de cuernos y tonos
Para configurar bocinas y tonos en el modelo de alarma para emitir y silenciar tonos, el
Deben seguirse los siguientes pasos:
1. Cree los registros AlarmHorn y AlarmTone.
2. Cree registros de AlarmCategoryTone para definir el tono (s) que se emitirán cuando el servidor de alarmas
procesa una alarma con una categoría determinada.
3. Cree registros de AlarmExceptionTone para definir el tono (s) que se emitirán cuando el servidor de alarmas
procesa una alarma con una excepción determinada.
Además, las siguientes configuraciones se pueden realizar en la definición, excepción y
niveles de categoría:
• AlarmObjectDefinition: si el indicador de supresión de tonos múltiples se establece en Sí, cuando un nuevo
La alarma para este objeto se procesa con un tono para que suene, el servidor de alarmas comprueba si
ya hay al menos una alarma no reconocida para el mismo objeto. En ese caso,
el tono no se emite.
• AlarmExceptionDefinition: si el indicador de tono de emisión se establece en No, no se emite ningún tono para una
alarma asociada con esta excepción.
• AlarmCategory: si el indicador When Selected, Silence se establece en Sí, cuando el
se hace clic en el botón, los tonos asociados con esta categoría se silencian, si el usuario tiene la
Permiso AUDIBLE para el área de silencio definida en el registro de Horn.
6.4 Regreso simple al escenario normal
Este ejemplo está destinado a mostrar cómo modelar una alarma para que las alarmas diseñadas para notificar
los usuarios de un estado anormal son reconocidos o eliminados automáticamente cuando el estado
vuelve a la normalidad.
En este ejemplo, se utiliza una alarma analógica para demostrar un valor analógico que cruza un
umbral alto y señala una alarma anormal. El analógico luego vuelve por debajo del umbral
vuelve a su rango de valor adecuado y señala una alarma de retorno a normal. En muchos casos, una vez
Se ha emitido la alarma de retorno a normal, la alarma anormal anterior se puede
eliminado automáticamente.
Para este ejemplo, Evitar la eliminación de alarmas anormales se establece en la categoría de
alarma. Esta opción evita que un operador elimine la alarma; sin embargo, todavía puede ser
admitido. La única forma en que se puede eliminar esta alarma es para otra alarma con el mismo
Identificador de objeto que se emitirá con una definición de objeto con la opción de eliminación múltiple establecida. 

Propietario: consulte la página de derechos de autor
400
Modelado de alarmas
Guía de modelado EMS de e-terra source
Figura 108. Ejemplo de retorno simple a normal
• Configuración de alarma anormal
- La definición de objeto analógico tiene activada la opción Eliminación múltiple.
- La definición de categoría tiene activada la opción Prevenir eliminación de alarma anormal.
- La definición de excepción tiene la opción Auto-Delete desactivada.
- Emitir la alarma con un número de identificación de objeto específico.
- Reconocer la alarma desde una pantalla de alarma.
- Asegúrese de que la alarma no se pueda eliminar.
• Regresar a la configuración de alarma normal
- La definición del objeto analógico es la misma que la de la alarma anormal.
- La definición de categoría tiene desactivada la opción Evitar eliminación de alarmas anormales.
- La definición de excepción tiene activada la opción Auto-Delete.
- Emita la alarma con el mismo identificador de objeto que la alarma anormal.
Si hay dos alarmas en la lista, relacionadas con el mismo identificador de objeto, cuando el
Se reconoce la alarma de retorno a normal, la función de borrado automático la borra y cualquier otra
alarmas relacionadas con el mismo identificador de objeto, incluida la alarma Anormal.
Si la alarma Anormal no se reconoce cuando se activa la alarma de Retorno a
reconocida, la alarma anormal no se elimina. Para compensar esto, configure los
ack y múltiples configuraciones de eliminación en la definición del objeto.
Si el usuario no necesita que se le avise sobre estas alarmas una vez que vuelvan a la normalidad,
la configuración de Reconocimiento automático y Eliminación automática en la definición de excepción elimina el retorno
a la alarma normal y las anteriores alarmas anormales sin interacción del usuario
lo que. 

Propietario: consulte la página de derechos de autor
401
Modelado de alarmas
Guía de modelado EMS de e-terra source
6.5 Escenario complejo de retorno a la normalidad
Este ejemplo está diseñado para mostrar un análogo que pasa a través de múltiples rangos de umbral.
y sobrescribe la alarma anterior con la última alarma.
Para este ejemplo, se utilizan tres umbrales y, en un momento dado, solo se activa una alarma.
desplegado. Una vez que el análogo vuelve a su estado normal, la alarma de notificación se activa automáticamente.
reconocido por el proceso de alarma.
Figura 109. Ejemplo de retorno complejo a normal
• Configuración de alarma de infracción de umbral
- La definición de objeto analógico tiene activada la opción Eliminar superposición.
- La definición de excepción no tiene opciones seleccionadas.
- La definición de categoría no tiene opciones seleccionadas.
- Emitir la alarma con un número de identificación de objeto específico.
• Regresar a la configuración de alarma normal
- La definición de objeto analógico tiene activada la opción Eliminar superposición.
- La definición de excepción tiene configurada la opción Reconocimiento automático.
- La definición de categoría no tiene opciones seleccionadas.
- Emita la alarma con el mismo identificador de objeto que la alarma de infracción.
Cuando se cruza el nivel del umbral 2, se emite una alarma de infracción del umbral. Cuando el
analógica cae en el umbral 1, se emite una segunda alarma de infracción de umbral, que
reconoce y borra la primera alarma. Cuando el análogo entra en el rango del umbral 3,
Se emite una alarma de infracción que reconoce y elimina la segunda alarma. Finalmente, el
el analógico entra en el rango de funcionamiento normal y se emite una alarma de retorno a normal; esta
reconoce y elimina la alarma de infracción y luego se reconoce automáticamente. 

Propietario: consulte la página de derechos de autor
402
Modelado de alarmas
Guía de modelado EMS de e-terra source
En cualquier momento dado en el intervalo de este ejemplo, solo se muestra una alarma en la lista de alarmas.
Cualquier reconocimiento o eliminación de las alarmas de infracción por parte del usuario no tiene ningún efecto en la
resultados. 

Propietario: consulte la página de derechos de autor
403
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7. Modelado de e-terra comm
7.1 Pedido de registros de comunicaciones de e-terra exportados
Debido a que e-terra comm no tiene requisitos únicos con respecto a los registros de pedidos,
e-terra source simplemente exporta los registros a la base de datos de OAGMOM en orden alfabético por
el campo Nombre / EMSName.
7.2 Pantallas de comunicación e-terra
La configuración del modelo de comunicación e-terra se realiza mediante pantallas de vista de árbol y
hojas de propiedades, así como pantallas de cuadrícula.
7.2.1 Pantallas de vista de árbol
La vista de árbol de comunicaciones de e-terra se puede mostrar haciendo clic en el botón Telemetría en el
barra de herramientas y seleccionando Open Access Gateway Servers. La información de comunicación de e-terra puede
que se encuentra en la carpeta Servidores.
Figura 110. Vista del menú de e-terra comm

Propietario: consulte la página de derechos de autor
404
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Figura 111. Vista de árbol de e-terra comm
7.2.2 Pantallas de cuadrícula
Se puede acceder a las pantallas de cuadrícula de las tablas en la parte de comunicación e-terra del modelo a través del
Explorador de tablas. Haga clic en Tablas en la barra de herramientas para mostrar el Explorador de tablas y luego expanda
el nodo del árbol SCADA y el nodo del árbol de Comunicaciones. Los e-terra comm tablas comienzan
con el prefijo "Comm".
Figura 112. Pantallas de cuadrícula de e-terra comm en el Explorador de tablas

Propietario: consulte la página de derechos de autor
405
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.2.3 Pantallas de vinculación
Para vincular rápidamente registros relacionados, e-terra source proporciona pantallas de vinculación de propósito especial,
a los que se puede acceder mediante el botón Vínculos de la barra de herramientas.
Los registros CommDataItemName que representan mediciones de datos entre sitios suelen
vinculado a una medición (analógica, acumuladora o discreta) dentro de una subestación.
Para el modelado de comunicaciones de e-terra , la pantalla CommDataItemName-to-Measurement Linkage
permite que los registros CommDataItemName se vinculen rápidamente al SCADA Analog asociado,
Acumulador o registros discretos mediante la función de arrastrar y soltar.
Figura 113. CommDataItemName> Pantalla de enlace de medidas
7.3 Modelo de comunicación e-terra
7.3.1 Servidores de comunicaciones e-terra
Debido a que muchos sistemas tienen más de un servidor de comunicaciones e-terra (cada uno con su propio modelo),
cada servidor está representado por un registro de servidor separado (CommServer). Todas las comunicaciones de e-terra
el modelado se realiza servidor por servidor.
Al importar un modelo, el nombre del servidor predeterminado es "Servidor1".
Al exportar un modelo, puede especificar el nombre del servidor para exportar. Esto también
por defecto es "Server1".
7.3.1.1 Importación de varios servidores
La secuencia "Importación EMS - Todos" está diseñada para importar un conjunto de datos validados y mapeados
e-terra modelos de hábitat y producir un modelo federado y debidamente vinculado. Si importa
SCADAMOM y OAGMOM juntos durante una operación de "Importación EMS - Todo", el resultado
Los registros CommDataItemName se vincularán a los correspondientes registros analógicos, discretos y
Registros del acumulador durante el paso de transformación. 

Propietario: consulte la página de derechos de autor
406
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Si tiene más de un servidor de comunicaciones e-terra que desea administrar con
e-terra source , puede importar OAGMOM para un servidor junto con SCADAMOM. usted
luego puede ejecutar "Importación EMS - Todo" para cada servidor de comunicaciones e-terra adicional , especificando un
un nombre de CommServer diferente en cada importación hasta que se hayan importado todos los modelos OAGMOM.
Luego, puede utilizar el script de muestra Link_CommDataItemName_Measurement.sql para vincular
los registros CommDataItemName a los registros Analógico, Discreto y Acumulador. Esta
script asume que el campo CommDataItemName.Name contiene el SCADAMOM
ID compuesto de la medición de destino, con un punto (.) utilizado como delimitador.
7.3.1.2 Exportación de varios servidores
Tras la instalación, e-terra source se configura para exportar un único servidor de comunicaciones e-terra . Si tu
El sistema debe admitir varios servidores, puede modificar los metadatos de importación / exportación a
exporte hasta nueve servidores de comunicaciones e-terra .
Para hacerlo, use el Explorador de administración para navegar hasta Importar / Exportar> Tipos. En el "Java
Transformar CIM / XML en todo ”, expanda la carpeta Destinos y luego, para cada destino,
expanda la carpeta Parámetros.
Encontrará parámetros con los siguientes nombres:
Nombre del parámetro
Valor de parámetro
DestFileOagmom
[% WorkspaceId] _ [% UserId] _oagmom.oagmom
CommServer
Servidor 1
Puede agregar pares adicionales de estos parámetros para cada servidor adicional que desee exportar. por
Por ejemplo, si tiene un total de tres servidores de comunicaciones e-terra , debe agregar lo siguiente
parámetros:
Nombre del parámetro
Valor de parámetro
DestFile1Oagmom
[% WorkspaceId] _ [% UserId] _oagmom1.oagmom
CommServer1
<segundo nombre del CommServer>
DestFile2Oagmom
[% WorkspaceId] _ [% UserId] _oagmom2.oagmom
CommServer2
<tercer nombre del CommServer>
Simplemente incremente el número en cada nombre de parámetro para cada servidor adicional que desee
para exportar, hasta un máximo de nueve.
Tenga en cuenta que la extensión de archivo para todos los parámetros de DestFile <n> Oagmom debe ser
".Oagmom". 

Propietario: consulte la página de derechos de autor
407
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.3.2 Parámetros de configuración de e-terra comm
El tiempo de almacenamiento en búfer predeterminado y el período de gracia para la recepción se utilizan como valores predeterminados para su
correspondientes campos CommDataSet.
• Tiempo de almacenamiento en búfer predeterminado: número predeterminado de segundos para esperar después de que se haya producido una excepción.
activó un conjunto de datos de salida, antes de enviar el conjunto de datos activado (acomoda
ráfagas de excepciones). Puede anularse llenando el campo EXCEPT BUFFER en el
CommDataSet. El valor debe ser 0 o un número positivo no mayor que 99.
• Período de gracia para la recepción: porcentaje predeterminado de la periodicidad o intervalo de integridad para
espere antes de declarar que un conjunto de datos de entrada está retrasado. Puede anularse llenando el
Campo GRACIA PERIÓDICA en CommDataSet. El valor debe estar entre 0 y 100%.
e-terra comm se puede configurar para escribir el valor, la calidad, la marca de tiempo, el cambio de los elementos de datos
del contador de valor, y el tiempo recibido en la base de datos para que se puedan visualizar.
• Automático: la actualización se realiza periódicamente con la periodicidad especificada. La actualización es
realmente se hace solo cuando se han producido cambios desde la última actualización.
Como e-terra comm no es el lugar donde normalmente se verifican los valores, excepto para
Para fines de depuración, la periodicidad puede ser bastante grande. Para bases de datos con grandes
número de elementos de datos, GE recomienda encarecidamente configurar la actualización de la base de datos en
Manual. También tenga en cuenta que, cuando se establece en Automático, haga clic en el botón Actualizar en el
muestra dónde se muestran los elementos de datos fuerza la actualización.
• Manual: la actualización se realiza a petición del operador (botón Pokepoint).
Tenga en cuenta que en ningún caso se pierden los valores de los datos y los cambios de calidad. El valor actual y
la calidad se mantiene en la memoria. La diferencia es que, al escribir periódicamente, cambia
de valor y calidad se pueden ver en las pantallas (elementos de datos o contenido del conjunto de datos) sin
intervención del operador. Al escribir periódicamente, y dependiendo de la periodicidad, algunos
los cambios pueden no verse.
El modo de actualización y la periodicidad se pueden modificar en tiempo de ejecución.
Los siguientes parámetros se relacionan con los grupos prioritarios (para obtener más información, consulte la sección
7.3.10 Grupos prioritarios):
• Procesamiento de grupo prioritario habilitado: este indicador se puede cambiar para habilitar o deshabilitar el
Función de grupo prioritario. Los grupos prioritarios se utilizan para organizar CommRemotes en
grupos para controlar el orden en el que se establecen las conexiones a los mandos a distancia. Al menos
se debe modelar un grupo (con un solo grupo, la habilitación de los controles remotos es la misma
como cuando el procesamiento de grupo prioritario está deshabilitado).
• Mandos a distancia fallidos temporalmente con NIS: si se marca , los mandos a distancia de un grupo que no pueden
conectar / apretón de manos durante el tiempo máximo modelado para la piscina se deshabilitan hasta que todos
se procesan los pools. Si no está marcado, los controles remotos de una piscina que no pueden
conectar / apretón de manos durante el tiempo máximo modelado para el grupo se dejan habilitados para que
puede seguir intentándolo. 

Propietario: consulte la página de derechos de autor
408
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.3.3 Aplicaciones de enlace
Las aplicaciones de enlace son los programas que implementan un protocolo de comunicación. Ellos forman
el enlace entre OAGSERVE (el servidor de datos de comunicaciones de e-terra ) y un socio remoto.
Las siguientes aplicaciones de enlace están disponibles en e-terra comm :
• ISDLINK implementa el protocolo InterSite Data, un protocolo propietario, usando NETIO.
• ICCPLINK implementa el Protocolo de comunicaciones entre centros de control sobre TCP / IP.
• FILELINK implementa un protocolo simple basado en archivos leyendo un archivo de datos ASCII escrito
en el sistema de comunicación e-terra . Cualquier medio adecuado para copiar un archivo de una computadora a
se puede utilizar otro.
• HABCLINK transfiere datos hacia y desde las bases de datos de hábitats de e-terra a través de HABConnect
Sampler sobre TCP / IP.
• ELCOLINK implementa el protocolo ELCOM-90 utilizando transporte X.25 o TCP / IP.
Puede cambiar, agregar o eliminar registros de CommLinkApplication según sea necesario. Después de elegir
el tipo de aplicación de enlace, solo ISDLINK e ICCPLINK tienen otros campos que requieren
modelado.
7.3.3.1 ISDLINK
El único parámetro que se puede configurar es el temporizador escalonado.
Temporizador escalonado: para evitar que todos los controles remotos se conecten, descargue el
configuración y la creación de conjuntos de datos al mismo tiempo en el inicio o después de una conmutación por error, es
posible configurar un temporizador que retrasa la habilitación de los mandos a distancia. El asombro se aplica a
tanto e-terra comm como conmutación por error EMS. El primer control remoto (en el orden de la base de datos) se habilita tan pronto
como ISDLINK está listo, el segundo control remoto se habilita después del tiempo de escalonamiento, el tercero después
el doble del asombroso tiempo, y así sucesivamente.
El valor de este temporizador depende de la cantidad de datos descargados; por lo tanto, es probablemente
necesario experimentar antes de encontrar el valor correcto. Un valor demasiado bajo anula la ventaja
del asombro, y un valor demasiado alto retrasa el intercambio de datos para los últimos controles remotos con
Sin razón. El valor se puede dejar en 0 (sin escalonamiento) para sistemas pequeños.
Nota: Para que el escalonamiento funcione correctamente en la conmutación por error de EMS, el valor del temporizador de reintento
debe establecerse al menos en el tiempo entre la desconexión del host habilitado al
reconexión al nuevo host habilitado. Puede ser necesario experimentar.
Los valores entre 1 y 99 se interpretan como segundos, y los valores entre 100 y 999 son
interpretado como milisegundos. Los valores no se pueden cambiar en tiempo de ejecución.

Propietario: consulte la página de derechos de autor
409
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.3.3.2 ICCPLINK
7.3.3.2.1 Control de flujo
Hay dos tipos de control de flujo de un extremo a otro:
• En funcionamiento normal (después de que se establezcan las asociaciones y se realice el protocolo de enlace inicial),
solo se intercambian conjuntos de datos. El envío de conjuntos de datos a través de ICCP es una operación que no requiere
respuesta del lado receptor (en MMS, esta es una "solicitud no confirmada"). Si por alguna
motivo, el lado receptor no procesa los conjuntos de datos recibidos al mismo ritmo que
se envían, los mensajes del conjunto de datos pueden hacer una copia de seguridad en el remitente y eventualmente conducir a
un bloqueo de ICCPLINK debido a los límites de recursos de memoria.
Para evitar esta situación, ICCPLINK implementa un mecanismo de "control de flujo de extremo a extremo".
e-terra comm se puede configurar para que, cada T1 segundos, ICCPLINK compruebe si
el sitio remoto está procesando los mensajes del conjunto de datos de manera oportuna. Si el control remoto
sitio no está procesando los datos de manera oportuna, ICCPLINK aborta la asociación con
el control remoto que no responde.
• También es posible que un sitio remoto no responda en absoluto a una solicitud que requiera un
respuesta, como una solicitud de conexión o una lectura de un elemento de datos. En este caso, ICCPLINK
se puede configurar para que se agote el tiempo de espera después de T2 segundos. Si una de estas solicitudes se agota,
ICCPLINK aborta la asociación con el control remoto que no responde. Cuando el
la asociación se cancela, todos los mensajes pendientes se pierden.
Nota importante: las solicitudes sin respuesta (T2) también pueden ser una indicación de la red
problemas, como paquetes descartados que ocurren al exceder el contratado
banda ancha. Las desconexiones frecuentes provocadas por el control de flujo de extremo a extremo deben
le pedirá que consulte con su proveedor de WAN.
Si T1 se establece en un valor <= 0 o no se llena, ICCPLINK usa 120 segundos. Tenga en cuenta que T1 no es un
Temporizador de "mantener vivo"; por lo tanto, debe ser un valor bastante grande (por ejemplo,> = 30 segundos). T2 debería
configurarse en un valor menor que T1 (por ejemplo, 15 segundos). Si T2 se establece en un valor <= 0 o no se llena,
ICCPLINK utiliza 0,5 * T1 segundos.
T1 y T2 se utilizan para todos los controles remotos ICCPLINK, pero el control de flujo se puede habilitar / deshabilitar
de forma remota.
T1 y T2 se pueden cambiar en tiempo de ejecución, como se describe en la Guía del usuario de e-terra comm -
Operación en tiempo real .
7.3.3.2.2 Parámetros de cola de MMS
MMS-EASE V7. x implementa un mecanismo de control de flujo (independiente del ICCPLINK
control de flujo de extremo a extremo). Este mecanismo está destinado a evitar que ICCPLINK
abrumando la pila OSI con solicitudes.
En ICCPLINK, las solicitudes confirmadas y los informes de información pasan por una cola antes
que se envía (la cola es necesaria para mantener el orden de la solicitud y el informe de información). 

Propietario: consulte la página de derechos de autor
410
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Antes de recuperar un mensaje de la cola, ICCPLINK comprueba si hay suficiente pila
recursos disponibles. Si hay suficientes recursos disponibles, se envía el mensaje. Si no, el
el mensaje permanece en la cola e ICCPLINK intenta enviar el mensaje más tarde.
Temporizador de cola T1: tiempo (en milisegundos) antes de enviar el siguiente mensaje cuando hay
recursos disponibles para enviar el actual. El valor recomendado es 50 ms.
Temporizador de cola T2: tiempo (en milisegundos) antes de volver a enviar el mismo mensaje cuando
no había suficientes recursos disponibles para enviarlo. El valor recomendado es 100 ms.
Tamaño máximo de la cola : número máximo de mensajes en cola. Si la cola alcanza este número
de mensajes, ICCPLINK aborta la asociación con el sitio remoto; esto limpia la cola
(purgar) y todos los recursos de la pila. El valor recomendado es 100. El máximo es 500.
Recursos máximos de cola: número de recursos de pila disponibles que permiten a ICCPLINK enviar un
mensaje. Si el número de recursos disponibles es menor que este valor, ICCPLINK deja el
mensaje en la cola y espera Queue Timer T2 milisegundos. El valor recomendado
es 4.
Los parámetros de la cola de MMS se pueden cambiar en tiempo de ejecución, como se describe en e-terra comm
Guía del usuario: funcionamiento en tiempo real .
7.3.3.2.3 Estadísticas de la cola de MMS
Se pueden imprimir estadísticas sobre la disponibilidad de recursos de la pila y sobre la cola de MMS
periódicamente y / o cada vez que se pierde una asociación con un sitio remoto. Las estadísticas se imprimen
en el archivo de registro de la aplicación ICCPLINK (stdout). La impresión está habilitada / deshabilitada de forma remota
(ver la configuración remota en ICCPLINK).
Temporizador de estadísticas: Periodicidad en la que se imprimen las estadísticas (cuando la impresión periódica está habilitada;
ver ICCPLINK). El valor predeterminado es 60 minutos si <= 0 o no se llena.
El valor se puede cambiar en tiempo de ejecución, como se describe en la Guía del usuario de e-terra comm -
Operación en tiempo real . Cuando se cambia el valor en tiempo de ejecución, solo se tiene en cuenta
después de que transcurre el temporizador actual. Por ejemplo, si el temporizador era de 60 minutos y se cambia
a 10 minutos, puede tomar hasta 60 minutos, si el temporizador se reinicia, para cambiar a
10 minutos.
Temporizador escalonado: para evitar que todos los controles remotos se conecten y creen conjuntos de datos en el
mismo tiempo al inicio o después de una falla, es posible configurar un temporizador que retrasa la habilitación
de los mandos a distancia. El primer control remoto (orden de la base de datos) se habilita tan pronto como ICCPLINK esté listo,
el segundo control remoto se habilita después del tiempo de escalonamiento, el tercero después del doble de escalonamiento
tiempo, y así sucesivamente. El valor de este temporizador depende de cuántos conjuntos de datos (promedio) cada
crea a distancia; Probablemente sea necesario experimentar antes de encontrar el valor correcto. UNA
Un valor demasiado bajo anula la ventaja del escalonamiento, y un valor demasiado alto retrasa los datos.
cambio por los últimos mandos a distancia sin motivo. El valor se puede dejar en 0 (sin escalonamiento) para
pequeños sistemas.
Los valores entre 1 y 99 se interpretan como segundos, y los valores entre 100 y 999 son
interpretado como milisegundos. El valor no se puede cambiar en tiempo de ejecución.

Propietario: consulte la página de derechos de autor
411
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.3.3.2.4 Nombres AR
Nombre de AR de TCP: se debe modelar al menos un nombre de AR local de TCP / IP. Es posible
configurar más de un nombre AR local de TCP / IP para situaciones específicas que se describen en
el e-terra de comunicaciones y e-terra de control SISCO Pila y configuración de MMS Seguridad .
El valor debe coincidir con los nombres AR locales para el transporte TCP / IP configurado en MMS EASE.
Para obtener más información sobre la configuración de MMS-EASE, consulte e-terra comm & e-terra control
Guía de configuración de seguridad de SISCO Stack y MMS . El valor se puede ingresar literalmente o como
una variable de entorno.
Es mejor utilizar una variable de entorno en sistemas redundantes duales, porque
capaz de tener exactamente el mismo savecase en ambas máquinas, el nombre real de AR es el
traducción de la variable.
7.3.4 Aplicaciones legales
La tabla CommLegalApplication se usa solo para HABCLINK. Para HABCLINK, un
CommDataSet debe estar asociado con una aplicación en el control remoto.
El ID de la aplicación legal es el nombre de la base de datos de destino y el hábitat e-terra
aplicación en la que se encuentra. Cada conjunto de HABCLINK solo puede hacer referencia a elementos de una
base de datos dentro de una sola aplicación. La identificación de la aplicación legal se ingresa como
"Base de datos, aplicación".
7.3.5 Topología de comunicaciones
La topología de comunicación describe la cantidad y las diversas cualidades de la
conexiones entre e-terra comm y socios de comunicaciones remotas. Esta topología es
representado por una jerarquía de tres tipos de registros:
• CommRemote: describe un socio de comunicaciones remotas: una entidad con la que
desea intercambiar datos, como otro centro de control o un sistema EMS local. Ese
El socio puede estar en todo el estado o el país, o simplemente al otro lado de la habitación.
• CommLink: modela una conexión virtual a un socio de comunicaciones remoto. los
El número de enlaces que se modelan corresponde al número de enlaces simultáneos.
conexiones en las que desea comunicarse con ese socio.
• CommPath: designa las instancias de conexión reales que son posibles para un
CommLink. Cuando ocurren varios registros CommPath bajo un registro CommLink, el enlace
La aplicación acepta o realiza una conexión en solo uno de los CommPath a la vez.
El modelado de la topología de comunicaciones varía según las comunicaciones
protocolo. Para obtener más información, consulte las siguientes secciones.

Propietario: consulte la página de derechos de autor
412
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.3.5.1 ICCPLINK
Las conexiones ICCP se clasifican como "asociación unidireccional" o "doble dirección
asociación".
Las asociaciones unidireccionales requieren un enlace para el cliente y un enlace para el servidor si los datos
se intercambia en ambas direcciones. Cada enlace tiene una o dos rutas dependiendo de si el
el sistema remoto es redundante o no. Asociaciones unidireccionales con datos unidireccionales
El intercambio requiere solo un enlace con una o dos rutas. Todas las rutas bajo un enlace dado deben
tienen la misma configuración para las propiedades de asociación maestra y unidireccional.
Las asociaciones de doble dirección requieren un enlace, normalmente con dos rutas para representar un doble
sistema remoto redundante.
Para cualquier configuración, el número de rutas bajo un enlace no se limita a dos. Como muchos
Las rutas según sea necesario se pueden configurar para admitir centros de control de respaldo, por ejemplo, pero
solo hay una ruta activa a la vez.
Las configuraciones válidas son:
• Asociación unidireccional (todos los caminos tienen la asociación unidireccional establecida con un
máximo de dos enlaces; es posible tener un solo enlace cuando solo se intercambian datos
de una sola mano).
• Asociación de doble sentido (todos los caminos tienen la asociación de un solo sentido reiniciada).
7.3.5.1.1 CommRemote
La siguiente información se aplica al modelado de registros ICCP CommRemote.
• Nombre: Identificación del sitio remoto. Este es un nombre arbitrario con una longitud
<= 16 caracteres. Se recomienda que el nombre se limite a 14 caracteres porque
esta identificación remota se utiliza para crear la parte del dispositivo de un elemento de datos de estado ISD
name, que tiene una longitud máxima de 14.
Remoto
+ - Enlace
| + - Camino (maestro)
| + - Camino (maestro)
|
+ - Enlace
+ - Camino (esclavo)
+ - Camino (esclavo)
Remoto
+ - Enlace
+ - Camino (maestro o esclavo)
+ - Camino (maestro o esclavo) 

Propietario: consulte la página de derechos de autor
413
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Nota: Antes de e-terra comm 2.3, el nombre remoto también era el nombre de dominio remoto.
El nombre de dominio remoto ahora tiene su propio campo (ver más abajo) donde el nombre puede ser
ingresado en mayúsculas y minúsculas con hasta 32 caracteres según la especificación ICCP.
• Descripción: Breve descripción del sitio remoto.
• Tipo de remoto: lista de selección para seleccionar la aplicación de enlace a la que pertenece el control remoto. Establecer esto en
Enlace ICCP.
• En servicio: configuración predeterminada de servicio / fuera de servicio (se puede cambiar en tiempo de ejecución).
• Dominio remoto: este es el nombre del dominio MMS creado para el sitio remoto. los
sitio remoto hace referencia a este nombre cuando solicita datos. El nombre de dominio MMS es un
Identificador de MMS, por lo que debe comenzar con una letra y contener solo los caracteres
[a ... z], [A ... Z], [0 ... 9], $ y _ (guión bajo). La longitud debe ser <= 32 caracteres.
Nota: Si no se completa, se usa el nombre remoto. Sin embargo, el uso de un entorno
La variable ya no es compatible.
• Versión de protocolo: la versión de ICCP que utiliza el control remoto. Versiones 1996-08 y 2000-08
son compatibles. Si la versión seleccionada aquí no coincide con la versión real,
remoto está usando, la conexión se canceló.
• ID de mesa bilateral: Identificador de la versión del acuerdo de mesa bilateral para este control remoto. los
La versión se intercambia entre los sitios que se comunican y debe ser la misma. Esto es un
cadena de caracteres con una longitud <= 32 caracteres.
Nota: Antes de e-terra comm 2.1, el ID de la tabla bilateral se configuró en la versión
campo del registro TBLVER (visualización de tablas bilaterales). A partir de e-terra comm 2.1,
modele el ID de la tabla bilateral directamente en el registro remoto.
• Velocidad máxima de escaneo: la velocidad máxima (en segundos) de e-terra comm puede enviar salida
conjuntos de datos a ese nodo remoto. No se utiliza para conjuntos de datos de entrada.
• Imprimir estadísticas: seleccione las condiciones en las que se imprimirán las estadísticas de la cola de MMS.
• Error de creación del conjunto de datos de registro: cuando un sitio remoto crea un conjunto de datos o el sitio local
crea un conjunto de datos en el sitio remoto, la lista de elementos de datos no encontrados o sin lectura
permiso, si lo hay, se puede registrar.
• Conjuntos de transferencia máximos: el número de conjuntos de transferencia que pueden estar activos al mismo tiempo.
Valor recomendado: el número máximo de conjuntos de datos que se sirven al control remoto.
sitio (conjunto de datos de salida), incluidas futuras expansiones.
• Control de flujo de cliente / servidor: especifica si el control de flujo de extremo a extremo ICCPLINK está
desactivado o activado. El control de flujo se puede deshabilitar según la ruta del cliente / servidor. Si el
La (s) ruta (s) debajo del control remoto es dual (una ruta para el cliente y el servidor), deshabilitando
cliente o remoto desactiva el control de flujo. Si la (s) ruta (s) es única, el control de flujo está deshabilitado
solo en las rutas seleccionadas. 

Propietario: consulte la página de derechos de autor
414
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Nota: Cuando el control de flujo está habilitado para el servidor, ICCPLINK envía periódicamente un
solicitud de identificación en la ruta del servidor de una sola asociación. Algunos ICCP
las implementaciones no admiten la recepción de solicitudes en dicha configuración. En esto
caso, debe deshabilitar el control de flujo para el servidor.
• Asociaciones de esclavo colgado: cuando se establece, esta bandera permite que ICCPLINK elimine esclavo
asociaciones que parecen estar colgadas. Si el sitio remoto envía solicitudes de asociación mientras
ICCPLINK cree que la asociación ya está activa, después de tres solicitudes de asociación,
ICCPLINK elimina el actual y crea uno nuevo. Esta bandera se puede cambiar en ejecución
hora.
• Tipos de datos suplementarios con protocolo 1996-08: cuando está habilitado, esta opción permite
ICCPLINK para intercambiar tipos de datos que fueron creados para ICCP 2000-08 mientras que la versión
se establece en 1996-08. Obviamente, el control remoto debe poder recibir y / o enviar esos datos
tipos.
7.3.5.1.2 CommLink
La siguiente información se aplica al modelado de registros ICCP CommLink.
• Nombre: Identificación del registro del enlace. Esta cadena de caracteres está limitada a 16 caracteres.
o menos, sin espacios en blanco incrustados. Se recomienda que la longitud se limite a 14
porque esta identificación de enlace se utiliza para crear la parte del dispositivo de un elemento de datos de estado ISD
nombre, que tiene una longitud máxima de 14 caracteres.
• En servicio: configuración predeterminada de servicio / fuera de servicio (se puede cambiar en tiempo de ejecución).
• Tiempo de espera de reintento: la frecuencia (en segundos) que se reintentan las rutas maestras en este enlace cuando
ninguno está conectado.
7.3.5.1.3 CommPath
La siguiente información se aplica al modelado de registros ICCP CommPath.
• Nombre: Identificación del camino. Esta cadena de caracteres está limitada a 16 caracteres o
menos si la ruta no está registrada con Configuration Manager; de lo contrario, la longitud es
limitado a 8 caracteres. Si no está registrado, se recomienda que la longitud se limite a
14 porque esta identificación de ruta se utiliza para crear la parte del dispositivo de un dato de estado
nombre del elemento ISD, que tiene una longitud máxima de 14 caracteres.
• Registrarse con Configuration Manager: si esta ruta está registrada con el
Configuration Manager (configurado como dispositivo). Para obtener detalles sobre la configuración de rutas en
la base de datos de Configuration Manager, consulte la Instalación del software e-terra comm
y guía de mantenimiento .
• En servicio: configuración predeterminada de servicio / fuera de servicio (se puede cambiar en tiempo de ejecución).
• Método de transporte: TCP / IP. Este es el único transporte permitido.

Propietario: consulte la página de derechos de autor
415
Modelado e-terra comm
Guía de modelado EMS de e-terra source
• Maestro: indica si la asociación con el control remoto se inicia localmente o en
el sitio remoto.
• Asociación unidireccional: en una asociación unidireccional, la ruta actúa como un cliente
(si Master es Sí) o como servidor (si Master es No). En una asociación de doble dirección, el camino
actúa como cliente y servidor al mismo tiempo; la bandera del Maestro solo especifica quién inicia
la Asociación.
• Nombre de AR remoto: debe coincidir con uno de los nombres de AR remoto configurados en MMS-EASE para
el transporte seleccionado. Para obtener detalles sobre la configuración de MMS-EASE (para el nombre de AR de TCP / IP
solo), consulte el e-terra comm & e-terra control SISCO Stack y MMS Security
Guía de configuración . El valor se puede ingresar literalmente o como una variable de entorno.
• AR local: indica qué nombre de AR local usar para formar la asociación con el control remoto
Nombre de AR.
• Nombre de dominio: este es el nombre del dominio MMS en el control remoto accesible al
sitio local. El nombre de dominio de MMS es un identificador de MMS y, por lo tanto, debe comenzar con un
letra y contener los caracteres [a ... z], [A ... Z], [0 ... 9], $ y _ (subrayado) únicamente. los
El valor se puede ingresar literalmente o como una variable de entorno.
7.3.5.2 ISDLINK
Las secciones siguientes describen el modelado de topología de comunicaciones para InterSite Data (ISD)
Comunicaciones
7.3.5.2.1 CommRemote
La siguiente información se aplica al modelado de registros de CommRemote de ISD.
• Nombre: Identificación del remoto, generalmente un host local (sistema EMS). El valor puede ser
ingresado literalmente o como una variable de entorno. Este es un nombre arbitrario con una longitud
<= 16 caracteres. Se recomienda que el nombre se limite a 14 caracteres porque
esta identificación remota se utiliza para crear la parte del dispositivo de un elemento de datos de estado ISD
name, que tiene una longitud máxima de 14.
• Descripción: Breve descripción del control remoto.
• Tipo de remoto: lista de selección para seleccionar a qué aplicación de enlace pertenece el control remoto. Establecer esto en
Enlace ISD.
• En servicio: configuración predeterminada de servicio / fuera de servicio (se puede cambiar en tiempo de ejecución).
• Velocidad máxima de escaneo de ISD: la velocidad máxima (en segundos) que e-terra comm puede enviar
conjuntos de datos de salida al nodo remoto. No se utiliza para conjuntos de datos de entrada.
• Procesamiento MCD: lista de selección para seleccionar el tipo de procesamiento de detección de cambios múltiples
hecho por ISDLINK (ver sección 7.5 Procesamiento MCD).
- Ninguno: sin procesamiento MCD.

Propietario: consulte la página de derechos de autor
416
Modelado e-terra comm
Guía de modelado EMS de e-terra source
- Delta Count: utilice un contador de cambio de valor. El contador refleja el número de
cambios desde la última actualización.
- Running Count: utilice un contador de cambio de valor. El contador refleja el número de
cambia desde la primera vez que se envió el valor.
- Datos discretos: use un valor entero para agregar la bandera MCD a un estado de 2 a 4 estados
valor.
• Versión del protocolo ISD: La versión ISD que ISDLINK intenta utilizar. Cuando un enlace es
establecida, la versión se negocia, por lo que la versión real utilizada puede cambiar.
Especificar la misma versión que la versión del host EMS acelera la inicialización.
Las versiones compatibles son:
- Versión 5.0: para el intercambio de datos con e-terra comm , esta versión es la misma que
versión 4.0 más la capacidad de pasar valores de etiqueta (ninguno, bloque abierto, bloque cerrado, bloque
abrir y cerrar) y valores esperados para puntos de estado. En el lado de EMS, esta versión
está disponible a partir de e-terra scada 2.4.
- Versión 4.0: esta versión tiene un mapeo de mejor calidad que las versiones anteriores, y
la capacidad de agregar y eliminar puntos solicitados sin la necesidad de una descarga completa.
Los datos intercambiados pueden tener una marca de tiempo. Los análogos y los recuentos se intercambian utilizando
Números de coma flotante IEEE. Esta versión se puede utilizar con e-terra scada 2.2 o posterior
(consulte la sección 7.7 InterSite Data 4.0).
- Versión 3.0: los análogos y los recuentos se intercambian utilizando números de punto flotante IEEE
(modo nativo para e-terra SCADA 2. x y e-terra comm 2. x ).
- Versión 2.0: los análogos y los recuentos se intercambian utilizando números de punto flotante VAX
(modo nativo para e-terra scada 1.5. x ).
- Versión 1.0: Igual que 2.0 pero para e-terra scada 1.4. x .
• Enviar datos MALOS a EMS: si se establece en Sí, los datos con mala calidad no se envían al EMS (es
tratados como datos de calidad de basura). No es necesario utilizar este indicador con ISD 4.0 o 5.0
porque la calidad "MALA" se puede transmitir al EMS (consulte la sección 7.6 Filtrado
Datos) .
7.3.5.2.2 CommLink
La siguiente información se aplica al modelado de registros de ISD CommLink.
• Nombre: Identificación del enlace. Este es un nombre arbitrario con una longitud <= 16 caracteres.
Se recomienda que el nombre se limite a 14 caracteres porque este enlace
La identificación se utiliza para crear la parte del dispositivo de un elemento de datos de estado nombre ISD, que
tiene una longitud máxima de 14.
• En servicio: configuración predeterminada de servicio / fuera de servicio (se puede cambiar en tiempo de ejecución).
• Tiempo de espera de reintento de ISD: cuánto tiempo (en segundos) después de que se pierde una conexión, ISDLINK espera antes
tratando de volver a conectar. Si usa escalonamiento, todos los controles remotos ISDLINK deben tener el mismo
tiempo de espera de reintento, y su valor debe ser el tiempo necesario para que la conmutación por error de EMS 

Propietario: consulte la página de derechos de autor
417
Modelado e-terra comm
Guía de modelado EMS de e-terra source
completo (es decir, el tiempo transcurrido entre la desconexión del antiguo host habilitado
y la hora en que el nuevo host habilitado está listo para realizar conexiones).
• Uso: lista de selección para seleccionar el tipo de datos intercambiados en este enlace:
- Datos SCADA (análogos, estado y recuentos)
- Controles SCADA (controles digitales y puntos de ajuste)
- Mensajes de información (equivalente a ICCP Block 4)
- Mensajes y solicitudes de cuenta (equivalente a ICCP Block 8)
7.3.5.2.3 CommPath
La siguiente información se aplica al modelado de registros CommPath de ISD.
• Nombre: Identificación del camino. Esta cadena de caracteres está limitada a 16 caracteres o
menos si la ruta no está registrada con Configuration Manager; de lo contrario, la longitud es
limitado a 8 caracteres. Si no está registrado, se recomienda que la longitud se limite a
14 porque esta identificación de ruta se utiliza para crear la parte del dispositivo de un dato de estado
nombre del elemento ISD, que tiene una longitud máxima de 14 caracteres.
• Registrarse con Configuration Manager: si esta ruta está registrada con el
Configuration Manager (configurado como dispositivo). Para obtener detalles sobre la configuración de rutas en
la base de datos de Configuration Manager, consulte la Instalación del software e-terra comm
y guía de mantenimiento .
• En servicio: configuración predeterminada de servicio / fuera de servicio (se puede cambiar en tiempo de ejecución).
• Definición del objeto fuente NETIO: este es el nombre del objeto NETIO fuente para
e-terra comm . En el lado remoto (generalmente el host EMS), un objeto de destino NETIO con
debe existir el mismo nombre. El valor se puede ingresar literalmente o como un entorno
variable.
• Definición de objeto de destino NETIO: este es el nombre del objeto NETIO de destino para
e-terra comm , y debe corresponder al objeto fuente NETIO en el lado remoto
(generalmente el anfitrión EMS). El valor se puede ingresar literalmente o como una variable de entorno.
Nota: Incluso cuando ISDLINK se conecta a un host EMS redundante dual, solo se necesita una ruta
porque solo el host EMS que tiene la función principal intenta establecer una conexión. ISDLINK
no prueba caminos alternativos; en su lugar, intenta abrir una conexión en todas las rutas habilitadas si
más de uno está configurado. Esto crea una ruta duplicada e ISDLINK aborta. Algunos
Las instalaciones de e-terra comm deben tener conexiones alternativas a más de un host EMS
(p. ej., a un centro de control primario y a un centro de control de emergencia / de respaldo). En este caso,
se puede configurar más de una ruta, pero solo se puede habilitar una a la vez. Traspuesta
de un centro de control a otro requiere que un operador deshabilite el camino al
centro de control actual, luego habilite el camino al centro de control alternativo.

Propietario: consulte la página de derechos de autor
418
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.3.5.3 HABCLINK
Las secciones siguientes describen el modelado de topología de comunicaciones para HABCLINK.
7.3.5.3.1 CommRemote
La siguiente información se aplica al modelado de registros de HABCLINK CommRemote.
• Nombre: Identificación del remoto, generalmente un host local (sistema EMS). El valor debe ser
entró literalmente; no se permite ninguna variable de entorno. Este es un nombre arbitrario con un
longitud <= 8 caracteres. El contenido del campo no es importante para el software.
(HABCLINK, HCAPI o SAMPLER). Se combina con la cadena "HABCLINK" y se utiliza como
el nombre de usuario proporcionado y registrado por SAMPLER. El nombre de usuario no puede ser más largo
de 16 caracteres. La identificación remota está concatenada con "HABCLINK", que es
8 caracteres de longitud, de ahí el límite de 8 caracteres para la identificación remota.
• Descripción: Breve descripción del control remoto.
• Tipo de remoto: lista de selección para seleccionar la aplicación de enlace a la que pertenece el control remoto. Establecer esto en
Enlace HABConnect.
• En servicio: configuración predeterminada de servicio / fuera de servicio (se puede cambiar en tiempo de ejecución).
• Velocidad máxima de escaneo de HABConnect: la velocidad máxima (en segundos) que se permite a e-terra comm
enviar conjuntos de datos de salida al nodo remoto. No se utiliza para conjuntos de datos de entrada.
7.3.5.3.2 CommLink
La siguiente información se aplica al modelado de registros HABCLINK CommLink.
• Nombre: Identificación del enlace. Este es un nombre arbitrario con una longitud <= 16 caracteres.
Se recomienda que el nombre se limite a 14 caracteres porque este enlace
La identificación se utiliza para crear la parte del dispositivo de un elemento de datos de estado nombre ISD, que
tiene una longitud máxima de 14.
• En servicio: configuración predeterminada de servicio / fuera de servicio (se puede cambiar en tiempo de ejecución).
• Tiempo de espera de reintento de HABConnect: con qué frecuencia (en segundos) se reintentan las rutas de este enlace
cuando no hay ninguno conectado.
7.3.5.3.3 CommPath
La siguiente información se aplica al modelado de registros HABCLINK CommPath.
• Nombre: Identificación del camino. Esta cadena de caracteres está limitada a 16 caracteres o
menos si la ruta no está registrada con Configuration Manager; de lo contrario, la longitud es
limitado a 8 caracteres. Si no está registrado, se recomienda que la longitud se limite a
14 porque esta identificación de ruta se utiliza para crear la parte del dispositivo de un dato de estado
nombre del elemento ISD, que tiene una longitud máxima de 14 caracteres. 

Propietario: consulte la página de derechos de autor
419
Modelado e-terra comm
Guía de modelado EMS de e-terra source
• Registrarse con Configuration Manager: si esta ruta está registrada con el
Configuration Manager (configurado como dispositivo). Para obtener detalles sobre la configuración de rutas en
la base de datos de Configuration Manager, consulte la Instalación del software e-terra comm
y guía de mantenimiento .
• En servicio: configuración predeterminada de servicio / fuera de servicio (se puede cambiar en tiempo de ejecución).
• Host SAMPLER: el valor es el nombre del nodo de destino en el que se ejecuta SAMPLER.
El valor se puede ingresar literalmente o como una variable de entorno.
• Puerto SAMPLER: el valor es el número de socket TCP / IP del SAMPLER (para información
acerca de cómo hacer coincidir la configuración SAMPLER con el modelado de comunicaciones e-terra , consulte
"Configuración para HABConnect" en la instalación del software e-terra comm y
Guía de mantenimiento ). El valor se puede ingresar literalmente o como una variable de entorno.
• Tamaño máximo de mensaje: tamaño, en bytes, del mensaje más grande que se puede enviar / recibir en
esta ruta (el valor máximo es 3700).
7.3.5.4 FILELINK
Las secciones siguientes describen el modelado de topología de comunicaciones para FILELINK.
7.3.5.4.1 CommRemote
La siguiente información se aplica al modelado de registros de FILELINK CommRemote.
• Nombre: Identificación del remoto, generalmente un host local (sistema EMS). El valor puede ser
ingresado literalmente o como una variable de entorno. Este es un nombre arbitrario con una longitud
<= 16 caracteres. Se recomienda que el nombre se limite a 14 caracteres porque
esta identificación remota se utiliza para crear la parte del dispositivo de un elemento de datos de estado ISD
name, que tiene una longitud máxima de 14.
• Descripción: Breve descripción del control remoto.
• Tipo de remoto: lista de selección para seleccionar la aplicación de enlace a la que pertenece el control remoto. Establecer esto en
Enlace de archivo.
• En servicio: configuración predeterminada de servicio / fuera de servicio (se puede cambiar en tiempo de ejecución).
• Usar marca de tiempo para el control de versiones: si la respuesta es Sí, la marca de fecha y hora se usa además de
el número de archivo para identificar los archivos de respaldo. La sintaxis del nombre del archivo en este caso es
<archivo> _YYYYMMDD_HHMMSS. <ext> _ <version>. El número de versión se conserva para garantizar
que los archivos correctos se eliminan cuando se alcanza el valor de Max Archive Versions.
• Máximo de versiones de archivo: número máximo de versiones del archivo de entrada o salida que se
mantenido en el directorio de archivo. Debe ser> = 0 y <= 32767. El valor de 32767 es
reservado. Cuando se utiliza con un directorio de archivo no nulo, significa un límite de
1.000.000.000. 

Propietario: consulte la página de derechos de autor
420
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.3.5.4.2 CommLink
La siguiente información se aplica al modelado de registros FILELINK CommLink.
• Nombre: Identificación del enlace. Este es un nombre arbitrario con una longitud <= 16 caracteres
y sin espacios en blanco incrustados.
• En servicio: configuración predeterminada de servicio / fuera de servicio (se puede cambiar en tiempo de ejecución).
7.3.5.4.3 CommPath
La siguiente información se aplica al modelado de registros FILELINK CommPath.
• Nombre: Identificación del camino. Esta cadena de caracteres está limitada a 16 caracteres o
menos si la ruta no está registrada con Configuration Manager; de lo contrario, la longitud es
limitado a 8 caracteres. Si no está registrado, se recomienda que la longitud se limite a
14 porque esta identificación de ruta se utiliza para crear la parte del dispositivo de un dato de estado
nombre del elemento ISD, que tiene una longitud máxima de 14 caracteres.
• Registrarse con Configuration Manager: si esta ruta está registrada con el
Configuration Manager (configurado como dispositivo). Para obtener detalles sobre la configuración de rutas en
la base de datos de Configuration Manager, consulte la Instalación del software e-terra comm
y guía de mantenimiento .
• En servicio: configuración predeterminada de servicio / fuera de servicio (se puede cambiar en tiempo de ejecución).
• Operación de archivo: este campo indica si los datos deben leerse del archivo o escribirse
al archivo.
• Varios períodos por archivo: este campo indica si el archivo de datos contiene múltiples
muestras de datos para cada punto o una sola muestra de los datos.
• Número de períodos por archivo: este campo indica cuántos períodos leer / escribir en un
Archivo de “períodos múltiples por archivo”.
• Conservar archivo de entrada: este campo es relevante solo cuando la operación de archivo es Lectura. Es para usar
en la circunstancia especial en la que se desee utilizar FILELINK como simulador para reproducir
los mismos datos una y otra vez de un archivo de entrada.
Este campo no debe seleccionarse si está utilizando FTP porque FILELINK normalmente elimina
el archivo INPUT para que deje de procesarse hasta el siguiente archivo (que tiene el mismo nombre)
entra. Si desea archivar los archivos recibidos, no use esta opción; utilizar el
opción de directorio de archivo que se describe a continuación.
• Nombre de archivo: este valor se puede ingresar literalmente o como una variable de entorno, pero puede
debe ser una variable de entorno ya que el campo está limitado a 32 caracteres. No
se permiten espacios en blanco incrustados.
- Para lectura: el valor es la especificación completa del nombre de archivo (incluida la ruta) del
archivo de datos de entrada. Los archivos de datos redundantes se pueden modelar haciendo que este entorno
variable de varios valores (para obtener detalles sobre cómo configurar un entorno de varios valores
variables para FILELINK, consulte la nota a continuación). 

Propietario: consulte la página de derechos de autor
421
Modelado e-terra comm
Guía de modelado EMS de e-terra source
FILELINK primero intenta leer el primer nombre de archivo y solo intenta leer el
segundo valor (nombre de archivo) si falla el intento de abrir el primer archivo.
- Para escritura: el valor es la especificación completa del nombre del archivo (incluida la ruta) de
el archivo de datos de salida intermedio. Los archivos de datos redundantes se pueden modelar haciendo
esta variable de entorno de varios valores (para obtener detalles sobre cómo configurar
variables de entorno de varios valores para FILELINK, consulte la nota a continuación).
FILELINK primero intenta escribir el primer nombre de archivo y solo intenta escribir el
segundo valor (nombre de archivo) si falla el intento de abrir el primer archivo. Si el archivo ya
existe, se sobrescribe. Cuando se llena el archivo de salida, se cierra e inmediatamente
renombrado a un archivo con el mismo nombre adjunto con el indicador "_0" (sólo si el
archivo no existe ya). Una aplicación que procesa el archivo de salida _0 debe
cambiar el nombre o eliminarlo cuando haya terminado de procesar, para que FILELINK pueda volver a crearlo
cuando se procesa el siguiente escaneo periódico.
ADVERTENCIA: No utilice archivos mapeados en una unidad a través de una red. Cualquier problema de red
puede resultar en colgar todo el sistema de comunicación e-terra hasta por 30 segundos. Si lo haces
necesita que los archivos entren o vayan a través de una red, tener el mapeo del otro extremo
una unidad de comunicación local de e-terra . Esta advertencia también se aplica al campo Directorio de archivo
descrito abajo.
Las variables de entorno de varios valores para FILELINK deben seguir la gestión de archivos OSAL
reglas de análisis. Los diferentes valores deben separarse con una coma. Ejemplo:
D: \ TOPDIR \ FILEDIR \ OUTPUT.OUT, E: \ TOPDIR \ FILEDIR \ OUTPUT.OUT
• Directorio de archivo: el valor se puede ingresar literalmente o como una variable de entorno, pero
es posible que deba ser una variable de entorno ya que el campo está limitado a 32 caracteres. No
se permiten espacios en blanco incrustados. El valor es la especificación de directorio completa para un
directorio de archivo. Si se especifica un valor aquí, tanto la entrada como la salida procesaron archivos de datos
se copian en este directorio. El número de versiones de los archivos mantenidos en el
El directorio se especifica mediante "Versiones máximas de archivo" en el registro remoto. Las versiones anteriores son
eliminado. Se cambia el nombre de los archivos del directorio
“<Nombre de archivo>. <Extensión> _xxx”, donde xxx es un número secuencial que comienza desde 1. Para
Por ejemplo, utilizando el nombre del archivo anterior, los archivos de almacenamiento tienen nombres como
“INDATA.DAT_17”, “INDATA.DAT_18”, etc. Si utiliza el sello de fecha y hora, el formato es
INDATA.DAT_09-AUG-2004_095304 (no se pueden usar dos puntos en el tiempo debido al nombre del archivo
restricciones).
7.3.5.5 ELCOLINK
Las secciones siguientes describen el modelado de topología de comunicaciones para ELCOLINK. 

Propietario: consulte la página de derechos de autor
422
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.3.5.5.1 CommRemote
La siguiente información se aplica al modelado de registros ELCOLINK CommRemote.
• Nombre: Identificación del remoto, generalmente un host local (sistema EMS). El valor puede ser
ingresado literalmente o como una variable de entorno. Este es un nombre arbitrario con una longitud
<= 16 caracteres.
• Descripción: Breve descripción del control remoto.
• Tipo de remoto: lista de selección para seleccionar la aplicación de enlace a la que pertenece el control remoto. Establecer esto en
Enlace ELCOM.
• En servicio: configuración predeterminada de servicio / fuera de servicio (se puede cambiar en tiempo de ejecución).
• Clase ELCOM: la clase debe estar en el rango 0–3.
• Velocidad máxima de escaneo de ELCOM: la velocidad máxima (en segundos) que e-terra comm puede enviar
conjuntos de datos de salida al nodo remoto. No se utiliza para conjuntos de datos de entrada.
• Tiempo de almacenamiento en búfer : el tiempo de almacenamiento en búfer para la transferencia de datos no solicitada.
• Longitud máxima de ID: la longitud máxima para los nombres opcionales de ID de elemento de datos / ELCOLINK
(CommDataItemName).
• Tasa de mantenimiento: este es el temporizador utilizado para la asociación de prueba.
7.3.5.5.2 CommLink
La siguiente información se aplica al modelado de registros ELCOLINK CommLink.
• Nombre: Identificación del enlace. Este es un nombre arbitrario con una longitud <= 16 caracteres.
• En servicio: configuración predeterminada de servicio / fuera de servicio (se puede cambiar en tiempo de ejecución).
• Tiempo de espera de reintento de ELCOM: cuánto tiempo (en segundos) después de que se pierde una conexión, ELCOLINK espera
antes de volver a intentar conectarse.
• Tipo de enlace: especifique si este enlace inicia la solicitud de conexión o responde a una
Solicitud de conexión.
• Sufijo <x> admitido: sufijos admitidos para este enlace. El sufijo F no está permitido para el tipo
Iniciador.
• Marca de tiempo: este campo se utiliza para poner en línea una nueva base de datos (para obtener más detalles, consulte la
sección " Modificaciones del modelo de e-terra comm " en la instalación del software e-terra comm
y guía de mantenimiento ).

Propietario: consulte la página de derechos de autor
423
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.3.5.5.3 CommPath
La siguiente información se aplica al modelado de registros ELCOLINK CommPath.
• Nombre: Identificación del camino. Esta cadena de caracteres está limitada a 16 caracteres o
menos si la ruta no está registrada con Configuration Manager; de lo contrario, la longitud es
limitado a 8 caracteres.
• Registrarse con Configuration Manager: si esta ruta está registrada con el
Configuration Manager (configurado como dispositivo). Para obtener detalles sobre la configuración de rutas en
la base de datos de Configuration Manager, consulte la Instalación del software e-terra comm
y guía de mantenimiento .
• En servicio: configuración predeterminada de servicio / fuera de servicio (se puede cambiar en tiempo de ejecución).
• Método de transporte: elija transporte TCP / IP o X.25.
• DTE local X.25: si el método de transporte es X.25, ingrese el terminal de datos X.25 del host local
dirección del equipo (DTE).
• DTE remoto X.25: si el método de transporte es X.25, ingrese el DTE X.25 del host remoto
habla a.
• Dirección TCP / IP del iniciador: si el método de transporte es TCP / IP, ingrese la dirección IP (ingresada
literalmente o como una variable de entorno) del host iniciador.
• Puerto TCP / IP del iniciador: si el método de transporte es TCP / IP, introduzca el número de puerto del
anfitrión iniciador.
• Dirección TCP / IP de respuesta: si el método de transporte es TCP / IP, introduzca la dirección IP
(ingresado literalmente o como una variable de entorno) del host que responde.
• Puerto TCP / IP de respuesta: si el método de transporte es TCP / IP, introduzca el número de puerto del
anfitrión que responde.
7.3.6 Conversión de semántica de datos
Se proporciona conversión de semántica de datos para admitir:
• Representaciones definidas de estado y conversiones a representaciones alternativas
• Conversiones entre diferentes significados del bit de signo en valores analógicos
Aunque es común entre las empresas de servicios públicos utilizar el signo de un análogo para representar el
dirección del flujo, no hay convención en cuanto a si positivo representa "desde" o "a" es
universalmente aceptado, aparte del problema obvio de que "de" una utilidad significa
"a otro.
• Conversiones entre diferentes unidades de valor (escalado)
Se puede realizar una conversión de semántica de datos cuando se reciben los datos ("en la entrada") o cuando
los datos se transmiten ("en la salida"). 

Propietario: consulte la página de derechos de autor
424
Modelado e-terra comm
Guía de modelado EMS de e-terra source
El primer paso para modelar la conversión semántica de datos es determinar la proporción de datos
elementos de un tipo de base determinado que requieren conversión cuando se intercambian con un control remoto determinado. Si
la mayoría de los elementos de datos requieren conversión, la conversión debe modelarse como
en todo el remoto, luego bloqueado de la minoría mediante el modelado específico de elementos de datos.
El segundo paso es ingresar los registros de conversión necesarios. Ambos de ancho remoto
(CommDataConversion) y modelado específico de elementos de datos (CommDataConversionDataItem)
requieren registros de conversión. Los registros de CommDataConversion se ingresan como hijos de
Registros de CommRemote.
Se permiten conversiones secuenciales del mismo tipo y se realizan solo en la medida en que
de su ámbito común. Esto significa que todas las conversiones modeladas explícitamente para un determinado
los elementos de datos ("elementos de datos específicos") se ejecutan, independientemente de sus tipos, pero solo los tipos nuevos
de conversiones remotas se ejecutan en ese elemento de datos. Por ejemplo, considere el
siguiente modelo (todas las conversiones que se muestran son para el único control remoto):
Elemento de datos (1) 
Remoto
| 
|
+ - Escala 1: 100 
+ - Escala 1:25
| 
|
+ - Escala 1:53 
+ - Flowdir: reverso
Elemento de datos (2)
|
+ - Flowdir: no invertir
Elemento de datos (3)
Elemento de datos (4)
El elemento de datos (1) tiene dos operaciones de ESCALA (1: 100 y luego 1:53) y una operación FLOWDIR
(reverso) realizado en él. La ESCALA 1:25 a nivel remoto no se realiza porque
La conversión específica del elemento de datos del mismo tipo (ESCALA 1: 100 y 1:53) la reemplazó.
El elemento de datos (2) tiene una operación de ESCALA (1:25) realizada en él, pero el
La operación FLOWDIR (inversa) está bloqueada por la operación FLOWDIR específica del elemento de datos (no
no revertir).
El elemento de datos (3) y el elemento de datos (4) tienen conversiones a nivel remoto (ESCALA 1:25 y
FLOWDIR reverse) realizado.
7.3.6.1 Conversiones de representación de estado
Las conversiones de la representación del estado se modelan a nivel remoto o en un elemento por datos
por remoto, de modo que solo cuando los sitios de intercambio difieren en la representación es un
requiere conversión.
Cuando se modela una conversión de estado, se aplica tanto al estado actual como al
estado esperado cuando se utilizan elementos de datos de tipo suplementario. 

Propietario: consulte la página de derechos de autor
425
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.3.6.1.1 Conversión del estado de modelado en la entrada
La conversión siempre se realiza desde la representación remota al estándar ICCP
representación, como se describe en la sección "Uso del modelo de punto de indicación" en ICCP
IEC 870-6-802, TASE.2 Modelos de objetos , versión 1996–08.
Por ejemplo, los valores de estado del interruptor se definen de la siguiente manera:
Disparado
Binario 01 = decimal 1
CERRADO
Binario 10 = decimal 2
ENTRE
Binario 00 = decimal 0
INVÁLIDO
Binario 11 = decimal 3
Inserte un CommDataConversion debajo del CommRemote para realizar
conversión, o en CommDataItem para realizar la conversión específica del elemento de datos.
• Nombre: identificador fácil de usar del registro de conversión. No utilizado de otra manera.
• Tipo de conversión: seleccione Mapa de estado en la lista de selección.
• Entrada: establezca esto en Sí para la conversión en la entrada.
• Aplicar a todas las medidas de estado: se utiliza para conversiones remotas, para señalar que todas
los elementos de datos con un tipo de ESTADO deben tener aplicada la conversión.
• Aplicar a todas las mediciones reales: no es relevante para conversiones de estado.
• Aplicar a todas las medidas de números enteros: se utiliza para conversiones remotas, para señalar que todas
los elementos de datos con un tipo de INT32 deben tener aplicada la conversión. Solo los dos mas bajos
los bits se ven afectados por la conversión.
• Disparado / 1: el valor de uno o dos bits que significa "disparado", "abierto" o "desactivado" en el
protocolo del control remoto. Todos excepto los dos bits más bajos (valores 0, 1, 2 y 3) están enmascarados
durante la conversión.
• Cerrado / 2: el valor de uno o dos bits que significa "cerrado" o "activado" en el control remoto principal.
protocolo. Todos excepto los dos bits más bajos (valores 0, 1, 2 y 3) se enmascaran durante
conversión.
• Entre / 0: el valor de dos bits que significa "entre estados" o "en transición" en el
el protocolo del control remoto principal. Todos excepto los dos bits más bajos (valores 0, 1, 2 y 3) son
enmascarado durante la conversión. Si el control remoto no define más de un bit para el estado
valores, este campo debe dejarse sin completar o ingresarse como menos uno (-1).
• Ilegal / 3: el valor de dos bits que significa "estado no válido" en el protocolo del control remoto principal. Todas
excepto que los dos bits más bajos (valores 0, 1, 2 y 3) se enmascaran durante la conversión. Si el
remoto no define más de un bit para los valores de estado, o no maneja
lecturas de cuatro estados, este campo debe dejarse sin completar o ingresarse como menos uno (-1). 

Propietario: consulte la página de derechos de autor
426
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Si el valor Between está vacío o es negativo, pero el campo Ilegal no lo está, el
La posible combinación de bits también se considera inválida. Por ejemplo, si:
Disparado = 3, Cerrado = 1, Entre = -1 e Ilegal = 2
luego, al ingresar, un valor de 0 se traduce a ICCP_STATUS_INVALID.
Si los valores Between e Illegal están vacíos o son negativos, un valor que se traduce en
ya sea entre o ilegal:
- se traduce a ICCP_STATUS_INVALID al ingresar.
- no se traduce en la salida y la calidad se establece en Basura, por lo que el enlace
La aplicación puede tomar la decisión adecuada (ISDLINK no envía el valor a
EMS y las otras aplicaciones de enlace marcan los datos con mala calidad).
Para bloquear una conversión a nivel remoto para algunos elementos de datos, modele un elemento de datos específico
Registro de CommDataConversion con parámetros de menos uno:
Disparado = -1, Cerrado = -1, Entre = -1, No válido = -1
Esto indica a la rutina de conversión que deje el valor solo.
7.3.6.1.2 Conversión del estado de modelado en la salida
La conversión se realiza entre la representación estándar ICCP y la propia del control remoto.
representación. Sin embargo, es más probable que los valores de estado en el e-terra comm
base de datos no sigue el estándar ICCP (esta es probablemente la razón por la que necesita una conversión en
El primer lugar). Por lo tanto, para modelar la conversión del estado en la salida, debe especificar
si los valores de su base de datos siguen el estándar ICCP.
Inserte un CommDataConversion debajo del CommRemote para realizar
conversión, o bajo un CommDataItem para realizar una conversión específica del elemento de datos.
• Nombre: identificador fácil de usar del registro de conversión. No utilizado de otra manera.
• Tipo de conversión: seleccione Mapa de estado en la lista de selección.
• Entrada: establezca esto en No para la conversión en la salida.
• Aplicar a todas las medidas de estado: se utiliza para conversiones remotas, para señalar que todas
los elementos de datos con un tipo de ESTADO deben tener aplicada la conversión.
• Aplicar a todas las mediciones reales: no es relevante para conversiones de estado.
• Aplicar a todas las medidas de números enteros: se utiliza para conversiones remotas, para señalar que todas
los elementos de datos con un tipo de INT32 deben tener aplicada la conversión. Solo los dos mas bajos
los bits se ven afectados por la conversión. 

Propietario: consulte la página de derechos de autor
427
Modelado e-terra comm
Guía de modelado EMS de e-terra source
• Los valores de la base de datos siguen el estándar ICCP: establézcalo en Sí o No. El estándar ICCP es:
Disparado
Binario 01 = decimal 1
CERRADO
Binario 10 = decimal 2
ENTRE
Binario 00 = decimal 0
INVÁLIDO
Binario 11 = decimal 3
• Disparado / 1: Si los valores de la base de datos siguen el estándar ICCP, ingrese el valor de uno o dos bits.
valor que significa "disparado", "abierto" o "apagado" en el protocolo del control remoto principal; de lo contrario, un
El estado en la base de datos con un valor de 1 se convierte al valor que ingresa en este cuadro.
Todos excepto los dos bits más bajos (valores 0, 1, 2 y 3) se ocultan durante la conversión.
• Cerrado / 2: Si los valores de la base de datos siguen el estándar ICCP, ingrese el valor de uno o dos bits.
valor que significa "cerrado" o "activado" en el protocolo del control remoto principal; de lo contrario, un estado en
la base de datos con un valor de 2 se convierte al valor que ingresa en este cuadro. Todo excepto
los dos bits más bajos (valores 0, 1, 2 y 3) se enmascaran durante la conversión.
• Entre / 0: Si los valores de la base de datos siguen el estándar ICCP, ingrese el valor de dos bits que
significa "entre estados" o "en transición" en el protocolo del control remoto principal; de lo contrario, un
El estado en la base de datos con un valor de 0 se convierte al valor que ingresa en este cuadro.
Todos excepto los dos bits más bajos (valores 0, 1, 2 y 3) se ocultan durante la conversión. Si
el control remoto no define más de un bit para los valores de estado, este campo debe dejarse
vacío, o ingresado como menos uno (-1).
• Ilegal / 3: Si los valores de la base de datos siguen el estándar ICCP, ingrese el valor de dos bits que
significa "estado inválido" en el protocolo del control remoto principal; de lo contrario, un estado en el
La base de datos con un valor de 3 se convierte al valor que ingresa en este cuadro. Todos excepto el
los dos bits más bajos (valores 0, 1, 2 y 3) se enmascaran durante la conversión. Si el control remoto
no define más de un bit para los valores de estado, o no maneja cuatro estados
lecturas, este campo debe dejarse sin completar o ingresarse como menos uno (-1).
Si el valor Between está vacío o es negativo, pero el campo Ilegal no lo está, el
La posible combinación de bits también se considera inválida. Por ejemplo, si
Disparado = 3, Cerrado = 1, Entre = -1 e Ilegal = 2
luego, al ingresar, un valor de 0 se traduce a ICCP_STATUS_INVALID.
Para bloquear una conversión a nivel remoto para algunos elementos de datos, modele un elemento de datos específico
Registro de CommDataConversion con parámetros de menos uno:
Disparado = -1, Cerrado = -1, Entre = -1, No válido = -1
Esto indica a la rutina de conversión que deje el valor solo. 

Propietario: consulte la página de derechos de autor
428
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.3.6.2 Conversión de señal de dirección de flujo
e-terra comm no tiene una convención nativa para la dirección del flujo, y algunos valores no tienen
significado direccional.
Inserte un CommDataConversion debajo del CommRemote para realizar
conversión, o bajo un CommDataItem para realizar una conversión específica del elemento de datos.
• Nombre: identificador fácil de usar del registro de conversión. No utilizado de otra manera.
• Tipo de conversión: seleccione Dirección del flujo en la lista de selección.
• Entrada: establezca esto en Sí para conversión en entrada o No para conversión en salida.
• Aplicar a todas las medidas de estado: no es relevante para conversiones de dirección de flujo.
• Aplicar a todas las medidas reales: se utiliza para conversiones a nivel remoto, para señalar que todos
los elementos de datos con un tipo REAL32 deben tener aplicada la conversión.
• Aplicar a todas las medidas de números enteros: se utiliza para conversiones remotas, para señalar que todas
los elementos de datos con un tipo de INT32 deben tener aplicada la conversión.
• Ingrese -1 para invertir el flujo: si se ingresa un número negativo, se fuerza a -1 durante
validación. Si el campo se deja sin llenar, o se ingresa cualquier número cero o positivo, se fuerza
a 1 durante la validación. Un "-1" indica la rutina de conversión para negar el elemento de datos
valor. Un "1" indica a la rutina de conversión que deje el valor solo.
Para bloquear una conversión a nivel remoto para algunos elementos de datos, modele un flujo específico del elemento de datos
Conversión de dirección con un parámetro de uno (1).
7.3.6.3 Escalado
e-terra comm no tiene una convención nativa para las unidades de valor.
La fórmula para escalar en la entrada es:
OagValue = (RemoteValue - intersección) / pendiente
La fórmula para escalar a la salida es:
RemoteValue = (OagValue * pendiente) + intersección
en el cual:
• RemoteValue es el valor del elemento de datos tal como se recibe o se envía al sitio remoto.
• OagValue es el valor del elemento de datos almacenado en la base de datos de valores transitorios de e-terra comm .
• pendiente es el número o fracción de unidades remotas igual a una unidad de comunicación e-terra . por
Por ejemplo, si el valor recibido del control remoto está en unidades 100 veces menor que el
unidades almacenadas en e-terra comm , la pendiente es 100. Si el valor recibido del control remoto está en
unidades 100 veces más grandes que las unidades almacenadas en e-terra comm , la pendiente es . 01.
• la intersección es una constante positiva, negativa o nula.

Propietario: consulte la página de derechos de autor
429
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Inserte un CommDataConversion debajo del CommRemote para realizar
conversión, o bajo un CommDataItem para realizar una conversión específica del elemento de datos.
• Nombre: identificador fácil de usar del registro de conversión. No utilizado de otra manera.
• Tipo de conversión: seleccione Escala lineal en la lista de selección.
• Entrada: establezca esto en Sí para conversión en entrada o No para conversión en salida.
• Aplicar a todas las medidas de estado: no es relevante para conversiones de escala lineal.
• Aplicar a todas las medidas reales: se utiliza para conversiones a nivel remoto, para señalar que todos
los elementos de datos con un tipo REAL32 deben tener aplicada la conversión.
• Aplicar a todas las medidas de números enteros: se utiliza para conversiones remotas, para señalar que todas
los elementos de datos con un tipo de INT32 deben tener aplicada la conversión.
• Pendiente: Ingrese el valor de la pendiente según la formulación dada anteriormente.
• Intercepción: ingrese el valor de intersección basado en la formulación dada arriba.
Para simplemente agregar un sesgo a un valor recibido, modele una conversión con
pendiente = 1 e intersección = sesgo .
Para bloquear una conversión de todo el remoto para algunos elementos de datos, modele un elemento de datos Lineal específico
Conversión de escala con parámetros
pendiente = 1 e intersección = 0.
7.3.7 Conversión de semántica de calidad
Las recomendaciones de implementación del documento TASE.2 (ICCP) (IEC 60870-6-505 Anexo C)
proporciona pautas para la traducción de códigos de calidad entre SCADA e ICCP. Sin embargo,
el documento no llega lo suficientemente lejos, dejando la calidad HELD del ICCP sin un
definición ("este es un problema local", como lo expresa IEC), y la traducción inversa de ICCP a
SCADA no se aborda en absoluto.
Además, los clientes han mostrado interés en poder elegir la forma en que las traducciones de calidad
entre SCADA e ICCP (y viceversa).
Comenzando con e-terra comm 2.6, para cada ISD remoto que usa el protocolo versión 4.0 o superior, es
posible especificar el mapeo de calidad deseado para los datos entrantes y salientes.
El mapeo puede ser diferente para cada control remoto.
El mapeo se basa tanto en la calidad como en la fuente de los datos, así como en el Not In
Banderas de servicio y reemplazadas.
No es obligatorio modelar el mapeo de calidad. e-terra comm usa tablas de mapeo predeterminadas si
nada está modelado. Las conversiones modeladas están destinadas a anular algunas de las
asignaciones (aunque es posible modificar todas las asignaciones predeterminadas usando 16 conversiones
registros de ICCP a ISD y 64 registros de conversión de ISD a ICCP). 

Propietario: consulte la página de derechos de autor
430
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Los registros de conversión de calidad solo deben insertarse en controles remotos ISD. Conversiones de
Se pueden mezclar ICCP a ISD e ISD a ICCP. El orden puede ser importante si dos o más
las conversiones modifican el mismo mapeo.
• Dirección: Elija "ICCP a ISD" o "ISD a ICCP".
• Calidad / fuente de ICCP: para conversiones de ISD a ICCP, introduzca la calidad y la fuente de ICCP
información a la que se asignan los campos ISD. Para conversiones de ICCP a ISD, ingrese el ICCP
calidad / fuente que desea convertir.
• ISD Quality / Source / Replace / Not in Service: Para conversiones de ISD a ICCP, ingrese el ISD
información que desea convertir. Para conversiones de ICCP a ISD, ingrese el ISD
información a la que desea que se asigne la calidad / fuente de ICCP.
Los posibles valores de calidad y origen se seleccionan mediante una lista de selección. Uno de los disponibles
los valores son <Cualquier> , que se utiliza como comodín:
• Cuando se usa <Cualquier> en el lado del que provienen los datos (ICCP para conversión de entrada, ISD
para la conversión de salida), significa “para todas las posibles combinaciones de calidad / fuente”.
• Cuando se utiliza <Cualquier> en el lado al que van los datos (ISD para conversión de entrada, ICCP para
conversión de salida), se aplica a la misma calidad / fuente que el lado donde vienen los datos
desde.
7.3.8 Elementos de datos
La mayoría de los elementos de datos son creados por el usuario. El programa de validación crea un tipo:
Elementos de datos de estado de componente.
7.3.8.1 Tipo de elemento de datos
A los efectos de e-terra comm , los elementos de datos se pueden clasificar como:
• SCADA, longitud fija: números enteros, reales y estados.
• No SCADA, longitud variable: objetos de cuenta periódica, objetos de cuenta de perfil,
Objetos de solicitud de cuenta (todos los elementos de datos del bloque 8 de ICCP), objetos de mensaje (bloque 4 de ICCP),
y mensajes de control (utilizados para reenviar las operaciones del bloque 5 de ICCP (comando y
punto de ajuste) entre controles remotos).
El tipo de elemento de datos define el formato de los datos (Real, Entero, Estado, Objeto de cuenta, etc.)
y calificadores asociados (Calidad, Sello de Tiempo, Contador de Cambio de Valor).
Un elemento de datos puede tener más de un tipo:
• El tipo de base de datos define el formato y los calificadores a medida que se almacenan en la base de datos.
• El tipo de red define el formato y los calificadores intercambiados con los sitios remotos. Ahí
es un tipo de red por remoto.
En la mayoría de los casos, el tipo de base de datos y el tipo de red son los mismos. Cuando los tipos DB y Network son
diferentes, deben ser compatibles. 

Propietario: consulte la página de derechos de autor
431
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Las reglas son específicas del protocolo, como se describe en la siguiente tabla.
ICCPLINK
Elementos de datos SCADA:
Para habilitar la interoperabilidad entre controles remotos usando diferentes versiones de
ICCP, los calificadores pueden eliminarse o agregarse (por ejemplo, un valor procedente de un
La versión 1996-08 debe servirse a una versión 2000-08 con
diferentes calificadores (por ejemplo, marca de tiempo con milisegundos).
• El programa de validación de la base de datos emite una advertencia cuando los atributos
presente en el tipo de base de datos y el tipo de red son diferentes, o cuando
el formato es diferente (REAL-INTEGER puede resultar en la pérdida de
precisión).
• El programa de validación de la base de datos emite un error cuando el formato
del tipo de base de datos y el formato del tipo de red son incompatibles
(por ejemplo, REAL - Estado).
Elementos de datos no SCADA:
El tipo de red debe ser el mismo que el tipo de base de datos.
ISDLINK
Elementos de datos SCADA:
ISDLINK utiliza el tipo de red solo para distinguir entre analógicos
y cuenta. Los análogos deben tener un REAL32 (con o sin calificador)
y los recuentos deben tener EMSCOUNT como tipo de red (para obtener detalles
cuando se utiliza ISD 4.0, consulte la sección 7 .7 InterSite Data 4.0).
Elementos de datos no SCADA:
El tipo de red debe ser el mismo que el tipo de base de datos.
HABCLINK
El tipo de red debe ser el mismo que el tipo de base de datos.
FILELINK
Solo se leen o se utilizan INT32, REAL32 y STATUS con o sin calidad.
escrito; sin embargo, los calificadores se pueden configurar (se eliminan
o rellenado con valores predeterminados).
ELCOLINK
Solo INT32, REAL32 y STATUS con calidad y marca de tiempo son
intercambiado a través de ELCOLINK. La marca de tiempo es opcional. Otros calificadores pueden
configurarse (se eliminan o se rellenan con los valores predeterminados).
7.3.8.2 Permisos de elementos de datos
Los permisos de elementos de datos son la traducción de e-terra comm de los derechos de acceso definidos en el
Acuerdo de mesa bilateral del ICCP. Definen qué sitios remotos pueden acceder a determinados datos.
elemento, e indican el tipo de acceso.
Hay tres tipos de permisos: lectura, escritura y ejecución. Aunque la mesa bilateral
acuerdo es específico de ICCP, e-terra comm ha extendido el uso del permiso de acceso a todos
protocolos soportados.
Un sitio remoto que tenga permiso de lectura para un elemento de datos puede acceder a él mediante una lectura directa
solicitud de valor de datos (si el protocolo admite la lectura de un solo elemento de datos; actualmente, solo el 

Propietario: consulte la página de derechos de autor
432
Modelado e-terra comm
Guía de modelado EMS de e-terra source
El protocolo ICCP admite la lectura de un solo elemento de datos) o colocándolo en un conjunto de datos (datos de entrada
establecido en el sitio remoto, datos de salida establecidos en e-terra comm ). En e-terra comm , cualquier control remoto puede
tener permiso de lectura.
Un sitio remoto que tenga permiso de escritura para un elemento de datos puede acceder a él mediante una escritura directa
solicitud de valor de datos (si el protocolo admite la escritura de un solo elemento de datos; actualmente, solo el
El protocolo ICCP admite la escritura de un solo elemento de datos) o colocándolo en un conjunto de datos (datos de salida
establecido en el sitio remoto, datos de entrada establecidos en e-terra comm ). En e-terra comm , solo el control remoto
la fuente del elemento de datos puede tener permiso de escritura.
Un sitio remoto que tenga permiso de ejecución puede operar el dispositivo asociado con
el elemento de datos. Cualquier sitio remoto puede tener permiso de ejecución, excepto la fuente remota de
el elemento de datos (es decir, un sitio remoto no puede tener permisos de ejecución y escritura al mismo
hora).
7.3.8.3 Identificación de elementos de datos
Cada protocolo admitido por e-terra comm tiene sus propias reglas para los nombres utilizados para identificar
elementos de datos. Por lo general, las reglas de un protocolo dado son incompatibles con las reglas de otro
uno. Este es especialmente el caso de ISD e ICCP. Caracteres permitidos en un elemento de datos ICCP
el nombre está restringido a las letras mayúsculas / minúsculas, los 10 dígitos y dos caracteres especiales
(signo de dólar y subrayado) sin espacios en blanco incrustados. ISD permite el carácter ASCII completo
conjunto.
Otra diferencia es la longitud de los nombres de los elementos de datos. Para el rendimiento, el más corto
Nombre del elemento de datos ICCP, mejor. Los nombres de ICCP se intercambian a través de la red cuando se
enviado por excepción, que es la forma más común de transferir datos. Los nombres de ISD son largos
porque se construyen concatenando la subestación, el tipo de dispositivo, el dispositivo y los ID de punto
del artículo correspondiente en EMS.
Cuando se utiliza un sistema de comunicaciones e-terra como concentrador ICCP, otro problema que puede surgir es
nombres duplicados, como en el ejemplo que se muestra en la Figura 114. En este ejemplo, el concentrador ICCP es
recibir datos tanto de la utilidad A como de la utilidad B. Además, por coincidencia, cada utilidad
usando el mismo nombre para referirse a puntos en sus bases de datos (cuando previamente estaban separados
las redes se combinan, es probable que esto suceda). Estos son puntos físicamente diferentes y
el concentrador ICCP debe almacenarlos como tales. El concentrador ICCP debe usar el mismo nombre para obtener el
puntos de cada utilidad, pero debe poder almacenarlos como puntos separados en su base de datos,
ya que son puntos diferentes. Además, si el concentrador ICCP está sirviendo estos puntos a un tercer
utilidad, la tercera utilidad debe poder distinguir entre los dos.
En el concentrador ICCP, la base de datos e-terra comm debe tener dos elementos de datos con diferentes
nombres para ICCP como servidor (para servir el punto A_MW de la utilidad A o el punto A_MW de
Utility B) y, al mismo tiempo, utilizar el mismo nombre para ICCP actuando como cliente de Utilities A
y B. 

Propietario: consulte la página de derechos de autor
433
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Utilidad A
Utilidad B
Utilidad C
Medición del punto A
Medición del punto A
IC CP
CUBO
La utilidad C debe poder leer el punto A
medición de la utilidad A o
Utilidad B 
Datos A_MW
articulo
Datos A_MW
articulo
ICCP
ICCP
Servidor de utilidad B
nombre
Utilidad A servidor
nombre
Figura 114. Ejemplo de identificación de elementos de datos
7.3.8.3.1 Configuración del concentrador ICCP
“A_MW_A” (la medición del punto A de la utilidad A) y “A_MW_B” (el punto A
medición de la Utilidad B) son los nombres de servidor del concentrador ICCP. La utilidad C debe utilizar estos
nombres para leer el valor del punto A, ya sea de Utility A o Utility B.
"A_MW" (el mismo nombre para la medición del punto A de la utilidad A y B) es el nombre
utilizado por ICCPLINK actuando como cliente en el concentrador ICCP para leer el valor del punto A de cada
utilidad.
7.3.8.3.2 Configuración de la utilidad C de ICCP
La utilidad C usa "A_MW_A" cuando quiere el valor de la utilidad A y "A_MW_B" cuando
quiere el valor de la utilidad B.
7.3.8.3.3 Identificación de elementos de datos y nombres opcionales
En la base de datos de e-terra comm , un elemento de datos tiene:
• Un identificador, único entre todos los elementos de datos definidos (CommDataItem.Name)
• Uno o más nombres opcionales, para permitir resolver todos los problemas enumerados anteriormente
(CommDataItemName.Name) 

Propietario: consulte la página de derechos de autor
434
Modelado e-terra comm
Guía de modelado EMS de e-terra source
• Nombres opcionales, cuando sea necesario, insertados como registros secundarios CommDataItemName de
CommDataItem
El identificador de elementos de datos es adecuado para los nombres ICCP, nombres utilizados por clientes remotos como
como Utilidad C en el ejemplo anterior (es decir, nombres de servidor del concentrador ICCP), mientras que los nombres opcionales
son más probables para los nombres de ISD, o para ser utilizados por ICCP cuando actúa como un cliente (como en el ICCP
hub) para leer datos de las utilidades A y B como en el ejemplo anterior.
El protocolo ICCP permite utilizar nombres de elementos de datos que contienen caracteres en minúscula.
HABCLINK utiliza el identificador del elemento de datos del nombre opcional de HABC, si se proporciona; de otra manera,
utiliza el identificador del elemento de datos para pasar a SAMPLER. La sintaxis y los requisitos son
discutido a continuación, en la sección 7.3.8.3 .6 Creación de nombres HABCLINK.
Nota importante: siempre que sea posible, utilice un solo nombre (el identificador) para todos los protocolos,
tanto por claridad como para tener una base de datos más pequeña.
7.3.8.3.4 Configuración recomendada del nombre del elemento de datos según el tipo de datos
• Datos SCADA (INT32, REAL32, STATUS)
• El nombre del elemento de datos debe seguir reglas específicas del protocolo:
- Transferir Cuenta (periódica o de perfil) o Mensaje Informativo
El nombre del elemento de datos debe ser un número para todos los protocolos que admiten estos tipos de datos.
No se necesitan nombres opcionales. Utilice el identificador del elemento de datos. Esta es la Transferencia
Referencia de cuenta (cuenta de transferencia) o la referencia de mensaje de información
(Mensaje de información).
- Mensaje de control y solicitud de cuenta
Estos elementos de datos son solo para uso interno (utilizados para reenviar solicitudes o controles de
un mando a otro a través de OAGSERVE). No se necesitan nombres opcionales. Utilizar el
identificador del elemento de datos.
En tiempo de ejecución, ICCPLINK siempre usa dos nombres de elementos de datos (pueden ser idénticos), mientras que
otras aplicaciones de enlace usan un solo nombre.
Los nombres que utiliza una aplicación de enlace dependen de si los nombres opcionales son
configurado:
• ISDLINK, HABCLINK, ELCOLINK y FILELINK: si se configura un nombre opcional, se utiliza
en tiempo de ejecución; de lo contrario, se utiliza la identificación del elemento de datos.
• ICCPLINK: consulte la tabla siguiente. 

Propietario: consulte la página de derechos de autor
435
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Nombres opcionales configurados
Qué nombre se utiliza para:
ICCPSV
ICCPCL
ICCP
nombre del cliente
Nombre del servidor
Ninguna
Identificación de elementos de datos
X
Nombre opcional de ICCP
X
Nombre opcional de ICCPCL
Identificación del artículo de datos
X
Identificación del artículo de datos
Nombre opcional de ICCPSV
X
X
Nombre opcional de ICCPCL
Nombre opcional de ICCPSV
Los elementos de datos intercambiados a través de ISDLINK y HABCLINK deben tener su identificación o
nombre opcional construido siguiendo reglas específicas.
7.3.8.3.5 Creación de nombres de ISD
ISDLINK admite nombres configurados con juegos de caracteres de uno o varios bytes. los
las reglas son ligeramente diferentes para cada tipo de juego de caracteres.
• Juego de caracteres de un solo byte
Cuando un elemento de datos se va a intercambiar con un control remoto ISDLINK, el elemento de datos
identificación o un nombre opcional ISD debe construirse a partir de la jerarquía SCADA de
Subestación, tipo de dispositivo, dispositivo e ID analógicos, de conteo o de puntos. Cada ID debe ser
separados del siguiente por un espacio en blanco, un signo de dólar o un guión bajo. El signo de dólar
y los caracteres de subrayado solo se pueden usar si ninguno de los ID ya tiene estos
caracteres. ISDLINK busca primero el espacio en blanco, luego el dólar y luego el subrayado; el espacio en blanco no debe ser
utilizado para la identificación del elemento de datos (utilizar sólo en el nombre opcional ISD).
Las longitudes máximas de identificación son:
- SUBSTN = 8
- DEVTYP = 6
- DISPOSITIVO = 14
- PUNTO, ANALÓGICO, CUENTA = 4
Los ID de SCADA:
- No puede tener espacios en blanco incrustados
- Puede contener cualquier carácter ASCII imprimible (excepto el que se usa como separador) 

Propietario: consulte la página de derechos de autor
436
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Ejemplos de nombres ISD válidos e inválidos:
LAKEVIEW $ PLC $ LV1_CONTROLER $ SPFB
Válido como identificación del elemento de datos y como opcional
nombre.
LAKEVIEW_PLC_LV1_CONTROLER_SPFB
No válido: el subrayado no se puede utilizar como separador
porque uno de los ID ya contiene este
personaje.
LAKEVIEW PLC000 LV1_CONTROLER SPFB
Válido como nombre opcional de ISD pero no válido como elemento de datos
identificación.
• Conjunto de caracteres de varios bytes
Cuando un elemento de datos se va a intercambiar con un control remoto ISDLINK usando un multibyte
juego de caracteres, se debe utilizar un nombre opcional ISD. Está construido a partir de la jerarquía SCADA
de subestación, tipo de dispositivo, dispositivo e identificadores analógicos, de conteo o de puntos. Cada ID debe
separarse del siguiente por un espacio en blanco.
Las longitudes máximas de ID dependen de cuántos bytes se necesitan para representar un solo
personaje. El número máximo de bytes (no caracteres) permitido es:
- SUBSTN = 8
- DEVTYP = 6
- DISPOSITIVO = 14
- PUNTO, ANALÓGICO, CUENTA = 4
Las ID de SCADA no pueden tener espacios en blanco incrustados.
Debe definir una variable de entorno para habilitar el soporte de caracteres multibyte en ejecución
hora. Para obtener más información, consulte la Instalación del software e-terra comm y
Guía de mantenimiento .
Nota: Actualmente, solo se admite el juego de caracteres coreano.
7.3.8.3.6 Creación de nombres HABCLINK
El nombre proporcionado a HABCLINK debe tener el formato "campo , clave compuesta" (excluyendo el
comillas, pero incluyendo la coma) en la que:
• campo es el nombre del registro de campo del hábitat de e-terra . Por ejemplo:
- OPEN_LN2: Un bit verdadero / falso en el registro LN2
- PEAKTIME_UNIT: un campo R * 4 en el registro LN2
- TOPDELAY: Un artículo global
Puede utilizar el complemento completo de las especificaciones de HABConnect, como se define en el
Guía del usuario de HABConnect (“Especificación de un enlace de hábitat e-terra - Especificación del tema”). por
ejemplo:
- I $ BS_ND> KV_BS: Un campo R * 4 en el registro BS apuntado por el registro ND 

Propietario: consulte la página de derechos de autor
437
Modelado e-terra comm
Guía de modelado EMS de e-terra source
• compositekey es la clave compuesta del hábitat de e-terra . Excepto por rangos y subíndices,
puede utilizar el complemento completo de las especificaciones de HABConnect, como se define en el
Guía del usuario de HABConnect (“Especificación de un enlace de hábitat e-terra - Especificación del artículo”). por
ejemplo:
- TOPOLOGÍA.NEPOOL.EAST.DOUGLAS.10.T538
Para OPEN_LN2 en la base de datos NETMOM: ID_DECK.ID_CO.ID_DV.ID_ST.ID_ND.ID_LN2
- TOPOLOGÍA.NEPOOL.ESTE.LAKEVIEW.38
Para I $ BS_ND> KV_BS: DECK en la base de datos NETMOM:
ID_DECK.ID_CO.ID_DV.ID_ST.ID_ND
Las especificaciones de rango que no se detectan durante la validación provocan un error de tiempo de ejecución.
Los subíndices provocan una advertencia durante la validación; están desanimados porque
Los subíndices pueden cambiar muy fácilmente en la base de datos de hábitat de e-terra objetivo . HABCLINK y
HABConnect Sampler no conoce la diferencia y busca o deposita el
datos sin objeción.
Algunos nombres completos son:
• OPEN_LN2, TOPOLOGY.NEPOOL.EAST.DOUGLAS.10.T538
• I $ BS_ND> KV_BS, TOPOLOGY.NEPOOL.EAST.LAKEVIEW.38
7.3.8.3.7 Identificación de elementos de datos o restricciones de nombres opcionales basadas en el protocolo
Protocolo
Reglas de nombres
ICCPLINK
Debe ser compatible con ICCP: sin espacios en blanco incrustados, [a ... z], [A ... Z], [0 ... 9] o [$, _ ]; debe
empezar con una letra; la longitud máxima es de 32 caracteres.
Para los elementos de datos Transferir cuenta y Mensaje de información, el nombre debe ser un
número (este no es un nombre de ICCP, es la referencia de la cuenta de transferencia o el
Referencia de mensaje de información).
ISDLINK
Debe seguir las reglas de nomenclatura del protocolo ISD descritas anteriormente.
Los nombres de los elementos de datos del mensaje de control no se intercambian con EMS; no hay
restricción específica.
HABCLINK
Consulte la sección 7.3.8.3. 6 Creación de nombres HABCLINK.
FILELINK
Longitud máxima 32 cuando se usa la identificación del elemento de datos (ID_DI), 60 cuando se usa
nombre opcional (NAME_DINAME). Para la entrada, el nombre no puede contener una coma
(utilizado como delimitador entre nombre y valor); esta restricción también se aplica a
salida si el archivo generado va a ser leído por FILELINK en un nodo remoto.
ELCOLINK
El tamaño máximo se define en el registro remoto (campo Longitud máxima de ID). 

Propietario: consulte la página de derechos de autor
438
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.3.8.4 Información de modelado de elementos de datos
Las siguientes propiedades están disponibles para modelar registros CommDataItem:
• Nombre: Identificación del elemento de datos. Esta es una cadena de caracteres con una longitud
<= 32 caracteres y sin espacios en blanco incrustados. Debe ser único. Si no hay un nombre opcional
(CommDataItemName), debe cumplir con las reglas específicas del protocolo descritas
en la sección 7.3.8.3 Identificación del elemento de datos.
• Descripción: opcionalmente, ingrese una descripción para el elemento de datos.
• Tipo de base: lista de selección para seleccionar el tipo básico del elemento de datos. Se enumeran los tipos existentes
a continuación (una "S" indica un elemento de datos de tipo SCADA, una "V" indica un elemento de datos que no es SCADA).
Para obtener una descripción detallada de los nuevos tipos de datos disponibles cuando se utiliza la versión ICCP
2000-08, consulte la sección 7.9. 1 Nuevos tipos de datos SCADA.
INT32
S
Valor entero de 32 bits con signo
REAL32
S
Valor de coma flotante con signo de 32 bits (recuentos y análogos SCADA)
ESTADO
S
Estado de 2 bits (estados SCADA), almacenado internamente en un entero de 16 bits
STATUSEX
S 
Estado de datos suplementario (valor actual de 2 bits, valor esperado de 2 bits, 2 bits
valor de etiqueta)
PERACT
V
Cuenta periódica (ICCP Block 8)
PRFACTO
V
Cuenta de perfil (ICCP Block 8)
ACTREQ
V
Solicitud de cuenta (ICCP Block 8)
INFOMSG
V
Mensaje de información (ICCP Bloque 4)
CTRLMSG
V
Mensaje de control
Para los tipos SCADA, el tipo base combinado con los atributos (Calidad, Marca de tiempo y
Contador de cambio de valor) proporciona el tipo de base de datos (tipo DB).
7.3.8.4.1 Modelado específico del protocolo
No todos los tipos son compatibles con todas las aplicaciones de enlace (protocolos). La siguiente tabla ilustra
qué tipos de datos admite cada protocolo.
Tipo de datos
ICCP
ISD
ARCHIVO
HABC
ELCOM
Datos SCADA
Enteros (INT32)
Y
-
Y
Y
Y
Reales (REAL32)
Y
Y
Y
Y
Y
Estados
Y
Y
Y
Y
Y
Suplementario estatal
Y (1)
(2)
-
-
- 

Propietario: consulte la página de derechos de autor
439
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Tipo de datos
ICCP
ISD
ARCHIVO
HABC
ELCOM
Datos no SCADA
Cuentas
Y
Y
-
-
-
Mensajes de información
Y
Y
-
-
-
Mensajes de control
Y
Y
-
-
Y
Notas:
(1) ICCP versión 2000–08 únicamente. Puede configurarse como el tipo de base de datos, pero el tipo de red para 1996-08
los controles remotos deben ser de tipo Status.
(2) Aún no se admite la compatibilidad con State Supplemental en el protocolo ISD.
Para HABCLINK, se aplican algunas restricciones cuando se accede al tipo de campo en un determinado
La base de datos de hábitat de e-terra no coincide con un tipo de base de datos.
En la siguiente tabla, "cualquiera" significa INT32, REAL32 o STATUS.
Cuando un valor obtenido se almacena en un ESTADO, o un valor depositado se lee de un ESTADO,
solo se transfiere el bit menos significativo.
Cuando se obtiene o se deposita un solo bit de un campo B * n, solo el bit menos significativo del
Se transfiere el valor de almacenamiento de e-terra comm .
hábitat e-terra
Tipo de campo
Obtener de 
Base de datos de hábitat e-terra
Depositar en el hábitat de e-terra
Base de datos
Todo el campo B * n
Cualquier traducción es legal
Se produce un error en tiempo de ejecución, durante
intento de depósito
Un solo bit de campo B * n
Cualquier traducción es legal
Cualquier traducción es legal
C * n
Se produce un error en tiempo de ejecución, durante
registro
Se produce un error en tiempo de ejecución, durante
registro
D * 1
Cualquier traducción es legal
Se produce un error en tiempo de ejecución, durante
intento de depósito
D * 2
INT32 solamente
Se produce un error en tiempo de ejecución, durante
registro
En
Cualquier traducción es legal
Cualquier traducción es legal
L * n
Cualquier traducción es legal
Se produce un error en tiempo de ejecución, durante
intento de depósito
R * 4
Cualquier traducción es legal
Cualquier traducción es legal
R * 8
Cualquier traducción es legal (el valor es
redondeado o truncado como
apropiado)
Cualquier traducción es legal
T * 4
INT32 solamente
Se produce un error en tiempo de ejecución, durante
registro 

Propietario: consulte la página de derechos de autor
440
Modelado e-terra comm
Guía de modelado EMS de e-terra source
• Calidad / Marca de tiempo / Resolución de milisegundos / Contador de cambio de valor: datos SCADA
los artículos pueden tener o no calificadores. Los elementos de datos que no son SCADA no deben tener calificadores.
7.3.8.4.2 Modelado específico del protocolo
Los calificadores permitidos para los elementos de datos recibidos a través de los siguientes protocolos son:
ICCPLINK
FILELINK
HABCLINK
ELCOLINK
Los datos SCADA pueden tener Calidad, Marca de tiempo (con o sin milisegundos) y Cambio de
Contador de valor. Solo se permiten las siguientes combinaciones:
- - - - Ningún calificador en absoluto
Q - - - Calidad, sin marca de tiempo, sin cambio de contador de valor
QT - - Calidad, marca de tiempo, contador sin cambios de valor
QT - Calidad C, marca de tiempo, contador de cambio de valor
QTM: calidad, marca de tiempo con resolución de milisegundos
Tenga en cuenta que, cuando el control remoto no proporciona un valor para algunos calificadores, el enlace
La aplicación establece esos calificadores de la siguiente manera:
Marca de tiempo: hora en la que la aplicación de enlace recibió los datos
Milisegundo: 0
Valor de etiqueta: 0
Estado esperado: igual que el estado actual .
ISDLINK
Igual que el anterior más: Tanto los elementos de datos SCADA analógicos como los de conteo se modelan como REAL32.
ISDLINK los diferencia por el tipo de red (consulte la pantalla Elementos de datos
Permisos / Tipo de red).
• Tamaño: debe llenarse para elementos de datos que no sean SCADA. Este es el tamaño del mensaje más grande.
que se puede recibir o transmitir.
- Para mensaje de información (INFOMSG): El tamaño del elemento de datos debe ser el tamaño de
el búfer para enviar más 14 bytes para el encabezado del bloque 4 de ICCP, ya que esta es la cantidad
de espacio asignado por OAGSERVE, no el tamaño de la parte de datos del mensaje.
- El tamaño de un elemento de datos de Solicitud de cuenta (ACTREQ) debe ser 30.
- El tamaño de un elemento de datos de Mensaje de control (CTRLMSG) debe ser 20.
• Bandera de usuario 1 / Bandera de usuario 2
7.3.8.4.3 Modelado específico del protocolo
HABCLINK
La bandera del usuario 2 debe establecerse si el campo objetivo en la base de datos del hábitat e-terra es un campo de tiempo
(T * 4) y el valor transferido entre HABConnect Sampler y HABCLINK debe ser
UTC en lugar de la hora local.
ELCOLINK
ELCOLINK permite la definición de elementos de datos especiales llamados "ELCOM_PARTNER1",
“ELCOM_PARTNER2”, ..., “ELCOM_PARTNERn”. Uno para cada socio remoto que debe ser
marcado con la bandera especial (DLF / ELP) activada. También se definen para provenir de
cada socio remoto. Tienen valor ON para comunicación ARRIBA y valor OFF para
comunicación ABAJO con cada socio remoto.
Otro enlace
Aplicaciones
No utilizado. 

Propietario: consulte la página de derechos de autor
441
Modelado e-terra comm
Guía de modelado EMS de e-terra source
• Fuente remota: especifique la fuente remota del elemento de datos.
• Alcance ICCP: el protocolo ICCP permite que los elementos de datos se creen con "alcance VMD"
o "Alcance del dominio".
Cuando se crea un elemento de datos con "alcance VMD", solo se crea una variable denominada MMS
para ese elemento de datos, independientemente del número de controles remotos con acceso. No autorizado
las solicitudes para ese elemento de datos no se rechazan hasta que ICCPLINK procese la solicitud.
Cuando se crea un elemento de datos con "Alcance de dominio", el número de variables con nombre MMS
creado para ese elemento de datos es igual al número de controles remotos con acceso a esos datos
articulo. MMS rechaza inmediatamente las solicitudes no autorizadas para ese elemento de datos.
Una regla general a aplicar es establecer el alcance de un elemento de datos en "alcance VMD" si hay más de uno
remoto tiene acceso de lectura y establece el alcance en "Alcance de dominio" si solo un remoto
tiene acceso de lectura. Sin embargo, todos los elementos de datos se pueden configurar con el alcance VMD, el
solo el control de acceso se realiza a través de la configuración adecuada del permiso de lectura.
• Conversión de datos: puede especificar un registro CommDataConversion que se debe utilizar
para la conversión específica de elementos de datos (consulte la sección 7.3. 6 Conversión de semántica de datos).
7.3.8.5 Dispositivos de control
Los registros de CommControlDevice se utilizan para modelar los controles de supervisión asociados con
CommDataItems.
• Nombre: ingrese el identificador del dispositivo. Para ICCP, este es un identificador MMS; por lo tanto
debe comenzar con una letra y contener los caracteres [a ... z], [A ... Z], [0 ... 9], $ y _
(subrayado) solamente. No debe duplicar la identificación del elemento de datos o el ICCP opcional
nombre. Si el dispositivo es Seleccionar antes de operar (SBO), la longitud del nombre no debe exceder
24 caracteres porque ICCPLINK tiene que crear un nombre como "<dispositivo ICCP
name> _success ”(concatenación de hasta 8 caracteres). Para un dispositivo de operación directa (DO),
la longitud máxima es de 32 caracteres. Si el control no pasa por ICCPLINK,
y ningún control remoto ICCPLINK tiene permiso de lectura o escritura para el elemento de datos principal, este campo
se puede dejar en blanco.
• Alcance ICCP: el protocolo ICCP permite que los dispositivos se creen con "alcance VMD" o
“Ámbito de dominio”.
- Alcance VMD: solo se crea una variable nombrada MMS para ese dispositivo, independientemente de
el número de controles remotos con acceso. Las solicitudes no autorizadas para ese dispositivo no son
rechazado hasta que ICCPLINK procese la solicitud.
- Alcance del dominio: el número de variables con nombre MMS creadas para ese dispositivo es igual
a la cantidad de controles remotos con acceso a ese dispositivo. Solicitudes no autorizadas para eso
MMS rechaza inmediatamente el dispositivo.
Una regla general a aplicar es establecer el alcance de un dispositivo en "alcance VMD" si más de uno
remoto tiene permiso de ejecución y establece el alcance en "Alcance del dominio" si solo uno
remoto tiene permiso de ejecución. 

Propietario: consulte la página de derechos de autor
442
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Un dispositivo y el elemento de datos con el que está asociado pueden tener diferentes alcances. Eso
Tiene sentido, por ejemplo, que todos los controles remotos puedan leer el valor del elemento de datos (elemento de datos en
Alcance VMD), pero solo uno puede controlar el dispositivo asociado (dispositivo en el alcance del dominio).
• Nombre del sitio ISD: Este es el comando / punto de ajuste que origina el sitio en el dispositivo. Si el control
no está pasando por ISDLINK, y ningún control remoto ISDLINK tiene permiso de lectura o escritura para
el elemento de datos principal, este campo se puede dejar en blanco. Si el control no pasa
ISDLINK, pero uno de los controles remotos ISDLINK tiene permiso de lectura o escritura para el padre
elemento de datos, este campo debe llenarse con dos caracteres cualesquiera. Para más información, ver
sección 7.8 InterSite Control 1.0.
• Clase: especifique si el dispositivo es Seleccionar antes de operar (SBO) u Operación directa (DO)
dispositivo. Para obtener más información, consulte la sección 7 .8 InterSite Control 1.0.
• Tiempo de espera: tiempo, en segundos, que un dispositivo SBO permanece en estado armado después de un
Operación de selección exitosa. Este campo es relevante solo para dispositivos SBO. Si una operacin
La operación en el dispositivo no se recibe dentro de este tiempo, el dispositivo se deselecciona y
vuelve al estado inactivo. Si el control no pasa por ICCPLINK y no hay ICCPLINK
remote tiene permiso de lectura o escritura para el elemento de datos principal, este campo se puede dejar en blanco.
Si el control no pasa por ICCPLINK, pero uno de los controles remotos ICCPLINK
Permiso de lectura o escritura para el elemento de datos principal, este campo debe llenarse con un
valor (> 0).
• Comprobar el nombre: este es un número arbitrario, acordado por los socios del ICCP, que
el servidor ICCP vuelve al cliente como resultado de una operación Seleccionar. El cliente puede entonces
compruebe que el valor devuelto sea el esperado; si hacer esta verificación es un cliente
problema. Si ICCPLINK actúa como cliente, siempre verifica el valor devuelto. Si el valor
no coincide con el esperado, ICCPLINK registra un error y no envía el
Operar solicitud. Este campo es relevante solo para dispositivos SBO. Déjelo en blanco si el control está
no pasar por ICCPLINK.
• Nombre de control 0/1 entre sitios: para el estado digital, estos son los nombres de los comandos
enviados a un sitio remoto que representan un 0 (ICCP_OPEN) y un 1 (ICCP_CLOSE), respectivamente.
Deben coincidir con los nombres configurados en el registro de Comando SCADA porque
hacer coincidir un comando entre SCADA e ISDLINK se realiza por nombre. Si el control es
no pasa a través de ISDLINK, y ningún control remoto de ISDLINK tiene permiso de lectura o escritura para
el elemento de datos principal, este campo se puede dejar en blanco. Si el control no pasa
ISDLINK, pero uno de los controles remotos ISDLINK tiene permiso de lectura o escritura para el padre
elemento de datos, este campo debe ser llenado (cualquier cadena).
• Nombre del punto de ajuste entre sitios: este es el nombre de un punto de ajuste. Debe coincidir con el nombre
configurado en el registro de punto de ajuste SCADA porque coincide con un punto de ajuste entre SCADA
e ISDLINK se realiza por nombre. Si el control no pasa por ISDLINK y no
El control remoto ISDLINK tiene permiso de lectura o escritura para el elemento de datos principal, este campo puede ser
dejado en blanco. Si el control no pasa por ISDLINK, pero uno de los controles remotos ISDLINK
tiene permiso de lectura o escritura para el elemento de datos principal, este campo debe ser llenado (cualquier
cuerda). 

Propietario: consulte la página de derechos de autor
443
Modelado e-terra comm
Guía de modelado EMS de e-terra source
• Grupo / punto ELCOM : grupo ELCOM e ID de punto para el control. Es un valor numérico
entre 1 (para grupo) o 0 (para punto) y 255. Si el control no está pasando
ELCOLINK, y ningún control remoto ELCOLINK tiene permiso de lectura o escritura para los datos principales
elemento, este campo se puede dejar en blanco. Si el control no pasa por ELCOLINK, pero uno
de los controles remotos ELCOLINK tiene permiso de lectura o escritura para el elemento de datos principal, este campo
debe llenarse con un valor válido.
Nota: No hay nada que configurar para admitir el bloque de conformidad ICCP 7 (eventos).
ICCPLINK se inscribe automáticamente en las cuatro condiciones de eventos predefinidas para dispositivos SBO
(Tiempo de espera, restablecimiento local, éxito y error) si el sitio remoto que posee el dispositivo SBO también
admite ICCP Conformance Block 7 (la frase "poseer el dispositivo" significa que el
remote tiene permiso de escritura para el elemento de datos del que es hijo el dispositivo).
Como servidor, ICCPLINK admite las tres operaciones definidas por ICCP: Crear inscripción de eventos,
Elimine la inscripción al evento y obtenga los atributos de inscripción al evento. ICCPLINK apoya el evento
Acción de notificación. Se admiten todas las condiciones de eventos predefinidas (infracción de acceso, datos
Falla y condiciones de eventos relacionados con los cuatro dispositivos SBO). ICCPLINK desencadena el éxito
y eventos de falla solo cuando ISDLINK está usando InterSite Controls 1.0.
Como cliente, ICCPLINK solo admite la operación Crear inscripción de eventos para los cuatro
condiciones de evento predefinidas para dispositivos SBO. Nunca se inscribe en una infracción de acceso o datos
Condiciones del evento de falla. Los eventos de éxito y error recibidos del servidor se pasan a
ISDLINK pero llegue al EMS solo si se utiliza InterSite Controls 1.0.
Nota: La compatibilidad con el bloque 7 de conformidad con ICCP se puede desactivar (consulte las "Opciones de ICCPLINK"
sección de la Guía de instalación y mantenimiento del software e-terra comm ).
7.3.8.6 Nombre opcional
El registro CommDataItemName se usa para modelar nombres adicionales u opcionales para datos
artículos.
• Nombre: ingrese el nombre opcional. Esta cadena de caracteres tiene una longitud máxima de 60
caracteres. El máximo real depende del protocolo (consulte la sección 7 .3.8.3.7 Datos
Identificación de artículos o restricciones de nombres opcionales según el protocolo) . por
Registros CommDataItemName asociados con ISDLINK, ingrese la asociación al
medida en su lugar.
• Nombre para: utilice la lista de selección para elegir el protocolo para el que es el nombre opcional.
• Medición: para los nombres asociados con ISDLINK, el registro CommDataItemName
debe apuntar a la medición SCADA asociada en la fuente e-terra . Durante la exportación, el
El nombre ISD de la medición se calcula y se completa automáticamente en e-terra comm
modelo en lugar del campo Nombre. Durante la importación, el vínculo entre
Los registros CommDataitemName y las mediciones SCADA se realizan automáticamente
cuando SCADAMOM y OAGMOM se importan juntos. De lo contrario, una secuencia de comandos de muestra
(Link_CommDataItemName_Measurement.sql) se proporciona para ayudar a vincular 

Propietario: consulte la página de derechos de autor
444
Modelado e-terra comm
Guía de modelado EMS de e-terra source
CommDataItemName se registra en el SCADA Analógico, Discreto y Acumulador correcto
registros. Consulte la Guía de instalación y mantenimiento del software e-terra source para
más información sobre este script.
7.3.8.7 Juegos de límites
El registro CommLimitSet se utiliza para modelar los conjuntos de límites asociados con un elemento de datos dado.
Solo los elementos de datos con un tipo base de REAL32 pueden tener conjuntos de límites. Cualquier número de conjuntos de límites
se puede asociar con un elemento de datos. El número real depende del número de límites
modelado en SCADA y si algunos límites son relevantes para sitios remotos.
• Nombre: Nombre del límite establecido para el intercambio ICCP. Debe seguir la misma denominación ICCP
reglas como para los elementos de datos, y no debe exceder los 28 caracteres porque "_L" o "_H" es
agregado para crear dos variables con nombre REAL32, una para el límite inferior y otra para el límite superior
valores (el límite de tamaño se establece en 28 para una posible expansión futura a más de dos valores
para un límite establecido).
• Nombre ISD: nombre ISD del límite, que debe coincidir con el nombre modelado en SCADA
(Subestación, Tipo de dispositivo, Dispositivo, Analógico, Límite). La denominación sigue las reglas de denominación de ISD.
• Desactivar verificación de límite alto: si la respuesta es Sí, no se verifica el límite alto.
• Desactivar la verificación de límite bajo: si la respuesta es Sí, no se verifica el límite bajo.
Nota: El número de límites modelados para un elemento de datos dado es para lo que está disponible.
Controles remotos ICCP o lo que desea recibir de los controles remotos ICCP. No significa que
los controles remotos solicitan todos los límites que ha puesto a disposición, o que puede recibir todos los
límites que ha modelado. Solo el límite alto o bajo puede estar disponible desde un control remoto, o usted
puede decidir poner a disposición solo el límite inferior o superior de un conjunto de límites. Datos ICCP parciales
Los conjuntos se crean cuando no todos los límites solicitados están disponibles, como para los elementos de datos sin límite.
Los permisos de lectura / escritura de los conjuntos de límites se heredan del elemento de datos principal.
La Figura 115 muestra cómo fluyen los límites entre los sistemas GE y los que no lo son.

Propietario: consulte la página de derechos de autor
445
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Figura 115: Procesamiento de conjunto de límites 

Propietario: consulte la página de derechos de autor
446
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.3.8.8 Permisos y tipo de red
El registro CommDataItemPermission se usa para modelar los permisos que cada control remoto
tiene para cada elemento de datos.
• Permiso de lectura / escritura / ejecución: establezca el indicador de permiso en Sí o No según lo desee para el
dada la combinación de elemento de datos / remoto.
• Tipo de red: ingrese el tipo de red que se utilizará al enviar el elemento de datos al control remoto.
Tipo de red
Mnemotécnico
Descripción
Formato base
Q
TS
em
COV
7
INT32
INT32
8
INT32-Q
INT32
X
11
INT32-QT
INT32
X
X
64 (**)
INT32-Q-TX
INT32
X
X
X
12
INT32-QTC
INT32
X
X
X
19
REAL32
REAL32
20
REAL32-Q
REAL32
X
23
REAL32-QT
REAL32
X
X
62 (**)
REAL32-Q-TX
REAL32
X
X
X
24
REAL32-QTC
REAL32
X
X
X
25
ESTADO
INT16
26
ESTADO-Q
INT16
X
29
ESTADO-QT
INT16
X
X
63 (**)
ESTADO-Q-TX
INT16
X
X
X
30
ESTADO-QTC
INT16
X
X
X
57 (**)
STATUSEX
INT16
58 (**)
ESTADO EX-Q
INT16
X
59 (**)
ESTADO EX-QT
INT16
X
X
61 (**)
ESTADO EX-Q-TX
INT16
X
X
X
60 (**)
ESTADO EX-QTC
INT16
X
X
X
55
EMSCOUNT
REAL32
X
50 (*)
PERACT
N / A
51 (*)
PRFACTO
N / A
52 (*)
ACTREQ
N / A
53 (*)
INFOMSG
N / A
56 (*)
CTRLMSG
N / A 

Propietario: consulte la página de derechos de autor
447
Modelado e-terra comm
Guía de modelado EMS de e-terra source
(*) - Para elementos de datos no SCADA, el tipo de red debe ser el mismo que el tipo de base de datos. El valor se proporciona aquí
solo para información.
(**): solo se permite para controles remotos ICCP que utilicen la versión 2000–08, a menos que
El indicador ICCP 1996–08 ”para el control remoto está configurado.
7.3.8.8.1 Modelado específico del protocolo
ICCPLINK
EMSCOUNT (55) no es válido. El tipo definido en el sitio remoto debe ser exactamente el mismo.
ISDLINK
Para elementos de datos de recuento EMS, el tipo de red debe ser EMSCOUNT (el tipo de base de datos debe ser un
REAL32 con o sin calidad, marca de tiempo, contador de cambio de valor).
HABCLINK
No usa el tipo de red, deja el tipo DB.
FILELINK
No usa el tipo de red, deja el tipo DB.
ELCOLINK
No usa el tipo de red, deja el tipo DB.
7.3.9 Conjuntos de datos
7.3.9.1 Definición
El propósito de CommDataSets es agrupar elementos de datos de acuerdo con los informes
preferencias del control remoto principal. Para uniformidad del modelado, e-terra comm utiliza los datos
establezca un registro para mantener el disparador, el estilo de informe y la información de tiempo incluso para datos que no son SCADA
artículos. La estructura del conjunto de datos no impide que los sitios ICCP lean y escriban
elementos de datos individuales; de hecho, para el bloque 8 y el bloque 4, los conjuntos de datos son invisibles para el control remoto
Sitios ICCP.
Los propios conjuntos de datos se modelan utilizando el registro CommDataSet, mientras que los datos
los elementos dentro de los conjuntos de datos se referencian con los registros CommDataSetDataItem.
No es necesario modelar todos los conjuntos de datos. Depende del protocolo para el que sean los conjuntos de datos.
7.3.9.1.1 Modelado específico del protocolo
ICCPLINK
No es necesario crear conjuntos de datos de salida en el momento del modelado. Es el cliente de ICCP
responsabilidad de comprobar que existen conjuntos de datos en el servidor (conjuntos de datos de salida) y, si no,
créalos. Tenga en cuenta que, si se modelan conjuntos de datos de salida, los atributos (Trigger, Style, etc.)
son sobrescritos por el sitio remoto cuando habilita el conjunto de datos.
Los conjuntos de datos pueden hacer referencia tanto a elementos de datos como a conjuntos de límites.
ISDLINK
Solo se permite un conjunto de datos de salida por remoto. Los parámetros del conjunto de datos de salida deben
modelado, pero el contenido del conjunto de datos de salida no necesita ser modelado. Es el
La responsabilidad del cliente (el host EMS) de decirle a ISDLINK qué elementos de datos desea recibir.
Los conjuntos de datos de entrada deben estar completamente modelados, incluidos los parámetros y contenidos de transmisión.
Los conjuntos de datos pueden hacer referencia tanto a elementos de datos como a conjuntos de límites. 

Propietario: consulte la página de derechos de autor
448
Modelado e-terra comm
Guía de modelado EMS de e-terra source
HABCLINK
Los conjuntos de datos de entrada y salida deben estar completamente modelados, los parámetros de transmisión y
contenido.
No se permiten conjuntos de límites.
FILELINK
Solo se permite un conjunto de datos de entrada o salida por enlace por remoto. Este conjunto de datos debe
Sea PERIÓDICO con un estilo de presentación de informes de TODOS. Los conjuntos de datos FILELINK solo pueden contener REAL,
Ítems de datos de tipo INTEGER y STATUS.
No se permiten conjuntos de límites.
ELCOLINK
Los conjuntos de datos de entrada deben modelarse mientras que los conjuntos de datos de salida se pueden modelar, o la creación
y el sitio remoto puede realizar la eliminación en tiempo de ejecución. Tanto modelado como dinámicamente
Los conjuntos de datos creados son compatibles y pueden coexistir para un control remoto determinado. Si grupo
Las funciones de gestión no son compatibles, los conjuntos de datos de salida deben modelarse.
No se permiten conjuntos de límites.
Las propiedades de CommDataSet se detallan a continuación.
• Nombre: el identificador del conjunto de datos. Esta es una cadena de 32 caracteres o menos sin
espacios en blanco incrustados. Debe ser único dentro del control remoto. Consulte a continuación los protocolos específicos
restricciones.
ICCPLINK
Debe comenzar con una letra. Solo caracteres alfanuméricos (0–9, a – z,
Se permiten los caracteres A – Z) y $ y _ (subrayado).
ISDLINK
Sin restricciones específicas.
HABCLINK
Sin restricciones específicas.
FILELINK
Sin restricciones específicas.
ELCOLINK
Debe ser un número entre 1 y 32767. Este es el número de grupo ELCOM-90.
• En servicio: configuración predeterminada de servicio / fuera de servicio.
• Tipo de conjunto de datos: lista de selección para seleccionar Entrada o Salida. Un conjunto de datos de entrada contiene
datos (de un control remoto para e-terra comm ). Un conjunto de datos de salida contiene datos salientes (de
e-terra comm a un control remoto).
• Trigger: Lista de selección para seleccionar cuándo se envía el conjunto de datos (Salida) o cuándo se supone que debe enviarse.
recibido (Entrada). e-terra comm admite los activadores que se enumeran a continuación, pero no todos los protocolos
admitir todos los activadores (consulte la información específica del protocolo después de la descripción del
Campo Estilo de transmisión a continuación).
- Periódico: el conjunto de datos se ingresa / emite de forma periódica.
- Excepción: el conjunto de datos es de entrada / salida cuando ocurre una excepción (valor de datos y / o
ha cambiado el atributo de un elemento de datos en el conjunto de datos).
- Bajo pedido: El juego de datos se ingresa / emite bajo pedido.
- En recepción: solo para conjuntos de datos de salida. El conjunto de datos se emite al recibir su gemelo
conjunto de datos.
- Transferencia periódica de datos (solo ELCOM): la periodicidad viene dada por la clase de prioridad
(consulte los campos Número de serie / Clase de prioridad). 

Propietario: consulte la página de derechos de autor
449
Modelado e-terra comm
Guía de modelado EMS de e-terra source
- Transferencia de datos solicitada periódicamente (solo ELCOM): ELCOLINK sondea el control remoto para
estos conjuntos de datos a la tasa periódica modelada, que viene dada por la clase de prioridad (ver
los campos Número de serie / Clase de prioridad).
- Transferencia de datos no solicitada: ELCOLINK transferencia de datos mixta no solicitada o no solicitada.
Para ISDLINK e ICCPLINK, esto es lo mismo que el disparador por excepción, excepto que todos
Se informan los cambios que ocurren durante el tiempo de almacenamiento en búfer (para obtener más detalles, consulte la sección
7.9.2 Nueva forma de informar cambios en los datos). El estilo de transmisión debe ser Informe
por excepción.
• Estilo de transmisión: Lista de selección para seleccionar Todo (se transmiten todos los elementos de datos del conjunto de datos),
o Informe por excepción (RBE, solo los elementos de datos que tienen su valor o atributos cambian
se transmiten).
El desencadenante de excepción y el estilo de transmisión Informe por excepción gobiernan diferentes
características del conjunto de datos. Es completamente razonable definir un conjunto de datos que sea
se activa al cambiar el valor, pero informa todos sus elementos de datos, incluso los que no han cambiado.
Se aplican restricciones de estilo de transmisión y activación, según los tipos de datos y el protocolo.
Un conjunto de datos que contiene datos SCADA se denomina "conjunto de datos SCADA"; un conjunto de datos que lleva
Los datos no SCADA se denominan "conjunto de datos no SCADA". Un conjunto de datos dado no puede llevar ambos
Datos SCADA y no SCADA.
Los conjuntos de datos no SCADA (objetos de cuenta, mensaje de información y mensajes de control) deben
configurado de la siguiente manera:
- Los conjuntos de datos de entrada deben tener Trigger configurado como On Request y Transmission Style configurado como
Todas.
- Los conjuntos de datos de salida deben tener Trigger configurado en On Receipt y Transmission Style configurado en
Todas.
7.3.9.1.2 Modelado específico del protocolo
ICCPLINK
Conjuntos de datos SCADA:
Entrada: Activador = Periódico, a pedido, excepción, transferencia de datos no solicitada; Estilo = Todo o
RBE.
Salida: Activador = Periódico, Excepción, Al recibir, Transferencia de datos no solicitada; Estilo = Todo o
RBE.
Conjuntos de datos no SCADA: consulte la sección anterior.
ISDLINK
Los conjuntos de datos SCADA tienen estilos de transmisión y disparadores restringidos:
Entrada: Disparador = Periódico; Estilo = RBE. La periodicidad es la tasa de sondeo.
Salida: Activador = Excepción, Transferencia de datos no solicitada; Estilo = RBE.
Conjuntos de datos no SCADA: consulte la sección anterior.
HABCLINK
Los conjuntos de datos tienen configuraciones de activación restringidas:
Entrada: Activador = Periódico o bajo pedido.
Salida: Activador = Periódico, Excepción, Al recibirlo. 

Propietario: consulte la página de derechos de autor
450
Modelado e-terra comm
Guía de modelado EMS de e-terra source
FILELINK
Los conjuntos de datos FILELINK tienen configuraciones de estilo de transmisión y activación restringidas:
Entrada: Activador = Periódico y Estilo = Todos.
Salida: Activador = Periódico y Estilo = Todos.
ELCOLINK
Activador: Periódico y Excepción no son válidos. A petición, datos solicitados periódicamente
La transferencia y la transferencia periódica de datos deben tener Style = All. La transferencia de datos no solicitada debe
tener estilo = RBE.
• Recuento de elementos de datos: este es un campo no editable (calculado) que muestra el número de
Elementos secundarios de CommDataSetDataItem en el conjunto de datos.
• Tiempo de almacenamiento en búfer de excepción: este es el tiempo de almacenamiento en búfer de excepción en segundos. La excepción
El tiempo de almacenamiento en búfer se aplica solo a los conjuntos de datos de salida que son activados por una excepción (o
Transferencia de datos no solicitada para ICCPLINK). Este campo designa la cantidad de tiempo
OAGSERVE espera (en caso de que lleguen otros valores modificados) antes de enviar el conjunto de datos.
Su propósito es evitar la activación del mismo conjunto de datos varias veces en un período corto.
Para conjuntos de datos de transferencia de datos no solicitados, el tiempo de almacenamiento en búfer no es monitoreado por
OAGSERVE. En lugar:
- Para ICCP, ICCPLINK realiza el seguimiento.
- Para ISD, el tiempo de almacenamiento en búfer es en realidad el intervalo de sondeo EMS (es decir, los cambios de valor son
amortiguado entre encuestas consecutivas).
De forma predeterminada, el tiempo de almacenamiento en búfer de excepción se establece igual al tiempo de almacenamiento en búfer predeterminado global
(consulte la sección 7.3.2 Parámetros de configuración de e-terra comm ). Para especificar un valor diferente,
establezca el campo Anular el tiempo de almacenamiento en búfer de excepción global en Sí, luego ingrese el tiempo deseado
en el campo Tiempo de almacenamiento en búfer de excepción.
• Temporizador periódico: para conjuntos de datos de salida, esta propiedad especifica la frecuencia con la que se
enviado. Si el estilo del conjunto de datos es RBE y no hay valores / atributos de elementos de datos
cambiado, un mensaje de transmisión (con un recuento de elementos de datos cero) se envía no obstante al
aplicación de enlace. Según el protocolo, la aplicación de enlace puede enviarse o no
un informe al control remoto. Para los conjuntos de datos de entrada, esta propiedad especifica la frecuencia con la que el conjunto de datos
se espera. El temporizador está sincronizado con la recepción del primer informe. El período es
especificado en segundos.
• Porcentaje de gracia: para conjuntos de datos de entrada, el porcentaje de gracia se utiliza para calcular cómo
OAGSERVE debe esperar mucho tiempo después de que expire el temporizador periódico o el temporizador de integridad, antes de
decidir que el informe llega tarde. Cuando un informe llega tarde, todos sus elementos de datos se marcan
inválido ("No hay lectura actual disponible"). De forma predeterminada, el porcentaje de gracia se establece igual a
el período de gracia global para el valor de recepción (consulte la sección 7 .3.2 e-terra comm
Parámetros de configuración). Para especificar un porcentaje diferente, establezca Override global
el indicador de porcentaje de gracia en Sí e introduzca un valor para el porcentaje de gracia. Hay un
valor mínimo del 1% para el porcentaje de gracia. El porcentaje de gracia no es utilizado por
conjuntos de datos de salida.
• Temporizador de integridad: utilizado por conjuntos de datos que se activan por excepción y por datos periódicos
conjuntos cuyo estilo de transmisión es Informe por excepción. Cuando expira el temporizador de integridad,
OAGSERVE transmite el conjunto de datos de salida o espera el conjunto de datos de entrada. La gracia

Propietario: consulte la página de derechos de autor
451
Modelado e-terra comm
Guía de modelado EMS de e-terra source
OAGSERVE también utiliza el porcentaje de la misma manera para el período de integridad que para
el período. El temporizador de integridad se especifica en segundos.
7.3.9.1.3 Modelado específico del protocolo
ISDLINK
El temporizador de integridad debe ser 0 para los conjuntos de datos de entrada (debido a la forma en que EMS envía
escaneos: separados por estado, análogos y recuentos, algunos puntos a la vez).
Los conjuntos de datos de salida deben tener un período de integridad distinto de cero para asegurarse de que ISDLINK envía
todos los valores actuales tan pronto como se establece una conexión.
ICCPLINK
HABCLINK
FILELINK
Para conjuntos de datos de excepción de salida (el desencadenante es una excepción o transferencia de datos no solicitada, o
el disparador es Periódico y el estilo de transmisión es Informe por excepción), el valor debe ser> 0;
de lo contrario, los datos se envían solo cuando se detectan cambios. Esto puede llevar mucho tiempo y
después de que se establece una conexión con el control remoto, los datos siguen siendo inválidos hasta que se realiza un cambio
detectado. Cuando el período de integridad no es 0, todos los datos se envían tan pronto como una conexión con
el control remoto está establecido.
ELCOLINK
ELCOM-90 no tiene exploraciones de integridad definidas.
• Conjunto de datos gemelos: Identidad del conjunto de datos gemelos. Cada par de conjuntos de datos gemelos debe contener uno
entrada y una salida. Deben nombrarse como su gemelo. Las listas de sus
Los contenidos (registros CommDataSetDataItem) deben coincidir exactamente. El gemelo de entrada puede tener
cualquier disparador, y el gemelo de salida debe dispararse al recibirlo. El gemelo de un crítico
(reconocimiento de extremo a extremo solicitado) el conjunto de datos también debe definirse como crítico. Cada
El conjunto de datos críticos o no SCADA debe tener un gemelo.
• Aplicación legal: solo para conjuntos de datos HABCLINK. Esto especifica la identidad de un
CommLegalApplication registro asociado con el conjunto de datos.
• Elemento de datos que contiene el estado del conjunto de datos: para conjuntos de datos de entrada, puede especificar el identificador de
el elemento de datos utilizado para mantener el estado del conjunto de datos (no activo, activo, tardío). Modelado de
el elemento de datos se detalla en la sección 7.10.3 .2 Elementos de datos de componentes del conjunto de datos.
• Control de tiempo de espera: para conjuntos de datos de mensajes de control ICCPLINK e ISDLINK, este es el dispositivo
se acabó el tiempo. Un dispositivo Select Before Operate (SBO) vuelve al estado inactivo si no responde a una
La solicitud de Seleccionar u Operar se recibe dentro del tiempo especificado. Este tiempo de espera es para
mensajes intercambiados internamente entre aplicaciones de enlace (por ejemplo, ICCPLINK reenviando un
Opere la solicitud recibida desde un sitio remoto a ISDLINK para pasarla a EMS).
Nota: Al definir conjuntos de datos de control ICCPLINK, asegúrese de que el tiempo de espera del dispositivo
el sitio remoto (si se usa e-terra comm ) es más corto que el control de flujo de extremo a extremo
temporizador T2 (si el control de flujo está habilitado); de lo contrario, no recibir una respuesta para un dispositivo
puede desencadenar el aborto de la asociación.
• Compensación periódica: para conjuntos de datos de entrada ELCOM con activación Transferencia periódica de datos o
Transferencia de datos solicitada periódicamente o conjuntos de datos de salida con activador Periódico y
Conjuntos de datos de entrada FILELINK, es posible especificar un desplazamiento de tiempo relativo.
Los conjuntos de datos con períodos de un número entero de días pueden programarse para enviarse a
una hora determinada: minuto: segundo dentro del primer día (el "primer" día es aquel en el que
la compensación ocurre después del inicio del conjunto de datos). 

Propietario: consulte la página de derechos de autor
452
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Es posible programar el envío de conjuntos de datos con períodos de un número entero de minutos
en un segundo dado dentro del primer minuto (el "primer" minuto es aquel en el que la compensación
ocurre después del inicio del conjunto de datos).
Los conjuntos de datos con períodos de un número entero de horas pueden programarse para enviarse a
un minuto determinado: segundo desplazamiento dentro de la primera hora (la "primera" hora es aquella en la que
la compensación ocurre después del inicio del conjunto de datos).
El desplazamiento se especifica como una fecha en la que se ignoran el mes, el día y el año.
• Tipo de compensación periódica: esta es una lista de selección que le permite especificar si la
El desplazamiento es relativo a la hora en que se inició la aplicación de enlace o se sincroniza con la pared.
reloj.
• Conjunto de datos parcial permitido: cuando se utiliza para ICCPLINK, se aplica a los conjuntos de datos de entrada ICCPLINK
solamente:
- En caso afirmativo, el conjunto de datos de salida correspondiente se crea en el sitio remoto incluso cuando
algunos de sus elementos de datos no están disponibles.
- Si la respuesta es No, el conjunto de datos de salida correspondiente no se crea en el sitio remoto cuando
de sus elementos de datos no están disponibles.
Cuando se utiliza para FILELINK, se aplica únicamente a los conjuntos de datos de FILELINK de entrada.
- Si es así, el conjunto de datos se lee del archivo incluso si faltan elementos de datos.
- Si la respuesta es No, los elementos de datos no se cargan a menos que todos los elementos de datos estén presentes en el archivo.
para el conjunto de datos.
Los pasos para crear conjuntos de datos parciales se detallan en la Guía del usuario de e-terra comm:
Operación en tiempo real . Tenga en cuenta que la bandera solo es relevante para conjuntos de datos SCADA.
• Ack: establézcalo en Sí si se solicita reconocimiento local.
• Crítico: establézcalo en Sí si se solicita un acuse de recibo de un extremo a otro.
No se puede solicitar el acuse de recibo local y de extremo a extremo. Datos no SCADA
Los conjuntos no admiten ningún tipo de reconocimiento.
7.3.9.1.4 Modelado específico del protocolo
ICCPLINK
Admite reconocimiento local y de extremo a extremo para conjuntos de datos SCADA.
ISDLINK
No admite ningún tipo de reconocimiento.
HABCLINK
No admite reconocimiento local.
FILELINK
No admite ningún tipo de reconocimiento.
ELCOLINK
No admite ningún tipo de reconocimiento.
• Clase de prioridad ELCOM: Para ELCOLINK, la clase de prioridad es un número entre 0 y 15.
El número se utiliza como índice en una tabla que contiene, para cada índice, el período (en
segundos) que se utilizará para el conjunto de datos. Los valores predeterminados están codificados. Ellos pueden ser

Propietario: consulte la página de derechos de autor
453
Modelado e-terra comm
Guía de modelado EMS de e-terra source
anulado por los valores encontrados en un archivo de configuración (para obtener detalles sobre la configuración
archivo, consulte la Guía de instalación y mantenimiento del software e-terra comm ).
• Tipo de solicitud HABConnect: solo para conjuntos de datos de entrada HABCLINK, especifica si los datos son
solicitado individualmente, como un rango, o todos los registros.
- Individual: Señala a HABCLINK para obtener cada elemento de datos individualmente (comportamiento en
e-terra comm antes de la versión 2.3). Este tipo de solicitud es adecuado para un conjunto de datos
que contiene datos no relacionados en la base de datos de destino (es decir, que hace referencia a un
FIELD_RECORD).
- Todo: Señala HABCLINK para obtener todas las instancias del FIELD_RECORD deseado en el
base de datos de destino, luego para hacer coincidir las claves de componentes devueltas con los elementos de datos
realmente enumerados en el conjunto de datos. Cada elemento de datos en el conjunto de datos debe especificar el mismo
FIELD_RECORD. Los elementos de datos no tienen que aparecer en el mismo orden en el conjunto de datos
como en la base de datos de hábitat e-terra objetivo , pero HABCLINK procesa el informe de
SAMPLER más rápidamente si lo son. El estilo de transmisión del conjunto de datos debe ser Todos.
- Rango: Señala a HABCLINK para que emita una sola solicitud para todos los FIELD_RECORD
instancias entre el primer elemento de datos en el conjunto de datos y el último elemento de datos en el
conjunto de datos. HABCLINK hace coincidir las claves de componentes devueltas con los elementos de datos
realmente enumerados en el conjunto de datos. Cada elemento de datos en el conjunto de datos debe especificar el mismo
FIELD_RECORD. Los elementos de datos no tienen que aparecer en el mismo orden en el conjunto de datos
como en la base de datos de hábitat e-terra objetivo , pero HABCLINK procesa el informe de
SAMPLER más rápidamente si lo son. El estilo de transmisión del conjunto de datos debe ser Todos.
7.3.9.2 Contenido
Los registros CommDataSetDataItem se utilizan para definir los elementos de datos o conjuntos de límites que
pertenecen a conjuntos de datos. Estos registros se utilizan para describir el contenido de SCADA (Analógicos,
Estado y conjuntos de límites), mensajes de control, objetos de mensaje y conjuntos de datos de solicitud de cuenta.
Se inserta un registro por elemento de datos o conjunto de límites como hijo del CommDataSet. Solo SCADA
Los conjuntos de datos pueden contener más de un elemento de datos o conjunto de límites.
Simplemente inserte un registro CommDataSetDataItem y complete la asociación con el
Registro principal de CommDataSet. Luego complete el elemento de datos o la asociación de conjunto de límites.

Propietario: consulte la página de derechos de autor
454
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.3.9.3 Otras consideraciones
7.3.9.3.1 Modelado específico del protocolo
ICCPLINK
El número de registros CommDataSetDataItem por conjunto de datos está limitado por el MMS máximo
Tamaño de la PDU.
Durante el protocolo de enlace, ICCPLINK intercambia con otros remotos la lista de elementos de datos en
los conjuntos de datos. La lista contiene los nombres de los elementos de datos y, para cada elemento de datos en el dominio
alcance, el nombre del dominio. Dependiendo del tamaño de los nombres, el límite absoluto
se puede dividir casi por un factor de 2. Por ejemplo, con nombres de 20 caracteres y
nombres de dominio de 8 caracteres, el límite cae a aproximadamente 800, para un tamaño de PDU de
32 K, el máximo admitido por ICCPLINK.
Cuando sea posible, es mejor tener:
• Nombres cortos de elementos de datos
• Número máximo de elementos de datos en el alcance de VMD (en este caso, solo el nombre del elemento de datos
se intercambia, no el nombre de dominio)
En cualquier caso, GE recomienda no tener conjuntos de datos con más de 800 elementos de datos.
El programa de validación proporciona una estimación del tamaño de la PDU para cada conjunto de datos. Cuando
intercambiar conjuntos de límites:
• Se recomienda tenerlos en conjuntos de datos separados activados por excepción
porque el valor límite no cambia muy a menudo.
• Al solicitar límites tanto altos como bajos, los controles remotos que no sean de GE que soliciten límites deben
solicítelos en el orden alto y luego bajo sin ningún otro dato intermedio.
ISDLINK
No permite entradas duplicadas (es decir, el mismo elemento de datos modelado más de una vez) en
los mismos o diferentes conjuntos de datos. Se registra un error al validar la base de datos si
Se encuentran entradas duplicadas en conjuntos de datos ISDLINK (solo para conjuntos de datos de entrada porque la salida
el contenido de los conjuntos de datos se crea en tiempo de ejecución).
ELCOLINK
El número máximo de registros CommDataSetDataItem por conjunto de datos es 255.
7.3.10 Grupos prioritarios
El procesamiento del grupo de prioridades está destinado a mejorar la inicialización de ICCP, ELCOM e ISD
conexiones cuando e-terra comm se inicia o falla. La inicialización de las conexiones incluye
establecer las conexiones TCP / IP, así como los protocolos de enlace necesarios para obtener
datos que fluyen entre el EMS y los sistemas remotos.
En sistemas muy grandes, pueden pasar minutos antes de la inicialización del ICCP, ELCOM y
Las conexiones ISD están completas. A menudo, las conexiones permanecen inestables durante un largo período de tiempo.
tiempo, lo que perjudica la recepción de datos de sistemas remotos. Escalonando las conexiones que
existe actualmente no funciona bien, porque se basa en los supuestos de que todos los datos tienen el
misma importancia y que se necesita la misma cantidad de tiempo para completar el apretón de manos para
cada mando a distancia; estas suposiciones no son ciertas.
El procesamiento del grupo prioritario es opcional. Cuando se utiliza, los mandos a distancia deben agruparse en
“Grupos prioritarios”. Cada grupo prioritario tiene una lista de controles remotos. La cantidad de controles remotos por piscina es
no limitado y puede contener controles remotos ICCP, ELCOM e ISD que se tratan en paralelo. 

Propietario: consulte la página de derechos de autor
455
Modelado e-terra comm
Guía de modelado EMS de e-terra source
El número de grupos prioritarios no está limitado. Los grupos prioritarios constituyen una lista; la primera piscina en
la lista tiene la máxima prioridad. Cuando el procesamiento de grupo prioritario está habilitado, todo el ICCP,
Los controles remotos ELCOM e ISD deben estar referenciados en las piscinas. Mandos a distancia para otro enlace
las aplicaciones no deben modelarse en un grupo.
Al inicio o tras la conmutación por error de e-terra comm , la lista de grupos prioritarios se escanea desde el primer
elemento (prioridad más alta) al último (prioridad más baja). Para cada grupo prioritario, los controles remotos en
la piscina se habilita en secuencia. Cuando se han escaneado todos los grupos, Grupo prioritario
el procesamiento se realiza y solo se activa de nuevo en el siguiente inicio o conmutación por error.
Cada grupo tiene un tiempo modelado para determinar cuándo es el turno del próximo grupo. Por el primero
grupo, la cuenta regresiva comienza cuando las aplicaciones ICCP, ELCOM e ISD están listas (en un
sistema dual, aquí es cuando reciben el rol habilitado). Solo las aplicaciones existentes son
comprobado. No todos los sistemas utilizan las tres aplicaciones de enlace.
Es posible modelar lo que sucede cuando transcurre el tiempo de una piscina:
• Los controles remotos no conectados, o los controles remotos que suben y bajan, se desactivan y se vuelven a activar
cuando todas las piscinas estén terminadas.
• Los controles remotos de piscinas anteriores se dejan habilitados independientemente de que no estén conectados o
subiendo y bajando. Esta es la opción por defecto.
El procesamiento de grupo prioritario funciona mejor para los controles remotos maestros (ICCP o ELCOM); ISD remotos que
son maestros y esclavos funcionan bien. Solicitudes de conexión recibidas para controles remotos esclavos que
que aún no han sido habilitados por el procesamiento del grupo prioritario se rechazan hasta que el grupo
los mandos a distancia pertenecen está activo.
Las propiedades de CommPriorityPool se detallan a continuación.
• Nombre: identificación fácil de usar, de lo contrario no se utiliza.
• Tiempo máximo: este es el tiempo que la piscina está activa (es decir, esperando que los controles remotos de esa piscina
hacer su conexión / apretón de manos). Si este no es el último grupo, los controles remotos del siguiente
Los grupos no se habilitan hasta que se activa el grupo al que pertenecen. Cuando el configurado
transcurre el tiempo, se activa el siguiente grupo. Si no todos los controles remotos de la piscina actual tienen
terminaron su conexión / apretón de manos, o están deshabilitados hasta que todos los grupos estén terminados,
o continúan intentando hacer su conexión / apretón de manos, dependiendo de la global
parámetro "Los mandos a distancia fallidos tienen NIS temporalmente".
Las propiedades de CommPriorityPoolRemote se detallan a continuación. Un registro está modelado para
cada control remoto en la piscina.
• Remoto: este es el control remoto asociado que pertenece al grupo.
• Número de conjuntos de datos de salida: este es el número de conjuntos de datos de salida para ese control remoto.
Este campo es opcional; está destinado a ayudar a ajustar la sincronización de los grupos.
En el tiempo de ejecución, el número de conjuntos de datos de entrada y salida activos se muestra como están
siendo activado. La pantalla muestra el <número de conjuntos de datos activos> / <número de
conjuntos de datos modelados>. Es fácil ver si el tiempo máximo para la piscina es demasiado largo.
(todos los conjuntos de datos esperados están activos antes de que transcurra el tiempo máximo para el grupo) o 

Propietario: consulte la página de derechos de autor
456
Modelado e-terra comm
Guía de modelado EMS de e-terra source
demasiado corto (muchos conjuntos de datos no están activos cuando transcurre el tiempo máximo). Residencia en
esa información, el tiempo máximo se puede ajustar.
7.3.11 Sitio Cfg (SITIO)
Este registro se usa para definir los diferentes sitios conocidos por Configuration Manager. Tenga en cuenta que
sitio aquí está en el contexto de Configuration Manager, no ISD.
Estado CfgSite inicial para el primer segundo sitio / : Esto configura la forma de campo e-terra comm voluntad
considere el estado del sitio antes de cualquier notificación de CfgSite. 
7.3.12 Sitio ISD (RSSITE)
Este registro se utiliza para definir el nombre de los sitios ISD para cada Configuration Manager
sitio.
7.4 Mapeo de la calidad
Esta sección muestra el mapeo de los indicadores de calidad entre ICCP y otros protocolos.
7.4.1 ISD V1.0 a V3.0
El protocolo ISD transporta solo unos pocos bits entre los bits de calidad manejados por SCADA o ICCP.
• Estado / bits de origen de SCADA / ISD:
- SOSPECHOSO: Establezca si se establece uno o más de VIEJO, MALO, OVER o NIS.
- REEMPLAZADO: Se establece si se establece MANREP, GENREP o ESTREP.
- CMD: solo para el punto de estado, establezca si el valor es el resultado de un comando de control (no
utilizado en las versiones 1.0 y 1.1 de ISD).
- TFAIL: se establece si falla la telemetría (solo se usa en la versión 1.1).
• Bits de origen / estado de ICCP:
- BUENO: el valor es válido.
- HELD: el valor de los datos anteriores se ha retenido (interpretación local).
- SOSPECHOSO: El valor es cuestionable.
- BAD: el valor no es válido.
- TELEMETERED: El valor se recibió de un sitio telemedido.
- CALCULADO: El valor se calculó en base a otros valores de datos.
- MANUAL: El valor se ingresó manualmente.
- ESTIMADO: Valor estimado.

Propietario: consulte la página de derechos de autor
457
Modelado e-terra comm
Guía de modelado EMS de e-terra source
- NORMAL: Valor es el configurado como normal.
- ANORMAL: Valor es el configurado como anormal.
- TSOK: La marca de tiempo refleja cuándo se actualizó el valor por última vez.
- TSBAD: la marca de tiempo no refleja cuándo se actualizó el valor por última vez.
7.4.1.1 Asignación de ISD a ICCP
Banderas ISD
Calidad ICCP
SOSPECHAR
TFAIL
SUSTITUIDO
Estado
Fuente
NO
NO
BUENO
TELEMETRADO
NO
SI
BUENO
MANUAL
SI
NO
SOSPECHAR
TELEMETRADO
SI
SI
SOSPECHAR
MANUAL
7.4.1.2 Asignación de ICCP a ISD
Calidad ICCP
Banderas ISD
Estado
Fuente
SOSPECHAR
SUSTITUIDO
TFAIL
(ISD 1.1)
BUENO
TELEMETRADO
NO
NO
NO
BUENO
CALCULADO,
MANUAL,
ESTIMADO
NO
SI
NO
RETENIDA
SOSPECHAR
MALO
TELEMETRADO
SI
NO
NO
RETENIDA
SOSPECHAR
MALO
CALCULADO
ESTIMADO
MANUAL
SI
NO
SI
Nota 1: Los datos con calidad ICCP "MALA" no se envían al EMS cuando el mensaje "No enviar MALO"
data to EMS ”se establece en el registro remoto ISDLINK.
Nota 2: Los datos que van de e-terra comm a EMS se pueden configurar sin calidad. En esto
En este caso, la calidad enviada a EMS se asigna a partir de la validez del elemento de datos. 

Propietario: consulte la página de derechos de autor
458
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Validez (Calidad DB)
SOSPECHAR
SUSTITUIDO
TFAIL
(ISD 1.1)
BASURA
Datos no enviados
INVÁLIDO
SI
NO
SI
VÁLIDO
NO
NO
NO
7.4.2 ISD 4.0 y posteriores
ISD 4.0 introdujo mejoras para transferir atributos de datos (calidad, fuente).
La versión 5.0 de ISD agregó BLKOPEN y BLKCLOSE, brindando información sobre las etiquetas. 
• El valor puede tener configuradas las siguientes banderas (solo estado):
- MDIS: si se establece, se produjeron varios cambios entre el informe de este valor y el
valor anterior informado.
- ABNRM: si se establece, este valor representa un estado anormal.
- BLKOPEN: Si se establece, existe una etiqueta que evita las operaciones abiertas (V5.0).
- BLKCLOSE: si se establece, existe una etiqueta que impide la operación de cierre (V5.0).
BLKOPEN y BLKCLOSE se pueden enviar / recibir a través de ICCP solo cuando
Se admiten objetos de datos de estado.
• La fuente puede ser una de las siguientes:
- TELEM: si está configurado, estos datos se reciben por telemetría.
- CALC: si se establece, este valor de datos se ha calculado basándose en otros valores de datos.
- MANL: si se establece, estos datos normalmente se ingresan manualmente o el valor se ha
reemplazado manualmente. Si el valor se ha reemplazado manualmente, también se establece el indicador REPL.
- ESTIM: si se establece, estos datos normalmente provienen del estimador estatal o del
El valor se ha proporcionado como valor de reemplazo del State Estimator. Si el
se ha proporcionado un valor como valor de sustitución, también se establece el indicador REPL.
• Calidad:
- SUSP: si se establece, esta calidad de datos es SOSPECHA. Esta calidad puede resultar si los datos están fuera de
escanear en la computadora host o si los datos sospechosos provienen de una fuente externa.
- REPL: si se establece, esta calidad de datos se REEMPLAZA. Esta calidad se informa si el valor es un
valor anulado por el operador.
- CMD: si se establece, esta calidad de datos es COMANDADA. Esta cualidad ocurre si el estado
alterado como resultado de una solicitud de control de supervisión (solo estado).
- INTG: si se establece, indica que este valor y calidad se enviaron en respuesta a una
exploración de integridad. 

Propietario: consulte la página de derechos de autor
459
Modelado e-terra comm
Guía de modelado EMS de e-terra source
- TFAIL: si se establece, esta calidad de datos es Telemetry Failed.
- BAD: si se establece, esta calidad de datos es mala. Esta calidad puede resultar si los datos se encuentran en un
estado o si se encontraron errores al producir el valor de ingeniería.
- NIS: si se establece, este punto de datos se ha eliminado del servicio.
- OVER (solo analógicos): si se establece, este punto de datos está más allá de un rango razonable en el
sistema fuente.
- LARGO (solo recuentos): si se establece, el valor asociado con este punto de datos es por un tiempo
rango que puede ser más largo de lo normal y, por lo tanto, el valor puede ser mayor que un
lectura promedio (por ejemplo, se devuelve un valor para un acumulador que se lee
cada hora, pero el valor es para un rango de tiempo de tres horas debido a lecturas perdidas
debido a falla de telemetría o falta de disponibilidad del equipo).
- BLKSETP: Si está configurado, no se permiten operaciones de setpoint (V5.0). Esta bandera se almacena en el
base de datos pero no se utiliza (ICCP no tiene forma de pasarla).
7.4.2.1 Asignación de ISD a ICCP
No todos los indicadores de calidad ISD se utilizan en el mapeo de la calidad ICCP porque ICCP tiene muchos
menos banderas, y algunas banderas de ISD ni siquiera están relacionadas con la calidad. Las siguientes banderas no son
mapeado: TFAIL, OVER, LONG, BLKSETP, INTG y CMD.
La bandera ISD ABNRM se asigna directamente a la bandera ICCP ABNORMAL.
El indicador ISD MDIS se procesa cuando se configura el procesamiento MCD.
Los indicadores de ISD BLKOPEN y BLKCLOSE se asignan a ICCP solo cuando el elemento de datos es de
tipo suplementario (tipo STATUSEX con o sin calidad y marca de tiempo).
La siguiente tabla muestra la asignación predeterminada que se aplica cuando no hay calidad de salida
Se ha modelado la conversión semántica.
ISD
al ICCP
Atributos de fuente de calidad
Fuente de calidad
BUEN TELM
BUENO
TELM
BUEN TELM
NIS 
RETENIDA
TELM
BUEN TELM
REPL
BUENO
TELM
BUEN TELM
NIS REPL
BUENO
TELM
BUEN CALC
BUENO
CALC
BUEN CALC
NIS 
BUENO
CALC
BUEN CALC
REPL
BUENO
CALC
BUEN CALC
NIS REPL
BUENO
CALC
BUEN HOMBRE
BUENO
HOMBRE
BUEN HOMBRE
NIS 
BUENO
HOMBRE 

Propietario: consulte la página de derechos de autor
460
Modelado e-terra comm
Guía de modelado EMS de e-terra source
ISD
al ICCP
Atributos de fuente de calidad
Fuente de calidad
BUEN HOMBRE
REPL
BUENO
HOMBRE
BUEN HOMBRE
NIS REPL
BUENO
HOMBRE
BUEN ESTM
BUENO
ESTM
BUEN ESTM
NIS 
BUENO
ESTM
BUEN ESTM
REPL
BUENO
ESTM
BUEN ESTM
NIS REPL
BUENO
ESTM
SUSP
TELM
SUSP
TELM
SUSP
TELM
NIS 
SUSP
TELM
SUSP
TELM
REPL
SUSP
TELM
SUSP
TELM
NIS REPL
SUSP
TELM
SUSP
CALC
SUSP
CALC
SUSP
CALC
NIS 
SUSP
CALC
SUSP
CALC
REPL
SUSP
CALC
SUSP
CALC
NIS REPL
SUSP
CALC
SUSP
HOMBRE
SUSP
HOMBRE
SUSP
HOMBRE
NIS 
SUSP
HOMBRE
SUSP
HOMBRE
REPL
SUSP
HOMBRE
SUSP
HOMBRE
NIS REPL
SUSP
HOMBRE
SUSP
ESTM
SUSP
ESTM
SUSP
ESTM
NIS 
SUSP
ESTM
SUSP
ESTM
REPL
SUSP
ESTM
SUSP
ESTM
NIS REPL
SUSP
ESTM
MALO
TELM
MALO
TELM
MALO
TELM
NIS 
MALO
TELM
MALO
TELM
REPL
MALO
TELM
MALO
TELM
NIS REPL
MALO
TELM
MALO
CALC
MALO
CALC
MALO
CALC
NIS 
MALO
CALC
MALO
CALC
REPL
MALO
CALC
MALO
CALC
NIS REPL
MALO
CALC
MALO
HOMBRE
MALO
HOMBRE
MALO
HOMBRE
NIS 
MALO
HOMBRE 

Propietario: consulte la página de derechos de autor
461
Modelado e-terra comm
Guía de modelado EMS de e-terra source
ISD
al ICCP
Atributos de fuente de calidad
Fuente de calidad
SUSP
HOMBRE
REPL
SUSP
HOMBRE
SUSP
HOMBRE
NIS REPL
SUSP
HOMBRE
SUSP
ESTM
SUSP
ESTM
SUSP
ESTM
NIS 
SUSP
ESTM
SUSP
ESTM
REPL
SUSP
ESTM
SUSP
ESTM
NIS REPL
SUSP
ESTM
7.4.2.2 Asignación de ICCP a ISD
ICCP tiene los mismos indicadores de origen pero muchos menos indicadores de calidad. El mapeo a ISD es casi
uno a uno, a excepción de la calidad ICCP HELD, que se traduce a BUENO, más el ISD NIS
bandera establecida cuando la fuente es telemedida (a menos que sea modificada por conversión de semántica de calidad
modelado).
Si la validez de la base de datos de un elemento de datos es NO VÁLIDA, no se aplica el mapeo de calidad; el ISD
la calidad se establece en MALA. El mapeo de origen se basa en la tabla de mapeo (predeterminado o
modificado por modelado de conversión de semántica de calidad).
Si la validez de la base de datos de un elemento de datos es BASURA, los datos no se envían en absoluto al EMS, como
especificado por el protocolo ISD.
La siguiente tabla muestra la asignación predeterminada que se aplica cuando no hay calidad de entrada
Se ha modelado la conversión semántica.
ICCP
a
ISD
Fuente de calidad 
Calidad
Fuente
Attr
BUENO
TELM
BUENO
TELM
BUENO
CALC
BUENO
CALC
BUENO
HOMBRE
BUENO
HOMBRE
BUENO
ESTM
BUENO
ESTM
RETENIDA
TELM
BUENO
TELM
NIS
RETENIDA
CALC
BUENO
CALC
NIS
RETENIDA
HOMBRE
BUENO
HOMBRE
NIS
RETENIDA
ESTM
BUENO
ESTM
NIS
SUSP
TELM
SUSP
TELM
SUSP
CALC
SUSP
CALC
SUSP
HOMBRE
SUSP
HOMBRE
SUSP
ESTM
SUSP
ESTM 

Propietario: consulte la página de derechos de autor
462
Modelado e-terra comm
Guía de modelado EMS de e-terra source
ICCP
a
ISD
Fuente de calidad 
Calidad
Fuente
Attr
MALO
TELM
MALO
TELM
MALO
CALC
MALO
CALC
MALO
HOMBRE
MALO
HOMBRE
MALO
ESTM
MALO
ESTM
7.4.3 ELCOM-90
ELCOM-90 tiene los siguientes indicadores de calidad / fuente:
• Origen
- Medido: un punto se "mide" cuando su valor es adquirido por uno de varios
posibles métodos de medición (por ejemplo, escaneo).
- Manual: el valor de un punto se "ingresa manualmente" cuando se proporciona su valor actual
por entrada de un operador o simulador.
- Estimado: un punto se "estima" cuando su valor es calculado por un estimador estatal
programa.
- Calculado: un punto se "calcula" cuando su valor es el resultado de un cálculo utilizando
otros datos (escaneados, calculados y / o estimados) como variables de entrada.
- Retenido: un punto cuyo valor se mide se "mantiene" cuando se realizó la actualización más reciente.
incorrecto y se mantiene un valor antiguo en la base de datos.
• Validez
- OK / Not OK: Un punto cuyo valor se mide es "OK" cuando su valor fue adquirido por
la actualización anterior, es decir, el punto no está fuera de exploración y las comunicaciones con el
subestación tienen éxito.
Un valor ingresado manualmente es siempre "OK".
Un punto cuyo valor es estimado por un estimador estatal está "OK" cuando el estado
El estimador está funcionando con su frecuencia asignada normal.
Un punto cuyo valor se calcula es "OK" cuando todos los puntos de datos independientes de
que se calcula son "OK".
Un punto cuyo valor se mantiene siempre es "No OK". 

Propietario: consulte la página de derechos de autor
463
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.4.3.1 Mapeo de ELCOM-90 a ICCP
ELCOM-90
ICCP
Origen de validez
Origen de validez
Estado normal/
Validez de la marca de tiempo
Okay
Medido
BUENO
Telemedido
Siempre normal y
marca de tiempo válida.
Manual
Sustituido
Estimado
Estimado
Computado
Calculado
Retenido (nunca está bien)
No está bien
Medido
MALO
Telemedido
Manual (nunca
No está bien)
Estimado
Estimado
Computado
Calculado
Retenida
Telemedido
7.4.3.2 Mapeo de ICCP a ELCOM-90
ICCP
ELCOM-90
Validez
Origen
Validez
Origen
BUENO
Telemedido
Okay
Medido
Sustituido
Manual
Estimado
Estimado
Calculado
Computado
MALO
SOSPECHAR
Telemedido
NOK
Medido
Sustituido
Manual(*)
Estimado
Estimado
Calculado
Computado
RETENIDA
Alguna
Retenida
( * ) La combinación “Incorrecto + Manual” no es válida. Normalmente, la combinación de comunicación e-terra "Malo o sospechoso +
Reemplazado ”también es inválido; sin embargo, e-terra comm no verifica las combinaciones de bits de calidad y un enlace
la aplicación puede usarlo; en este caso, ELCOLINK reemplaza el origen con “Medido”. 

Propietario: consulte la página de derechos de autor
464
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.5 Procesamiento MCD
El protocolo ISD permite pasar información de detección de cambios múltiples (indicador MDIS en estado
mensaje), pero el protocolo ICCP no permite un mapeo directo de esta bandera. En cambio, ICCP
puede transportar la información MCD de dos formas:
• Uso de Data_StateExtended (con un "contador de cambio de valor" - COV)
• Uso de Data_Discrete (un entero de 32 bits)
La semántica de ambos no está estrictamente definida en la especificación ICCP. ¿El contador
¿Refleja el número de cambios desde la última actualización o desde que comenzó el intercambio de datos? Qué
Cuáles son los valores posibles para un Data_Discrete cuando se detectan varios cambios?
El procesamiento MCD en e-terra comm se realiza en ISDLINK y se puede configurar en un
por base remota:
• Sin procesamiento MCD
• Recuento delta
• Cuenta corriente
• Datos discretos
7.5.1 Modelado
Para habilitar el procesamiento de la información MCD para un elemento de datos dado, debe configurarse como
sigue:
• Delta o cuenta corriente
- El CommDataItem debe tener la calidad, la marca de tiempo y el cambio de valor
Indicadores de contador establecidos en Sí.
- El CommDataItemPermission para el control remoto ISDLINK debe tener la red
tipo establecido en 26 (Estado con calidad).
- El CommDataItemPermission para el control remoto ICCPLINK debe tener la red
tipo establecido en 30 (Estado con calidad, Marca de tiempo y Contador de cambio de valor).
• Datos discretos
- El CommDataItem debe tener solo el indicador de calidad establecido en Sí.
- El CommDataItemPermission para el control remoto ISDLINK debe tener la red
tipo establecido en 26 (Estado con calidad).
- El CommDataItemPermission para el control remoto ICCPLINK debe tener la red
tipo establecido en 8 (INT32 con Calidad). 

Propietario: consulte la página de derechos de autor
465
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.5.2 Procesamiento
7.5.2.1 Envío de información MCD
ISDLINK recibe la información MCD del host local EMS, la procesa y la pasa
junto con el valor y la calidad del elemento de datos para que OAGSERVE se almacene en e-terra comm
base de datos. El elemento de datos está listo para ser enviado por ICCPLINK a un sitio remoto.
El procesamiento realizado por ISDLINK es el siguiente:
• Delta o cuenta corriente
- ISDLINK determina el valor de COV basándose en dos tipos de información:
∗ Si el valor cambió desde la última vez que se recibió
∗ Si el indicador MCD en el mensaje recibido está configurado o reiniciado
Se desconoce el número real de cambios. Lo importante es que el control remoto
los sitios deben poder determinar si la marca MCD se estableció o no con el COV
y valores en puntos. La paridad del valor de COV y si es mayor que 1 son
lo que importa.
Las tablas siguientes muestran cómo se establece el valor de COV.
Cuenta Delta
Valor
MCD recibido
COV
Cambiado
Conjunto
3
Cambiado
No establecido
1
Sin cambio
Conjunto
2
Sin cambio
No establecido
0
Cuenta corriente
Valor
MCD recibido
COV
Cambiado
Conjunto
Valor anterior +3
Cambiado
No establecido
Valor anterior +1
Sin cambio
Conjunto
Valor anterior +2
Sin cambio
No establecido
Valor anterior 

Propietario: consulte la página de derechos de autor
466
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.5.2.1.1 Datos discretos
Si el indicador MCD se establece en el mensaje recibido de SCADA, ICCPLINK agrega una constante al
valor de estado. Si no se establece el indicador MCD, el valor no se cambia.
El valor constante es 4, lo que da un total de 8 valores posibles para el estado. Por ejemplo:
0 Entre, sin MCD
4 Entre conjuntos MCD (*)
1 abierto, sin MCD
5 Abierto, conjunto MCD
2 Cerrado, sin MCD
6 Cerrado, conjunto MCD
3 No válido, sin MCD
7 No válido, conjunto MCD (*)
( * ) Estos valores son poco probables.
Tenga en cuenta que Data Semantics traduce solo los dos bits inferiores del valor, por lo que el MCD
se mantiene la información.
7.5.2.2 Recepción de información MCD
ICCPLINK recibe la información MCD del sitio remoto. Pasa esa información
junto con el valor y la calidad del elemento de datos para que OAGSERVE se almacene en e-terra comm
base de datos. El elemento de datos está listo para ser enviado por ISDLINK al host EMS local.
Antes de enviar datos a EMS, ISDLINK procesa la información MCD, si la hubiera, de la siguiente manera.
7.5.2.2.1 Cuenta delta o corriente
ISDLINK determina si el indicador MCD se estableció en función de dos tipos de información:
• Si el valor cambió desde la última vez que se recibió
• El valor de COV
La bandera MCD en el mensaje a SCADA se establece o no dependiendo de los dos tipos de
información que se muestra en la siguiente tabla.
Valor
COV *
MCD
Cambiado
0
No establecido **
Cambiado
1
No establecido
Cambiado
Incluso
No establecido **
Cambiado
Impar> 1
Conjunto
Sin cambio
0
No establecido
Sin cambio
1
No establecido **
Sin cambio
Incluso
Conjunto
Sin cambio
Impar> 1
No establecido ** 

Propietario: consulte la página de derechos de autor
467
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Valor
COV *
MCD
( * ) Cuenta corriente: COV = valor de COV recibido - valor de COV anterior; Recuento delta: COV = valor COV
recibido.
( ** ) Estos casos son teóricamente imposibles. Sin embargo, al recibir datos por primera vez, el
se desconoce el valor anterior o el COV anterior; por lo tanto, puede ocurrir cualquier combinación.
7.5.2.2.2 Datos discretos
Si el valor recibido es mayor que 3, como se muestra en la siguiente tabla, esto significa que el
Se establece la información de MCD. ISDLINK establece la bandera MCD en el mensaje enviado a SCADA.
0 Entre ningún MCD
4 Entre conjunto MCD (*)
1 abierto, sin MCD
5 Abierto, conjunto MCD
2 Cerrado, sin MCD
6 Cerrado, conjunto MCD
3 No válido, sin MCD
7 No válido, conjunto MCD (*)
( * ) Estos valores son poco probables.
Tenga en cuenta que Data Semantics traduce solo los dos bits inferiores del valor, por lo que el MCD
se mantiene la información.
7.6 Filtrado de datos incorrectos
ADVERTENCIA: No utilice esta opción si intercambia datos con su EMS utilizando el protocolo ISD
versión 4.0 o posterior.
Debido a que las versiones 1.0 a 3.0 del protocolo ISD tienen solo un bit de calidad (Bueno / Sospechoso), el
El mapeo de los bits de calidad ICCP más ricos puede no reflejar la "calidad" real enviada al
EMS. Además, no hay un bit de calidad ICCP "Garbage". Debido a estas deficiencias, es difícil
e-terra comm para indicar al EMS cualquier grado de confianza en el valor de cualquier
datos. Para empeorar las cosas, la plataforma e-terra utiliza el valor de los datos incluso cuando la calidad
es sospechoso.
Cuando se recibe un valor remoto a través de ICCPLINK, la peor calidad es MALA, pero eso no
significa que esto no es realmente basura. La calidad MALA se asigna a ISD Suspect, y la
EMS puede estar usando valores basura (nota que al ver sus aplicaciones de energía
producir malos resultados o incluso estrellarse).
Una solución alternativa es indicar a ISDLINK que no envíe datos con MALA calidad al EMS. Que hacer
esto, configure la opción “Enviar datos MALOS a EMS” en No en los registros de ISDLINK CommRemote. Eso
Es seguro establecer esta bandera al recibir datos de un control remoto de comunicación e-terra porque el MAL
El indicador solo se establece cuando la calidad de la base de datos es Basura (es decir, el valor no debe usarse). Sin embargo,
otros proveedores de ICCP pueden enviar MALA calidad con un valor que no es realmente basura (puede ser
el último valor conocido y las aplicaciones de potencia pueden utilizarlo sin problema). 

Propietario: consulte la página de derechos de autor
468
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Si desea usar datos MALOS que provienen de un sitio remoto que no es de GE y no usar datos MALOS
provenientes de sitios remotos de GE, puede configurar diferentes controles remotos ISDLINK (es decir, SCADA
sitios), mapeándolos con los controles remotos ICCPLINK.
7.7 InterSite Data 4.0
Esta sección enumera las modificaciones realizadas en el protocolo InterSite Data con la introducción
de la versión 4.0, y cómo se admiten las modificaciones en e-terra comm .
• Se agregaron nuevos mensajes para agregar y eliminar puntos de datos del conjunto de
mediciones pasadas entre sitios, sin romper y restablecer el enlace o
de lo contrario, forzaría una descarga completa.
• Se agregó un mensaje de análisis de integridad para obligar al sitio de origen a enviar un análisis de integridad de un
medición única, o para enviar un escaneo de integridad para todas las mediciones mapeadas
entre los sitios de origen y destino.
• Modificó los códigos de función de los mensajes de datos para identificar que el formato de los datos
submensajes ha cambiado. El nuevo formato indica el tipo de datos que se pasan en cada
submensaje y pasa información de calidad adicional.
• Se agregó una nueva bandera para indicar si el nuevo estado de un punto de estado es anormal.
• Se agregaron nuevas banderas para indicar si los datos analógicos, de estado o del acumulador son
La telemetría falló, es una lectura incorrecta o está marcada como No en servicio.
• Se agregaron indicadores de fuente de datos, que ahora también se pasan en los mensajes de datos, para indicar
si los datos actuales son telemedidos, calculados, ingresados ​​manualmente o estimados.
• Se agregaron nuevos mensajes de datos extendidos que se pueden devolver desde el sitio de origen. Estas
incluir una marca de tiempo que identifique cuándo se modificó por última vez el valor. El sitio de origen
La implementación es responsable de determinar las condiciones bajo las cuales el
Se devuelve el mensaje de datos extendidos, en lugar del mensaje de datos normal.
7.7.1 Agregar y eliminar puntos de datos
e-terra comm admite la solicitud del EMS para agregar o eliminar puntos en la lista de puntos
envía (conjunto de datos de salida) con la restricción de que, al agregar puntos, estos puntos deben
ya existen en la base de datos e-terra comm (es decir, la base de datos e-terra comm debe ser un
un paso adelante de la base de datos de EMS).
7.7.1.1 Agregar puntos de datos
Después de verificar que los nuevos puntos de datos solicitados existen y tienen el permiso correcto
(Leer), e-terra comm agrega estos puntos (o un subconjunto si algunos no existen) a los datos de salida
conjunto. Siempre se agregan al final. Después de agregar los puntos de datos, se envía un escaneo de integridad
por lo que el EMS recibe el valor actual de los nuevos puntos. 

Propietario: consulte la página de derechos de autor
469
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.7.1.2 Eliminar puntos de datos
Los puntos de datos solicitados no se eliminan realmente del conjunto de datos de salida. En cambio, ellos
están marcados como “eliminados” e ISDLINK deja de enviarlos al EMS. Cada entrada eliminada en
el conjunto de datos de salida, así como el conjunto de datos en sí, se muestran en un color diferente (para más detalles,
consulte la Guía del usuario de e-terra comm - Funcionamiento en tiempo real ).
En realidad, los puntos de datos se eliminan del conjunto de datos de salida en la siguiente descarga completa.
7.7.2 Mensaje de análisis de integridad
e-terra comm responde a la solicitud de EMS (ya sea para un punto de datos individual o el conjunto completo),
pero no solicita exploraciones de integridad del EMS. Tenga en cuenta que el mecanismo de escaneo de integridad
existente en las versiones anteriores del protocolo continúa, es decir, un escaneo de integridad es
se realiza automáticamente después de una descarga completa o después de comunicaciones fallidas
restablecido.
7.7.3 Nuevas banderas
El mapeo entre los nuevos indicadores y los indicadores de calidad de comunicación e-terra se describe en
sección 7.4 Mapeo de la calidad.
7.7.4 Mensajes de datos extendidos
7.7.4.1 Entrada
Cuando se recibe un mensaje de datos extendidos del EMS, la marca de tiempo se envía a
OAGSERVE para ser almacenado en la base de datos. Se descarta si el elemento de datos no se modela con
el conjunto de atributos de marca de tiempo (tipo de base de datos).
Si el elemento de datos se modela con la marca de tiempo del atributo establecida (tipo DB) pero EMS no
enviar un mensaje extendido, ISDLINK marca de tiempo los datos en el momento en que se reciben del
EMS (la parte de milisegundos siempre se establece en 0 en este caso).
7.7.4.2 Salida
Si un elemento de datos se modela con el conjunto de atributos de marca de tiempo (tipo DB), ISDLINK envía un
mensaje extendido; de lo contrario, envía un mensaje normal.
7.8 InterSite Control 1.0
Esta sección enumera las modificaciones realizadas en el protocolo InterSite Control con el
introducción de la versión 1.0, y cómo se admiten las modificaciones en e-terra comm .

Propietario: consulte la página de derechos de autor
470
Modelado e-terra comm
Guía de modelado EMS de e-terra source
• Información de la versión aprobada en cada uno de los cuatro tipos diferentes de control de supervisión
mensajes.
• Se agregaron cuatro mensajes nuevos para enviar una respuesta de control a cada tipo de supervisor
solicitud de control. Se agregó un marcador de posición a cada uno de los mensajes de control de supervisión. los
El mensaje de respuesta tiene el mismo formato que el mensaje de origen, excepto que el
El campo de marcador de posición se completa con un código de error que identifica el éxito o el fracaso de la
control, y una indicación del problema si el control no tuvo éxito.
7.8.1 Información de la versión
Cuando la versión predeterminada del protocolo ISD modelada en un control remoto ISD se establece en 4.0, ISDLINK
intenta automáticamente utilizar InterSite Control 1.0, enviando un mensaje de "Hola" a Control en el
EMS. Si el EMS no responde en 5 segundos, ISDLINK asume que InterSite
Control 1.0 no es compatible con EMS y vuelve a la versión 0.0.
Los mensajes de "Hola" que se reciben del EMS que indican la versión 1.0 son siempre
respondió con un estado de éxito.
7.8.2 Respuesta de control
En e-terra comm , los controles se envían / ​​reciben desde un sitio remoto mediante dos enlaces
aplicaciones: ISDLINK entre EMS y e-terra comm , e ICCPLINK entre
e-terra comm y un sitio remoto.
En el protocolo ICCP, no hay respuesta de control síncrono excepto cuando el control
dispositivo no existe, o cuando se detectan otros errores como problemas de comunicación
impidiendo que el EMS remoto inicie el control. Una vez que el control ha alcanzado el
EMS remoto, el resultado del control es a través de eventos asíncronos (ICCP Bloque 7),
indicando éxito o fracaso.
ICCPLINK admite Block 7 y puede reenviar a ISDLINK respuestas de control que pueden
luego se enviará al EMS. Sin embargo, no todos los proveedores de ICCP admiten Block 7 (versiones anteriores de
e-terra comm tampoco es compatible con el bloque 7). Por tanto, en este caso, no es posible enviar
las respuestas de control al EMS.
Cuando un dispositivo EMS se controla desde un sitio remoto, ISDLINK reenvía el control
respuestas a ICCPLINK, que a su vez desencadena los eventos de éxito o fracaso si el sitio remoto
es compatible con Block 7 y ha solicitado recibir dichos eventos.
7.9 ICCP 2000-08 frente a ICCP 1996-08
No se han introducido muchos cambios en ICCP 2000-08. De esos cambios, solo un subconjunto
se implementan en e-terra comm 2.3.1.
• Nuevos tipos de datos de control de supervisión y adquisición de datos (SCADA)
• Nueva forma de informar cambios en los datos 

Propietario: consulte la página de derechos de autor
471
Modelado e-terra comm
Guía de modelado EMS de e-terra source
• Objetos del Bloque 8 modificados / nuevos
Nota: La especificación ICCP no prevé la interoperabilidad entre diferentes
versiones - es decir, una vez que se publica una nueva versión, la anterior ya no existe. Esto es
no cómo funciona el "mundo real". No es posible que una empresa de servicios públicos con 30 socios de ICCP
cambiar simultáneamente a una nueva versión de ICCP con sus 30 socios. e-terra comm 2.3.1
admite ambas versiones de ICCP. La versión a utilizar debe estar modelada en un control remoto
base.
7.9.1 Nuevos tipos de datos SCADA
e-terra comm 2.3.1 también es compatible con los nuevos tipos de datos SCADA introducidos en ICCP 2000-08
como los tipos de datos de Objetos Suplementarios definidos en IEC 60870-6-802 Anexo B.
Los tres nuevos tipos de datos SCADA son:
• INT32 con calidad y marca de tiempo extendida
• REAL32 con calidad y marca de tiempo extendida
• ESTAR con calidad y sello de tiempo extendido
Mientras que la marca de tiempo tiene una resolución de un segundo, la marca de tiempo extendida tiene una
resolución de un milisegundo. La marca de tiempo extendida se compone de un número entero de 32 bits
que representa un tiempo en segundos (hora GMT) y un entero de 16 bits que representa el
milisegundos.
Los tipos de datos de Objetos Suplementarios permiten pasar más información para los puntos de estado. los
se puede pasar la siguiente información:
• Valor de etiqueta (0 = Sin etiqueta, 1 = inhibición de apertura y cierre, 2 = inhibición de solo cierre)
• Estado esperado (2 bits como para el estado actual)
Los tipos de datos de objetos suplementarios son:
• Suplementario estatal (sin atributos)
• Suplementario estatal con calidad
• Suplementario estatal con calidad y marca de tiempo
• Suplementario estatal con calidad y marca de tiempo extendida
• Suplementario estatal con contador de calidad, marca de tiempo y cambio de valor
En e-terra comm 2.3.1, se pueden modelar los tipos de datos de Objetos Suplementarios. sin embargo, el
El valor de la etiqueta y el estado esperado solo se muestran; no hay procesamiento de estos campos. UNA
La versión futura del protocolo ISD proporcionará una forma de enviarlos y recibirlos.
del EMS.
Los nuevos tipos de datos se modelan y muestran como se indica en la siguiente tabla. 

Propietario: consulte la página de derechos de autor
472
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Elementos de datos> Tipo de pantalla
Elementos de datos> Permisos /
Pantalla de tipo de red,
Pantallas de tiempo de ejecución
Nombre
Tipo
Qual TS-MS
COV 
INT32 con Calidad y
Marca de tiempo extendida
INT32
X
XX
INT32-Q-TX
REAL32 con Calidad y
Marca de tiempo extendida
REAL32
X
XX
REAL32-Q-TX
Estado con Calidad y
Marca de tiempo extendida
ESTADO
X
XX
ESTADO-Q-TX
Suplementario estatal
STATUSEX
STATUSEX
Suplementario estatal con
Calidad
STATUSEX
X
ESTADO EX-Q
Suplementario estatal con
Calidad y marca de tiempo
STATUSEX
X
X
ESTADO EX-QT
Suplementario estatal con
Calidad y Extendido
Marca de tiempo
STATUSEX
X
XX
ESTADO EX-Q-TX
Suplementario estatal con
Calidad, marca de tiempo y
Contador de cambio de valor
STATUSEX
X
X
X
ESTADO EX-QTC
7.9.2 Nueva forma de informar cambios en los datos
Con ICCP versión 1996-08, solo se informa el último valor con cualquier tipo de activador de conjunto de datos
(PER / EXC / REQ) o estilo (ALL / RBE).
ICCP versión 2000-08 introduce la capacidad de informar todos los cambios que se han producido durante
un tiempo de almacenamiento en búfer modelado, es decir, se pueden informar múltiples instancias de un elemento de datos dado en un
informe único.
ISDLINK siempre ha podido hacer esto para el estado (el tiempo de almacenamiento en búfer es en realidad el sondeo
intervalo del EMS). Sin embargo, para que funcione correctamente, fue necesario modificar OAGSERVE para
no hacer el monitoreo del tiempo de almacenamiento en búfer porque los valores cambiados reemplazaban a los anteriores
en la base de datos durante el tiempo de almacenamiento en búfer. El tiempo de almacenamiento en búfer debe ser realizado por el enlace
aplicación para permitir mantener un búfer con todos los cambios.
El cambio en OAGSERVE ya se había realizado cuando se implementó ELCOLINK
(ELCOM-90 permite informar todos los cambios), y se introdujo un nuevo tipo de disparador (UDT) en
indicar a OAGSERVE que pase los cambios recibidos desde la fuente de los datos (conjunto de datos de entrada)
inmediatamente al destino (s) de los datos (conjunto (s) de datos de salida).
Ahora se permite el mismo activador nuevo para los conjuntos de datos ICCPLINK e ISDLINK (solo para ISDLINK
para conjuntos de datos de salida). No es necesario para los conjuntos de datos de entrada porque ISDLINK ya informa
cambios para un elemento de datos dado por separado. 

Propietario: consulte la página de derechos de autor
473
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Nota: El nombre del disparador, "UDT", proviene de ELCOM-90 y significa "Unsolicited
Transferencia de datos".
Para modelar dichos informes de datos desde un ICCP remoto hasta el EMS, el conjunto de datos de entrada ICCPLINK
debe tener Trigger = UDT, Style = RBE y un tiempo de almacenamiento en búfer de excepción distinto de cero (un cero
el tiempo de almacenamiento en búfer de excepción genera un informe para cada cambio). La salida ISDLINK
El conjunto de datos tiene el mismo disparador y estilo (UDT, RBE). El tiempo de almacenamiento en búfer de excepción no
importa (los cambios de hora se almacenan en búfer antes de que se envíen al EMS dependiendo de la
Intervalo de sondeo EMS).
Para modelar dichos informes de datos desde el EMS a un ICCP remoto, el conjunto de datos de entrada ISDLINK es
(como de costumbre) Trigger = PER, Style = RBE.
El sitio remoto crea y habilita el conjunto de datos de salida ICCPLINK. El remoto necesita
para habilitar el conjunto de datos con el indicador "AllChangesReported" establecido en True en el TransferSet.
Para los controles remotos e-terra comm , el conjunto de datos de entrada debe modelarse con Trigger = UDT y
Estilo = RBE. Establecer el disparador en UDT indica a ICCPLINK que establezca "AllChangesReported"
marca a Verdadero en el TransferSet usado para habilitar remotamente el conjunto de datos.
7.9.3 Objetos del Bloque 8 Modificados y Nuevos
El objeto Transferir cuenta se ha modificado para incluir el campo TransactionCode y
Se han agregado dos nuevos objetos: Informe de datos generales y Respuesta de datos generales.
A partir de e-terra comm 2.3.1, la implementación de estos cambios se ha considerado
innecesario debido a la falta de adquisiciones para el soporte del Bloque 8.
ICCP Block 8 no es compatible con ICCP versión 2000–08 (error en la validación si está configurado),
pero sigue siendo compatible con ICCP versión 1996-08.
7.10 Modelado especial
Esta sección describe el modelado específico de los objetos de mensajes de información y cuentas.
(ICCP Bloques 8 y 4) y Mensajes de control.
• Los objetos de cuenta son compatibles con ICCPLINK e ISDLINK.
• Los mensajes de información son compatibles con ICCPLINK e ISDLINK.
• Los mensajes de control son compatibles con ICCPLINK, ELCOLINK e ISDLINK.
7.10.1 Mensajes de información de modelado
La Figura 116 describe el modelado de los mensajes de información intercambiados, en ambas direcciones,
entre dos mandos a distancia: KENT y AUBURN. Solo se detalla la configuración en KENT. En el
figura a continuación, AUBURN se muestra como e-terra comm de GE .

Propietario: consulte la página de derechos de autor
474
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Figura 116. Mensajes de información
La configuración del sitio KENT tiene una aplicación de programación, una aplicación de mensajería y
e-terra comm . La aplicación de mensajería intercambia mensajes, utilizando ICCP, con un
sitio ubicado en AUBURN. KENT recibe un mensaje (Referencia de información = 6755) de
AUBURN, y también envía un mensaje (Referencia de información = 6754) a AUBURN.
1. CommDataItem: para cada mensaje, defina un registro CommDataItem con el tipo
Mensaje de información y con Tamaño establecido en el número máximo de bytes que
ser utilizado por el mensaje de información más 14 (encabezado del mensaje de información ICCP).
Los otros campos de elementos de datos obligatorios también deben completarse. El nombre del elemento de datos (ya sea el
identificación o el nombre opcional dependiendo de la configuración del elemento de datos) debe ser un
número; este número es la referencia de información que identifica la información
Mensaje.
2. Input CommDataSet: para cada mensaje de información, cree un conjunto de datos de entrada como hijo
del control remoto Source. El disparador debe ser On Request, y el estilo de transmisión debe
se todo.
3. Input CommDataSetDataItem: inserte un registro CommDataSetDataItem para cada entrada
conjunto de datos y asócielo con el elemento de datos creado en el paso 1.
4. Output CommDataSet: Para cada mensaje de información, inserte un conjunto de datos de salida como
hijo del control remoto de destino. El disparador debe estar en recepción y la transmisión
el estilo debe ser Todo. 

Propietario: consulte la página de derechos de autor
475
Modelado e-terra comm
Guía de modelado EMS de e-terra source
5. Salida CommDataSetDataItem: inserte un registro CommDataSetDataItem para cada
conjunto de datos de salida y asócielo con el mismo elemento de datos creado en el paso 1.
6. En los registros CommDataSets, complete el campo Twin para los conjuntos de datos de entrada y salida
por lo que se refieren entre sí.
7. Complete el resto de los conjuntos de datos de entrada y salida según sea necesario.
7.10.2 Mensajes de control de modelado
La Figura 117 describe el modelado de los controles intercambiados, en ambas direcciones, entre dos
controles remotos: KENT y AUBURN, y en una dirección entre RENTON y KENT. Solo el
Se detalla la configuración en KENT.
Figura 117. Configuración de control
Entre otros datos, el EMS de KENT envía SCADA1_ANALOG1 y SCADA1_STATUS1 a AUBURN
y RENTON, y recibe SCADA2_ANALOG1 y SCADA2_STATUS2 de AUBURN.
Los dispositivos están asociados con los datos para que puedan controlarse de forma remota. Controles KENT
SCADA2_ANALOG1 (Punto de ajuste) y SCADA2_STATUS2 (Abrir / Cerrar) mientras AUBURN y
RENTON puede controlar SCADA1_ANALOG1 (Setpoint) y SCADA1_STATUS1 (Abrir / Cerrar). 

Propietario: consulte la página de derechos de autor
476
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Los dispositivos asociados con SCADA2_ANALOG1 y SCADA2_STATUS2 se seleccionan antes
Operar (SBO).
Los dispositivos asociados con SCADA1_ANALOG1 y SCADA1_STATUS1 son de operación directa (DO).
1. CommDataItems: Los comandos de control requieren una comunicación bidireccional entre
controlar la fuente remota y remota del dispositivo (es decir, la fuente del elemento de datos
con el que está asociado el dispositivo). Los elementos de datos se utilizan para realizar solicitudes de control.
y respuestas. Cada elemento de datos puede llevar una solicitud o una respuesta, lo que significa que si cada
El control remoto envía el control al otro, los mismos elementos de datos se pueden usar en ambos sentidos.
Para que el sitio de KENT pueda controlar SCADA2_ANALOG1 y SCADA2_STATUS2 en
AUBURN, necesita dos elementos de datos: uno con fuente KENT y el otro con fuente
CASTAÑO. Estos dos elementos de datos también permiten que el sitio de AUBURN controle
SCADA1_ANALOG1 y SCADA1_STATUS1 en KENT. No necesita otros elementos de datos.
Para que el sitio de RENTON también pueda controlar SCADA1_ANALOG1 y
SCADA1_STATUS1, necesita dos elementos de datos más: uno con la fuente RENTON y el
otro con fuente KENT. Establecer permiso de escritura para la fuente remota y lectura
permiso para el control remoto no fuente.
2. Input CommDataSets: debajo de cada control remoto que envía o recibe control, inserte un
Datos de entrada establecidos para el otro mando a distancia con el que intercambia mensajes de control. En nuestro
configuración:
- SCADA remoto: dos conjuntos de datos de entrada, uno para AUBURN y otro para RENTON.
- AUBURN remoto: Conjunto de datos de una entrada para SCADA.
- RENTON remoto: Conjunto de datos de una entrada para SCADA.
El disparador debe ser On Request y el estilo de transmisión debe ser All.
3. Input CommDataSetDataItems: para cada conjunto de datos de entrada, inserte un
Registro CommDataSetDataItem; asociarlo con el elemento de datos creado en el paso 1. El
El elemento de datos es el que tiene origen = padre remoto del conjunto de datos de entrada (por ejemplo, para el
SCADA_CTRL_IN conjunto de datos, la ENTRADA debe hacer referencia al elemento de datos CTRL1 porque su
la fuente es el control remoto SCADA, padre del conjunto de datos). Este es también el elemento de datos con Write
permiso para el control remoto principal del conjunto de datos.
4. Output CommDataSets: Repita el paso 2, esta vez insertando un conjunto de datos de salida. los
el tipo de activación debe ser Al recibir y el estilo de transmisión debe ser Todos.
5. Output CommDataSetDataItems: para cada conjunto de datos de salida, inserte un
Registro CommDataSetDataItem. Asócielo con el elemento de datos creado en el paso 1. El
El elemento de datos es el que tiene permiso de lectura para el control remoto principal del conjunto de datos de salida.
6. En los registros CommDataSet, complete el campo Twin para los conjuntos de datos de entrada y salida
por lo que se refieren entre sí.
7. Complete el resto de los conjuntos de datos de entrada y salida según sea necesario. 

Propietario: consulte la página de derechos de autor
477
Modelado e-terra comm
Guía de modelado EMS de e-terra source
7.10.2.1 Conjuntos de datos de control dinámico ELCOLINK
Cuando sea necesario, es posible que ELCOLINK actuando como iniciador cree dinámicamente y
definir grupos ELCOM para controles en socios remotos. 
El siguiente modelo es un ejemplo, donde DataSet 101 debe ser un conjunto de datos de entrada
Activado a petición con estilo de transmisión Todos:
Conjunto de datos 1 >> Grupo 1
puntero a DataItem P1 punto 1
Dispositivo C1 control 1 adjunto (ELCOM: Grp: 101 Pnt: 1)
puntero a DataItem P2
Dispositivo C2 control 2 adjunto (ELCOM: Grp: 101 Pnt: 2)
Conjunto de datos 2 >> Grupo 2
puntero a DataItem P3
Dispositivo C3 control 3 adjunto (ELCOM: Grp: 101 Pnt: 3)
etc ...
DataSet 101 >> Grupo 101 para controles
puntero a DataItem P1 punto 1
Dispositivo C1 control 1 adjunto
puntero a DataItem P2
Dispositivo C2 control 2 adjunto
puntero a DataItem P3
Dispositivo C3 control 3 adjunto
Modelar los mismos datos dos veces bajo el mismo control remoto en dos conjuntos de datos diferentes genera
advertencias de validación, pero esto no es un problema.
7.10.3 Elementos de datos de estado de los componentes
Hay dos tipos de elementos de datos de componentes:
• Elementos de datos de componentes de topología
• Elementos de datos de componentes del conjunto de datos
7.10.3.1 Elementos de datos de componentes de topología
Estos elementos de datos son creados automáticamente por el programa de validación de la base de datos.
En este contexto, un "componente" es un componente de topología: CommLinkApplication,
CommRemote, CommLink o CommPath. Para cada componente, el programa de validación
crea un CommDataItem. En tiempo de ejecución, OAGSERVE deposita un número codificado que representa
el estado actual del componente. La identificación de un elemento de datos de estado de componente es
formado agregando el ID del componente a un prefijo convencional. 

Propietario: consulte la página de derechos de autor
478
Modelado e-terra comm
Guía de modelado EMS de e-terra source
Componente
Prefijo
LNKAPP
ASTS_
REMOTO
RSTS_
ENLACE
LSTS_
CAMINO
PSTS_
La fuente remota de dichos elementos de datos se establece en OAGSERVE ("pseudo remoto").
Si existe un ISDLINK remoto en la base de datos, el programa de validación crea un ISD opcional
nombre:
<SUBSTN> <DEVTYP> <DISPOSITIVO> <PUNTO>
dónde:
• SUBSTN = ID de la aplicación de enlace (bajo la cual está el componente)
• DEVTYP = "OAG"
• DEVICE = ID del componente
El ID está truncado a los primeros 14 caracteres, así que tenga en cuenta que es posible que el
El truncamiento creará nombres de dispositivos duplicados (la validación de la base de datos emite una advertencia
cuando ocurre el truncamiento).
• PUNTO = Prefijo dependiendo del tipo de componente (como se muestra arriba, pero sin el
guion bajo)
Ningún conjunto de datos se define automáticamente para contener elementos de datos de estado de componente. El usuario
puede hacer referencia a ellos como cualquier otro elemento de datos SCADA al definir un conjunto de datos.
Si desea intercambiar elementos de datos de estado de componentes mediante ISDLINK, el tipo de red para
Los controles remotos ISDLINK deben configurarse en “STATUS-QT”. En realidad, esto se hace mediante la validación
programa.
Los elementos de datos de estado del componente pueden tener los siguientes valores:
Estado
Valor
Arriba
2 = ICCP_STATUS_CLOSED
Abajo
1 = ICCP_STATUS_TRIPPED
Fuera de servicio
8 = Cuando se envía al EMS a través de ISD, se pasa 0, que es equivalente
a ICCP_STATUS_BETWEEN.
Devuelto al servicio
(*)
1 = Abajo = ICCP-STATUS_TRIPPED
(*) Este estado se especifica solo para indicar claramente que cuando el componente se vuelve a poner en servicio, hay
dos transiciones de estado: "Fuera de servicio" a "Abajo" y "Abajo" a "Arriba".
Si cambia el ID de uno o más componentes entre ejecuciones del programa de validación,
Se crean nuevos elementos de datos con el nuevo ID y los elementos de datos con el ID anterior se 

Propietario: consulte la página de derechos de autor
479
Modelado e-terra comm
Guía de modelado EMS de e-terra source
eliminado automáticamente (se registra una advertencia para cada elemento de datos de estado que se ha
eliminado). Si los elementos de datos de estado se intercambian en conjuntos de datos y cambia el ID de un
componente, recuerde cambiar también el ID en el conjunto de datos (pantalla Contenido del conjunto de datos).
Puede cambiar el nombre opcional ISD generado automáticamente de un elemento de datos de componente.
7.10.3.2 Elementos de datos de componentes del conjunto de datos
Los elementos de datos del componente del conjunto de datos no se crean automáticamente. Ellos necesitan ser
modelado.
Para cada conjunto de datos de entrada que desee informar del estado al EMS, debe modelar un
elemento como cualquier otro elemento de datos SCADA, y haga referencia a este elemento de datos en el conjunto de datos (campo Datos
Elemento para el estado del conjunto de datos). Los ajustes específicos para el elemento de datos son los siguientes:
• Nombre: sin restricciones
• Tipo de base de datos: entero de 32 bits con contador de calidad, marca de tiempo y cambio de valor
• Nombre opcional ISDLINK: según sea necesario para el modelado EMS
• Fuente: debe ser OAGSERVE
• Permisos: lectura para el control remoto ISDLINK en el que se envía el elemento de datos al EMS
• Tipo de red: Estado con calidad y marca de tiempo para el control remoto ISDLINK en el que
el elemento de datos se envía al EMS
Los elementos de datos del componente de conjunto de datos pueden tener los siguientes valores:
Estado
Valor
Activo (habilitado y recibido como se esperaba)
2 = ICCP_STATUS_CLOSED
No activo (fuera de servicio, aún no de forma remota)
habilitado)
1 = ICCP_STATUS_TRIPPED
Tarde (habilitado pero no recibido como se esperaba) 0 = ICCP-STATUS_BETWEEN
7.11 Reglas de validación del modelo e-terra comm
Muchas de las reglas de validación del modelo e-terra comm se implementan en el atributo y
Definiciones de asociación de la entidad de metadatos (como rango de datos, longitud de cadena y
cardinalidad de asociación). Esas reglas modelo se aplican durante la entrada de datos. Además de
esas reglas de entrada de datos, las siguientes reglas se definen en los módulos de validación que son
solo se activa como parte de la validación completa y la validación del modelo de comunicación e-terra .
7.11.1 Módulo de validación auxiliar de comunicaciones
La siguiente validación se realiza utilizando SQL directamente en la base de datos. Las reglas son
validadas no son tan visibles como las definidas en el modelado de reglas de validación. 

Propietario: consulte la página de derechos de autor
480
Modelado e-terra comm
Guía de modelado EMS de e-terra source
• PriorityPoolWithSameRemote: error si el mismo control remoto se ha encontrado varias veces en
el modelado de grupo prioritario (ya sea en el mismo grupo o en un grupo diferente, o en ambos).
• NonReferencedRemote: Error si no se hace referencia a todos los controles remotos ISD, ELCOM e ICCP en
grupos de prioridad.
• CommSiteWithNoIsd: Error si un CommCfgSite no tiene al menos un CommIsdSite
par.
• CommRemoteNoProtocol: Error si un control remoto no especifica qué protocolo se usa.
• CommRemoteWithNoPath: error si un CommRemote no tiene al menos uno
CommPath.
• CommLinkAppWithSameType: error si se encuentra más de un registro LNKAPP con el
mismo linkappType.
• CommDupName: error si se encuentran nombres duplicados dentro de LNKAPP y / o global
artículos.
• CommDupLimSetNameOnISD: error si se encuentra un ICCPName duplicado cuando
ISD_LNKAPP es verdadero y SDINAME_ITEMS es falso.
• CommDataSetDiffEntries: error si DSDEF y su gemelo no coinciden para todos sus elementos secundarios
entradas.
• CommDataSetNoTwin: Error si el DSDEF no tiene gemelo.
• CommRemoteDupDataSet: Error si el REMOTO tiene dos DSDEF con el mismo ID.
7.11.2 Módulo de validación del modelo de comunicaciones
Esta validación se realiza mediante el modelado de reglas de validación estándar dentro de los metadatos.
Los metadatos se pueden examinar para obtener detalles adicionales sobre cada una de estas reglas.
• CommDataConvDataItemNoDI: Error si la columna CommDataConversion en el
La tabla CommDataConversionDataItem es nula.
• CommDataItemNoType: error si la columna NameType en CommDataItemName
el registro es nulo.
• CommDataSetCriticalAck: error si el valor de la columna Ack es Verdadero y la columna Crítica
El valor es True en el registro CommDataSet.
• CommDataSetDiffTwinCritical: Error si el indicador Critical en CommDataSet y su gemelo no
no coincide.
• CommDataSetInputAndTosr: Error si el valor de DataSetType no es igual a IN y el
El valor de DataSetTrigger es igual a OSR en el registro CommDataSet.
• CommDataSetInputAndTrigger: Error si el valor de DataSetType es igual a IN y el
El valor de DataSetTrigger es igual a RCT en el registro CommDataSet. 

Propietario: consulte la página de derechos de autor
481
Modelado e-terra comm
Guía de modelado EMS de e-terra source
• CommDataSetInvalidExcTimer: Error si el valor de DataSetTrigger es igual a EXC, el
El valor de IntegrityTimer no es nulo ni cero, y el valor de ExcTimer es mayor o igual que
al valor de IntegrityTimer en el registro CommDataSet.
• CommDataSetNoTrigger: Error si el DataSetTrigger es nulo en el registro CommDataSet.
• CommInvalidIntegrityTime: Error si el valor de DataSetTrigger es igual a PER, el
El valor de IntegrityTimer no es nulo ni cero, y el valor de IntegrityTime es menor o igual
a PerTimer en el registro CommDataSet.
• CommInvalidPerTimer: Error si el valor de DataSetTrigger es igual a PER y el
El valor de PerTimer está fuera de su rango válido (1-32767) en el registro CommDataSet.
• CommInvalidTimerMaxScan: Error si el valor de DataSetTrigger es igual a PER, el
El valor de DataSetType no es igual a IN y PerTimer es menor que el valor de
IsdMaxScanRate en el registro CommDataSet.
• CommLinkAppNoType: error si LinkApplicationType es nulo en CommLinkApplication
grabar.
• CommLinkWithNoPath: Error si no hay registros secundarios de CommPath en el
Registro de CommLink.
• CommNoDataItem: Error si no hay registros de CommDataItem.
• CommNoDataSet: Error si no hay registros de CommDataSet.
• CommNoLink: Error si no hay registros de CommLink.
• CommNoLinkApp: Error si no hay registros de CommLinkApplication.
• CommNoPath: error si no hay registros de CommPath.
• CommNoRemote: Error si no hay registros de CommRemote.
• CommPathNameLen: error si el valor de la columna registrada es verdadero y la longitud de la cadena
del valor en la columna Nombre tiene más de 8 caracteres en el registro CommPath.
• CommPriorityPoolRemoteTypeInvalid: Error si RemoteType no es igual a ISDLINK,
ICCPLINK o ILCOLINK en el registro CommPriorityPoolRemote.
• CommQualityMapICCPAny: Error si el valor de la columna Dirección es igual a ICCPTOISD, el
El valor de la columna ICCPQuality es igual a ANY y el valor de la columna ICCPSource es igual a
CUALQUIER en el registro de CommQualityMap.
• CommQualityMapISDAny: Error si el valor de la columna Dirección no es igual a ICCPTOISD,
el valor de la columna ISDQuality es igual a ANY, y el valor de la columna ISDSource es igual a
CUALQUIER en el registro de CommQualityMap.
• CommRemoteIdInvalid: Error si el valor de la columna Nombre es igual a OAGSERVE en el
Registro de CommRemote.
• CommRemoteWithNoLink: Error si el registro de CommRemote no tiene hijos CommLink
registros. 

Propietario: consulte la página de derechos de autor
482
Modelado e-terra comm
Guía de modelado EMS de e-terra source
• CommSiteRemoteNonIsd: Error si CommCfgSite no es nulo y RemoteType no es igual
a ISDLINK en el registro de CommIsdSite. 

Propietario: consulte la página de derechos de autor
483
ETIQUETADO Modelado
Guía de modelado EMS de e-terra source
8. ETIQUETADO Modelado
En e-terra platform / e-terra scada 3.0 y posteriores, TAGGING reemplaza la aplicación Tagnotes.
TAGGING es un clon separado que administra etiquetas en el sistema de la plataforma e-terra , no solo para
e-terra scada .
Nota: Para los usuarios de Tagnotes, consulte la sección de modelado SCADA.
8.1 Orden de registros de ETIQUETADO exportados
Debido a que TAGGING no tiene requisitos únicos con respecto a los registros de pedidos,
e-terra source simplemente exporta los registros a la base de datos TAGGING en orden alfabético por
el campo Nombre / EMSName.
8.2 Pantalla de ETIQUETADO
8.2.1 Vista de árbol
Hay una nueva entrada de menú disponible para etiquetado, como se muestra en la Figura 118 .
Figura 118. Menú de etiquetado 

Propietario: consulte la página de derechos de autor
484
ETIQUETADO Modelado
Guía de modelado EMS de e-terra source
8.2.1.1 Etiquetado de la fuente de datos
Utilice esta vista de árbol para configurar fuentes de datos (aplicaciones que pueden recibir etiquetas) y para
cada uno de ellos, los registros tachables y los tipos de etiquetas aplicables.
Figura 119. Vista de árbol de origen de datos de etiquetado 

Propietario: consulte la página de derechos de autor
485
ETIQUETADO Modelado
Guía de modelado EMS de e-terra source
8.2.1.2 Etiquetado de tipos de etiquetas
Utilice esta vista de árbol para configurar los tipos de etiquetas que se utilizarán en la aplicación TAGGING.
Figura 120. Vista de árbol de tipos de etiquetas de etiquetado
8.2.1.3 Etiquetado de tipos de grupo
Utilice esta vista de árbol para mostrar y configurar los tipos de grupo para la aplicación TAGGING.
Figura 121. TAGGING Grptype Tree View 

Propietario: consulte la página de derechos de autor
486
ETIQUETADO Modelado
Guía de modelado EMS de e-terra source
8.2.1.4 Etiquetado de comunicación
Utilice esta vista de árbol para mostrar y configurar el ISTSITE.
Figura 122. Vista de árbol de comunicación de etiquetado
Tenga en cuenta que actualmente, TAGGING solo admite dos registros: el sitio local y el par remoto.
8.2.1.5 Vencimiento del etiquetado
Esta vista de árbol enumera todos los posibles retrasos de vencimiento.
Figura 123. Vista de árbol de caducidad de etiquetado
8.2.1.6 Configuración de etiquetado
Esta vista de árbol muestra el registro de configuración global.
Figura 124. Etiquetado de parámetros generales 

Propietario: consulte la página de derechos de autor
487
ETIQUETADO Modelado
Guía de modelado EMS de e-terra source
8.3 Modelo de etiquetado
8.3.1 Configuración de ETIQUETADO
Contiene los parámetros globales para la aplicación TAGGING. Siga la descripción de
cada campo para obtener más detalles:
• USE IMS : la plataforma e-terra 3.0 utiliza el servicio de mapeo de identificadores para proporcionar
aplique los nombres largos y MRID para los registros. En un sistema de desarrollo donde
un IMS puede no estar disponible, TAGGING podría generar MRID falsos para el objeto etiquetado.
En los sistemas de producción, se recomienda encarecidamente establecer esto en Sí. Tenga en cuenta que las etiquetas y
Los objetos etiquetados creados en un sistema que no usa IMS no son compatibles con un sistema.
que utiliza IMS, debido a la incompatibilidad de MRID.
• Usar servicio de datos : esta opción está actualmente deshabilitada, ya que el servicio de datos no está disponible en
plataforma e-terra 3.0.
• Intervalo de resincronización de IMS : cuando no se puede verificar el MRID de un objeto etiquetado
debido a que IMS no está disponible, esta configuración proporciona el intervalo en segundos entre cada
intente verificar el MRID.
• Número de líneas de comentario : cuando se cambia un comentario (al crear, eliminar o
modificar una etiqueta), TAGGING registra el contenido del comentario. El registro podría convertirse
sobrecargado cuando los operadores ingresan comentarios largos. TAGGING utiliza esta configuración para
truncar los comentarios en el registro (mostrado con puntos suspensivos). El contenido completo aún es accesible
en las pantallas de etiquetado.
• Prefijo de nombre largo: cuando no hay un nombre largo disponible, TAGGING crea su propio nombre largo
basado en la clave compuesta del objeto. Este ajuste se utiliza como prefijo para este creado.
nombre largo (por ejemplo, nombre largo, LN ...).
8.3.2 ETIQUETADO Vencimiento
El tiempo de vencimiento se usa para eliminar automáticamente una etiqueta después de una duración específica. Defecto
la caducidad se puede definir en los tipos de etiquetas, pero esta lista se utiliza principalmente en la ventana emergente de etiquetas.
8.3.3 ETIQUETADO Comunicación
Esto modela un sitio ISTSITE. IST es el protocolo de etiquetado entre sitios utilizado para intercambiar etiquetas
información entre dos aplicaciones de etiquetado.
TAGGING solo admite dos sitios: el sitio local y el remoto.
• ¿El sitio es independiente? : Si la respuesta es Sí, esta configuración indica que el sitio del mismo nivel que TAGGING
conectado con puede estar activo simultáneamente. Si la respuesta es No, solo hay un sitio activo a la vez.
Por ejemplo, esto se puede utilizar entre un EMS y un DTS, o entre TAGGING en ejecución
en un sistema de producción y otro utilizado como respaldo de pantalla. 

Propietario: consulte la página de derechos de autor
488
ETIQUETADO Modelado
Guía de modelado EMS de e-terra source
8.3.4 ETIQUETAR GrpTypes
Esto modela el tipo de grupo admitido por la aplicación TAGGING.
8.3.5 ETIQUETADO de tipos de etiquetas
Esto modela los tipos de etiquetas de la aplicación.
Utilice la agrupación ETIQUETADO / comportamiento para establecer las restricciones en el registro. Estas
TAGGING no gestiona las restricciones, sino que se envían a los clientes TAGGING. El cliente
interpretará estos atributos de acuerdo con su procesamiento. Por ejemplo, se usa Block close
solo por aplicaciones que administran estados y pueden detectar si el estado está abierto o cerrado,
y que puede emitir controles. e-terra scada es un ejemplo.
8.3.6 ETIQUETADO de fuentes de datos
La fuente de datos le dice a TAGGING qué fuente usará datos de TAGGING y qué
fuente puede manejar.
8.3.6.1 Fuente de datos
• Host1: se utiliza para fuentes de datos que TAGGING necesita saber cómo contactar, como
como distribución e-terra . Para fuentes de datos que usan NETIO en el mismo NNI que TAGGING
aplicación, no es necesario que proporcione esta configuración. Especifique localhost en este caso.
8.3.6.2 Tipo de registro tabulable
A diferencia de SCADAMOM, donde los tipos de registros tabulables se codificaron como máscaras, TAGGING es gratis
para recibir cualquier tipo de registro para la fuente de datos dada. 
Tenga en cuenta lo siguiente:
• TAGGING no verificará en el esquema de la fuente de datos que existan estos tipos de registros.
• El tipo de etiqueta predeterminado debe ser un tipo de etiqueta aplicable.
8.3.6.3 Tipos de etiquetas aplicables
Esto proporciona la lista de todos los tipos de etiquetas que se pueden aplicar al tipo de registro. 

Propietario: consulte la página de derechos de autor
489
Índice
Guía de modelado EMS de e-terra source
Índice
UNA
Banda muerta ACE, 143
Regiones de control AGC, 143
ALMDEF, 187
Tablas de analistas
Mostrar tipos de notas, 235
segundo
Carga base, 88
C
COND, 182
CTRB, 182
re
Elemento de datos
Cuenta, 430, 434, 438, 453, 473
Contador de cambio de valor, 464
Estado del componente, 430, 477, 478, 479
Control, 430, 434, 438, 440, 453, 473, 476
Elemento de datos, 424, 428, 438, 440, 447, 450, 478
Tipo de red, 430, 431, 440, 447, 478
Permisos, 432
Estado, 423
Semántica de datos
Entre, 425, 426, 427
Cerrado, 425, 427
Conversión, 424
No válido, 425, 427
Disparado, 425, 427
Conjunto de datos, 469
ACK, 451, 452
Conjunto de datos, 432, 450, 469
Entrada, 447, 448, 451, 474
Salida, 447, 448, 451
Gatillo, 447, 449, 450, 451
Base de datos
Modelo 424
Modelado, 419, 447
Dispositivos, 432, 442, 443, 451, 476
mi
ELCOM-90, 448
EMS, 426, 432, 447, 467
GRAMO
Formularios de edición general
Tipo de registro de alarma de generación, 165
Grupo de visualización de telemetría, 162
Entrada de telemetría, 162
Mapeo de telemetría, 163
Salida de telemetría, 163
Plantilla de telemetría, 162
H
HABConnect, 419, 436, 440
HCAPI, 418
yo
ICCP, 425, 432, 447, 456, 467
Cliente, 432, 434, 442, 443, 447
Dominio, 441
MMS, 441
Alcance, 442
Servidor, 432, 434, 442, 443, 447
VMD, 442
Datos InterSite, 435
ISD, 432, 435, 456, 458, 467, 478, 479
MCD, 464
L
Aplicación de enlace, 443
ELCOLINK, 434
FILELINK, 434
HABCLINK, 434, 435, 436, 439
HDLCLINK, 443
ICCPLINK, 434, 443, 473
ISDLINK, 426, 434, 435, 473, 478
Área de carga, 85
O
OAGSERVE, 434, 440, 450, 477
Q
Calidad, 426, 430, 456, 458, 462, 467
R
RCAT, 180, 188, 189
RDISP, 182, 184, 186
Grabar
DI, 433
DINAME, 434
REMOTO, 424
TAR, 451
Tablas de referencia
Clase de acumulador, 230
Temporizadores de activación de cálculo, 236
Hora del día de generación, 141
Tipos de combustible de generación, 141 

Propietario: consulte la página de derechos de autor
490
Índice
Guía de modelado EMS de e-terra source
Tipo de hora de generación, 141
Tipos de servidor de red, 244
Área de permisos, 230
Historia de SCADA, 235
Velocidad de escaneo, 235
Sitios, 246
Tipos de etiquetas, 235
categoría de reserva, 189
área de operación de reserva, 188
requisito de reserva, 185, 186, 187, 189
suma de reserva, 184
REXP, 182, 183, 185, 187
RGALM, 187
RLIM, 182, 183
ROPA, 188
RREQ, 186
RTYP, 188
S
MUESTREADOR, 418, 434
SCADA, 430, 435, 438, 442, 447, 449, 451, 452, 453, 456
SCOND, 183
SUMIN, 183, 184
sumas, 183
T
Topología
Remoto, 424, 425, 432
Transporte
TCP / IP, 419
X.25, 423
Tipo, 424, 430, 434
V
Sesgo de frecuencia variable, 146
VFBIAS, 146 

Página 1
Página 2
Página 3
Página 4
Página 5
Página 6
Página 7
Página 8
Página 9
Página 10
Página 11
Pagina 12
Página 13
Página 14
Página 15
Página 16
Página 17
Página 18
Página 19
Página 20
Página 21
Página 22
Página 23
Página 24
Página 25
Página 26
Página 27
Página 28
Página 29
Página 30
Página 31
Página 32
Página 33
Página 34
Página 35
Página 36
Página 37
Página 38
Página 39
Página 40
Página 41
Página 42
Página 43
Página 44
Página 45
Página 46
Página 47
Página 48
Página 49
Página 50
Página 51
Página 52
Página 53
Página 54
Página 55
Página 56
Página 57
Página 58
Página 59
Página 60
Página 61
Página 62
Página 63
Página 64
Página 65
Página 66
Página 67
Página 68
Página 69
Página 70
Página 71
Página 72
Página 73
Página 74
Página 75
Página 76
Página 77
Página 78
Página 79
Página 80
Página 81
Página 82
Página 83
Página 84
Página 85
Página 86
Página 87
Página 88
Página 89
Página 90
Página 91
Página 92
Página 93
Página 94
Página 95
Página 96
Página 97
Página 98
Página 99
Página 100
Página 101
Página 102
Página 103
Página 104
Página 105
Página 106
Página 107
Página 108
Página 109
Página 110
Página 111
Página 112
Página 113
Página 114
Página 115
Página 116
Página 117
Página 118
Página 119
Página 120
Página 121
Página 122
Página 123
Página 124
Página 125
Página 126
Página 127
Página 128
Página 129
Página 130
Página 131
Página 132
Página 133
Página 134
Página 135
Página 136
Página 137
Página 138
Página 139
Página 140
Página 141
Página 142
Página 143
Página 144
Página 145
Página 146
Página 147
Página 148
Página 149
Página 150
Página 151
Página 152
Página 153
Página 154
Página 155
Página 156
Página 157
Página 158
Página 159
Página 160
Página 161
Página 162
Página 163
Página 164
Página 165
Página 166
Página 167
Página 168
Página 169
Página 170
Página 171
Página 172
Página 173
Página 174
Página 175
Página 176
Página 177
Página 178
Página 179
Página 180
Página 181
Página 182
Página 183
Página 184
Página 185
Página 186
Página 187
Página 188
Página 189
Página 190
Página 191
Página 192
Página 193
Página 194
Página 195
Página 196
Página 197
Página 198
Página 199
Página 200
Página 201
Página 202
Página 203
Página 204
Página 205
Página 206
Página 207
Página 208
Página 209
Página 210
Página 211
Página 212
Página 213
Página 214
Página 215
Página 216
Página 217
Página 218
Página 219
Página 220
Página 221
Página 222
Página 223
Página 224
Página 225
Página 226
Página 227
Página 228
Página 229
Página 230
Página 231
Página 232
Página 233
Página 234
Página 235
Página 236
Página 237
Página 238
Página 239
Página 240
Página 241
Página 242
Página 243
Página 244
Página 245
Página 246
Página 247
Página 248
Página 249
Página 250
Página 251
Página 252
Página 253
Página 254
Página 255
Página 256
Página 257
Página 258
Página 259
Página 260
Página 261
Página 262
Página 263
Página 264
Página 265
Página 266
Página 267
Página 268
Página 269
Página 270
Página 271
Página 272
Página 273
Página 274
Página 275
Página 276
Página 277
Página 278
Página 279
Página 280
Página 281
Página 282
Página 283
Página 284
Página 285
Página 286
Página 287
Página 288
Página 289
Página 290
Página 291
Página 292
Página 293
Página 294
Página 295
Página 296
Página 297
Página 298
Página 299
Página 300
Página 301
Página 302
Página 303
Página 304
Página 305
Página 306
Página 307
Página 308
Página 309
Página 310
Página 311
Página 312
Página 313
Página 314
Página 315
Página 316
Página 317
Página 318
Página 319
Página 320
Página 321
Página 322
Página 323
Página 324
Página 325
Página 326
Página 327
Página 328
Página 329
Página 330
Página 331
Página 332
Página 333
Página 334
Página 335
Página 336
Página 337
Página 338
Página 339
Página 340
Página 341
Página 342
Página 343
Página 344
Página 345
Página 346
Página 347
Página 348
Página 349
Página 350
Página 351
Página 352
Página 353
Página 354
Página 355
Página 356
Página 357
Página 358
Página 359
Página 360
Página 361
Página 362
Página 363
Página 364
Página 365
Página 366
Página 367
Página 368
Página 369
Página 370
Página 371
Página 372
Página 373
Página 374
Página 375
Página 376
Página 377
Página 378
Página 379
Página 380
Página 381
Página 382
Página 383
Página 384
Página 385
Página 386
Página 387
Página 388
Página 389
Página 390
Página 391
Página 392
Página 393
Página 394
Página 395
Página 396
Página 397
Página 398
Página 399
Página 400
Página 401
Página 402
Página 403
Página 404
Página 405
Página 406
Página 407
Página 408
Página 409
Página 410
Página 411
Página 412
Página 413
Página 414
Página 415
Página 416
Página 417
Página 418
Página 419
Página 420
Página 421
Página 422
Página 423
Página 424
Página 425
Página 426
Página 427
Página 428
Página 429
Página 430
Página 431
Página 432
Página 433
Página 434
Página 435
Página 436
Página 437
Página 438
Página 439
Página 440
Página 441
Página 442
Página 443
Página 444
Página 445
Página 446
Página 447
Página 448
Página 449
Página 450
Página 451
Página 452
Página 453
Página 454
Página 455
Página 456
Página 457
Página 458
Página 459
Página 460
Página 461
Página 462
Página 463
Página 464
Página 465
Página 466
Página 467
Página 468
Página 469
Página 470
Página 471
Página 472
Página 473
Página 474
Página 475
Página 476
Página 477
Página 478
Página 479
Página 480
Página 481
Página 482
Página 483
Página 484
Página 485
Página 486
Página 487
Página 488
Página 489
Página 490
Página 491
Página 492
Página 493
Página 494
Página 495
Página 496
Página 497
Página 498
Página 499
Página 500
Página 501
Página 502
Página 503
Página 504
Página 505
Página 506
Página 507
Página 508
Página 509
Página 510
Página 511
Página 512
Página 513
Página 514
Página 515
Página 516
Página 517