GE 
Grid Solutions 
 
e-terrasource EMS 
Modeling Guide 
Version: e-terrasource 3.1 
Document Date: December 12, 2017 
 
 
 
 
 
 
Copyright and Proprietary Information 
 
Copyright 2011-2017 General Electric Technology GmbH. All Rights Reserved. 
 
This document is the confidential and proprietary information of General Electric Technology GmbH and may 
not be reproduced, transmitted, stored, or copied in whole or in part, or used to furnish information to others, 
without the prior written permission of General Electric Technology GmbH or Grid Solutions. 
 
 
Proprietary – See Copyright Page iii 
Contents 
About This Document ..................................................................................................... xxv 
Purpose of This Document .......................................................................................................................... xxv 
Who Should Use This Document ............................................................................................................. xxvi 
Structure of This Document ....................................................................................................................... xxvi 
For More Information ................................................................................................................................... xxvi 
Change Summary ......................................................................................................................................... xxvii 
1. Overview ............................................................................................................................ 1 
1.1 Why e-terrasource? ................................................................................................................................... 1 
1.2 Model Overview ........................................................................................................................................... 1 
1.3 HTML Documentation ................................................................................................................................ 2 
1.4 Initializing e-terrasource .......................................................................................................................... 3 
1.4.1 Importing from Hdb ............................................................................................................................. 4 
1.4.1.1 EMS Import – All .............................................................................................................................. 9 
1.4.1.2 EMS Import – Single DBDEF ...................................................................................................... 12 
1.4.1.3 OIDs, CIM MRIDs, and e-terrasource MRIDs ....................................................................... 13 
1.4.2 Importing a CIM/XML File ................................................................................................................. 15 
1.4.3 Directly Loading Workspace Tables ............................................................................................ 17 
1.4.4 Microsoft Excel/CSV Import............................................................................................................. 17 
1.4.5 Initialize Domain Sets for e-terraplatform Version ................................................................ 17 
1.5 Exporting to e-terraplatform ................................................................................................................ 19 
1.5.1 EMS Export – All ................................................................................................................................... 22 
1.5.2 EMS Export – <database> ................................................................................................................ 26 
1.5.3 EMS Export – ALARM .......................................................................................................................... 28 
1.5.4 EMS Export – SCADAMOM ................................................................................................................ 29 
1.5.5 EMS Export – NETMOM ...................................................................................................................... 31 
1.5.6 EMS Export – DTSMOM/DYDEF ....................................................................................................... 33 
1.5.7 EMS Export – GENMOM/RGALM ..................................................................................................... 36 
1.5.8 EMS Export – Custom Database .................................................................................................... 38 
1.5.9 EMS Export Affected Domains ....................................................................................................... 39 
1.6 Getting Started ........................................................................................................................................... 43 
1.7 Best Practices ............................................................................................................................................. 43 
1.7.1 Creating Effective Templates ......................................................................................................... 46 
2. Network Modeling ......................................................................................................... 52 
2.1 Network Displays ....................................................................................................................................... 52 
2.1.1 Tree View Displays .............................................................................................................................. 52 
2.1.1.1 Network Model .............................................................................................................................. 53 
2.1.1.2 Connectivity .................................................................................................................................... 54 
2.1.1.3 Contingency ................................................................................................................................... 54 
2.1.1.4 Schedules ........................................................................................................................................ 55 
2.1.1.5 Remedial Action Schemes ......................................................................................................... 56 
2.1.1.6 Network Monitoring Group ....................................................................................................... 57 
2.1.1.7 Equivalent Network ..................................................................................................................... 57 
 
Proprietary – See Copyright Page iv 
2.1.2 Table/Grid Displays ............................................................................................................................ 58 
2.1.3 Graphic Modeler Displays ................................................................................................................ 59 
2.1.3.1 Substation Overview Display ................................................................................................... 59 
2.1.3.2 DC Line Overview Display.......................................................................................................... 61 
2.1.3.3 Substation Detail Display .......................................................................................................... 61 
2.1.3.4 SCADA Topology Display ........................................................................................................... 67 
2.1.4 Curve Displays ..................................................................................................................................... 68 
2.1.5 Linkage Displays ................................................................................................................................. 68 
2.2 Network Model ........................................................................................................................................... 69 
2.2.1 Reference Tables ................................................................................................................................. 69 
2.2.1.1 Accuracy Classes .......................................................................................................................... 69 
2.2.1.2 Areas of Responsibility ............................................................................................................... 69 
2.2.1.3 Base Voltages ................................................................................................................................ 69 
2.2.1.4 Branch Limit Priority .................................................................................................................... 69 
2.2.1.5 CB Types .......................................................................................................................................... 70 
2.2.1.6 Line Types ........................................................................................................................................ 70 
2.2.1.7 Load Types ...................................................................................................................................... 70 
2.2.1.8 Operational Limit Types ............................................................................................................. 70 
2.2.2 Topology ................................................................................................................................................. 70 
2.2.2.1 Geographical Region .................................................................................................................. 70 
2.2.2.2 SubGeographical Region ........................................................................................................... 70 
2.2.2.3 Substations ..................................................................................................................................... 70 
2.2.2.4 Voltage Levels ................................................................................................................................ 71 
2.2.2.5 Line .................................................................................................................................................... 71 
2.2.2.6 Bay ..................................................................................................................................................... 71 
2.2.2.7 Connectivity Nodes ...................................................................................................................... 71 
2.2.2.8 Load Areas ...................................................................................................................................... 71 
2.2.2.9 Company ......................................................................................................................................... 72 
2.2.2.10 Company Resources ................................................................................................................. 72 
2.2.3 Power System Equipment ................................................................................................................ 72 
2.2.3.1 AC Transmission Lines ................................................................................................................ 72 
2.2.3.2 Equivalent Shunt/Branch/Network ....................................................................................... 74 
2.2.3.3 Bus Bar Sections ........................................................................................................................... 74 
2.2.3.4 Power Transformers .................................................................................................................... 74 
2.2.3.4.1 Two- and Three-Winding Transformers ........................................................................ 75 
2.2.3.4.2 TapChangers ........................................................................................................................... 76 
2.2.3.4.3 Voltage Regulation ................................................................................................................ 77 
2.2.3.4.4 Phase Shifter ............................................................................................................................ 77 
2.2.3.4.5 Operational Limit Set ............................................................................................................ 77 
2.2.3.5 DC Modeling ................................................................................................................................... 78 
2.2.3.5.1 DCConverter ............................................................................................................................ 78 
2.2.3.5.2 VoltageSourceConverter ..................................................................................................... 79 
2.2.3.5.3 DCPole ........................................................................................................................................ 80 
2.2.3.6 Generating Units and Synchronous Machines .................................................................. 81 
2.2.3.6.1 Physical (Individual) Units ................................................................................................... 81 
2.2.3.6.2 Logical (Aggregated) Units ................................................................................................. 82 
 
Proprietary – See Copyright Page v 
2.2.3.6.3 Synchronous Condensers ................................................................................................... 82 
2.2.3.6.4 Unit_MVARCapCurve ............................................................................................................ 82 
2.2.3.7 Switches ........................................................................................................................................... 83 
2.2.3.8 Shunt Compensators .................................................................................................................. 83 
2.2.3.8.1 Voltage Regulation ................................................................................................................ 84 
2.2.3.9 Static VAR Compensators ......................................................................................................... 84 
2.2.3.10 Equivalent Shunt/Branch/Network ..................................................................................... 84 
2.2.3.11 Auxiliary Loads ............................................................................................................................ 85 
2.2.4 Load Models .......................................................................................................................................... 85 
2.2.4.1 Load Model Hierarchy ................................................................................................................ 86 
2.2.4.2 Loads ................................................................................................................................................. 87 
2.2.4.3 Load Areas ...................................................................................................................................... 88 
2.2.4.4 Load Model Design ...................................................................................................................... 89 
2.2.4.5 Components of MW Load .......................................................................................................... 92 
2.2.4.6 Load Curve (Schedule) Values .................................................................................................. 92 
2.2.4.7 Modeling Load Diversity ............................................................................................................ 93 
2.3 Schedules and Curves ............................................................................................................................. 94 
2.3.1 Schedules ............................................................................................................................................... 94 
2.3.1.1 Schedule Execution ..................................................................................................................... 94 
2.3.1.2 Regulation Schedules ................................................................................................................. 95 
2.3.1.3 Area Load Schedules .................................................................................................................. 95 
2.3.1.4 Switch Schedules .......................................................................................................................... 95 
2.3.1.5 Load Reactive Schedules ........................................................................................................... 96 
2.3.2 Curves ..................................................................................................................................................... 96 
2.3.2.1 MVAR Capability Curve ............................................................................................................... 96 
2.3.2.2 Load-Based Regulation Curve ................................................................................................. 96 
2.3.2.3 Station Supply WR Curves ......................................................................................................... 96 
2.3.2.4 Tap Ratio Curves ........................................................................................................................... 97 
2.3.2.5 Transformer Impedance Curves ............................................................................................. 97 
2.3.2.6 Phase Shifter Impedance Curves ........................................................................................... 97 
2.3.2.7 Auxiliary Load Voltage Limit Curves ...................................................................................... 97 
2.4 Monitoring .................................................................................................................................................... 98 
2.4.1 Monitored Element Definition ........................................................................................................ 99 
2.4.1.1 Angle Difference ........................................................................................................................... 99 
2.4.1.2 Branch Group ................................................................................................................................. 99 
2.4.1.3 Reserve Monitor Groups/Units ................................................................................................ 99 
2.4.1.4 Reactive Monitored Groups/Stations ................................................................................. 100 
2.4.1.5 ReserveMonitoringGroup/ReserveMonitoringGroup_Mem ...................................... 100 
2.4.1.6 Operational Limit Sets ............................................................................................................. 100 
2.4.2 Network Other Tables .................................................................................................................... 102 
2.4.2.1 Network Configuration Parameters ................................................................................... 102 
2.4.2.2 Network Transaction/Transaction Direction .................................................................. 103 
2.4.2.3 Mutual Coupling ......................................................................................................................... 103 
2.4.2.4 Network Alarm ........................................................................................................................... 103 
2.4.2.5 SpecialMeasurement ............................................................................................................... 103 
2.4.2.6 SumMeasurement/SumMeasurement_Member .......................................................... 103 
 
Proprietary – See Copyright Page vi 
2.4.2.7 ConductorLength ...................................................................................................................... 103 
2.5 Contingency Modeling .......................................................................................................................... 103 
2.6 Dynamic Ratings ..................................................................................................................................... 105 
2.6.1 Dynamic Rating Branch ................................................................................................................ 105 
2.6.1.1 Limit Dependency ..................................................................................................................... 106 
2.6.1.1.1 Series Equipment Dependency Limit ........................................................................... 106 
2.6.1.1.2 Environmental Limits ......................................................................................................... 106 
2.6.1.1.3 Scheduled Limit Dependency ......................................................................................... 107 
2.6.1.1.4 Limit Scaling Limit ............................................................................................................... 107 
2.6.2 Weather Station ............................................................................................................................... 107 
2.6.3 GeographicalRegion ....................................................................................................................... 108 
2.6.4 DynamicRatingConfiguration ..................................................................................................... 108 
2.6.5 Automatic Generation of Dynamic Rating Components .................................................. 108 
2.6.6 Dynamic Rating Modeling Workflow ........................................................................................ 110 
2.6.7 Dynamic Rating Model Restrictions .......................................................................................... 110 
2.7 Remedial Action Schemes ................................................................................................................... 111 
2.7.1 Remedial Action Schemes ............................................................................................................ 111 
2.7.2 Trigger Condition ............................................................................................................................. 111 
2.7.3 Gate ....................................................................................................................................................... 112 
2.7.4 Stage/Stage Trigger ........................................................................................................................ 113 
2.7.5 Protective Action .............................................................................................................................. 113 
2.7.6 Shared Protective Action .............................................................................................................. 115 
2.7.7 Remedial Action Schemes in DCP .............................................................................................. 115 
2.8 Operator Guide Modeling .................................................................................................................... 115 
2.9 Dynamic Reactive Reserve Modeling .............................................................................................. 115 
2.10 Network Parameter in Per Unit Support ..................................................................................... 115 
2.11 Network Data Export Order ............................................................................................................. 116 
2.12 Network Model Validation Rules .................................................................................................... 118 
3. Generation Modeling ................................................................................................ 130 
3.1 Generation Displays .............................................................................................................................. 130 
3.1.1 Tree View Displays ........................................................................................................................... 130 
3.1.1.1 Global Generation Parameters ............................................................................................ 131 
3.1.1.2 Generation Reference Tables ............................................................................................... 131 
3.1.1.3 Power Equipment ...................................................................................................................... 132 
3.1.1.4 Hydro Components .................................................................................................................. 133 
3.1.1.5 Generation Telemetry .............................................................................................................. 134 
3.1.1.6 Connecting Area Tie Corridors ............................................................................................. 135 
3.1.1.7 Transaction Contracts ............................................................................................................. 135 
3.1.1.8 PLC State Monitor ...................................................................................................................... 136 
3.1.1.9 Generation Alarm ...................................................................................................................... 136 
3.1.1.10 Reserve Monitor ...................................................................................................................... 137 
3.1.2 Grid Displays ...................................................................................................................................... 138 
3.1.3 Graphic Modeler Displays ............................................................................................................. 139 
3.1.3.1 Substation Detail and Voltage Level Detail Displays ................................................... 139 
3.1.3.2 SCADA Topology Display ........................................................................................................ 139 
 
Proprietary – See Copyright Page vii 
3.1.4 Curve Displays .................................................................................................................................. 139 
3.1.5 Linkage Displays .............................................................................................................................. 140 
3.2 Generation Model ................................................................................................................................... 140 
3.2.1 GenerationConfiguration .............................................................................................................. 140 
3.2.1.1 Specifying Generation Model Parameters ....................................................................... 140 
3.2.2 CongestionZone ............................................................................................................................... 141 
3.2.3 GenerationType ................................................................................................................................ 141 
3.2.4 MarketType ........................................................................................................................................ 141 
3.2.5 EMPFuelType ..................................................................................................................................... 141 
3.2.6 Market .................................................................................................................................................. 141 
3.2.7 InadvertentAccount ........................................................................................................................ 141 
3.2.8 InadvertentDay ................................................................................................................................. 141 
3.2.9 InadvertentProfile ............................................................................................................................ 141 
3.2.10 CCYConfigurationCodes .............................................................................................................. 142 
3.2.11 ResourceStatus .............................................................................................................................. 142 
3.2.12 HostControlArea ............................................................................................................................ 142 
3.2.12.1 ACE Deadband and Control Regions ............................................................................... 143 
3.2.12.2 Variable Frequency Bias Calculation ............................................................................... 146 
3.2.12.3 Modeling Host Control Areas ............................................................................................. 147 
3.2.13 CongestionZoneMember ............................................................................................................ 147 
3.2.14 EnergyConsumerResource ........................................................................................................ 147 
3.2.15 LoadReliefCurve ............................................................................................................................. 147 
3.2.16 AgcPauseSuspendInstance ....................................................................................................... 147 
3.2.17 AgcPauseSuspendCriteria ......................................................................................................... 147 
3.2.18 TransactingArea ............................................................................................................................ 148 
3.2.18.1 Modeling Transaction Areas ............................................................................................... 148 
3.2.18.2 External Contract Unit Transactions ............................................................................... 148 
3.2.18.3 Transaction Modeling Considerations ............................................................................ 149 
3.2.19 Substation ........................................................................................................................................ 149 
3.2.19.1 Modeling Substations ............................................................................................................ 149 
3.2.20 StartupGroup .................................................................................................................................. 149 
3.2.20.1 Modeling Startup Groups ..................................................................................................... 150 
3.2.21 ResourceController ....................................................................................................................... 150 
3.2.21.1 PulseCalibration ...................................................................................................................... 150 
3.2.21.2 Modeling Resource Controllers.......................................................................................... 151 
3.2.22 GeneratingUnit ............................................................................................................................... 151 
3.2.22.1 Fuel ............................................................................................................................................... 151 
3.2.22.2 ForbiddenZone ......................................................................................................................... 151 
3.2.22.3 GrossToNetActivePowerCurve ........................................................................................... 152 
3.2.22.4 IncrementalHeatRateCurve ................................................................................................ 152 
3.2.22.4.1 AutoSelectionCriteria ...................................................................................................... 153 
3.2.22.5 OperatingShare ....................................................................................................................... 153 
3.2.22.6 WindSpeedCurve .................................................................................................................... 153 
3.2.22.7 Modeling Generating Units ................................................................................................. 153 
3.2.23 Jointly Owned Units ..................................................................................................................... 154 
3.2.23.1 JOU Topology ........................................................................................................................... 154 
 
Proprietary – See Copyright Page viii 
3.2.23.2 JOU Measurement Topology .............................................................................................. 156 
3.2.23.3 Modeling Jointly Owned Units ........................................................................................... 156 
3.2.24 Combined Cycle Unit Modeling ................................................................................................ 156 
3.2.24.1 ResourceController/GeneratingUnit Modeling Configuration ............................... 157 
3.2.24.2 Steam Turbine/Gas Turbine Incremental Heat Rate Curves .................................. 157 
3.2.24.3 Control Options ........................................................................................................................ 158 
3.2.25 ConnectingUtility ........................................................................................................................... 158 
3.2.25.1 Use of ConnectingUtility ....................................................................................................... 159 
3.2.26 TieCorridor ....................................................................................................................................... 159 
3.2.26.1 Dynamic Load Ties ................................................................................................................. 159 
3.2.26.2 Modeling Connecting Area Tie Corridors ....................................................................... 159 
3.2.27 TieFlow .............................................................................................................................................. 160 
3.2.27.1 Connecting Area Tie Corridors and Tie Lines ............................................................... 160 
3.2.27.2 Model an AC Transmission Line as a Member of a TieCorridor ............................. 160 
3.2.28 PLCState...................................................................................................................... ...................... 162 
3.2.29 PLCStateGroup ............................................................................................................................... 162 
3.2.30 PLCStateElement ........................................................................................................................... 162 
3.3 Generation Telemetry ........................................................................................................................... 162 
3.3.1 TelemetryDisplayGroup ................................................................................................................. 162 
3.3.2 TelemetryTemplate ......................................................................................................................... 162 
3.3.3 TelemetryInput ................................................................................................................................. 162 
3.3.4 TelemetryOutput .............................................................................................................................. 163 
3.3.5 TelemetryMapping .......................................................................................................................... 163 
3.3.6 Controlling the Order of Exported GENMOM Records ........................................................ 163 
3.4 Generation Alarms Model ................................................................................................................... 164 
3.4.1 GenAlarmConfiguration ................................................................................................................ 165 
3.4.2 GenAlarmType .................................................................................................................................. 165 
3.4.3 GenAlarmTask ................................................................................................................................... 165 
3.4.4 GenAlarmGenRecordType ............................................................................................................ 165 
3.4.5 GenAlarmDefinition ......................................................................................................................... 166 
3.4.6 GenAlarmComponentField ........................................................................................................... 166 
3.4.7 Modeling Generation Alarms ....................................................................................................... 166 
3.4.8 Controlling the Order of Exported RGALM Records ............................................................ 166 
3.5 Hydro Model ............................................................................................................................................. 167 
3.5.1 HydroConfiguration ........................................................................................................................ 167 
3.5.2 HydroArc ............................................................................................................................................. 167 
3.5.3 River ...................................................................................................................................................... 167 
3.5.4 HostControlArea ............................................................................................................................... 167 
3.5.5 Substation ........................................................................................................................................... 167 
3.5.6 GeneratingUnit ................................................................................................................................. 167 
3.5.7 Reservoir Content vs. Elevation .................................................................................................. 168 
3.5.8 Tailwater vs. Tail Discharge ......................................................................................................... 169 
3.5.9 Plant Generation vs. Plant Discharge ...................................................................................... 170 
3.5.10 Controlling the Order of Exported HYMOM Records ........................................................ 170 
3.6 Reserve Monitor Model ........................................................................................................................ 171 
3.6.1 General Discussion of Modeling the Reserve Monitor ....................................................... 173 
 
Proprietary – See Copyright Page ix 
3.6.1.1 Real-Time Processing .............................................................................................................. 174 
3.6.1.2 Export from e-terrasource ..................................................................................................... 175 
3.6.2 Preparation ........................................................................................................................................ 175 
3.6.3 Basic Steps for e-terrasource Modeling .................................................................................. 175 
3.6.4 Modeling Reserve Display Groups ............................................................................................. 177 
3.6.5 Modeling Reserve Types ................................................................................................................ 179 
3.6.6 Modeling Reserve Contributors .................................................................................................. 181 
3.6.7 Defining Reserve Summations and Children ......................................................................... 183 
3.6.8 Modeling Reserve Requirements ............................................................................................... 185 
3.6.9 Assigning Reserve Types to a Reserve Area .......................................................................... 187 
3.6.10 Modeling Reserve Expressions ................................................................................................. 189 
3.6.11 Other Reserve Monitor Tables .................................................................................................. 194 
3.6.11.1 ReserveMonitorConfiguration ............................................................................................ 194 
3.6.11.2 HostControlArea...................................................................................................................... 194 
3.6.12 Controlling the Order of Exported RESMOM Records ...................................................... 194 
3.7 Generation Model Validation Rules ................................................................................................. 195 
3.7.1 Generation Validation Rule Types ............................................................................................. 195 
3.7.2 Generation Model Validation Rules Naming Convention ................................................. 196 
3.7.3 Entity Abbreviations ........................................................................................................................ 197 
3.7.4 Note on Non-Null Validation ........................................................................................................ 198 
4. SCADA Modeling ......................................................................................................... 200 
4.1 Terminology .............................................................................................................................................. 200 
4.2 Getting Started Modeling SCADA Data .......................................................................................... 200 
4.2.1 SCADA Relationship to Network Modeling ............................................................................. 200 
4.2.2 Adding Reference Table Information ....................................................................................... 202 
4.2.3 Modeling Calculations .................................................................................................................... 202 
4.2.4 Modeling SCADA-Only Topology Information ....................................................................... 203 
4.2.5 Default Ordering of Exported SCADA Records ...................................................................... 203 
4.2.6 SCADA IDs Restrictions .................................................................................................................. 205 
4.2.7 SCADA Bays ........................................................................................................................................ 205 
4.2.8 InterSite Protocols ........................................................................................................................... 205 
4.2.8.1 Internal Behavior ....................................................................................................................... 206 
4.2.8.2 Integrity Scan .............................................................................................................................. 206 
4.3 SCADA Displays ....................................................................................................................................... 206 
4.3.1 Tree View Displays ........................................................................................................................... 206 
4.3.1.1 SCADA Model .............................................................................................................................. 206 
4.3.1.2 SCADA Communications ........................................................................................................ 208 
4.3.1.3 RTUs ................................................................................................................................................ 208 
4.3.1.4 SCADA Reference Tables ........................................................................................................ 210 
4.3.1.5 SCADA Global Parameter ....................................................................................................... 211 
4.3.2 Grid Displays ...................................................................................................................................... 211 
4.3.3 Graphic Modeler Displays ............................................................................................................. 213 
4.3.3.1 SCADA Topology Display ........................................................................................................ 213 
4.3.4 Linkage Displays .............................................................................................................................. 214 
4.4 SCADA Model Details ............................................................................................................................. 215 
 
Proprietary – See Copyright Page x 
4.4.1 Modeling SCADA Equipment ........................................................................................................ 215 
4.4.1.1 SCADA Modeling Property Groups ...................................................................................... 216 
4.4.1.1.1 SCADA Alarming Property Group .................................................................................. 216 
4.4.1.1.2 SCADA User Flags Property Group ............................................................................... 216 
4.4.1.1.3 SCADA Topology Property Group .................................................................................. 217 
4.4.1.1.4 Block Load Shed Property Group .................................................................................. 217 
4.4.1.2 Equipment Group (DEVGRP) .................................................................................................. 217 
4.4.1.3 Equipment Group Type (TYPNAM) ....................................................................................... 218 
4.4.1.4 Generic Equipment (DEVICE) ................................................................................................. 218 
4.4.1.5 Modeling Equipment in SCADA ............................................................................................ 218 
4.4.1.5.1 Network Equipment with SCADA Measurements (DEVICE) ................................. 218 
4.4.1.5.2 SCADA Generic Equipment (DEVICE) ............................................................................ 222 
4.4.1.5.3 Other Power System Resources with SCADA Measurements (DEVICE) .......... 222 
4.4.2 SCADA Reference Tables ............................................................................................................... 223 
4.4.2.1 Accumulator Data Item Type (CTRTYP) ............................................................................. 223 
4.4.2.2 Accumulator Name (CNTNAM) ............................................................................................. 223 
4.4.2.3 Alternate Limit Type (ALTTYP) ............................................................................................... 223 
4.4.2.4 Alternate Limit Set (ALTSET) ................................................................................................... 223 
4.4.2.5 Alternate Limit Check (ALTCHK) ........................................................................................... 224 
4.4.2.6 Analog Alarm Category (CATALG) ........................................................................................ 224 
4.4.2.7 Analog Limit Name (LMTNAM) .............................................................................................. 224 
4.4.2.8 Analog Name (ALGNAM) ......................................................................................................... 224 
4.4.2.9 Calculation Function (FUNC) .................................................................................................. 227 
4.4.2.10 Calculation Function Argument (ARG)............................................................................. 227 
4.4.2.11 Command Name (CTLNAM) ................................................................................................. 228 
4.4.2.12 Conversion Table (CONV) ..................................................................................................... 228 
4.4.2.12.1 Discrete Conversion ........................................................................................................ 228 
4.4.2.12.2 Analog Conversion ........................................................................................................... 228 
4.4.2.12.3 Conversion Process ......................................................................................................... 228 
4.4.2.13 Conversion Data Point (DATA) ............................................................................................ 228 
4.4.2.14 Discrete Alarm Category (CATPNT) ................................................................................... 228 
4.4.2.15 Discrete Name (PNTNAM) .................................................................................................... 229 
4.4.2.16 Discrete Type (PNTTYP) ......................................................................................................... 229 
4.4.2.17 Limit Alarm Category (CATLIM) .......................................................................................... 230 
4.4.2.18 Permission Area (AREA) ......................................................................................................... 230 
4.4.2.19 Port Switching Schedule (PTHTST) .................................................................................... 230 
4.4.2.20 RTU Type (RTUTYP) .................................................................................................................. 230 
4.4.2.21 SCADA Accumulator Type (ACCUM) ................................................................................. 230 
4.4.2.22 SCADA Configuration (ITEMS) ............................................................................................. 230 
4.4.2.23 SCADA Deadband (DBAND) ................................................................................................. 235 
4.4.2.24 SCADA Error Bucket (BUCKET) ............................................................................................ 235 
4.4.2.25 SCADA History (SCHIST) ........................................................................................................ 235 
4.4.2.26 SCADA Note Type (NOTTYP) ................................................................................................. 235 
4.4.2.27 SCADA Scan Rate (RATE) ....................................................................................................... 235 
4.4.2.28 SCADA Tag Type (TAGTYP) ................................................................................................... 235 
4.4.2.29 SCADA Trigger Timer (TIMER) .............................................................................................. 236 
 
Proprietary – See Copyright Page xi 
4.4.2.30 Setpoint Name (SPTNAM) ..................................................................................................... 236 
4.4.2.31 Site Permission (SITPRM) ...................................................................................................... 236 
4.4.2.32 Site Reference (SITREF) .......................................................................................................... 236 
4.4.3 Measurements/Limits .................................................................................................................... 236 
4.4.3.1 Accumulator (COUNT) .............................................................................................................. 236 
4.4.3.2 Accumulator Value (Currently Unused) ............................................................................. 237 
4.4.3.3 Analog (ANALOG) ....................................................................................................................... 237 
4.4.3.4 Analog Alternate Limit (ALTLIM) ........................................................................................... 238 
4.4.3.5 Analog Limit (LIMIT) ................................................................................................................... 238 
4.4.3.6 Analog Limit Set (No Direct Mapping) ................................................................................ 238 
4.4.3.7 Analog Rate Limit (RATLIM) .................................................................................................... 238 
4.4.3.8 Analog Value (Currently Unused) ......................................................................................... 238 
4.4.3.9 Block Load Shed Duplicate (BLSDUP) ................................................................................. 238 
4.4.3.10 Block Load Shed Point (BLSPT) ........................................................................................... 238 
4.4.3.11 Calculation (MEAS that Models a Calculation) ............................................................. 239 
4.4.3.12 Calculation Argument (PNTREF, ALGREF, CNTREF, CONREF, CTLREF) ................. 239 
4.4.3.13 Command (CTRL) ..................................................................................................................... 240 
4.4.3.14 Command Lock (LOCK) ......................................................................................................... 240 
4.4.3.15 Constant Argument (RCONST) ............................................................................................ 240 
4.4.3.16 Data Item (ANOUT, CONECT, PULSE, RELAY, XDUCER) .............................................. 240 
4.4.3.16.1 Data Item Modeling for Analog Telemetry References ...................................... 241 
4.4.3.16.2 Data Item Modeling for Discrete Telemetry References ................................... 241 
4.4.3.16.3 Data Item Modeling for Accumulator Telemetry References .......................... 241 
4.4.3.16.4 Data Item Modeling for Command Telemetry References ............................... 241 
4.4.3.16.5 Data Item Modeling for Setpoint Telemetry References ................................... 242 
4.4.3.17 Discrete (POINT) ....................................................................................................................... 242 
4.4.3.18 Discrete Value (Currently Unused) .................................................................................... 243 
4.4.3.19 InterSite Alias Name (ANALAS, CTALAS, PTALAS) ........................................................ 243 
4.4.3.20 Setpoint (SETPNT) .................................................................................................................... 243 
4.4.3.21 Setpoint Lock (SLOCK) ........................................................................................................... 243 
4.4.4 Communications .............................................................................................................................. 243 
4.4.4.1 CFE (TFE) ........................................................................................................................................ 243 
4.4.4.2 CFE Network Server (NETSRV) ............................................................................................... 244 
4.4.4.3 CFE Reader (CHANEL) ............................................................................................................... 244 
4.4.4.4 Card (CARD)................................................................................................................... ............... 245 
4.4.4.5 Port (PATH) ................................................................................................................................... 245 
4.4.4.6 Protocol-Specific Info (PCLxxx) ............................................................................................. 245 
4.4.4.7 RTU (RTU) ...................................................................................................................................... 245 
4.4.4.8 Scan Group (ADRS) .................................................................................................................... 246 
4.4.4.9 Serial Port Details (RTUC) ........................................................................................................ 246 
4.4.4.10 Site (SITE) .................................................................................................................................... 246 
4.4.5 Calculation Functions ..................................................................................................................... 246 
4.4.5.1 General Analog Calculations ................................................................................................ 247 
4.4.5.1.1 Analog Addition (ADD) ....................................................................................................... 247 
4.4.5.1.2 Analog Subtraction (SUB) ................................................................................................. 247 
4.4.5.1.3 Analog Multiplication (MULT) .......................................................................................... 247 
 
Proprietary – See Copyright Page xii 
4.4.5.1.4 Analog Division (DIV) .......................................................................................................... 247 
4.4.5.1.5 Analog Exponentiation (EXPN) ....................................................................................... 248 
4.4.5.1.6 Analog Square Root (SQR) ................................................................................................ 248 
4.4.5.1.7 Analog Running Maximum (MAX) .................................................................................. 248 
4.4.5.1.8 Analog Running Maximum (MIN) ................................................................................... 248 
4.4.5.1.9 Analog Averaging Summation Part (ISUM) ................................................................ 248 
4.4.5.1.10 Analog Averaging Average Part (IAVG) .................................................................... 249 
4.4.5.1.11 Analog Conditional Replacement (CRPL) ................................................................. 249 
4.4.5.1.12 Analog Conditional Second Order (CCLC) ................................................................ 250 
4.4.5.1.13 Analog Status Counter (CNT1) ..................................................................................... 250 
4.4.5.1.14 Analog Threshold Counter (CNT2) .............................................................................. 250 
4.4.5.1.15 Analog Weighted Sum (WSUM) ................................................................................... 250 
4.4.5.1.16 Analog Best of N (BVAL) .................................................................................................. 251 
4.4.5.1.17 Analog Cotangent (COT)................................................................................................. 251 
4.4.5.1.18 Analog Arctangent (ATAN) ............................................................................................ 251 
4.4.5.1.19 Analog Sinus (SIN) ............................................................................................................. 251 
4.4.5.1.20 Analog Cosinus (COS) ...................................................................................................... 252 
4.4.5.1.21 Analog Tangent (TAN) ..................................................................................................... 252 
4.4.5.1.22 Analog Natural Log (LOG) .............................................................................................. 252 
4.4.5.1.23 Analog Absolute Value (ABS) ........................................................................................ 252 
4.4.5.1.24 Analog Exponent Power Function (EXP) ................................................................... 252 
4.4.5.1.25 Accumulator Alternate Value (ALTC) ......................................................................... 253 
4.4.5.1.26 Analog Alternate Value (ALTA) ..................................................................................... 253 
4.4.5.1.27 Analog Spike Filter (FLTR) ............................................................................................... 253 
4.4.5.1.28 Analog Signed Average Sum Part (ISM2) ................................................................. 253 
4.4.5.1.29 Analog Issue to Setpoint (AI2SPT) ............................................................................... 254 
4.4.5.1.30 Analog Bus Summation (ABUS) ................................................................................... 254 
4.4.5.1.31 Analog Log Base Ten (Not Modeled) ......................................................................... 255 
4.4.5.1.32 Analog Sinus of Degrees (Not Modeled) ................................................................... 255 
4.4.5.1.33 Analog Cosinus of Degrees (Not Modeled) .............................................................. 255 
4.4.5.1.34 Analog Tangent of Degrees (Not Modeled) ............................................................. 255 
4.4.5.1.35 Analog ArcSinus (Not Modeled) ................................................................................... 256 
4.4.5.1.36 Analog ArcCosinus (Not Modeled) .............................................................................. 256 
4.4.5.1.37 Analog ArcSinus of Degrees (Not Modeled) ............................................................ 256 
4.4.5.1.38 Analog ArcCosinus of Degrees (Not Modeled) ....................................................... 256 
4.4.5.1.39 Analog Tangent of Degrees (Not Modeled) ............................................................. 257 
4.4.5.1.40 Analog Modulo (Not Modeled) ..................................................................................... 257 
4.4.5.1.41 Analog Summation Across Phases (Not Modeled) ............................................... 257 
4.4.5.1.42 Analog Average with Threshold (Not Modeled) ..................................................... 257 
4.4.5.1.43 Analog Maximum Across Phases (Not Modeled) .................................................. 258 
4.4.5.1.44 Analog Rate of Change (Not Modeled) ..................................................................... 258 
4.4.5.2 General Discrete Calculations .............................................................................................. 258 
4.4.5.2.1 Status Not (NOT) .................................................................................................................. 258 
4.4.5.2.2 Status AND Not (ADNT) ..................................................................................................... 258 
4.4.5.2.3 Status And (AND) ................................................................................................................. 259 
4.4.5.2.4 Status Not And (NTAD) ...................................................................................................... 259 
 
Proprietary – See Copyright Page xiii 
4.4.5.2.5 Status OR (OR) ...................................................................................................................... 259 
4.4.5.2.6 Status OR AND (ORAD) ...................................................................................................... 259 
4.4.5.2.7 Status Greater Than or Equal (IFGR) ............................................................................ 259 
4.4.5.2.8 Status And Or (AOA) ........................................................................................................... 260 
4.4.5.2.9 Status 3 AND 2 OR (AAO1)................................................................................................ 260 
4.4.5.2.10 Status 3 AND 3 OR (AAOO) ............................................................................................ 260 
4.4.5.2.11 STATUS 2 OR 3 AND (AAO2) ........................................................................................... 260 
4.4.5.2.12 Status AND OR 3 (AAO3) ................................................................................................. 260 
4.4.5.2.13 Status CB Dis Equivalent Status (EQV) ...................................................................... 260 
4.4.5.2.14 Status Sets Sign of Real (PSAN) ................................................................................... 261 
4.4.5.2.15 Status Drives Quality of Real (PQAN) ......................................................................... 261 
4.4.5.2.16 Status Issue Supervisory Control (SISCTL) ............................................................... 261 
4.4.5.2.17 Status Exclusive OR (XOR) .............................................................................................. 261 
4.4.5.2.18 Status If Greater Than (GT) ............................................................................................ 262 
4.4.5.2.19 Status If Equal (EQ) ........................................................................................................... 262 
4.4.5.2.20 Status If Not Equal (NEQ) ............................................................................................... 262 
4.4.5.2.21 Status If Less Than Or Equal (LTOEQ) ........................................................................ 263 
4.4.5.2.22 Status If Less Than (LT) ................................................................................................... 263 
4.4.5.2.23 Status Topology Live (TPLIVE) ...................................................................................... 263 
4.4.5.2.24 Status Topology Near Connected (TPNCONN) ...................................................... 264 
4.4.5.2.25 Status Topology Far Connected (TPFCONN) ........................................................... 264 
4.4.5.3 General Electric Calculations ................................................................................................ 264 
4.4.5.3.1 Electric MVA From MW and MVAR (MVA1) ................................................................. 264 
4.4.5.3.2 Electric MVA From AMPS and KV (MVA2) .................................................................... 265 
4.4.5.3.3 ELECTRIC MVA FROM 3 AMPS AND KV (MVA3) .......................................................... 265 
4.4.5.3.4 ELECTRIC MVA FROM MW MVAR SIGNED (MVA) ...................................................... 265 
4.4.5.3.5 ELECTRIC KVA FROM 3 AMPS AND KV (KVA) .............................................................. 265 
4.4.5.3.6 ELECTRIC KVS FROM MW MVAR AMPS (KVS) ............................................................. 265 
4.4.5.3.7 ELECTRIC MW FROM MVA AND MVAR (MVAR or MW) ............................................ 266 
4.4.5.3.8 ELECTRIC AMPS FROM MW MVAR KV (AMPS) ............................................................ 266 
4.4.5.3.9 ELECTRIC GROUND CURRENT (GNDC) ......................................................................... 266 
4.4.5.3.10 ELECTRIC LOADSHED TEST (LSMW) ............................................................................ 266 
4.4.5.3.11 ELECTRIC MVA AND AMPS (MVAAMP) ........................................................................ 267 
4.4.5.3.12 ELECTRIC POWER FACTOR (PF) .................................................................................... 267 
4.4.5.4 Modeling Calculation Functions .......................................................................................... 267 
4.4.6 Simultaneous and Multiple Control Calculation Functions .............................................. 268 
4.4.6.1 Simultaneous Control Function ........................................................................................... 268 
4.4.6.2 Simultaneous Processing of Transformer Taps ............................................................. 269 
4.4.6.3 Simultaneous Processing of Turbine Status Points ...................................................... 271 
4.4.6.4 Multiple Breaker Operation ................................................................................................... 272 
4.4.6.5 Modeling a Simultaneous Control Sequence .................................................................. 273 
4.4.6.6 Modeling a Multiple Control Sequence ............................................................................. 273 
4.4.7 Modeling SCADA Stale Data ......................................................................................................... 274 
4.4.8 Modeling SCADA Bays .................................................................................................................... 275 
4.4.8.1 How to Model a Bay ................................................................................................................. 275 
4.4.8.2 Device Topology Settings ....................................................................................................... 275 
 
Proprietary – See Copyright Page xiv 
4.4.8.3 Bay Settings per Bay ................................................................................................................ 275 
4.4.8.4 Bay Settings General (BayType) ........................................................................................... 276 
4.4.9 Modeling SCADA Load Shed Data ............................................................................................. 276 
4.4.9.1 Block Load Shed Modeling on Terminals and Power System Resources ............. 277 
4.4.9.2 Block Load Shed Point (BLSPT) .............................................................................................. 278 
4.4.9.3 Block Load Shed Duplicate (BLSDUP) ................................................................................. 278 
5. Simulation Modeling .................................................................................................. 280 
5.1 Simulation Displays ............................................................................................................................... 280 
5.1.1 Tree View Displays ........................................................................................................................... 280 
5.1.1.1 Reference Tables ....................................................................................................................... 281 
5.1.1.2 Automatic Switching ................................................................................................................ 282 
5.1.1.3 Combined Cycle Plants and Boilers .................................................................................... 283 
5.1.1.4 Detailed Steam Turbines ........................................................................................................ 284 
5.1.1.5 Generic Under-Frequency Relay ......................................................................................... 285 
5.1.1.6 Generic Unit Frequency Relay .............................................................................................. 285 
5.1.1.7 HVDC Modulation Control ...................................................................................................... 285 
5.1.2 Grid Displays ...................................................................................................................................... 286 
5.2 Simulation Model .................................................................................................................................... 287 
5.2.1 Simulation Reference Tables ....................................................................................................... 287 
5.2.1.1 Detailed Steam Turbine Default Values ............................................................................ 287 
5.2.1.1.1 Default Boiler ........................................................................................................................ 288 
5.2.1.1.2 Default Detailed Steam Turbine .................................................................................... 288 
5.2.1.1.3 Default Feed-Water Gain ................................................................................................. 289 
5.2.1.1.4 Default Fuel-Air Gain ......................................................................................................... 289 
5.2.1.2 Feed-Water Gain ....................................................................................................................... 289 
5.2.1.2.1 Modeling a New Feed-Water Gain ............................................................................... 290 
5.2.1.3 Fuel-Air Gain ................................................................................................................................ 290 
5.2.1.3.1 Modeling a New Fuel-Air Gain ....................................................................................... 290 
5.2.1.4 Simulation Configuration ....................................................................................................... 290 
5.2.1.5 Simulation Configuration Modeling Title .......................................................................... 290 
5.2.1.6 Simulation Configuration Title .............................................................................................. 291 
5.2.1.7 Synchrocheck Type ................................................................................................................... 291 
5.2.1.7.1 Modeling a New Synchrocheck Type .......................................................................... 291 
5.2.2 Generation Dynamics .................................................................................................................... 291 
5.2.2.1 Combustion Turbine ................................................................................................................. 292 
5.2.2.1.1 Modeling a New Combustion Turbine ......................................................................... 293 
5.2.2.2 Drum Boiler .................................................................................................................................. 293 
5.2.2.2.1 Modeling a New Drum Boiler .......................................................................................... 295 
5.2.2.3 Heat Recovery Boiler ................................................................................................................ 295 
5.2.2.3.1 Modeling a New Heat Recovery Boiler ....................................................................... 295 
5.2.2.4 Hydro Turbine ............................................................................................................................. 295 
5.2.2.4.1 Modeling a New Hydro Turbine ..................................................................................... 296 
5.2.2.5 Steam Turbine ............................................................................................................................ 297 
5.2.2.5.1 Overview of a Generic Steam Turbine ........................................................................ 297 
5.2.2.5.2 Modeling a New Generic Steam Turbine ................................................................... 297 
 
Proprietary – See Copyright Page xv 
5.2.2.5.3 Overview of a Detailed Steam Turbine ....................................................................... 298 
5.2.2.5.4 Modeling a New Detailed Steam Turbine .................................................................. 298 
5.2.2.6 Steam Turbine – Boiler Association .................................................................................... 298 
5.2.2.7 Combined Cycle Plant .............................................................................................................. 299 
5.2.2.7.1 Modeling a New Combined Cycle Plant ..................................................................... 300 
5.2.3 HVDC Dynamic .................................................................................................................................. 300 
5.2.3.1 DC Control Function ................................................................................................................. 301 
5.2.3.1.1 Modeling a New DC Control Function ......................................................................... 301 
5.2.3.2 DC Control Block ........................................................................................................................ 302 
5.2.3.2.1 Modeling a New DC Control Block ................................................................................ 302 
5.2.4 Protection Equipment .................................................................................................................... 302 
5.2.4.1 Current Relay .............................................................................................................................. 303 
5.2.4.1.1 Modeling a New Current Relay ...................................................................................... 304 
5.2.4.2 Frequency Relay ........................................................................................................................ 305 
5.2.4.2.1 Modeling a New Frequency Relay ................................................................................ 306 
5.2.4.3 Generic Under-Frequency Relay ......................................................................................... 306 
5.2.4.3.1 Modeling a New Generic Under-Frequency Relay ................................................. 307 
5.2.4.4 Generic Unit Frequency Relay .............................................................................................. 308 
5.2.4.4.1 Modeling a New Generic Unit Frequency Relay ...................................................... 308 
5.2.4.5 Impedance Relay ....................................................................................................................... 308 
5.2.4.5.1 Modeling a New Impedance Relay ............................................................................... 309 
5.2.4.6 Reclose Schedule ....................................................................................................................... 310 
5.2.4.6.1 Modeling a New Reclose Schedule .............................................................................. 310 
5.2.4.7 Reclose Sequence ..................................................................................................................... 311 
5.2.4.7.1 Modeling a New Reclose Sequence ............................................................................. 311 
5.2.4.8 Unit Isolation Breakers ............................................................................................................ 311 
5.2.4.8.1 Modeling a New Switch_SynchrMachine ................................................................... 311 
5.2.4.9 Synchro-Check Relay ............................................................................................................... 312 
5.2.4.9.1 Modeling a New Synchro-Check Relay ....................................................................... 312 
5.2.4.10 Voltage Relay ............................................................................................................................ 312 
5.2.4.10.1 Modeling a New Voltage Relay ................................................................................... 312 
5.2.4.11 Relay – Switch Association .................................................................................................. 313 
5.3 Functionality Model ............................................................................................................................... 313 
5.3.1 EMSName vs. Name ........................................................................................................................ 313 
5.3.2 Current Relay: Directional ............................................................................................................. 313 
5.3.3 Current Relay: Line Isolation Scheme ....................................................................................... 314 
5.3.4 Current Relay: Master and Slave Breakers ............................................................................. 314 
5.3.5 Current Relay: Transformer Isolation ....................................................................................... 314 
5.3.5.1 Modeling a Transformer Isolation ....................................................................................... 316 
5.3.6 Current Relay: Reclose Schedule................................................................................................ 316 
5.3.7 Frequency Relay: Load Restoration .......................................................................................... 317 
5.3.7.1 Modeling a Load Restoration ................................................................................................ 317 
5.3.8 Relay: Lockout ................................................................................................................................... 317 
5.3.9 Steam Turbine: Detailed Steam Turbines (DST) .................................................................... 318 
5.3.9.1 Detailed Steam Turbine Model ............................................................................................. 318 
5.3.9.1.1 DST Coordinated Control Subsystem .......................................................................... 320 
 
Proprietary – See Copyright Page xvi 
5.3.9.1.2 DST Boiler Controls Subsystem...................................................................................... 321 
5.3.9.1.3 DST Turbine Controls Subsystem .................................................................................. 321 
5.3.9.1.4 DST Boiler Subsystem ........................................................................................................ 322 
5.3.9.1.5 DST Governor Subsystem ................................................................................................ 323 
5.3.10 Steam Turbine: Generic Steam Turbines (GST) ................................................................... 323 
5.3.10.1 GST Governor Subsystem .................................................................................................... 323 
5.3.10.2 GST Turbine Subsystem ........................................................................................................ 324 
5.4 Simulation Data Export Order ........................................................................................................... 325 
5.4.1 DTSMOM CBA Export Order .......................................................................................................... 326 
5.4.2 DTSMOM CCYC Export Order ....................................................................................................... 326 
5.4.3 DTSMOM CCGT Export Order ....................................................................................................... 326 
5.4.4 DTSMOM DST/GST Export Order ................................................................................................. 327 
5.4.5 DTSMOM FCB Export Order .......................................................................................................... 327 
5.4.6 DTSMOM FRY Export Order .......................................................................................................... 327 
5.4.7 DTSMOM GAST Export Order ....................................................................................................... 327 
5.4.8 DTSMOM GENUFR Export Order ................................................................................................. 327 
5.4.9 DTSMOM GENUNFR Export Order .............................................................................................. 327 
5.4.10 DTSMOM HY Export Order .......................................................................................................... 328 
5.4.11 DTSMOM IMPCB Export Order .................................................................................................. 328 
5.4.12 DTSMOM IMPRY Export Order ................................................................................................... 328 
5.4.13 DTSMOM OCCB Export Order .................................................................................................... 328 
5.4.14 DTSMOM OCRY Export Order .................................................................................................... 328 
5.4.15 DTSMOM PLC Export Order ........................................................................................................ 328 
5.4.16 DTSMOM RECSK Export Order .................................................................................................. 329 
5.4.17 DTSMOM SITE Export Order ....................................................................................................... 329 
5.4.18 DTSMOM ST Export Order ........................................................................................................... 329 
5.4.19 DTSMOM SYNCRY Export Order................................................................................................ 329 
5.4.20 DTSMOM SYNCTY Export Order ................................................................................................ 329 
5.4.21 DTSMOM UN Export Order ......................................................................................................... 329 
5.4.22 DTSMOM UNCB Export Order .................................................................................................... 329 
5.4.23 DTSMOM VCB Export Order ....................................................................................................... 329 
5.4.24 DTSMOM VRY Export Order ........................................................................................................ 330 
5.5 Simulation Workspace Validation .................................................................................................... 330 
5.5.1 Analog Validation Rules ................................................................................................................. 331 
5.5.2 CBType Validation Rule .................................................................................................................. 331 
5.5.3 CombinedCyclePlant Validation Rules ..................................................................................... 332 
5.5.4 CombustionTurbine Validation Rules ....................................................................................... 333 
5.5.5 CurrentRelay Validation Rules .................................................................................................... 336 
5.5.6 DCControlBlock Validation Rules ............................................................................................... 339 
5.5.7 DCControlFunction Validation Rules ........................................................................................ 340 
5.5.8 DefaultBoiler Validation Rules ..................................................................................................... 340 
5.5.9 DefaultDetailedSteamTurbine Validation Rules ................................................................... 341 
5.5.10 DefaultFeedWaterGain Validation Rules .............................................................................. 342 
5.5.11 DefaultFuelAirGain Validation Rules ...................................................................................... 342 
5.5.12 DrumBoiler Validation Rules ..................................................................................................... 343 
5.5.13 EquipmentGroupType Validation Rule .................................................................................. 343 
 
Proprietary – See Copyright Page xvii 
5.5.14 FeedWaterGain Validation Rules ............................................................................................. 344 
5.5.15 FrequencyRelay Validation Rules ............................................................................................ 344 
5.5.16 FuelAirGain Validation Rules ..................................................................................................... 346 
5.5.17 GeneratingUnit Validation Rules ............................................................................................. 347 
5.5.18 GenericUnderfrequencyRelay Validation Rules ................................................................. 348 
5.5.19 GenericUnitFrequencyRelay Validation Rules .................................................................... 350 
5.5.20 GeographicalRegion Validation Rule ..................................................................................... 350 
5.5.21 HeatRecoveryBoiler Validation Rules .................................................................................... 351 
5.5.22 HostControlArea Validation Rules ........................................................................................... 352 
5.5.23 HydroTurbine Validation Rules ................................................................................................. 352 
5.5.24 ImpedanceRelay Validation Rules .......................................................................................... 355 
5.5.25 NetworkConfiguration Validation Rule ................................................................................. 356 
5.5.26 ProtectionEq_Switch Validation Rules .................................................................................. 357 
5.5.27 RecloseSchedule Validation Rules .......................................................................................... 359 
5.5.28 RecloseSequence Validation Rules ......................................................................................... 360 
5.5.29 ResourceController Validation Rules ..................................................................................... 361 
5.5.30 SimulationConfiguration Validation Rules ........................................................................... 361 
5.5.31 SimulationConfigurationModelingTitle Validation Rule .................................................. 365 
5.5.32 SimulationConfigurationTitle Validation Rules ................................................................... 365 
5.5.33 SteamSup_SteamTurb Validation Rules ............................................................................... 366 
5.5.34 SteamTurbine Validation Rules ................................................................................................ 366 
5.5.35 SubGeographicalRegion Validation Rules............................................................................ 370 
5.5.36 Substation Validation Rules ....................................................................................................... 370 
5.5.37 Switch Validation Rules ............................................................................................................... 371 
5.5.38 Switch_SynchrMachine Validation Rules ............................................................................. 372 
5.5.39 SynchrocheckRelay Validation Rules ..................................................................................... 373 
5.5.40 SynchrocheckType Validation Rules ...................................................................................... 374 
5.5.41 SynchronousMachine Validation Rules ................................................................................. 375 
5.5.42 Terminal Validation Rule ............................................................................................................. 378 
5.5.43 VoltageRelay Validation Rules .................................................................................................. 378 
5.6 Simulation Auto-Generation .............................................................................................................. 379 
5.6.1 Enabling the Auto-Generation of the Simulation Model ................................................... 380 
5.6.2 Prime-Mover Auto-Correction ..................................................................................................... 381 
5.6.3 Generation Model Auto-Build ...................................................................................................... 382 
5.6.4 Generation Dynamic Auto-Build ................................................................................................ 382 
5.6.4.1 Prime-Mover Auto-Build ......................................................................................................... 383 
5.6.4.2 Combined Cycle Plant Model Auto-Build .......................................................................... 384 
5.6.5 Protection Model Auto-Build ........................................................................................................ 384 
5.6.5.1 Protection Equipment Build Filtering ................................................................................. 385 
5.6.5.2 Automatic Switch Auto-Build ................................................................................................ 386 
5.6.5.3 Current Relay Auto-Build ........................................................................................................ 386 
5.6.5.4 Frequency Relay Auto-Build .................................................................................................. 386 
5.6.5.5 Generic Under-Frequency Relay Auto-Build ................................................................... 386 
5.6.5.6 Impedance Relay Auto-Build ................................................................................................ 387 
5.6.5.7 Synchrocheck Relay Auto-Build ........................................................................................... 387 
5.6.5.8 Unit Circuit-Breaker Protection Auto-Build ..................................................................... 387 
 
Proprietary – See Copyright Page xviii 
5.6.5.9 Voltage Relay Auto-Build ........................................................................................................ 387 
6. Alarm Modeling ........................................................................................................... 389 
6.1 Alarm Displays ......................................................................................................................................... 389 
6.1.1 Tree View Displays ........................................................................................................................... 390 
6.1.2 Grid Displays ...................................................................................................................................... 391 
6.2 Alarm Model ............................................................................................................................................. 392 
6.2.1 Alarm Configuration Parameters ............................................................................................... 392 
6.2.2 Applications ....................................................................................................................................... 393 
6.2.3 Categories .......................................................................................................................................... 393 
6.2.4 Default Logs ....................................................................................................................................... 394 
6.2.5 Object Definitions ............................................................................................................................ 395 
6.2.6 Exceptions .......................................................................................................................................... 395 
6.2.7 Override Logs .................................................................................................................................... 396 
6.2.8 Locations ............................................................................................................................................. 397 
6.2.9 Horns .................................................................................................................................................... 397 
6.2.10 Tones .................................................................................................................................................. 397 
6.2.11 Tones by Category ........................................................................................................................ 398 
6.2.12 Tones by Exception ....................................................................................................................... 398 
6.2.13 Queues .............................................................................................................................................. 398 
6.3 Setting Up Horns and Tones .............................................................................................................. 399 
6.4 Simple Return to Normal Scenario .................................................................................................. 399 
6.5 Complex Return to Normal Scenario .............................................................................................. 401 
7. e-terracomm Modeling ............................................................................................. 403 
7.1 Ordering Exported e-terracomm Records .................................................................................... 403 
7.2 e-terracomm Displays ......................................................................................................................... 403 
7.2.1 Tree View Displays ........................................................................................................................... 403 
7.2.2 Grid Displays ...................................................................................................................................... 404 
7.2.3 Linkage Displays .............................................................................................................................. 405 
7.3 e-terracomm Model .............................................................................................................................. 405 
7.3.1 e-terracomm Servers ..................................................................................................................... 405 
7.3.1.1 Importing Multiple Servers ..................................................................................................... 405 
7.3.1.2 Exporting Multiple Servers ..................................................................................................... 406 
7.3.2 e-terracomm Configuration Parameters ............................................................................... 407 
7.3.3 Link Applications .............................................................................................................................. 408 
7.3.3.1 ISDLINK .......................................................................................................................................... 408 
7.3.3.2 ICCPLINK ....................................................................................................................................... 409 
7.3.3.2.1 Flow Control .......................................................................................................................... 409 
7.3.3.2.2 MMS Queue Parameters .................................................................................................. 409 
7.3.3.2.3 MMS Queue Statistics ........................................................................................................ 410 
7.3.3.2.4 AR Names .............................................................................................................................. 411 
7.3.4 Legal Applications ........................................................................................................................... 411 
7.3.5 Communications Topology .......................................................................................................... 411 
7.3.5.1 ICCPLINK ....................................................................................................................................... 412 
7.3.5.1.1 CommRemote ...................................................................................................................... 412 
 
Proprietary – See Copyright Page xix 
7.3.5.1.2 CommLink .............................................................................................................................. 414 
7.3.5.1.3 CommPath ............................................................................................................................ 414 
7.3.5.2 ISDLINK .......................................................................................................................................... 415 
7.3.5.2.1 CommRemote ...................................................................................................................... 415 
7.3.5.2.2 CommLink .............................................................................................................................. 416 
7.3.5.2.3 CommPath ............................................................................................................................ 417 
7.3.5.3 HABCLINK ..................................................................................................................................... 418 
7.3.5.3.1 CommRemote ...................................................................................................................... 418 
7.3.5.3.2 CommLink .............................................................................................................................. 418 
7.3.5.3.3 CommPath ............................................................................................................................ 418 
7.3.5.4 FILELINK ........................................................................................................................................ 419 
7.3.5.4.1 CommRemote ...................................................................................................................... 419 
7.3.5.4.2 CommLink .............................................................................................................................. 420 
7.3.5.4.3 CommPath ............................................................................................................................ 420 
7.3.5.5 ELCOLINK ...................................................................................................................................... 421 
7.3.5.5.1 CommRemote ...................................................................................................................... 422 
7.3.5.5.2 CommLink .............................................................................................................................. 422 
7.3.5.5.3 CommPath ............................................................................................................................ 423 
7.3.6 Data Semantics Conversion ........................................................................................................ 423 
7.3.6.1 Conversions of Status Representation .............................................................................. 424 
7.3.6.1.1 Modeling Status Conversion on Input ......................................................................... 425 
7.3.6.1.2 Modeling Status Conversion on Output ..................................................................... 426 
7.3.6.2 Conversion of Flow Direction Sign ...................................................................................... 428 
7.3.6.3 Scaling ........................................................................................................................................... 428 
7.3.7 Quality Semantics Conversion .................................................................................................... 429 
7.3.8 Data Items .......................................................................................................................................... 430 
7.3.8.1 Data Item Type ........................................................................................................................... 430 
7.3.8.2 Data Item Permissions ............................................................................................................ 431 
7.3.8.3 Data Item Identification .......................................................................................................... 432 
7.3.8.3.1 ICCP Hub Configuration .................................................................................................... 433 
7.3.8.3.2 ICCP Utility C Configuration ............................................................................................ 433 
7.3.8.3.3 Data Item Identification and Optional Names ......................................................... 433 
7.3.8.3.4 Recommended Configuration of Data Item Name Based on Data Type ...... 434 
7.3.8.3.5 Building ISD Names ............................................................................................................ 435 
7.3.8.3.6 Building HABCLINK Names .............................................................................................. 436 
7.3.8.3.7 Data Item Identification or Optional Names Restrictions Based on Protocol437 
7.3.8.4 Data Item Modeling Information ......................................................................................... 438 
7.3.8.4.1 Protocol-Specific Modeling ............................................................................................. 438 
7.3.8.4.2 Protocol-Specific Modeling ............................................................................................. 440 
7.3.8.4.3 Protocol-Specific Modeling ............................................................................................. 440 
7.3.8.5 Control Devices .......................................................................................................................... 441 
7.3.8.6 Optional Name ........................................................................................................................... 443 
7.3.8.7 Limit Sets ...................................................................................................................................... 444 
7.3.8.8 Permissions and Network Type ........................................................................................... 446 
7.3.8.8.1 Protocol-Specific Modeling ............................................................................................. 447 
7.3.9 Data Sets ............................................................................................................................................. 447 
 
Proprietary – See Copyright Page xx 
7.3.9.1 Definition ...................................................................................................................................... 447 
7.3.9.1.1 Protocol-Specific Modeling ............................................................................................. 447 
7.3.9.1.2 Protocol-Specific Modeling ............................................................................................. 449 
7.3.9.1.3 Protocol-Specific Modeling ............................................................................................. 451 
7.3.9.1.4 Protocol-Specific Modeling ............................................................................................. 452 
7.3.9.2 Contents ....................................................................................................................................... 453 
7.3.9.3 Other Considerations ............................................................................................................... 454 
7.3.9.3.1 Protocol-Specific Modeling ............................................................................................. 454 
7.3.10 Priority Pools ................................................................................................................................... 454 
7.3.11 Cfg Site (SITE) ................................................................................................................................... 456 
7.3.12 ISD Site (RSSITE) .............................................................................................................................. 456 
7.4 Quality Mapping ...................................................................................................................................... 456 
7.4.1 ISD V1.0 thru V3.0 ............................................................................................................................ 456 
7.4.1.1 ISD to ICCP Mapping ................................................................................................................ 457 
7.4.1.2 ICCP to ISD Mapping ................................................................................................................ 457 
7.4.2 ISD 4.0 and Later .............................................................................................................................. 458 
7.4.2.1 ISD to ICCP Mapping ................................................................................................................ 459 
7.4.2.2 ICCP to ISD Mapping ................................................................................................................ 461 
7.4.3 ELCOM-90 ........................................................................................................................................... 462 
7.4.3.1 ELCOM-90 to ICCP Mapping .................................................................................................. 463 
7.4.3.2 ICCP to ELCOM-90 Mapping .................................................................................................. 463 
7.5 MCD Processing ...................................................................................................................................... 464 
7.5.1 Modeling .............................................................................................................................................. 464 
7.5.2 Processing .......................................................................................................................................... 465 
7.5.2.1 Sending MCD Information ...................................................................................................... 465 
7.5.2.1.1 Data Discrete ........................................................................................................................ 466 
7.5.2.2 Receiving MCD Information ................................................................................................... 466 
7.5.2.2.1 Delta or Running Count .................................................................................................... 466 
7.5.2.2.2 Data Discrete ........................................................................................................................ 467 
7.6 Filtering Bad Data .................................................................................................................................. 467 
7.7 InterSite Data 4.0 .................................................................................................................................... 468 
7.7.1 Adding and Removing Data Points ........................................................................................... 468 
7.7.1.1 Adding Data Points ................................................................................................................... 468 
7.7.1.2 Removing Data Points ............................................................................................................. 469 
7.7.2 Integrity Scan Message ................................................................................................................. 469 
7.7.3 New Flags ........................................................................................................................................... 469 
7.7.4 Extended Data Messages ............................................................................................................. 469 
7.7.4.1 Input ............................................................................................................................................... 469 
7.7.4.2 Output ............................................................................................................................................ 469 
7.8 InterSite Control 1.0 ............................................................................................................................... 469 
7.8.1 Version Information ........................................................................................................................ 470 
7.8.2 Control Response ............................................................................................................................. 470 
7.9 ICCP 2000-08 vs ICCP 1996-08 .......................................................................................................... 470 
7.9.1 New SCADA Data Types ................................................................................................................ 471 
7.9.2 New Way of Reporting Data Changes ..................................................................................... 472 
7.9.3 Modified and New Block 8 Objects ............................................................................................ 473 
 
Proprietary – See Copyright Page xxi 
7.10 Special Modeling .................................................................................................................................. 473 
7.10.1 Modeling Information Messages ............................................................................................. 473 
7.10.2 Modeling Control Messages ...................................................................................................... 475 
7.10.2.1 ELCOLINK Dynamic Control Data Sets ............................................................................ 477 
7.10.3 Component Status Data Items ................................................................................................. 477 
7.10.3.1 Topology Component Data Items .................................................................................... 477 
7.10.3.2 Data Set Component Data Items ...................................................................................... 479 
7.11 e-terracomm Model Validation Rules .......................................................................................... 479 
7.11.1 Comm Auxiliary Validation Module ........................................................................................ 479 
7.11.2 Comm Model Validation Module ............................................................................................. 480 
8. TAGGING Modeling .................................................................................................... 483 
8.1 Ordering of Exported TAGGING Records ....................................................................................... 483 
8.2 TAGGING Display .................................................................................................................................... 483 
8.2.1 Tree View ............................................................................................................................................. 483 
8.2.1.1 Tagging Datasource ................................................................................................................. 484 
8.2.1.2 Tagging Tag Types .................................................................................................................... 485 
8.2.1.3 Tagging GroupTypes ................................................................................................................ 485 
8.2.1.4 Tagging Communication ........................................................................................................ 486 
8.2.1.5 Tagging Expiration .................................................................................................................... 486 
8.2.1.6 Tagging Configuration............................................................................................................. 486 
8.3 TAGGING Model ....................................................................................................................................... 487 
8.3.1 TAGGING Configuration ................................................................................................................. 487 
8.3.2 TAGGING Expiration ........................................................................................................................ 487 
8.3.3 TAGGING Communication ............................................................................................................ 487 
8.3.4 TAGGING GrpTypes ......................................................................................................................... 488 
8.3.5 TAGGING TagTypes ......................................................................................................................... 488 
8.3.6 TAGGING Datasources ................................................................................................................... 488 
8.3.6.1 Datasource .................................................................................................................................. 488 
8.3.6.2 Tagable Record Type ............................................................................................................... 488 
8.3.6.3 Applicable Tagtypes ................................................................................................................. 488 
 
Figures 
Figure 1. Metamodel HTML Document – Contents ................................................................................... 2 
Figure 2. Metamodel HTML Document – Entity Details ........................................................................... 3 
Figure 3. Select Product Versions .................................................................................................................... 5 
Figure 4. EMS Import Sequence ....................................................................................................................... 6 
Figure 5. Dump Parameters .............................................................................................................................. 7 
Figure 6. Transformation Parameters ........................................................................................................... 8 
Figure 7. CIM/XML EMS Import Parameters................................................................................................. 9 
Figure 8. OID Usage During Import ............................................................................................................... 14 
Figure 9. CIM/XML Import Parameters ........................................................................................................ 16 
Figure 10. Network Tree Views ....................................................................................................................... 52 
Figure 11. Network Model Tree View ............................................................................................................ 53 
 
Proprietary – See Copyright Page xxii 
Figure 12. Connectivity Tree View ................................................................................................................. 54 
Figure 13. Contingency Tree View ................................................................................................................. 54 
Figure 14. Schedules Tree View ...................................................................................................................... 55 
Figure 15. Remedial Action Scheme Tree View ........................................................................................ 56 
Figure 16. Network Monitoring Group Tree View .................................................................................... 57 
Figure 17. Equivalent Network Tree View ................................................................................................... 57 
Figure 18. Network Grid Displays in Tables Explorer ............................................................................. 58 
Figure 19. Substation Grid Display ................................................................................................................ 59 
Figure 20. Substation Overview Display ..................................................................................................... 60 
Figure 21. DC Line Overview Display ............................................................................................................ 61 
Figure 22. Substation Detail Display ............................................................................................................ 62 
Figure 23. SCADA Topology Display .............................................................................................................. 67 
Figure 24. Curve Display ................................................................................................................................... 68 
Figure 25. Special Measurement Linkage Display .................................................................................. 69 
Figure 26. Load Model Hierarchy ................................................................................................................... 86 
Figure 27. Sample Load Tree ........................................................................................................................... 89 
Figure 28. Sample Load Tree for Internal Operating Area ................................................................... 94 
Figure 29. Generation Tree Views .............................................................................................................. 130 
Figure 30. Global Generation Parameters Tree View .......................................................................... 131 
Figure 31. Generation Reference Table Tree View ............................................................................... 131 
Figure 32. Power Equipment Tree View ................................................................................................... 132 
Figure 33. Hydro Components Tree View ................................................................................................ 133 
Figure 34. Generation Telemetry Tree View ........................................................................................... 134 
Figure 35. Connecting Area Tie Corridors Tree View ........................................................................... 135 
Figure 36. Transaction Contracts Tree View .......................................................................................... 135 
Figure 37. PLC State Monitor Tree View ................................................................................................... 136 
Figure 38. Generation Alarm Tree View ................................................................................................... 136 
Figure 39. Reserve Monitor Tree View ...................................................................................................... 137 
Figure 40. Generation Grid Displays in Tables Explorer ..................................................................... 138 
Figure 41. ResourceController Grid Display ............................................................................................ 139 
Figure 42. TelemetryInput Linkage Display ............................................................................................ 140 
Figure 43. Geographic Alignment of Host Control Areas and Operating Divisions ................. 143 
Figure 44. ACE Deadband and AGC Control Regions .......................................................................... 144 
Figure 45. ACE Deadbands and ACE Region Limits ............................................................................. 145 
Figure 46. Topology of JOUs ......................................................................................................................... 155 
Figure 47. Data Share for Jointly Owned Units ..................................................................................... 156 
Figure 48. Combined Cycle Group .............................................................................................................. 157 
Figure 49. Reservoir Content vs. Elevation Curve ................................................................................. 168 
Figure 50. Tailwater Elevation vs. Tail Discharge Curve .................................................................... 169 
Figure 51. Plant Generation vs. Plant Discharge Curve ..................................................................... 170 
Figure 52. Reserve Display Group Definition .......................................................................................... 173 
Figure 53. Reserve Display Group Definition .......................................................................................... 178 
Figure 54. Modeled Reserve Types ............................................................................................................. 180 
Figure 55. Reserve Contributor.................................................................................................................... 181 
Figure 56. Reserve Summations ................................................................................................................. 184 
Figure 57. Reserve Requirement ................................................................................................................. 186 
 
Proprietary – See Copyright Page xxiii 
Figure 58. Reserve Area Reserve Category Selection ......................................................................... 188 
Figure 59. Reserve Expressions ................................................................................................................... 190 
Figure 60. SCADA and Network Topology Example ............................................................................. 203 
Figure 61. SCADA Tree Views ....................................................................................................................... 206 
Figure 62. SCADA Model Tree View ............................................................................................................ 207 
Figure 63. SCADA Communications Tree View ...................................................................................... 208 
Figure 64. RTU Tree View ............................................................................................................................... 209 
Figure 65. SCADA Reference Tables .......................................................................................................... 210 
Figure 66. SCADA Global Parameters ....................................................................................................... 211 
Figure 67. SCADA Grid Displays in Tables Explorer .............................................................................. 211 
Figure 68. SCADA Measurements/Limits Grid Displays in Tables Explorer ................................. 212 
Figure 69. Analog Grid Display .................................................................................................................... 212 
Figure 70. SCADA Topology Display ........................................................................................................... 213 
Figure 71. SCADA Data Item > Measurement/Control Linkage Display ....................................... 214 
Figure 72. Simultaneous Breaker Processing ........................................................................................ 269 
Figure 73. Simultaneous Tap Processing ................................................................................................. 270 
Figure 74. Simultaneous Combustion Turbine Processing ............................................................... 271 
Figure 75. Multiple Breaker Processing .................................................................................................... 272 
Figure 76. Simulation Tree Views ................................................................................................................ 280 
Figure 77. Network Model Tree View with Simulation Data ............................................................. 281 
Figure 78. Simulation Reference Tables Tree View .............................................................................. 281 
Figure 79. Automatic Switches Tree View ............................................................................................... 282 
Figure 80. Combined Cycle Plants and Boilers Tree View ................................................................. 283 
Figure 81. Detailed Steam Turbines Tree View ...................................................................................... 284 
Figure 82. Generic Under-Frequency Relay Tree View ....................................................................... 285 
Figure 83. Generic Unit Frequency Relay Tree View ............................................................................ 285 
Figure 84. HVDC Modulation Control Tree View .................................................................................... 285 
Figure 85. Simulation Grid Displays in Tables Explorer ...................................................................... 286 
Figure 86. Steam Turbine Grid Display ..................................................................................................... 287 
Figure 87. Combustion Turbine Model ...................................................................................................... 292 
Figure 88. Boiler Controls Model ................................................................................................................. 294 
Figure 89. Hydroelectric Turbine Model ................................................................................................... 296 
Figure 90. Combustion Turbine(s) Output vs. Throttle Pressure Setpoint of the Steam Turbine
 ......................................................................................................................................................................... 299 
Figure 91. Current Relay Inverse Time Curve Model ........................................................................... 303 
Figure 92. Hypothetical Transformer Isolation Scheme .................................................................... 315 
Figure 93. Detailed Steam Turbine (DST) Model .................................................................................... 319 
Figure 94. Coordinated Control Model...................................................................................................... 320 
Figure 95. DST Turbine Controls Model .................................................................................................... 321 
Figure 96. DST Boiler Model .......................................................................................................................... 322 
Figure 97. GST Governor Model ................................................................................................................... 323 
Figure 98. GST Turbine Model ...................................................................................................................... 324 
Figure 99. Simulation EMS Export Options .............................................................................................. 325 
Figure 100. Network EMS Export Options ................................................................................................ 326 
Figure 101. validation_message_max Parameter ............................................................................... 330 
Figure 102. Simulation Auto-Build Enabled ............................................................................................ 380 
 
Proprietary – See Copyright Page xxiv 
Figure 103. Generation Dynamic Model Auto-Build Enabled .......................................................... 383 
Figure 104. Protection Equipment Model Auto-Build Enabled ........................................................ 384 
Figure 105. Alarm Tree View ......................................................................................................................... 390 
Figure 106. Alarm Grid Displays in Tables Explorer ............................................................................. 391 
Figure 107. Alarm Category Grid Display ................................................................................................ 392 
Figure 108. Simple Return to Normal Example ..................................................................................... 400 
Figure 109. Complex Return to Normal Example ................................................................................. 401 
Figure 110. e-terracomm Menu View........................................................................................................ 403 
Figure 111. e-terracomm Tree View .......................................................................................................... 404 
Figure 112. e-terracomm Grid Displays in Tables Explorer .............................................................. 404 
Figure 113. CommDataItemName > Measurements Linkage Display ......................................... 405 
Figure 114. Data Item Identification Example ....................................................................................... 433 
Figure 115: Limit Set Processing ................................................................................................................. 445 
Figure 116. Information Messages ............................................................................................................ 474 
Figure 117. Control Configuration .............................................................................................................. 475 
Figure 118. Tagging Menu ............................................................................................................................. 483 
Figure 119. Tagging Datasource Tree View ............................................................................................ 484 
Figure 120. Tagging Tag Types Tree View ............................................................................................... 485 
Figure 121. TAGGING Grptype Tree View ................................................................................................. 485 
Figure 122. Tagging Communication Tree View ................................................................................... 486 
Figure 123. Tagging Expiration Tree View ............................................................................................... 486 
Figure 124. Tagging General Parameters ............................................................................................... 486 
 
Tables 
Table 1. Template Lookup Queries ................................................................................................................ 47 
Table 2. Substation Detail Equipment .......................................................................................................... 65 
Table 3. Reserve Monitor record type mappings between e-terrasource relational database 
and  e-terrahabitat RESMOM ............................................................................................................... 172 
Table 4. Generation Validation Rule Types and Descriptions .......................................................... 196 
Table 5. Entity Name Abbreviations Used in Generation Validation Rule Names .................... 197 
 
 
 
Proprietary – See Copyright Page xxv 
About This Document 
This document is supplied as a part of GE’s e-terrasource product. 
Purpose of This Document 
This document presents the “big picture” that describes how to build the following models 
in e-terrasource: 
• e-terrahabitat 
– Alarm model (ALARM) 
• e-terraplatform 
– Network model (NETMOM) 
– Contingency model (CTGS) 
– Remedial action scheme model (RASMOM) 
– Dynamic ratings model (DYNRTG) 
– SCADA model (SCADAMOM) 
– Generation model (GENMOM) 
– Generation alarm model (RGALM) 
– Hydro pond model (HYMOM) 
– Reserve monitor model (RESMOM) 
– Dispatcher Training Simulator model (DTSMOM) 
– Dynamics model (DYDEF) 
– Tagging model (TAGGING) 
– Safety model (SAFETY) 
• e-terracomm 
– Open Access Gateway model (OAGMOM) 
Each modeled object is described with regards to its purpose and usage by applications. If 
the object has any modeling variants, those are discussed as well. 
This document does not describe how to use the e-terrasource user interface in any detail. 
For more information, refer to the e-terrasource User’s Guide. 
This document also avoids field-by-field descriptions because that information is available 
on the user interface as tool tips on property sheets. Rather, this document presents more 
high-level information about the objects in the model and how they are used in various 
modeling scenarios. 
 
Proprietary – See Copyright Page xxvi 
Who Should Use This Document 
This document is intended for users of e-terrasource who are responsible for building and 
maintaining models. These users are generally those whose routine duties are as a 
SCADA/EMS engineer. 
Non-traditional users can also benefit from this document. These users may be planners, 
operations technical specialists, operations trainers who have e-terrasimulator 
responsibilities, or real-time support staff whose background is predominantly in 
operations. 
Users are expected to have a technical understanding of creating models. All users are 
expected to have an understanding into the workings of their local power system and the 
operations of an interconnected power system. 
Structure of This Document 
This document is structured in the following manner: 
• Chapter 1 provides an overview of modeling in e-terrasource, and information and tips 
on getting started. 
• Chapter 2 provides information about network modeling. 
• Chapter 3 provides information about generation modeling. 
• Chapter 4 provides information about SCADA modeling. 
• Chapter 5 provides information about simulation modeling. 
• Chapter 6 provides information about alarm modeling. 
• Chapter 7 provides information about e-terracomm modeling. 
• Chapter 8 provides information about tagging modeling. 
For More Information 
For more information about e-terrasource, refer to the following: 
• e-terrasource Release Notes 
• e-terrasource Software Installation and Maintenance Guide 
• e-terrasource User’s Guide 
• e-terrasource Metamodel Guide 
 
Proprietary – See Copyright Page xxvii 
Change Summary 
The following changes were made to this document for e-terrasource 3.1: 
• Enhanced SCADA Block Load Shedding documentation. 
• Added additional information about the setting of the “For SCADA” and “Does Not Map 
To SCADA” flags on Conducting Equipment and Terminals. 
• Added descriptions of e-terracomm validation rules. 
• Updated section 1.5.1 EMS Export – All. 
• Updated section 1.5.9 EMS Export Affected Domains. 
• Updated section 1.7 Best Practices. 
• Added instructions for creating an ACLineSegment connection between two substations 
in section 2.1.3.3 Substation Detail Display. 
• Updated section 4.3.3.1 SCADA Topology Display. 
• Updated section 4.3.4 Linkage Displays. 
• Updated section 4.4.1.1.2 SCADA User Flags Property Group. 
• Updated section 4.4.1.5.1 Network Equipment with SCADA Measurements (DEVICE). 
• Added a description of the SCADA User Flags property group in section 4.4.3.17 Discrete 
(POINT). 
• Added section 4.4.9 Modeling SCADA Load Shed Data. 
• Added section 7.11 e-terracomm Model Validation Rules. 
For the December 2017 update: 
• Updated Warning text in section 1.4.1.3 OIDs, CIM MRIDs, and e-terrasource MRIDs. 
• Updated sections 2.1.3.2 DC Line Overview Display and 2.1.3.3 Substation Detail Display. 
• Added section 4.3.1.3 RTUs. 
• Updated section 4.4.1.5.1 Network Equipment with SCADA Measurements (DEVICE). 
 
 
Proprietary – See Copyright Page 1 Overview 
e-terrasource EMS Modeling Guide 
1. Overview 
1.1 Why e-terrasource? 
The e-terrasource solution provides facilities to help you maintain a high-quality, consistent 
model. Although the primary assumption is that e-terrasource provides models for an 
Energy Management System (EMS) or SCADA system, it can be extended and configured to 
provide models for other systems, such as Market Management Systems (MMS), or virtually 
any system requiring a model. 
The e-terrasource solution facilitates efficiency in performing modeling tasks. This is 
accomplished by mechanisms such as: 
• Supporting multiple independent working environments (workspaces) 
• Allowing users to organize model changes into projects with effective dates 
Projects can easily be rescheduled and included or excluded from upcoming model 
releases. 
• Allowing large models to be broken into pieces (regional model authority sets) 
• Providing a variety of user interfaces suited to the task at hand, such as: 
– Modeling connectivity using Graphic Modeler schematic views 
– Bulk modeling using grid views or Microsoft Excel 
– Hierarchical exploration of models using tree views and property sheets 
– Graphically visualizing models of curves 
– Providing linkage displays tailored to quickly create relationships between records 
1.2 Model Overview 
The model schema supported by e-terrasource is entirely configurable. However, the 
standard product installation starts with the electrical network model schema defined by 
the International Electrotechnical Commission’s (IEC) Common Information Model (CIM) and 
extends it to support the following Energy Management System models: 
• e-terrahabitat 
– Alarm model (ALARM) 
• e-terraplatform 
– Network model (NETMOM) 
– Contingency model (CTGS) 
– Remedial action scheme model (RASMOM) 
 
Proprietary – See Copyright Page 2 Overview 
e-terrasource EMS Modeling Guide 
– Dynamic ratings model (DYNRTG) 
– SCADA model (SCADAMOM) 
– Generation model (GENMOM) 
– Generation alarm model (RGALM) 
– Hydro pond model (HYMOM) 
– Reserve monitor model (RESMOM) 
– Dispatcher Training Simulator model (DTSMOM) 
– Dynamics model (DYDEF) 
– Tagging model (TAGGING) 
– Safety model (SAFETY) 
• e-terracomm 
– Open Access Gateway model (OAGMOM) 
The transformation subsystem of e-terrasource is responsible for converting the 
e-terrasource model to the various target models listed above. 
1.3 HTML Documentation 
Documentation of the model schema can be produced in HTML form. For information about 
exporting metamodel HTML documentation, refer to the e-terrasource Metamodel Guide. 
 
Figure 1. Metamodel HTML Document – Contents 
Clicking the name of an entity/table navigates to the section of the document that contains 
detailed information about the entity and its properties and relationships. 

 
Proprietary – See Copyright Page 3 Overview 
e-terrasource EMS Modeling Guide 
 
Figure 2. Metamodel HTML Document – Entity Details 
1.4 Initializing e-terrasource 
If you intend to build a new model from scratch, you may choose to start by importing the 
e-terraplatform “newcase” savecases. In most cases, you probably have an existing model 
that you want to load into e-terrasource to initialize it. It is not unusual to refine and repeat 
the initialization process several times. However, once e-terrasource has been initialized 
with the desired model, it is expected that model maintenance will be performed in 
e-terrasource and models will be exported to e-terraplatform or other systems. 
This section discusses several mechanisms for loading an initial model into e-terrasource: 
• Importing e-terrahabitat Hdb models, either from an e-terramodeler archive or from 
Hdb clones or savecases 
• Importing a CIM/XML file 
• Loading data into the workspace RDBMS tables through other mechanisms 
• Loading data into the workspace using the Excel Import or CSV Import features 
If needed, you can use more than one of these mechanisms. For example, you might load 
EMS models from Hdb clones, and supplemental model information can be loaded from 
CIM/XML files or loaded directly into workspace tables via SQL scripts or CSV Import. 
The following sections provide additional details and advice on how to initialize 
e-terrasource using these approaches. 

 
Proprietary – See Copyright Page 4 Overview 
e-terrasource EMS Modeling Guide 
1.4.1 Importing from Hdb 
It is expected that many customers already have a model of their system in the form of a 
collection of Hdb savecases. Customers that used e-terramodeler have archives; an 
“archive” is simply a zipped collection of files, including savecases. 
To initialize e-terrasource from a set of Hdb savecases, the following information is of 
critical importance: 
• Before importing, ensure that the default model authority set type on the e-terrasource 
toolbar is set to the model authority set type that you want all of the new records to be 
assigned to. By default, the import sequences reference the model authority set type 
assignment specified on the toolbar. After import, they can be split into different model 
authority set types if desired, but the initial import must assign all records to a single 
model authority set type. Note that if you are re-importing data that was previously 
imported, the previous model authority set type assignment for the imported records is 
retained by default. For more information, refer to the 
“import_export_update_existing_mastype_assignments” parameter in the 
e-terrasource Software Installation and Maintenance Guide. 
• Ensure that you have the desired workspace open. The import operation does not reset 
the workspace before importing, so you should reset the workspace, if appropriate. In 
particular, if any previous import failed, there may be a partial data set in your 
workspace, so resetting it is advisable. 
• The correct savecases should be loaded into a set of clones with the same family name. 
The default family name is “MODEL”, and the application names are NETMODEL, 
SCADAMDL, GENMODEL, ALARM, DTSMODEL, TAGGING and OAGMODEL. 
• The Hdb models must be valid and free of errors. This validation should be performed by 
running the appropriate validation program (e.g., SMVERIFY, NETVALID, GMDRIVER, etc.). 
• The Hdb models must be properly cross-mapped. The cross-mapping is performed by 
validation programs such as SCADAMAP and GMDRIVER. 
• The Hdb models must be imported together in a single import sequence. This 
requirement is mandatory because the transformation process must “federate” the 
model during import. The term “federate” refers to the creation of a single e-terrasource 
record, even though that record may be represented in several e-terraplatform 
databases. The federation relies on name matching, as well as the use of SCADA (SCAPI) 
keys to identify linked records. For example, if the transformation process is unable to 
properly link records, this can result in the creation of Generic Equipment rather than 
the proper equipment type. 
• Records from e-terraplatform are expected to have stable Hdb object identifiers (OIDs) 
with no duplicates across any Hdb databases. During import, the Hdb OIDs are used as 
the CIM MRIDs, which leads to duplicate OIDs causing import errors. If the OIDs change, 
the records are treated as new records and new e-terrasource MRIDs are generated. If 
new e-terrasource MRIDs are generated for records that are really the “same” record, 
your projects may now have change items that cannot be applied because they 
 
Proprietary – See Copyright Page 5 Overview 
e-terrasource EMS Modeling Guide 
reference old MRIDs. Use the “find_duplicate_oids” tool (described in the e-terrasource 
Software Installation and Maintenance Guide) to locate and correct any duplicate OIDs 
across all databases that are being imported into e-terrasource. For important 
information about how records are uniquely identified, see section 1.4.1.3 OIDs, CIM 
MRIDs, and e-terrasource MRIDs. 
• Generally speaking, there may be discrepancies if you perform a comparison between a 
source e-terraplatform savecase and a savecase exported from e-terrasource. For 
example, when importing a contingency model, only valid contingencies are imported 
into e-terrasource. For more information, refer to the e-terrasource Release Notes. 
Before initializing e-terrasource, you can globally configure the versions of e-terrahabitat, 
e-terraplatform, e-terrascada, and e-terracomm that are supported by your environment 
in the Administration Explorer’s Parameters grid. Set the values for the hdb_version, 
emp_version, scada_version, and comm_version, respectively, as shown in Figure 3. These 
parameters are, by default, used to determine the product versions when performing 
imports and exports. 
 
Figure 3. Select Product Versions 
Furthermore, you can specify the Hdb family name to use for imports and exports on the 
user’s property sheet. 
The initialization process is performed by clicking the Import button on the toolbar and 
choosing “Import into Workspace”. Then, choose the import sequence titled “EMS Import –
 All”, and click Next. The following dialog box is shown: 

 
Proprietary – See Copyright Page 6 Overview 
e-terrasource EMS Modeling Guide 
 
Figure 4. EMS Import Sequence 
Three types of operations are performed: 
• Dump each database using hdbexport. 
• Run the transformations to convert the Hdb models to a CIM/XML representation. 
• Import the CIM/XML into e-terrasource. 
The first type of operation is to dump the data from an Hdb clone to a CSV file using the 
hdbexport utility. This operation is performed for each of the supported databases, 
although a particular database can be skipped by unchecking the check box next to it. If 
you click the Edit button for a particular database, a dialog box is displayed that allows you 
to change the default parameters for the dump operation. 

 
Proprietary – See Copyright Page 7 Overview 
e-terrasource EMS Modeling Guide 
 
Figure 5. Dump Parameters 
If you change any parameter values, the new settings are retained in your user preferences. 
You can return to the default values by clicking the Restore Defaults button in the top right 
corner. 
After the data is dumped from the clones to CSV files (this includes performing the “reset –o” 
operation to initialize any null OIDs), the next step (“Transform All to CIM/XML – EMS”) is to 
execute the transformation process to read the CSV files and produce a CIM/XML file for 
import into e-terrasource. For further details about the transformation subsystem, refer to 
the e-terrasource Programmer’s Guide. 
The settings for the transformation step are shown below. The import file names shown 
here should match the file names from the Dump Parameters dialog box shown in Figure 5. 

 
Proprietary – See Copyright Page 8 Overview 
e-terrasource EMS Modeling Guide 
 
Figure 6. Transformation Parameters 
When the transformation is complete, it produces an ETS CIM/XML file that is imported into 
an e-terrasource workspace. This step (“CIM/XML EMS Import – EMS”) is the final step in the 
import process, as indicated in Figure 4. The parameters for this step can be viewed by 
clicking the Edit button, which results in the Import Parameters dialog box illustrated in 
Figure 7. 

 
Proprietary – See Copyright Page 9 Overview 
e-terrasource EMS Modeling Guide 
 
Figure 7. CIM/XML EMS Import Parameters 
The import file name in this dialog box should match the ETS import file name from the 
transformation parameters dialog box shown above. 
When the CIM/XML import completes, your workspace should be populated with data that 
is an accurate representation of the model represented in the Hdb savecases. It is advisable 
to save the workspace contents to a model authority set and then spend some time 
reviewing and validating the model to determine if re-importing is warranted for any 
reason. 
The following sections describe the import steps and parameters for the primary 
e-terraplatform import sequences.  
1.4.1.1 EMS Import – All 
This sequence is used to transform and import data from all supported clones into 
e-terrasource. This import transformation sequence is used when the data from multiple 
databases is merged together into a single federated model.  
The following are the import steps for this sequence with their associated parameters: 
• Dump <database> – EMS 
Creates an intermediate CSV file from this database in the specified clone (there is a 
separate entry for each database to be dumped). 
– Database: The name of the database from which to retrieve data. 
– Application: The application name of the clone from which to retrieve data. 
– Family: The family name of the clone from which to retrieve data. 
– Schema: The correct version of the e-terraplatform, e-terracomm, or e-terrahabitat 
environment associated with the clone from which the data is being retrieved.  
– <database> Import File Name: The name to be given to the created CSV file. 

 
Proprietary – See Copyright Page 10 Overview 
e-terrasource EMS Modeling Guide 
• Java Transform All to CIM/XML – EMS 
Transforms data from the intermediate CSV files to an intermediate CIM/XML file. 
– EMP Version: The installed version of e-terraplatform. 
– COMM Version: The installed version of e-terracomm. 
– Habitat Version: The installed version of e-terrahabitat. 
– SCADA Version: The installed version of e-terrascada. 
– ETS Import File Name: The name of the intermediate CIM/XML file to create as an 
output of the transformation. 
– Process Alarm?: Process the Alarm CSV file when performing the transformation. 
– Alarm Import File Name: The name of the Alarm CSV input file to read, if it is to be 
included. 
– Process NETMOM?: Process the Alarm CSV file when performing the transformation. 
– Process NETMOM with SCADA?: Obsolete flag, currently unused. 
– NETMOM Import File Name: The name of the NETMOM CSV input file to read, if it is to 
be included. 
– Process CTGS?: Process the CTGS CSV file when performing the transformation. 
– CTGS Import File Name: The name of the CTGS CSV input file to read, if it is to be 
included. 
– Process RASMOM?: Process the RASMOM CSV file when performing the 
transformation. 
– RASMOM Import File Name: The name of the RASMOM CSV input file to read, if it is to 
be included. 
– Process DYNRTG?: Process the DYNRTG CSV file when performing the 
transformation. 
– DYNRTG Import File Name: The name of the DYNRTG CSV input file to read, if it is to 
be included. 
– Process SCADA?: Process the SCADAMOM CSV file when performing the 
transformation. 
– SCADAMOM Import File Name: The name of the SCADAMOM CSV input file to read, if 
it is to be included. 
– Process OAGMOM?: Process the OAGMOM CSV file when performing the 
transformation. 
– OAGMOM Import File Name: The name of the OAGMOM CSV input file to read, if it is 
to be included. 
 
Proprietary – See Copyright Page 11 Overview 
e-terrasource EMS Modeling Guide 
– CommServer to import: The name to be given to the new CommServer record 
created within e-terrasource to model the e-terracomm (OAG) data, if it is to be 
included in the transformation.  
– Process Tagging?: Process the Tagging CSV file when performing the transformation. 
– Tagging Import File Name: The name of the Tagging CSV input file to read, if it is to 
be included. 
– Process Safety?: Process the Safety CSV file when performing the transformation. 
– Safety Import File Name: The name of the Safety CSV input file to read, if it is to be 
included. 
– Process GENMOM?: Process the GENMOM CSV file when performing the 
transformation. 
– GENMOM Import File Name: The name of the GENMOM CSV input file to read, if it is 
to be included. 
– Process RGALM?: Process the RGALM CSV file when performing the transformation. 
– RGALM Import File Name: The name of the RGALM CSV input file to read, if it is to be 
included. 
– Process HYMOM?: Process the HYMOM CSV file when performing the transformation. 
– HYMOM Import File Name: The name of the HYMOM CSV input file to read, if it is to be 
included. 
– Process RESMOM?: Process the RESMOM CSV file when performing the 
transformation. 
– RESMOM Import File Name: The name of the RESMOM CSV input file to read, if it is to 
be included. 
– Process DTSMOM?: Process the DTSMOM CSV file when performing the 
transformation. 
– DTSMOM Import File Name: The name of the DTSMOM CSV input file to read, if it is to 
be included. 
– Process DYDEF?: Process the DYDEF CSV file when performing the transformation. 
– DYDEF Import File Name: The name of the DYDEF CSV input file to read, if it is to be 
included. 
• CIM/XML EMS Import – EMS 
Retrieves data from the intermediate CIM/XML file and loads it into e-terrasource. 
– ETS Import File Name: The name of the intermediate CIM/XML file from which data is 
retrieved. 
– Assign imported records to Model Authority Set Type: The name of the Model 
Authority Set Type to which the newly imported records are assigned. 
 
Proprietary – See Copyright Page 12 Overview 
e-terrasource EMS Modeling Guide 
– Profile name: The name of the CIM Profile to use for importing the data. This is set to 
“ETS” and cannot be changed. 
1.4.1.2 EMS Import – Single DBDEF 
This sequence is used to transform and import data from a single clone into e-terrasource. 
This sequence does not support federating the data with data coming from other 
databases, and it should not be used to import any of the databases supported by the EMS 
Import – All sequence.  
The following are the import steps for this sequence with their associated parameters: 
• Dump Single DBDEF – EMS 
Creates an intermediate CSV file from this database in the specified clone (there is a 
separate entry for each database to be dumped). 
– Database: The name of the database from which to retrieve data. 
– Application: The application name of the clone from which to retrieve data. 
– Family: The family name of the clone from which to retrieve data. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone from which the data is being retrieved.  
– Single DBDEF Import File Name: The name to be given to the created CSV file. 
• Transform CSV file to CIM/XML – EMS 
Transforms the data from the intermediate CSV file to an intermediate CIM/XML file. 
– HDB Database Name: The name of the database associated with the input CSV file. 
– Database Import File Name: The name of the input CSV file to read for performing 
the transformation. 
– ETS Import File Name: The name of the intermediate CIM/XML file to create as an 
output of the transformation. 
– EMP Version: The installed version of e-terraplatform. 
• CIM/XML EMS Import – EMS 
Retrieves the data from the intermediate CIM/XML file and loads it into e-terrasource. 
– ETS Import File Name: The name of the intermediate CIM/XML file from which data is 
retrieved. 
– Assign imported records to Model Authority Set Type: The name of the Model 
Authority Set Type to which the newly imported records are assigned. 
– Profile name: The name of the CIM Profile to use for importing the data. This is set to 
“ETS” and cannot be changed. 
 
Proprietary – See Copyright Page 13 Overview 
e-terrasource EMS Modeling Guide 
1.4.1.3 OIDs, CIM MRIDs, and e-terrasource MRIDs 
Before initializing e-terrasource from Hdb, it is very important to understand the 
significance of Hdb OIDs in the import process. 
The import process uses Hdb OIDs to uniquely identify records. If you used e-terramodeler, 
it also required unique OIDs, so there are no particular concerns in this regard. However, if 
you did not use e-terramodeler, your OIDs may not be unique. As a form of protection 
during the import process, the hdbrio “reset -o” operation is performed to initialize null OIDs 
with unique values. 
If you are importing from CSV files rather than clones, the “reset -o” operation is not 
performed, so you should ensure that the CSV files were dumped from clones that had 
unique OIDs. 
It is also critical that there are no duplicate OIDs across all databases that are imported into 
e-terrasource. Prior to importing, use the “find_duplicate_oids” tool (described in the 
e-terrasource Software Installation and Maintenance Guide) to locate and correct any 
duplicate OIDs. 
For any given Hdb record, the OID should not change from import to import. This is because 
the Hdb OID is used as the unique identifier (RDF ID) in the CIM/XML file. As shown in Figure 
8, an e-terrasource MRID and a CIM MRID are generated to correspond to the record’s OID. 
The MRID-to-OID mapping is internally retained so that on subsequent imports, 
e-terrasource will use the same MRID when it encounters a record with the same OID. 
 
Proprietary – See Copyright Page 14 Overview 
e-terrasource EMS Modeling Guide 
 
Figure 8. OID Usage During Import 
On the first import, new e-terrasource MRIDs are generated, but on subsequent imports, 
the same Hdb record with the same OID should have the same CIM MRID and e-terrasource 
MRID. It is important for the e-terrasource MRIDs to be the same because of projects that 
change the model reference records using the e-terrasource MRID. For this reason, it is 
preferable if the source savecases have valid, stable OIDs; otherwise, the “reset -o” 
operation assigns different values to records with null OIDs each time the import is 
performed. 
When importing from savecases, the CIM MRID is initialized to an RFC 4122 compliant 
representation of the e-terrasource MRID (it is the same hexadecimal numeric value with 
 
Proprietary – See Copyright Page 15 Overview 
e-terrasource EMS Modeling Guide 
four dashes included). Although CIM MRIDs are editable on the e-terrasource UI, keep in 
mind that e-terrahabitat expects CIM MRIDs to be in RFC 4122 form. 
WARNING: e-terrasource exports OIDs with value “0” in the CSV export files. The OID fields 
are thus assigned a new random value in the clones and savecases. This is done by the 
hdbimport process during export every time you export from e-terrasource back out to 
Hdb. You should not import those savecases back into e-terrasource because the OIDs 
will not be consistent with the OIDs in the original import. The e-terrasource MRIDs will be 
different. This can be mitigated by using the Save_CSMMRID.sql and Restore_CSMMRID.sql 
sample scripts to revert back to the original MRIDs where possible. 
1.4.2 Importing a CIM/XML File 
The e-terrasource model can also be initialized by importing a CIM/XML file. This option is 
typically used when importing a model from another vendor system. Although this type of 
import does not provide all the data needed by e-terraplatform, it should provide the bulk 
of the power system model as a starting point. 
Upon installation, e-terrasource supports specific versions of CIM, as identified by a CIM 
“profile” name. The CIM profile named “ETS” is a special profile used for CIM/XML model 
exchange with e-terraplatform via the transformation subsystem. 
When a CIM/XML file is imported, the CIM MRIDs (also known as “RDF IDs”) are loaded into 
the e-terrasource records. If this is the first import of a CIM/XML file, a new e-terrasource 
MRID is generated for each record; otherwise, the CIM MRID for a record is used to look up 
the previously assigned e-terrasource MRID. This ensures that stable CIM MRIDs result in 
stable e-terrasource MRIDs. 
An example of a CIM MRID (RDF ID) in a CIM/XML file is shown here: 
<cim:Substation rdf:ID="_56B490DCDE440D1FE04014AC92606106"> 
   <cim:IdentifiedObject.name>CHENAUX</cim:IdentifiedObject.name> 
</cim:Substation> 
The initialization process is performed by clicking the Import button on the toolbar and 
choosing “Import into Workspace”. Then, choose the import sequence titled “CIM/XML 
Import”, and click Next. If you click the Edit button in the next dialog box, the following 
dialog box is shown: 
 
Proprietary – See Copyright Page 16 Overview 
e-terrasource EMS Modeling Guide 
 
Figure 9. CIM/XML Import Parameters 
This dialog box lets you: 
• Choose either a file on your local PC or the e-terrasource server 
• Specify the file name 
• Specify the model authority set type to assign the imported records to 
• Specify the CIM profile used to process the file 
When e-terrasource is installed, several profiles are included by default: 
• CIM-R12: The CIM Common Power System Model (CPSM) profile, also known as the IEC 
61970-452 profile for CIM version 12. 
• CIM12-NETVALID: The CIM-R12 profile augmented with additional information that 
allows two e-terrasource systems to exchange network models that should pass 
e-terraplatform network validation. 
• CIM-R13: The CIM Common Power System Model (CPSM) profile, also known as the IEC 
61970-452 profile for CIM version 13. 
• CIM-R15-Equipment: The Equipment (EQ) profile for CIM version 15. 
• CIM-R15-DiagramLayout: The Diagram Layout (DL) profile for CIM version 15. It is used 
only for exchanging graphical layout information. 
• ETS: This profile is used to import and export models to e-terraplatform. 
• ETS-ModelNavigation: This profile is used to produce a CIM/XML file that contains only 
the data needed by the Model Navigation Service. 
When the import completes, your workspace should be populated with data from the 
CIM/XML file. It is advisable to save the workspace contents to a model authority set and 
then spend some time reviewing and validating the model to determine if re-importing is 
warranted for any reason. Details regarding the import processing, as well as detailed error 
messages, can be found in the log file for the CIM/XML Import/Export service on the 
e-terrasource server. For more information, refer to the e-terrasource Software Installation 
and Maintenance Guide. 

 
Proprietary – See Copyright Page 17 Overview 
e-terrasource EMS Modeling Guide 
Keep in mind that e-terrahabitat expects CIM MRIDs to be in RFC 4122 form. If you import 
data from a source that does not have RFC 4122 compliant CIM MRIDs, you can use the 
Nullify_CIMMRIDs.sql sample script to nullify all CIM MRIDs. In this case, e-terrasource will 
replace the null MRIDs with the RFC 4122 representation of the e-terrasource MRID. 
1.4.3 Directly Loading Workspace Tables 
A clear benefit of using a commercial Relational Database Management System (RDBMS) is 
that there are a tremendous number of tools that can be used to populate data into the 
workspace tables. The possibilities are endless, but before starting down this path, it is 
imperative that you refer to the “Tips and Tricks” chapter of the e-terrasource Software 
Installation and Maintenance Guide for information about using SQL in a workspace. 
1.4.4 Microsoft Excel/CSV Import 
While it may not be practical to completely initialize the e-terrasource model via the Excel 
import or CSV Import feature, it is certainly viable for populating selected tables. For 
information about modeling in Excel and CSV Import, refer to the e-terrasource User’s 
Guide. 
1.4.5 Initialize Domain Sets for e-terraplatform Version 
Most data validation performed during workspace validation is common regardless of the 
e-terraplatform version. However, there is a small subset of validation that is version 
dependent. If you are running workspace validation for a specific e-terraplatform system 
version, some domain sets may need to be disabled to support successful workspace 
validation. 
1. From the e-terrasource View menu, select “User Preferences”. 
 
Proprietary – See Copyright Page 18 Overview 
e-terrasource EMS Modeling Guide 
2. From the User Preferences dialog box, click the “Change” button. 
 

 
Proprietary – See Copyright Page 19 Overview 
e-terrasource EMS Modeling Guide 
3. In the Change Domain Set Preferences dialog box, deselect entries that are specific to 
other versions of e-terraplatform and e-terrahabitat, and then click OK to preserve 
these settings as a user preference. 
 
1.5 Exporting to e-terraplatform 
One of the main purposes of e-terrasource is to supply models to e-terraplatform. Although 
the details regarding target environments (e.g., test vs. production) and modeling business 
processes may vary widely from organization to organization, the basic concept is the 
same: extract a portion of the model from e-terrasource, transform it, and place it into an 
e-terraplatform Hdb database. Imports into e-terrasource simply work in the opposite 
direction. 

 
Proprietary – See Copyright Page 20 Overview 
e-terrasource EMS Modeling Guide 
The following e-terraplatform models are supported by e-terrasource: 
Hdb Database Description 
ALARM e-terrahabitat alarm model 
CTGS e-terratransmission contingency analysis model 
DTSMOM e-terrasimulator simulation model 
DYDEF e-terrasimulator dynamics default model 
DYNRTG e-terratransmission dynamic ratings model 
GENMOM e-terrageneration generation model 
HYMOM e-terrageneration hydro pond model 
NETMOM e-terratransmission network model 
OAGMOM e-terracomm model 
RASMOM e-terratransmission remedial action scheme model 
RESMOM e-terrageneration reserve monitoring model 
RGALM e-terrageneration alarm model 
SCADAMOM e-terrascada SCADA model 
TAGGING Tagging model  
SAFETY e-terrascada SAFETY model 
 
Upon installation, e-terrasource is configured with several export sequences that are useful 
for exporting models to e-terraplatform. Each sequence has three basic steps: 
1. Produce CIM/XML that represents the data model in the workspace. 
The CIM/XML Import/Export service creates the CIM/XML using a CIM profile called “ETS”. 
The file is either a complete model representation (*.ets) or a partial representation 
(*.etspartial), depending on the chosen export sequence. Choosing “EMS Export Affected 
Domains” creates a partial file. 
2. Feed the CIM/XML data to the transformation subsystem and produce data that can be 
loaded into an Hdb database. 
For each supported Hdb database, the transformation subsystem has modules that 
contain instructions on how to convert the e-terrasource data into Hdb data (and vice 
versa for imports). 
3. Load the resulting Hdb data into a clone or savecase. 
Optionally, e-terraplatform validation programs can be executed, and the savecases 
can be compressed into a zip archive. 
 
Proprietary – See Copyright Page 21 Overview 
e-terrasource EMS Modeling Guide 
The following EMS export sequences are configured when e-terrasource is installed. The 
sequences available on your system may vary from this list. 
 
EMS Export Sequence Description 
EMS Export – All Export CIM/XML, run transformations for each 
e-terraplatform model, and run validation. If 
successful, a zip archive is created. 
EMS Export – <database> Export CIM/XML, run transformation and 
e-terraplatform validation for the specified database. 
EMS Export Affected Domains Export CIM/ XML only for the Hdb databases impacted 
by the projects loaded in the workspace. Transforms 
and runs e-terraplatform validation for the impacted 
Hdb databases only. 
 
Note that individual steps in a sequence can be skipped by unchecking the step in the Edit 
Workspace Export Targets dialog box. 
The zip archive produced by the “EMS Export – All” sequence is intended to be used by the 
e-terraplatform DBSEQ (database sequence) utility. 
The e-terrasource database has no concept of a maximum number of records per table, 
such as the “MX” concept in e-terrahabitat Hdb databases. Therefore, e-terrasource allows 
you to model records beyond the limits of any Hdb MX values. If the exported data set 
exceeds the MX value for any record, the export process reports an error when attempting 
to load the data into the Hdb clone. If this occurs, you must increase the record’s MX value 
in Hdb or reduce the number of records in e-terrasource. 
By default, exports to Hdb are configured to use an Hdb clone whose family name is the 
export family specified on the e-terrasource user property sheet. 
Before exporting, ensure that the default model authority set type on the e-terrasource 
toolbar is set to the model authority set type that you want to export. By default, the export 
sequences reference the model authority set type assignment specified on the toolbar. 
The following sections describe the export steps and parameters for the primary 
e-terraplatform export sequences. 
 
Proprietary – See Copyright Page 22 Overview 
e-terrasource EMS Modeling Guide 
1.5.1 EMS Export – All 
This sequence is used to transform and export data from e-terrasource into all of the 
supported e-terraplatform clones, and validate the exported data.  
The following are the export steps for this sequence with their associated parameters: 
• CIM/XML EMS Export – EMS 
Creates an intermediate CIM/XML file from data retrieved from the e-terrasource 
database.  
– Export File Name: The name of the intermediate CIM/XML file to be created. 
– Model Authority Set Type to export: Only retrieve data from the identified Model 
Authority Set Type(s) when retrieving data out of the e-terrasource database. 
– Profile name: The name of the CIM Profile to use for exporting the data. This is set to 
“ETS” and cannot be changed. 
• Java Transform CIM/XML to All – EMS 
Transforms the data from the intermediate CIM/XML file into the intermediate CSV files. 
– EMP Version: The installed version of e-terraplatform. 
– COMM Version: The installed version of e-terracomm. 
– Habitat Version: The installed version of e-terrahabitat. 
– SCADA Version: The installed version of e-terrascada. 
– ETS Export File Name: The name of the intermediate CIM/XML file from which data is 
retrieved to perform the transformation. 
– Generate Alarm?: Transform Alarm data from the CIM/XML file and create an 
intermediate Alarm CSV file when performing the transformation. 
– Alarm Export File Name: The name of the Alarm CSV file to create and populate with 
Alarm data, if it is to be generated. 
– Generate NETMOM?: Transform NETMOM data from the CIM/XML file and create an 
intermediate NETMOM CSV file when performing the transformation. 
– NETMOM Export File Name: The name of the NETMOM CSV file to create and 
populate with NETMOM data, if it is to be generated. 
– Generate CTGS?: Transform CTGS data from the CIM/XML file and create an 
intermediate CTGS CSV file when performing the transformation. 
– CTGS Export File Name: The name of the CTGS CSV file to create and populate with 
CTGS data, if it is to be generated. 
– Generate RASMOM?: Transform RASMOM data from the CIM/XML file and create an 
intermediate RASMOM CSV file when performing the transformation. 
 
Proprietary – See Copyright Page 23 Overview 
e-terrasource EMS Modeling Guide 
– RASMOM Export File Name: The name of the RASMOM CSV file to create and 
populate with RASMOM data, if it is to be generated. 
– Generate DYNRTG?: Transform DYNRTG data from the CIM/XML file and create an 
intermediate DYNRTG CSV file when performing the transformation. 
– DYNRTG Export File Name: The name of the DYNRTG CSV file to create and populate 
with DYNRTG data, if it is to be generated. 
– Generate SCADA?: Transform SCADA data from the CIM/XML file and create an 
intermediate SCADAMOM CSV file when performing the transformation. 
– SCADAMOM Export File Name: The name of the SCADAMOM CSV file to create and 
populate with SCADA data, if it is to be generated. 
– Generate OAGMOM?: Transform OAGMOM data from the CIM/XML file and create an 
intermediate OAGMOM CSV file when performing the transformation. 
– OAGMOM Export File Name: The name of the OAGMOM CSV file to create and 
populate with OAGMOM data, if it is to be generated. 
– CommServer to export: The name of the CommServer record within e-terrasource 
from which the e-terracomm (OAG) data is retrieved for performing the 
transformation.  
– Generate Tagging?: Transform TAGGING data from the CIM/XML file and create an 
intermediate TAGGING CSV file when performing the transformation. 
– Tagging Export File Name: The name of the TAGGING CSV file to create and populate 
with TAGGING data, if it is to be generated. 
– Generate Safety?: Transform SAFETY data from the CIM/XML file and create an 
intermediate SAFETY CSV file when performing the transformation. 
– SAFETY Export File Name: The name of the SAFETY CSV file to create and populate 
with SAFETY data, if it is to be generated. 
– Generate GENMOM?: Transform GENMOM data from the CIM/XML file and create an 
intermediate GENMOM CSV file when performing the transformation. 
– GENMOM Export File Name: The name of the GENMOM CSV file to create and 
populate with GENMOM data, if it is to be generated. 
– Generate RGALM?: Transform RGALM data from the CIM/XML file and create an 
intermediate RGALM CSV file when performing the transformation. 
– RGALM Export File Name: The name of the RGALM CSV file to create and populate 
with RGALM data, if it is to be generated. 
– Generate HYMOM?: Transform HYMOM data from the CIM/XML file and create an 
intermediate HYMOM CSV file when performing the transformation. 
– HYMOM Export File Name: The name of the HYMOM CSV file to create and populate 
with HYMOM data, if it is to be generated. 
 
Proprietary – See Copyright Page 24 Overview 
e-terrasource EMS Modeling Guide 
– Generate RESMOM?: Transform RESMOM data from the CIM/XML file and create an 
intermediate RESMOM CSV file when performing the transformation. 
– RESMOM Export File Name: The name of the RESMOM CSV file to create and populate 
with RESMOM data, if it is to be generated. 
– Generate DTSMOM?: Transform DTSMOM data from the CIM/XML file and create an 
intermediate DTSMOM CSV file when performing the transformation. 
– DTSMOM Export File Name: The name of the DTSMOM CSV file to create and 
populate with DTSMOM data, if it is to be generated. 
– Generate DYDEF?: Transform alarm data from the CIM/XML file and create an 
intermediate DYDEF CSV file when performing the transformation. 
– DYDEF Export File Name: The name of the DYDEF CSV file to create and populate 
with DYDEF data, if it is to be generated. 
• Load <database> – EMS 
Loads data from the associated intermediate CSV file into the specified clone (there is a 
separate entry for each database to be loaded). 
– Database: The name of the database where the data is to be loaded. 
– Application: The application name of the clone where the data is to be loaded. 
– Family: The family name of the clone where the data is to be loaded. 
– Schema: The correct version of the e-terraplatform, e-terracomm, or e-terrahabitat 
environment associated with the clone where the data is to be loaded.  
– <database> Export File Name: The name of the CSV file from which the data is to be 
retrieved. 
• Validate <database> – EMS or Verify <database> - EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
– Schema: The correct version of the e-terraplatform, e-terracomm, or e-terrahabitat 
environment associated with the clone to be validated.  
• Initialize LOADSHED – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be initialized. 
– Loadshed Application: The application name of the LOADSHED clone to be initialized. 
– Scadamodel Application: The application name of the SCADAMDL clone from which 
data will be retrieved to use for initializing the Loadshed database. 
 
Proprietary – See Copyright Page 25 Overview 
e-terrasource EMS Modeling Guide 
– Family: The family name of the clone to be initialized. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be initialized.  
– Filename for the Initialization: The name of the savecase to use to initialize the 
LOADSHED clone. 
See section 4.4.9 Modeling SCADA Load Shed Data for additional information. 
• Populate LOADSHED – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be populated. 
– Loadshed Application: The application name of the LOADSHED clone to be 
populated. 
– Scadamodel Application: The application name of the SCADAMDL clone from which 
data will be retrieved to use for populating the LOADSHED database. 
– Family: The family name of the clone to be populated. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be populated. 
See section 4.4.9 Modeling SCADA Load Shed Data for additional information. 
• Archive EMS – Full - EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– EMP Version: The installed version of e-terraplatform. 
– COMM Version: The installed version of e-terracomm. 
– Habitat Version: The installed version of e-terrahabitat. 
– Archive Title: The title name to use when creating the archive file. 
– Export File Pattern: A pattern containing proxy names to use when creating the 
unique archive file name. 
– Family: The family name of the clones to be used when creating the output archive 
file. 
– Alarm Application: The application name of the ALARM clone that will be used to 
create the output archive file.  
– Archive Alarm?: Include the ALARM savecase in the output archive file. 
– SCADA Application Name: The application name of the SCADA/SCADAMDL clone that 
will be used to create the output archive file.  
– Archive SCADA?: Include the SCADA savecase in the output archive file. 
 
Proprietary – See Copyright Page 26 Overview 
e-terrasource EMS Modeling Guide 
– Network Application: The application name of the NETWORK clone that will be used 
to create the output archive file.  
– Archive Network?: Include the NETWORK savecase in the output archive file. 
– CTGS Application: The application name of the CTGS clone that will be used to create 
the output archive file.  
– Archive CTGS?: Include the NETWORK savecase in the output archive file. 
– Generation Application: The application name of the GENERATION clone that will be 
used to create the output archive file.  
– Archive Generation?: Include the GENERATION savecase in the output archive file. 
– DTS Application: The application name of the DTS (e-terrasimulator) clone that will 
be used to create the output archive file.  
– Archive DTS?: Include the DTS savecase in the output archive file. 
– RAS Application: The application name of the RAS (Remedial Action Scheme) clone 
that will be used to create the output archive file.  
– Archive RAS?: Include the RAS savecase in the output archive file. 
– Dynamic Rating: The application name of the Dynamics Rating clone that will be 
used to create the output archive file.  
– Archive Dynamic Rating?: Include the Dynamics Rating savecase in the output 
archive file. 
– Loadshed Application: The application name of the LOADSHED clone that will be 
used to create the output archive file.  
– Archive Loadshed?: Include the LOADSHED savecase in the output archive file. 
– Tagging application: The application name of the TAGGING clone that will be used to 
create the output archive file.  
– Archive Tagging?: Include the TAGGING savecase in the output archive file. 
– HYMOM Application: The application name of the HYMOM clone that will be used to 
create the output archive file.  
– Archive HYMOM?: Include the HYMOM savecase in the output archive file. 
– OAG Application: The application name of the OAG clone that will be used to create 
the output archive file.  
– Archive OAG?: Include the OAG savecase in the output archive file. 
1.5.2 EMS Export – <database> 
There are several export sequences that are very similar, differing only in the database that 
is exported. These include the CTGS, DYNRTG, OAGMOM, RASMOM, RESMOM, SAFETY, and 
 
Proprietary – See Copyright Page 27 Overview 
e-terrasource EMS Modeling Guide 
TAGGING databases. This sequence is the same for each, assuming the <database> name 
is replaced with the selected sequence. 
The following are the export steps for this sequence with their associated parameters: 
• CIM/XML EMS Export – EMS 
Creates an intermediate CIM/XML file from data retrieved from the e-terrasource 
database.  
– Export File Name: The name of the intermediate CIM/XML file to be created. 
– Model Authority Set Type to export: Only retrieve data from the identified Model 
Authority Set Type(s) when retrieving data out of the e-terrasource database. 
– Profile name: The name of the CIM Profile to use for exporting the data. This is set to 
“ETS” and cannot be changed. 
• Transform CIM/XML to <database> – EMS 
Transforms the data from the intermediate CIM/XML file into the intermediate CSV file. 
– CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from 
which data is retrieved to perform the transformation. 
– <database> Export File Name: The name of the intermediate CSV file to create as an 
output of the transformation. 
– EMP Version: The installed version of e-terraplatform. 
• Load <database> – EMS 
Loads data from the associated intermediate CSV file into the specified clone (there is a 
separate entry for each database to be loaded). 
– Database: The name of the database where the data is to be loaded. 
– Application: The application name of the clone where the data is to be loaded. 
– Family: The family name of the clone where the data is to be loaded. 
– Schema: The correct version of the e-terraplatform, e-terracomm, or e-terrahabitat 
environment associated with the clone where the data is to be loaded.  
– <database> Export File Name: The name of the CSV file from which the data is to be 
retrieved. 
• Validate <database> – EMS or Verify <database> - EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
 
Proprietary – See Copyright Page 28 Overview 
e-terrasource EMS Modeling Guide 
– Schema: The correct version of the e-terraplatform or e-terracomm environment 
associated with the clone to be validated.  
1.5.3 EMS Export – ALARM 
This sequence is used to transform and export data from e-terrasource into the ALARM 
clone and validate the exported data.  
The following are the export steps for this sequence with their associated parameters: 
• CIM/XML EMS Export – EMS 
Creates an intermediate CIM/XML file from data retrieved from the e-terrasource 
database.  
– Export File Name: The name of the intermediate CIM/XML file to be created. 
– Model Authority Set Type to export: Only retrieve data from the identified Model 
Authority Set Type(s) when retrieving data out of the e-terrasource database. 
– Profile name: The name of the CIM Profile to use for exporting the data. This is set to 
“ETS” and cannot be changed. 
• Transform CIM/XML to Alarm – EMS 
Transforms the data from the intermediate CIM/XML file into the intermediate CSV file. 
– CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from 
which data is retrieved to perform the transformation. 
– Alarm Export File Name: The name of the intermediate CSV file to create as an 
output of the transformation. 
– Habitat Version: The installed version of e-terrahabitat. 
• Load Alarm – EMS 
Loads data from the associated intermediate CSV file into the specified clone (there is a 
separate entry for each database to be loaded). 
– Database: The name of the database where the data is to be loaded. 
– Application: The application name of the clone where the data is to be loaded. 
– Family: The family name of the clone where the data is to be loaded. 
– Schema: The correct version of the e-terrahabitat environment associated with the 
clone where the data is to be loaded.  
– Alarm Export File Name: The name of the CSV file from which the data is to be 
retrieved. 
 
Proprietary – See Copyright Page 29 Overview 
e-terrasource EMS Modeling Guide 
• Validate Alarm – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
– Schema: The correct version of the e-terrahabitat environment associated with the 
clone to be validated.  
1.5.4 EMS Export – SCADAMOM 
This sequence is used to Transform and export data from e-terrasource into the SCADAMDL 
clone, and validate the exported data.  
The following are the export steps for this sequence with their associated parameters: 
• CIM/XML EMS Export – EMS 
Creates an intermediate CIM/XML file from data retrieved from the e-terrasource 
database.  
– Export File Name: The name of the intermediate CIM/XML file to be created. 
– Model Authority Set Type to export: Only retrieve data from the identified Model 
Authority Set Type(s) when retrieving data out of the e-terrasource database. 
– Profile name: The name of the CIM Profile to use for exporting the data. This is set to 
“ETS” and cannot be changed. 
• Transform CIM/XML to SCADAMOM – EMS 
Transform the data from the intermediate CIM/XML file into the intermediate CSV file. 
– CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from 
which data is retrieved to perform the transformation. 
– SCADA Export File Name: The name of the intermediate CSV file to create as an 
output of the transformation. 
– EMP Version: The installed version of e-terraplatform. 
– Create SCADA Mapping File?: When performing the transformation, create an ID 
mapping file (extension .idmap) and a SCADA change document file (extension 
.changedoc.idmap). The ID mapping file is used to provide data to the mapping 
service and the SCADA change document file is used to import SCADA change 
documents back into e-terrasource. 
 
Proprietary – See Copyright Page 30 Overview 
e-terrasource EMS Modeling Guide 
• Load SCADAMOM – EMS 
Loads data from the associated intermediate CSV file into the specified clone (there is a 
separate entry for each database to be loaded). 
– Database: The name of the database where the data is to be loaded. 
– Application: The application name of the clone where the data is to be loaded. 
– Family: The family name of the clone where the data is to be loaded. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone where the data is to be loaded.  
– SCADA Export File Name: The name of the CSV file from which the data is to be 
retrieved. 
• Verify SCADAMOM – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be validated.  
• Initialize LOADSHED – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be initialized. 
– Loadshed Application: The application name of the LOADSHED clone to be initialized. 
– Scadamodel Application: The application name of the SCADAMDL clone from which 
data will be retrieved to use for initializing the LOADSHED database. 
– Family: The family name of the clone to be initialized. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be initialized.  
– Filename for the Initialization: The name of the savecase to use to initialize the 
LOADSHED clone. 
See section 4.4.9 Modeling SCADA Load Shed Data for additional information. 
• Populate LOADSHED – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be populated. 
– Loadshed Application: The application name of the LOADSHED clone to be 
populated. 
 
Proprietary – See Copyright Page 31 Overview 
e-terrasource EMS Modeling Guide 
– Scadamodel Application: The application name of the SCADAMDL clone from which 
data will be retrieved to use for populating the LOADSHED database. 
– Family: The family name of the clone to be populated. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be populated.  
See section 4.4.9 Modeling SCADA Load Shed Data for additional information. 
• Verify LOADSHED – EMS 
Runs the Hdb validator in the clone where the Loadshed data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be validated. 
See section 4.4.9 Modeling SCADA Load Shed Data for additional information. 
1.5.5 EMS Export – NETMOM 
This sequence is used to transform and export data from e-terrasource into the NETWORK 
clone and validate the exported data.  
The following are the export steps for this sequence with their associated parameters: 
• CIM/XML EMS Export – EMS 
Creates an intermediate CIM/XML file from data retrieved from the e-terrasource 
database.  
– Export File Name: The name of the intermediate CIM/XML file to be created. 
– Model Authority Set Type to export: Only retrieve data from the identified Model 
Authority Set Type(s) when retrieving data out of the e-terrasource database. 
– Profile name: The name of the CIM Profile to use for exporting the data. This is set to 
“ETS” and cannot be changed. 
• Transform CIM/XML to NETMOM – EMS 
Transforms the data from the intermediate CIM/XML file into the intermediate CSV file. 
– CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from 
which data is retrieved to perform the transformation. 
– NETMOM Export File Name: The name of the intermediate CSV file to create as an 
output of the transformation. 
– EMP Version: The installed version of e-terraplatform. 
 
Proprietary – See Copyright Page 32 Overview 
e-terrasource EMS Modeling Guide 
• Load NETMOM – EMS 
Loads data from the associated intermediate CSV file into the specified clone (there is a 
separate entry for each database to be loaded). 
– Database: The name of the database where the data is to be loaded. 
– Application: The application name of the clone where the data is to be loaded. 
– Family: The family name of the clone where the data is to be loaded. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone where the data is to be loaded.  
– NETMOM Export File Name: The name of the CSV file from which the data is to be 
retrieved. 
• Validate NETMOM – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be validated.  
• Validate SCADAMAP – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be validated.  
• Validate GENMAP – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be validated.  
 
Proprietary – See Copyright Page 33 Overview 
e-terrasource EMS Modeling Guide 
1.5.6 EMS Export – DTSMOM/DYDEF 
This sequence is used to Transform and export data from e-terrasource into the DTS clone 
and validate the exported data.  
The following are the export steps for this sequence with their associated parameters: 
• CIM/XML EMS Export – EMS 
Creates an intermediate CIM/XML file from data retrieved from the e-terrasource 
database.  
– Export File Name: The name of the intermediate CIM/XML file to be created. 
– Model Authority Set Type to export: Only retrieve data from the identified Model 
Authority Set Type(s) when retrieving data out of the e-terrasource database. 
– Profile name: The name of the CIM Profile to use for exporting the data. This is set to 
“ETS” and cannot be changed. 
• Transform CIM/XML to DYDEF – EMS 
Transforms the data from the intermediate CIM/XML file into the intermediate CSV file. 
– CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from 
which data is retrieved to perform the transformation. 
– DYDEF Export File Name: The name of the intermediate CSV file to create as an 
output of the transformation. 
– EMP Version: The installed version of e-terraplatform. 
• Transform CIM/XML to DTSMOM – EMS 
Transforms the data from the intermediate CIM/XML file into the intermediate CSV file. 
– CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from 
which data is retrieved to perform the transformation. 
– DTSMOM Export File Name: The name of the intermediate CSV file to create as an 
output of the transformation. 
– EMP Version: The installed version of e-terraplatform. 
• Load DYDEF – EMS 
Loads data from the associated intermediate CSV file into the specified clone (there is a 
separate entry for each database to be loaded). 
– Database: The name of the database where the data is to be loaded. 
– Application: The application name of the clone where the data is to be loaded. 
– Family: The family name of the clone where the data is to be loaded. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone where the data is to be loaded.  
 
Proprietary – See Copyright Page 34 Overview 
e-terrasource EMS Modeling Guide 
– DYDEF Export File Name: The name of the CSV file from which the data is to be 
retrieved. 
• Load DTSMOM – EMS 
Loads data from the associated intermediate CSV file into the specified clone (there is a 
separate entry for each database to be loaded). 
– Database: The name of the database where the data is to be loaded. 
– Application: The application name of the clone where the data is to be loaded. 
– Family: The family name of the clone where the data is to be loaded. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone where the data is to be loaded.  
– DTSMOM Export File Name: The name of the CSV file from which the data is to be 
retrieved. 
• Validate SCADAMAP – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be validated.  
• Validate GENMAP – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be validated.  
• Validate NETUP – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be validated.  
 
Proprietary – See Copyright Page 35 Overview 
e-terrasource EMS Modeling Guide 
• Validate GENUP – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be validated.  
• Validate DYMODVAL – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be validated.  
• Validate RYMODVAL – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be validated.  
• Validate DTSMAP – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be validated.  
 
Proprietary – See Copyright Page 36 Overview 
e-terrasource EMS Modeling Guide 
1.5.7 EMS Export – GENMOM/RGALM 
This sequence is used to transform and export data from e-terrasource into the 
GENERATION clone and validate the exported data.  
The following are the export steps for this sequence with their associated parameters: 
• CIM/XML EMS Export – EMS 
Creates an intermediate CIM/XML file from data retrieved from the e-terrasource 
database.  
– Export File Name: The name of the intermediate CIM/XML file to be created. 
– Model Authority Set Type to export: Only retrieve data from the identified Model 
Authority Set Type(s) when retrieving data out of the e-terrasource database. 
– Profile name: The name of the CIM Profile to use for exporting the data. This is set to 
“ETS” and cannot be changed. 
• Transform CIM/XML to GENMOM – EMS 
Transforms the data from the intermediate CIM/XML file into the intermediate CSV file. 
– CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from 
which data is retrieved to perform the transformation. 
– GENMOM Export File Name: The name of the intermediate CSV file to create as an 
output of the transformation. 
– EMP Version: The installed version of e-terraplatform. 
• Transform CIM/XML to RGALM – EMS 
Transforms the data from the intermediate CIM/XML file into the intermediate CSV file. 
– CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from 
which data is retrieved to perform the transformation. 
– RGALM Export File Name: The name of the intermediate CSV file to create as an 
output of the transformation. 
– EMP Version: The installed version of e-terraplatform. 
• Load GENMOM – EMS 
Loads data from the associated intermediate CSV file into the specified clone (there is a 
separate entry for each database to be loaded). 
– Database: The name of the database where the data is to be loaded. 
– Application: The application name of the clone where the data is to be loaded. 
– Family: The family name of the clone where the data is to be loaded. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone where the data is to be loaded.  
 
Proprietary – See Copyright Page 37 Overview 
e-terrasource EMS Modeling Guide 
– GENMOM Export File Name: The name of the CSV file from which the data is to be 
retrieved. 
• Load RGALM – EMS 
Loads data from the associated intermediate CSV file into the specified clone (there is a 
separate entry for each database to be loaded). 
– Database: The name of the database where the data is to be loaded. 
– Application: The application name of the clone where the data is to be loaded. 
– Family: The family name of the clone where the data is to be loaded. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone where the data is to be loaded.  
– RGALM Export File Name: The name of the CSV file from which the data is to be 
retrieved. 
• Validate GENMOM/RGALM – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be validated.  
• Validate RESMOM – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be validated.  
 
Proprietary – See Copyright Page 38 Overview 
e-terrasource EMS Modeling Guide 
1.5.8 EMS Export – Custom Database 
This sequence is used to transform and export data from e-terrasource into a new custom 
clone for a database, application, and family that were not part of the original installation.  
The following are the export steps for this sequence with their associated parameters: 
• CIM/XML EMS Export – EMS 
Creates an intermediate CIM/XML file from data retrieved from the e-terrasource 
database.  
– Export File Name: The name of the intermediate CIM/XML file to be created. 
– Model Authority Set Type to export: Only retrieve data from the identified Model 
Authority Set Type(s) when retrieving data out of the e-terrasource database. 
– Profile name: The name of the CIM Profile to use for exporting the data. This is set to 
“ETS” and cannot be changed. 
• Transform CIM/XML to Custom CSV – EMS 
Transforms the data from the intermediate CIM/XML file into the intermediate CSV file. 
– CIM/XML EMS Export File Name: The name of the intermediate CIM/XML file from 
which data is retrieved to perform the transformation. 
– Custom Export File Name: The name of the intermediate CSV file to create as an 
output of the transformation. The extension name used for this file should be the 
same as the matching schema definition for the DBDEF file used to update the 
Eclipse transformation environment. 
– EMP Version: The installed version of e-terraplatform. 
• Load Custom Database – EMS 
Loads data from the associated intermediate CSV file into the specified clone (there is a 
separate entry for each database to be loaded). 
– Database: The name of the database where the data is to be loaded. 
– Application: The application name of the clone where the data is to be loaded. 
– Family: The family name of the clone where the data is to be loaded. 
– Schema: The correct version of the e-terraplatform, e-terracomm, or e-terrahabitat 
environment associated with the clone where the data is to be loaded.  
– Custom Export File Name: The name of the CSV file from which the data is to be 
retrieved. 
 
Proprietary – See Copyright Page 39 Overview 
e-terrasource EMS Modeling Guide 
1.5.9 EMS Export Affected Domains 
This sequence is used to transform and export data from only those applications that have 
had new or modified data changes into the associated e-terraplatform clones. Validation is 
then performed on the exported data.  
The following are the export steps for this sequence with their associated parameters: 
• CIM/XML EMS Export – EMS 
Creates an intermediate CIM/XML file from data retrieved from the e-terrasource 
database.  
– Export File Name: The name of the intermediate CIM/XML file to be created. 
– Model Authority Set Type to export: Only retrieve data from the identified Model 
Authority Set Type(s) when retrieving data out of the e-terrasource database. 
– Profile name: The name of the CIM Profile to use for exporting the data. This is set to 
“ETS” and cannot be changed. 
• Java Transform CIM/XML for Affected Domains – EMS 
Transforms the data from the intermediate CIM/XML file into the intermediate CSV files. 
– EMP Version: The installed version of e-terraplatform. 
– COMM Version: The installed version of e-terracomm. 
– Habitat Version: The installed version of e-terrahabitat. 
– SCADA Version: The installed version of e-terrascada. 
– ETS Export File Name: The name of the intermediate CIM/XML file from which data is 
retrieved to perform the transformation. 
– Generate Mapping Files?: When performing the transformation, create the ID 
mapping files (extension .idmap) and the SCADA change document file (extension 
.changedoc.idmap). The ID mapping files are used to provide data to the mapping 
service and the SCADA change document file is used to import SCADA change 
documents back into e-terrasource. 
– Alarm Export File Name: The name of the Alarm CSV file to create and populate with 
Alarm data, if it is to be generated. 
– NETMOM Export File Name: The name of the NETMOM CSV file to create and 
populate with NETMOM data, if it is to be generated. 
– CTGS Export File Name: The name of the CTGS CSV file to create and populate with 
CTGS data, if it is to be generated. 
– RASMOM Export File Name: The name of the RASMOM CSV file to create and 
populate with RASMOM data, if it is to be generated. 
– DYNRTG Export File Name: The name of the DYNRTG CSV file to create and populate 
with DYNRTG data, if it is to be generated. 
 
Proprietary – See Copyright Page 40 Overview 
e-terrasource EMS Modeling Guide 
– SCADAMOM Export File Name: The name of the SCADAMOM CSV file to create and 
populate with SCADA data, if it is to be generated. 
– OAGMOM Export File Name: The name of the Oagmom CSV file to create and 
populate with Oagmom data, if it is to be generated. 
– CommServer to export: The name of the CommServer record within e-terrasource 
from which the OAG data is retrieved for performing the transformation.  
– Tagging Export File Name: The name of the TAGGING CSV file to create and populate 
with TAGGING data, if it is to be generated. 
– GENMOM Export File Name: The name of the GENMOM CSV file to create and 
populate with GENMOM data, if it is to be generated. 
– RGALM Export File Name: The name of the RGALM CSV file to create and populate 
with RGALM data, if it is to be generated. 
– HYMOM Export File Name: The name of the HYMOM CSV file to create and populate 
with HYMOM data, if it is to be generated. 
– RESMOM Export File Name: The name of the RESMOM CSV file to create and populate 
with RESMOM data, if it is to be generated. 
– DTSMOM Export File Name: The name of the DTSMOM CSV file to create and 
populate with DTSMOM data, if it is to be generated. 
– DYDEF Export File Name: The name of the DYDEF CSV file to create and populate 
with DYDEF data, if it is to be generated. 
• Load <database> – EMS 
Loads data from the associated intermediate CSV file into the specified clone (there is a 
separate entry for each database to be loaded). 
– Database: The name of the database where the data is to be loaded. 
– Application: The application name of the clone where the data is to be loaded. 
– Family: The family name of the clone where the data is to be loaded. 
– Schema: The correct version of the e-terraplatform, e-terracomm, or e-terrahabitat 
environment associated with the clone where the data is to be loaded.  
– <database> Export File Name: The name of the CSV file from which the data is to be 
retrieved. 
• Validate <database> – EMS or Verify <database> – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be validated. 
– Application: The application name of the clone to be validated. 
– Family: The family name of the clone to be validated. 
 
Proprietary – See Copyright Page 41 Overview 
e-terrasource EMS Modeling Guide 
– Schema: The correct version of the e-terraplatform, e-terracomm, or e-terrahabitat 
environment associated with the clone to be validated.  
• Initialize LOADSHED – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be initialized. 
– Loadshed Application: The application name of the LOADSHED clone to be initialized. 
– Scadamodel Application: The application name of the SCADAMDL clone from which 
data will be retrieved to use for initializing the LOADSHED database. 
– Family: The family name of the clone to be initialized. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be initialized.  
– Filename for the Initialization: The name of the savecase to use to initialize the 
LOADSHED clone. 
See section 4.4.9 Modeling SCADA Load Shed Data for additional information. 
• Populate LOADSHED – EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– Database: The name of the database to be populated. 
– Loadshed Application: The application name of the LOADSHED clone to be 
populated. 
– Scadamodel Application: The application name of the SCADAMDL clone from which 
data will be retrieved to use for populating the LOADSHED database. 
– Family: The family name of the clone to be populated. 
– Schema: The correct version of the e-terraplatform environment associated with the 
clone to be populated.  
See section 4.4.9 Modeling SCADA Load Shed Data for additional information. 
• Archive EMS – Full - EMS 
Runs the Hdb validator in the clone where the data was loaded. 
– EMP Version: The installed version of e-terraplatform. 
– COMM Version: The installed version of e-terracomm. 
– Habitat Version: The installed version of e-terrahabitat. 
– Archive Title: The Title name to use when creating the archive file. 
– Export File Pattern: A pattern containing proxy names to use when creating the 
unique archive file name. 
– Family: The family name of the clones to use when creating the output archive file. 
 
Proprietary – See Copyright Page 42 Overview 
e-terrasource EMS Modeling Guide 
– Alarm Application: The application name of the ALARM clone that will be used to 
create the output archive file.  
– Archive Alarm?: Include the ALARM savecase in the output archive file. 
– SCADA Application Name: The application name of the SCADA/SCADAMDL clone that 
will be used to create the output archive file.  
– Archive SCADA?: Include the SCADA savecase in the output archive file. 
– Network Application: The application name of the NETWORK clone that will be used 
to create the output archive file.  
– Archive Network?: Include the NETWORK savecase in the output archive file. 
– CTGS Application: The application name of the CTGS clone that will be used to create 
the output archive file.  
– Archive CTGS?: Include the NETWORK savecase in the output archive file. 
– Generation Application: The application name of the GENERATION clone that will be 
used to create the output archive file.  
– Archive Generation?: Include the GENERATION savecase in the output archive file. 
– DTS Application: The application name of the DTS clone that will be used to create 
the output archive file.  
– Archive DTS?: Include the DTS savecase in the output archive file. 
– RAS Application: The application name of the RAS (Remedial Action Scheme) clone 
that will be used to create the output archive file.  
– Archive RAS?: Include the RAS savecase in the output archive file. 
– Dynamic Rating: The application name of the Dynamics Rating clone that will be 
used to create the output archive file.  
– Archive Dynamic Rating?: Include the Dynamics Rating savecase in the output 
archive file. 
– Loadshed Application: The application name of the LOADSHED clone that will be 
used to create the output archive file.  
– Archive Loadshed?: Include the LOADSHED savecase in the output archive file. 
– Tagging application: The application name of the TAGGING clone that will be used to 
create the output archive file.  
– Archive Tagging?: Include the TAGGING savecase in the output archive file. 
– HYMOM Application: The application name of the HYMOM clone that will be used to 
create the output archive file.  
– Archive HYMOM?: Include the HYMOM savecase in the output archive file. 
 
Proprietary – See Copyright Page 43 Overview 
e-terrasource EMS Modeling Guide 
– OAG Application: The application name of the OAG clone that will be used to create 
the output archive file.  
– Archive OAG?: Include the OAG savecase in the output archive file. 
1.6 Getting Started 
Although a more thorough discussion of the e-terrasource user interface is contained in the 
e-terrasource User’s Guide, there are some important fundamentals to consider before you 
start modeling. 
• You must have a workspace open, as indicated on the toolbar. Furthermore, if you 
intend to change any of the data in the workspace, you must be the “owner” of the 
workspace. 
• You must create one or more projects to save your model changes into. The project(s) 
must be in a state that is not locked. Your currently active project is indicated on the 
toolbar. 
Important: Remember that when you click Save, the model changes are saved to the 
project that is currently active. 
• You must set your Default Model Authority Set Type on the toolbar. When you add new 
records to the model, the new records are assigned to the default model authority set 
type (unless the active project specifies a model authority set type as well). 
1.7 Best Practices 
e-terrasource is designed to be a flexible and configurable tool, with many ways to create, 
review, and update data. As such, the flexibility open the possibility for using inefficient 
approaches when performing modeling tasks. There are many ways to streamline your 
work to save time. 
The following recommendations should be considered best practices for using 
e-terrasource. 
• The project-based design for managing model changes in e-terrasource provides the 
capability to control when and if model changes are implemented in a production 
system. However, this process depends on an assumption that someone has the 
functional role of Modeling Lead. In cases where a team of model editors are 
implementing model updates, it is necessary for someone to select the projects to be 
included in a model release and to test the integration of these model edits into the 
same model export. 
• Project Workflow 
– A naming convention for related projects is recommended to help coordinate work 
between different specialists. In an EMS, it is common to have a specialist in both 
 
Proprietary – See Copyright Page 44 Overview 
e-terrasource EMS Modeling Guide 
SCADA and Network Application modeling. In this case, model updates implemented 
by one of the specialist will depend upon the model updates implemented by the 
other. 
– Users who create new projects should check for existing related projects. 
– When a project is “released” for use either in production or as a dependency that 
may be referenced by other modelers, the project should be Locked and not updated 
again. Any further corrections should be created in a different “related” project. 
• Project Scope 
– If model edits for multiple objectives are entered in a single project, you will lose the 
capability to control the release of these edits separately. Stated differently, if a 
model-correction and new equipment are modeled in the same project, you will 
have no choice but to release both functional updates together. 
– Make it a habit to create a new project for each new independent set of model 
changes.  
• Project Do’s and Don’ts for good multi-user workflow management 
– Do 
∗ Create a new project when starting new modeling. 
∗ Be mindful of adhering to established naming conventions. 
∗ Lock a project when you are done to prevent accidentally adding unrelated 
change items to the wrong project. 
∗ Run a full workspace validation after loading projects from other modelers. 
– Do not 
∗ Combine two or more independent jobs into one project. 
∗ Unlock a project for additional editing once it has been locked. Assume that 
someone else may have already loaded that project into their own workspace. 
– Ensure 
∗ That a project passes e-terraplatform validation before locking a project. 
∗ That databases outside of your discipline do not fail validation as a result of your 
project. If it does, alert the expert in that area. 
• Build your model in a logical order 
– Start by populating reference tables. Maintaining control over reference tables is 
important for ensuring consistency in your model. 
– Use the proper table to model the object. For example, if you know an object is a 
transformer, model it as a PowerTransformer rather than as generic SCADA 
equipment (Generic Equipment). 
 
Proprietary – See Copyright Page 45 Overview 
e-terrasource EMS Modeling Guide 
– If different subsystems or domains are built by different users, use the User 
Preferences dialog box to show only the property groups relevant to the user’s task. 
• Avoid populating records from scratch 
– Use copy and paste, or clone on tree views, or graphic modeler views to copy similar 
records. 
– Use deep copy on tree views to copy a hierarchy of records. Most tree view records 
are configured to support deep copy. 
– You can create powerful parameterized templates to quickly create groups of 
related records. 
• Use the proper user interface for the job 
– For equipment connectivity modeling, use the Graphic Modeler. 
– For bulk changes, use the Search feature to display a grid of target records, and then 
select a range of cells and enter a value for the entire range. 
– When linking records together, see if there is a linkage display available on the 
toolbar to speed up the creation of linkages. If not, create your own by placing two 
grid displays side by side and dragging and dropping linkages. 
– For curve data, check the shape of the curve to ensure that it has the expected 
shape. 
– Use the Show References feature on tree views to obtain grid displays of records 
that “point” to the selected tree view record. 
– Use the Show Children feature on property sheets to display a grid of each type of 
child of the target record. 
• Hide data that is not relevant to your task. Options for hiding data include the 
following: 
– Close property groups and hide or re-order columns on grids. These changes will be 
persisted as a user-preference. 
– Use the Show OnlyRequired Fields option. 
– Use the Domain-Sets user preference setting to control presentation and validation 
based upon subsystem domains. 
– Use metadata editing capabilities to set default values appropriate to your needs, 
and also permanently hide presentation of undesired properties by setting the 
property’s sort order to 0. 
• Take advantage of keyboard shortcuts when possible 
 
Proprietary – See Copyright Page 46 Overview 
e-terrasource EMS Modeling Guide 
• Consider using the CSV Import feature to automate input of model updates from 
external sources 
• Consider using PowerShell scripts to automate repetitive tasks 
• Create separate Hdb modeling clones for each e-terrasource modeler 
This allows each modeler to export models from their own e-terrasource workspace into 
their own independent e-terrahabitat modeling clones, without affecting other 
modelers. 
• Consider exporting to Excel, particularly if you want to send model snippets to 
non-users of e-terrasource, and receive model changes back from them. 
– From a grid view of a single table, right-click and choose Export to Excel. 
– From any tree view record (except GeographicalRegion and 
SubGeographicalRegion), right-click and choose Export to Excel. 
– After making changes in Excel, choose Import Changes from Excel on the toolbar’s 
Import button. 
1.7.1 Creating Effective Templates 
Templates can be a powerful tool for model building. By spending some time up front to 
create effective templates, you can potentially save yourself a tremendous amount of data 
entry each time a template is used. 
Effective templates have the following characteristics: 
• They can be used in a wide range of modeling scenarios.  
For example, it is preferable to create a single Switch template that can be used for all 
types of switching devices (circuit breakers, disconnects, etc.) regardless of their voltage 
level or the station/region/area to which they belong. This allows you to create and 
maintain fewer, smarter templates instead of a large number of templates that the user 
must choose from. 
• They reduce the amount of information the user must enter. 
An effective template should prompt the user to enter a few parameter values, and then 
use those values to derive the values of various properties. Templates should also 
contain static values that represent “normal” modeling scenarios so that the user only 
has to change the values for abnormal situations. 
• They perform lookups to connect to objects outside the template. 
The standard installation of e-terrasource includes many queries that can be used to 
look up records in reference tables and other places. This can also serve to reduce the 
amount of information the user has to enter after instantiating the template. 
• They enforce modeling conventions. 
 
Proprietary – See Copyright Page 47 Overview 
e-terrasource EMS Modeling Guide 
By using approved, tested templates, you can bring uniformity and consistency to the 
model. 
Many lookup queries are provided upon installation of e-terrasource for use in templates. 
These queries search for a record by some identifier (typically the record’s EMS name) and 
return its MRID value. The table below lists the available queries upon installation. The third 
column lists the ID of the template parameter that the query expects. 
Table 1. Template Lookup Queries 
Table Query ID Parameter(s) 
AccumulatorDataItem Type Accumu latorDataItemType lookup by 
EMSName 
AccumulatorDataItemType 
EMSName 
AccumulatorName Accumu latorName lookup by 
EMSName 
AccumulatorNameEMSName 
AccuracyClass AccuracyClass lookup by EMSName AccuracyClassEMSName 
AgcPauseSuspend Criteria AgcPau seSuspendCriteria lookup by 
EMSName 
AgcPauseSuspendCriteria 
EMSName 
AlternateLimitCheck AlternateLimitCheck l ookup by Name AlternateLimitCheckName 
AlternateLimitSet AlternateLimitSet lookup by 
EMSName 
AlternateLimitSetEMSName 
AlternateLimitType AlternateLimitType lookup by 
EMSName 
AlternateLimitTypeEMSName 
AnalogAlarmCategory Analog AlarmCategory lookup by 
EMSName 
AnalogAlarmCategoryEMSName 
AnalogLimitName Analog LimitName lookup by 
EMSName 
AnalogLimitNameEMSName 
AnalogName AnalogName lookup by EMSName AnalogNameEMSName 
AreaOfResponsibility AreaOf Responsibility lookup by 
EMSName 
AreaOfResponsibilityEMSName 
BaseVoltage BaseVoltage lookup by EMSName BaseVoltageEMSName 
BranchLimitPriority Br anchLimitPriority lookup by Name Bran chLimitPriorityName 
CBType CBType lookup by EMSName CBTypeEMSName 
CCYConfiguration Codes CCYConfigurationCodes lookup by 
EMSName 
CCYConfigurationCodes EMSName 
CalculationFunction CalculationFunction lookup by 
EMSName 
CalculationFunctionEMSName 
CommandName CommandName lookup by 
EMSName 
CommandNameEMSName 
CongestionZone CongestionZone lookup by EMSName CongestionZoneEMSName 
ConversionDataPoint Conver sionDataPoint lookup by 
EMSName 
ConversionDataPointEMSName 
 
Proprietary – See Copyright Page 48 Overview 
e-terrasource EMS Modeling Guide 
Table Query ID Parameter(s) 
ConversionTable ConversionTable lookup by 
EMSName 
ConversionTableEMSName 
DiscreteAlarm Category Discre teAlarmCategory lookup by 
EMSName 
DiscreteAlarmCategoryEMSName 
DiscreteName DiscreteName lookup  by EMSName DiscreteNameEMSName 
DiscreteType DiscreteType lookup  by EMSName DiscreteTypeEMSName 
EMPFuelType EMPFuelType lookup by EMSName EMPFuelTypeEMSName 
EquipmentGroup EquipmentGroup lookup by 
Substation and EquipmentGroupType 
SubstationEMSName 
EquipmentGroupTypeEMSName 
ExceptionListDisplay Name Except ionListDisplayName lookup by 
EMSName 
ExceptionListDisplayName 
EMSName 
FeedWaterGain FeedWaterGain lookup by Name FeedWaterGainName 
FuelAirGain FuelAirGain lookup  by Name FuelAirGainName 
GenAlarmType GenAlarmType lookup by EMSName GenAlarmTypeEMSName 
GenerationType GenerationType lookup  by EMSName GenerationTypeEMSName 
InadvertentAccount InadvertentAccount lookup by 
EMSName 
InadvertentAccountEMSName 
InadvertentDay InadvertentDay lookup by EMSName InadvertentDayEMSName 
InadvertentProfile InadvertentProfile lookup by 
EMSName 
InadvertentProfileEMSName 
LimitAlarmCategory LimitAlarmCategory lookup by 
EMSName 
LimitAlarmCategoryEMSName 
LineType LineType lookup by Name LineTypeName 
LoadArea LoadArea lookup by EMSName LoadAreaEMSName 
LoadType LoadType lookup by EMSName LoadTypeEMSName 
Market Market lookup by EMSName MarketEMSName 
MarketType MarketType lookup by EMSName MarketTypeEMSName 
OperationalLimitType OperationalLimitType lookup by 
Name 
OperationalLimitTypeName 
PortSwitchingSchedule PortSw itchingSchedule lookup by 
EMSName 
PortSwitchingScheduleEMSName 
RTUType RTUType lookup by EMSName RTUTypeEMSName 
RegulatingControl RegulatingControl lo okup by Name RegulatingControlName 
ResourceStatus ResourceStatus look up by Name ResourceStatusName 
ScadaAccumulator Type ScadaAccu mulatorType lookup by 
EMSName 
ScadaAccumulatorType EMSName 
ScadaConditional Alarming ScadaConditionalAl arming lookup by 
EMSName 
ScadaConditionalAlarming 
EMSName 
 
Proprietary – See Copyright Page 49 Overview 
e-terrasource EMS Modeling Guide 
Table Query ID Parameter(s) 
ScadaDeadband ScadaDeadband lookup by 
EMSName 
ScadaDeadbandEMSName 
ScadaErrorBucket ScadaErrorBucket lookup by 
EMSName 
ScadaErrorBucketEMSName 
ScadaHistory ScadaHistory lookup by EMSName ScadaHistoryEMSName 
ScadaNoteType ScadaNoteType lookup by EMSName ScadaNoteTypeEMSName 
ScadaScanRate ScadaScanRate lookup by EMSName ScadaScanRateEMSName 
ScadaTagType ScadaTagType lookup by  EMSName ScadaTagTypeEMSName 
ScadaTriggerTimer ScadaTriggerTimer lookup by 
EMSName 
ScadaTriggerTimerEMSName 
SetPointName SetPointName lookup by EMSName SetPointNameEMSName 
Simulation Configuration SimulationConfiguration lookup by 
Name 
SimulationConfigurationName 
Site Site lookup by EMSName SiteEMSName 
SitePermission SitePermission lookup  by EMSName SitePermissionEMSName 
SiteReference SiteReference look up by Name SiteReferenceName 
SynchrocheckType SynchrocheckType lookup by 
EMSName 
SynchrocheckTypeEMSName 
VoltageLevel VoltageLevel lookup by Substation 
and VoltageLevel 
SubstationEMSName 
VoltageLevelEMSName 
 
 
Proprietary – See Copyright Page 50 Overview 
e-terrasource EMS Modeling Guide 
For example, if you have a template that creates a Switch, you can use “EquipmentGroup 
lookup by Substation and EquipmentGroupType” to fill the Switch’s EquipmentGroup 
association. 
1. In the template editor, fill the EquipmentGroup property on the Switch so that it uses the 
query ID. 
 
2. Create the template parameters needed by the query ID. Take care to enter the 
parameter IDs exactly as required by the query. 
 

 
Proprietary – See Copyright Page 51 Overview 
e-terrasource EMS Modeling Guide 
When instantiating the template, the user is prompted for the Substation EMS name and 
EquipmentGroupType EMS name. These are used to look up and fill the association from 
Switch to EquipmentGroup. 
You can create additional queries to suit your needs by creating new metaComputation 
records in a metamodel workspace, exporting a metamodel upgrade script, and executing 
it. For more information, refer to the e-terrasource Metamodel Guide. 
 
Proprietary – See Copyright Page 52 Network Modeling  
e-terrasource EMS Modeling Guide 
2. Network Modeling 
The core of the e-terrasource model is a CIM-based electrical network model. The CIM 
model has been augmented so that it supports the following network models in 
e-terraplatform: 
• NETMOM: This is the main network database used by the e-terratransmission 
applications. 
• CTGS: This is an auxiliary database that contains contingency definitions used for 
contingency analysis. The contingencies in this model reference the equipment in 
NETMOM. 
• RASMOM: This is an auxiliary database for defining remedial action schemes. Similar to 
CTGS, it references equipment in NETMOM. 
• DYNRTG: This is an auxiliary database for defining dynamic rating models. Similar to 
CTGS, it references equipment in NETMOM. 
2.1 Network Displays 
Network modeling can be performed from several different types of displays, depending on 
the task at hand. 
2.1.1 Tree View Displays 
There are several tree view displays that are available for network modeling. Click Network 
on the toolbar to see the list of available tree views. 
 
Figure 10. Network Tree Views 

 
Proprietary – See Copyright Page 53 Network Modeling  
e-terrasource EMS Modeling Guide 
2.1.1.1 Network Model 
This is the main tree view for network modeling. It starts at the GeographicalRegion level, 
and then descends through SubGeographicalRegions into Substations. Station equipment is 
generally organized under VoltageLevel records. Each equipment terminal, any associated 
SCADA measurements, operational limits, and simulation models are shown as well. 
 
Figure 11. Network Model Tree View 

 
Proprietary – See Copyright Page 54 Network Modeling  
e-terrasource EMS Modeling Guide 
2.1.1.2 Connectivity 
This tree view hierarchically displays the equipment terminals that are connected to 
connectivity nodes. Generally speaking, the Graphic Modeler’s Substation Detail display 
provides a more user-friendly view of equipment connectivity. 
 
Figure 12. Connectivity Tree View 
2.1.1.3 Contingency 
This tree view displays: 
• Contingency groups and the contingencies that belong to them 
• Contingencies and the elements belonging to them 
 
Figure 13. Contingency Tree View 

 
Proprietary – See Copyright Page 55 Network Modeling  
e-terrasource EMS Modeling Guide 
2.1.1.4 Schedules 
The Schedules tree view shows the various network schedules and curves. A schedule is 
simply a curve where the X axis represents time. Modeling schedules is more complex than 
modeling simple curves due to the definition of the repeating time ranges for which the 
schedule is active. Area Load Curve is a time-based schedule although the name is “curve”. 
More details about the various schedules can be found in later sections. 
 
Figure 14. Schedules Tree View 

 
Proprietary – See Copyright Page 56 Network Modeling  
e-terrasource EMS Modeling Guide 
2.1.1.5 Remedial Action Schemes 
The remedial action scheme (RAS) application in e-terraplatform requires a model where 
each scheme is defined with its trigger conditions and its component stages that define 
protective actions. The modeling of the schemes is performed on the remedial action 
scheme tree view. 
 
Figure 15. Remedial Action Scheme Tree View 

 
Proprietary – See Copyright Page 57 Network Modeling  
e-terrasource EMS Modeling Guide 
2.1.1.6 Network Monitoring Group 
Monitoring of the electrical network by e-terraplatform applications requires the definition 
of monitoring groups. Equipment can undergo default monitoring, or it can be assigned to a 
non-default monitoring group. Monitoring is based on violations of operational limits or 
phase angle differences. The Network Monitoring Group tree view is used to support 
monitoring of network equipment. 
 
Figure 16. Network Monitoring Group Tree View 
2.1.1.7 Equivalent Network 
This tree view is used to define equivalent networks and the branch and shunt devices 
within them. 
 
Figure 17. Equivalent Network Tree View 

 
Proprietary – See Copyright Page 58 Network Modeling  
e-terrasource EMS Modeling Guide 
2.1.2 Table/Grid Displays 
Grid displays of the tables in the network portion of the model are accessible via the Tables 
Explorer. Click Tables on the toolbar to display the Tables Explorer and expand the Network 
tree node. The tables are organized into logical groupings. 
 
Figure 18. Network Grid Displays in Tables Explorer 
Click a table name to display a paged grid of all of the records in the table. The number of 
records shown per grid page is controllable through your user preferences. 

 
Proprietary – See Copyright Page 59 Network Modeling  
e-terrasource EMS Modeling Guide 
 
Figure 19. Substation Grid Display 
Keep in mind that grid displays must be manually refreshed using the Refresh button  at 
the top of the grid. 
Rather than paging through an entire grid, it is typically more efficient to use the Search 
toolbar button to enter search criteria for the specific records that you are looking for. 
2.1.3 Graphic Modeler Displays 
Because one of the main purposes of the network model is to define how pieces of 
electrical equipment are connected to each other, several Graphic Modeler displays are 
available that make it much easier to model connectivity. These displays are automatically 
generated based on the information in the model, so they are useful for visualizing and 
verifying correct equipment connectivity. 
2.1.3.1 Substation Overview Display 
The Substation Overview display provides a high-level view of the Substations within a 
SubGeographicalRegion and the branches (such as ACLineSegments, SeriesCompensator, 
and EquivalentBranches) that connect them. The overview can optionally be overlaid on a 
map. This display is useful for ensuring proper AC line connections between substations, 
and as a general navigation aid. You can right-click on the upper-left corner of a Substation 
icon to display the detail for that substation. 
The Substation Overview display is accessible on the Network Model tree view by 
right-clicking on a SubGeographicalRegion node and choosing Graphic Modeler. 

 
Proprietary – See Copyright Page 60 Network Modeling  
e-terrasource EMS Modeling Guide 
 
Figure 20. Substation Overview Display 
Import and export of Substation Overview displays using the CIM Diagram Layout (DL) 
profile is not currently supported. 
 

 
Proprietary – See Copyright Page 61 Network Modeling  
e-terrasource EMS Modeling Guide 
2.1.3.2 DC Line Overview Display 
 
Figure 21. DC Line Overview Display 
The DC Line Overview display shows substations containing DC equipment as well as 
DCConverters, DCLineSegments, VoltageSourceConverters, and the DC-type 
ConnectivityNodes to which they are connected. This display is useful for ensuring proper 
DC equipment connections. 
The DC Line Overview display is accessible on the Network Model tree view by right-clicking 
on any GeographicalRegion node and choosing Graphic Modeler. There is a single display 
for the entire model. 
Import and export of the DC Line Overview display using the CIM Diagram Layout (DL) 
profile is not currently supported. 
2.1.3.3 Substation Detail Display 
The Substation Detail display depicts the power equipment within a substation. 
Connections between the equipment terminals and AC-type ConnectivityNodes can be 
made. These displays are useful for adding new equipment, removing old equipment, and 
ensuring proper equipment connections. These displays also support easy navigation to 
neighboring substations. 
It is important to note that these displays use the topology information that is present 
exclusively in the network model. That is, it is based on network equipment terminals 
connected by ConnectivityNodes. 

 
Proprietary – See Copyright Page 62 Network Modeling  
e-terrasource EMS Modeling Guide 
 
Figure 22. Substation Detail Display 
Station/VoltageLevel Assignment and Propagation 
As equipment records are dropped on to the canvas and connected, associations to the 
Substation or VoltageLevel are made as follows: 
• When a PowerTransformer is added on the GM canvas, its association to the parent 
substation is filled. 
• When equipment is added on the GM canvas, its Base Voltage and Equipment Container 
associations are initially empty.  When the equipment terminals are connected to a 
connectivity node, the voltage level assignment from the connectivity node propagates 
to the newly connected equipment. 
• You can right-click an equipment and choose Cascade VoltageLevel from the context 
menu to assign it to a different voltage level (or create a new one).  The assignment 
affects the Base Voltage and VoltageLevel assignment record for that equipment and all 
other equipment and nodes connected to it.  The cascade terminates when a 
transformer is reached or the equipment connects to another substation. 
ACLineSegment Connections 
In order to create an ACLineSegment connection between two substations, the 
ACLineSegment must have its Near Voltage Level and Far Voltage Level associations filled.  
For example, to create a new ACLineSegment between substations COBDEN and CHFALLS, 
you can do the following: 

 
Proprietary – See Copyright Page 63 Network Modeling  
e-terrasource EMS Modeling Guide 
1. Open the Substation Detail display for COBDEN and use copy/paste or an 
ACLineSegment template to create a new ACLineSegment record. 
 
2. Connect one terminal to the desired bus  
 
3. Double-click the ACLineSegment to bring up its property sheet. In the Associations 
property group, set the Far Voltage Level to the desired VoltageLevel record in 
Substation CHFALLS.  
 

 
Proprietary – See Copyright Page 64 Network Modeling  
e-terrasource EMS Modeling Guide 
4. Double-click the button to navigate to the CHFALLS Substation and locate the new 
ACLineSegment.  
 
5. Connect the open terminal to the desired bus.  
 
  

 
Proprietary – See Copyright Page 65 Network Modeling  
e-terrasource EMS Modeling Guide 
Diagram Layout Details 
The Substation Detail display depicts the following types of records, as well as the 
connections between them: 
Table 2. Substation Detail Equipment 
Record 
ACLineSegment 
AuxiliaryLoad 
ConnectivityNode 
DCConverter 
BusBarSection 
EquivalentBranch 
EquivalentLoad 
PowerTransformer (2, 3, or 4 windings) 
SeriesCompensator 
ShuntCompensator 
StaticVarCompensator 
Switch 
SynchronousMachine 
VoltageSourceConverter 
 
When importing/exporting a Substation Detail display using the CIM Diagram Layout 
profile, the following conventions are observed: 
• As a GE extension to the DL profile, the Diagram has an IdentifiedObject association that 
points to the Substation that the diagram depicts. On import, if this association is not 
provided then the GMDiagram record must be linked to the desired Substation manually 
after import in order to view it with graphic modeler. 
• For the records listed in Table 2 above: 
– A DiagramObject exists where the IdentifiedObject association references the record 
MRID.  For example, a DiagramObject representing a Switch has its IdentifiedObject 
association pointing to the Switch MRID. 
– The DiagramObject has one or more DiagramObjectPoint records to specify the x/y 
location of the record. For most DiagramObjects representing the records in Table 2 
a single DiagramObjectPoint is used, but ConnectivityNode and BusBarSection 
 
Proprietary – See Copyright Page 66 Network Modeling  
e-terrasource EMS Modeling Guide 
records may have two DiagramObjectPoints to represent opposite corners of a 
rectangle. 
• For connections between records listed in Table 2 above: 
– A DiagramObject exists where the IdentifiedObject association references the 
equipment terminal MRID that connects the equipment to the ConnectivityNode. For 
example, a DiagramObject representing a connection from a Switch to a 
ConnectivityNode has its IdentifiedObject association point to the MRID of the 
Terminal that connects the Switch with the ConnectivityNode. 
– Two or more DiagramObjectPoint records are exported to specify the x/y locations 
of the line ends. The sequenceNumber for the DiagramObjectPoints for a given 
DiagramObject are expected to be sequential and unique (e.g, 0, 1, 2, …). 
• For Records not listed in Table 2 above: 
– The records are not shown in the graphic modeler. On import, these DiagramObject 
records and their corresponding DiagramObjectPoints are created but not used. 
They may be discarded after graphic modeler is used to open and save the diagram. 
– No DiagramObjectStyle records are used by graphic modeler at this time. 
DiagramObjectStyle records that are present in DL files will be imported, but not 
used by the graphic modeler. The symbol to be used by graphic modeler is 
determined from the type of equipment that the DiagramObject references. Any 
DiagramObjectStyle records that are present (presumably via DL import) will be 
exported. 
– No VisibilityLayer records are used by graphic modeler at this time. Any 
VisibilityLayer records that are present (presumably via DL import) will be exported. 
– No DiagramObjectGluePoint records are used by graphic modeler at this time. Any 
DiagramObjectGluePoint records that are present (presumably via DL import) will be 
exported. However, they may be discarded after graphic modeler is used to open 
and save the diagram. 
– No TextDiagramObject records are used by graphic modeler at this time. Any 
TextDiagramObject records that are present (presumably via DL import) will be 
exported. However, they may be discarded after graphic modeler is used to open 
and save the diagram. Note that graphic modeler will display labels for records but 
these labels are not included in DL exports. 
 
Proprietary – See Copyright Page 67 Network Modeling  
e-terrasource EMS Modeling Guide 
2.1.3.4 SCADA Topology Display 
The SCADA Topology display is useful for systems that use the topology processor within 
e-terrascada. This displays the topology from the SCADA perspective. SCADA 
measurements are depicted as being attached to the ConnectivityNode at which they are 
measured. 
 
Figure 23. SCADA Topology Display 
In systems with both network topology and SCADA topology information, it can be useful to 
compare the Substation Detail display with the SCADA Topology display for a given 
substation. Remember, you can “tear off” tabbed displays to see a side-by-side comparison. 
Import and export of SCADA Topology displays using the CIM Diagram Layout (DL) profile is 
not currently supported. 

 
Proprietary – See Copyright Page 68 Network Modeling  
e-terrasource EMS Modeling Guide 
2.1.4 Curve Displays 
The network model contains many curves and schedules. For X-Y curves, e-terrasource has 
been configured to show a three-part display, as shown below. 
 
Figure 24. Curve Display 
The right portion of the display shows the property sheet for the curve in the auxiliary pane. 
The grid display on the bottom left displays one row for each of the individual breakpoints 
on the curve. The graph on the top left shows a visual representation of the curve. As 
information about the breakpoints is modified, the visual representation of the curve 
automatically refreshes. 
2.1.5 Linkage Displays 
To quickly link related records, e-terrasource provides special-purpose linkage displays, 
which are accessible using the Linkages button on the toolbar. For network modeling, the 
following linkage displays are provided: 
• Special Measurement: This display allows SpecialMeasurement records in the network 
model to be quickly linked to SCADA measurement records. 
• Sum Measurement: This display allows SumMeasurement_Member records to be quickly 
linked to SCADA analog records. 

 
Proprietary – See Copyright Page 69 Network Modeling  
e-terrasource EMS Modeling Guide 
 
Figure 25. Special Measurement Linkage Display 
2.2 Network Model 
2.2.1 Reference Tables 
2.2.1.1 Accuracy Classes 
This table holds accuracy information for measurement, generation, and load schedules for 
state estimation. It is referenced by SynchronousMachine and EquivalentLoad records and 
is mapped to the NETMOM ACURCY class. Some standard accuracy classes are also 
assigned to measurements in the EMS state estimation program. There is no need to assign 
them in e-terrasource because they are automatically assigned by the SCADAMAP program 
in e-terraplatform. 
2.2.1.2 Areas of Responsibility 
The Area of Responsibility table is referenced by different equipment, VoltageLevel, and 
SubGeographicalRegion. It is mapped to the NETMOM AOR class. 
2.2.1.3 Base Voltages 
Base Voltage is mapped to the NETMOM VL class. This is a reference table of valid voltage 
levels, and they are referenced by VoltageLevel records. 
2.2.1.4 Branch Limit Priority 
This table contains an alternate limit priority definition. It is referenced by 
OperationalLimitSet records and mapped to the NETMOM BRLIM class. 

 
Proprietary – See Copyright Page 70 Network Modeling  
e-terrasource EMS Modeling Guide 
2.2.1.5 CB Types 
This is a reference table to hold the allowable switch types, and it is referenced by Switch 
records. Although it is a reference table in e-terrasource, it maps to the NETMOM CBTYP 
class, for which there are separate instances of CBTYP per station. The transformation 
system takes care of mapping the CB Type reference table to the NETMOM CBTYP class 
instances. Only referenced CBTypes are exported to the EMS NETMOM database. 
2.2.1.6 Line Types 
This table models a list of line construction type models. It is referenced by ACLineSegment 
and SeriesCompensator records and it is mapped to the NETMOM LNTY class. 
2.2.1.7 Load Types 
See section 2.2.4 Load Models. 
2.2.1.8 Operational Limit Types 
There are two groups of operational limits: branch flow and voltage. For branch flow, there 
are three types (high, low, and absolute) for the three conditions: Emergency, LoadShed, 
and Normal. For voltage, there are three types (high, low, and change) for the two 
conditions: Emergency and Normal. The OperationalLimitType records are referenced by 
OperationalLimit records. 
2.2.2 Topology 
2.2.2.1 Geographical Region 
This represents a geographical region of a power system network model. It is mapped to 
the NETMOM CO class. 
2.2.2.2 SubGeographical Region 
This represents a subset of a geographical region of a power system network model. It is 
mapped to the NETMOM DV class. 
2.2.2.3 Substations 
A substation is a collection of many components and measurements, such as a generator 
and its MW flow analogs. 
 
Proprietary – See Copyright Page 71 Network Modeling  
e-terrasource EMS Modeling Guide 
A substation is defined within a SubGeographicalRegion, and its name must be globally 
unique. Information about substations is used by all e-terraplatform subsystems: 
e-terratransmission, e-terrascada, e-terrageneration, and e-terrasimulator. 
2.2.2.4 Voltage Levels 
A voltage level represents a collection of equipment at one common system voltage 
forming switchgears. The equipment typically consists of breakers, busbars, 
instrumentation, controls, regulations, and protection devices as well as assemblies of all 
these. 
2.2.2.5 Line 
See section 2.2.3.1 AC Transmission Lines. 
2.2.2.6 Bay 
A bay is a collection of power system resources within a given substation that includes 
conducting equipment, protection relays, measurements, and telemetry. 
Equipment can be contained by bays, and this grouping can be found in the SCADA Model 
tree view as a special type of Equipment Group in e-terrasource. However, the Network tree 
view still relies on the voltage level container defined at each device, and the bay container 
is not included. The measurement definition for devices in e-terrasource is the same 
whether it is in a bay or not. 
In an EMS database, except for switches, bay information is not stored in NETMOM. Bay 
device measurements can be mapped by NETMOM, similar to non-bay devices, following 
the SCADA-NETMOM mapping rules. However, there is no network application available for 
the bay itself. 
2.2.2.7 Connectivity Nodes 
Connectivity nodes are points where terminals of conducting equipment are connected 
together with zero impedance. There are two kinds of nodes: AC or DC. Connectivity nodes 
are mapped to the NETMOM ND and DCND classes. 
2.2.2.8 Load Areas 
See section 2.2.4.3 Load Areas. 
 
Proprietary – See Copyright Page 72 Network Modeling  
e-terrasource EMS Modeling Guide 
2.2.2.9 Company 
A company is a legal entity that owns and operates power system resources and is a party 
to interchange and transmission contracts. 
2.2.2.10 Company Resources 
A company can own or operate different resources, and a resource can belong to different 
companies. 
The information in this table is not currently used by e-terraplatform. 
2.2.3 Power System Equipment 
All power system equipment has one or more terminals. ACLineSegment, 
SeriesCompensator, EquivalentBranch, Switch, DCLineSegment and DCPole are “series” 
devices that have two terminals (a near terminal and a far terminal). Both DCConverter and 
VoltageSourceConverter have three terminals to connect to both the AC and the DC 
network. The other pieces of equipment are “shunt” devices and have only one terminal. 
Terminals are connected to ConnectivityNodes, which can be AC or DC nodes. 
The “Partial Model” flag is used to exclude equipment at distribution voltage levels from the 
RTNET solution, but to allow the energization status of the equipment to be computed. The 
flag is added to the following equipment: ACLineSegment, EquivalentLoad, 
SeriesCompensator, ShuntCompensator, StaticVarCompensator, Switch, 
SynchronousMachine, and TransformerWinding. To use this feature it is necessary to 
enable an RTNET solution option “Run Special Topology Processor after RTNET” which is the 
SPTOPRUN flag in SEMATRX. For more details, refer to the e-terratransmission 
documentation. 
2.2.3.1 AC Transmission Lines 
Each AC transmission line can contain one or more two-terminal ACLineSegments and/or 
SeriesCompensators. Each end of an ACLineSegment or SeriesCompensator must be 
assigned to a VoltageLevel within a substation. A zero impedance line is modeled as an 
ACLineSegment with the ZeroImpedanceLine flag set. 
Typically, series capacitors are placed in service on long EHV transmission lines. Their 
purpose is to add stability and allow increased power flows. These are modeled as 
SeriesCompensator devices, although they map to NETMOM LN records, just as 
ACLineSegments do. 
 
Proprietary – See Copyright Page 73 Network Modeling  
e-terrasource EMS Modeling Guide 
A line is defined under a SubGeographicalRegion since it may connect different substations. 
The structure is as follows: 
 
Inside the substations, the ACLineSegments and SeriesCompensators are defined under the 
VoltageLevel associated with the near/from end. 
 
All the conductor parameters are in Ohms. ACLineSegment and SeriesCompensator should 
have positive resistance and conductance. Zero impedance lines should have zero 
resistance and conductance. 
For operational limit sets that can be applied to both ends, they can be defined directly 
under the ACLineSegment or SeriesCompensator. If the limits apply to only one end, the 
operational limit set needs to be modeled under the respective terminal. Alternate limits are 
also modeled as operational limit sets with the branch priority specified. 
SCADA measurements for ACLineSegment and SeriesCompensator are different from other 
devices since the two ends can be in different substations. For details, see section 4.3.3 
Graphic Modeler Displays. 
For more information about simulation data, see chapter 5 Simulation Modeling. 
SubGeographicalRegion 
   |-- Line 
       |-- ACLineSegment 
       |   |-- OperationalLimitSet 
       |   |-- Terminal 
       |       |-- OperationalLimitSet 
       | 
       |-- SeriesCompensator 
       |   |-- OperationalLimitSet 
       |   |-- Terminal 
       |       |-- OperationalLimitSet 
Substation 
   |-- VoltageLevel 
       |-- ACLineSegment 
       |   |-- OperationalLimitSet 
       |   |-- Terminal 
       |       |-- OperationalLimitSet 
       | 
       |-- SeriesCompensator 
       |   |-- OperationalLimitSet 
       |   |-- Terminal 
       |       |-- OperationalLimitSet 
 
Proprietary – See Copyright Page 74 Network Modeling  
e-terrasource EMS Modeling Guide 
2.2.3.2 Equivalent Shunt/Branch/Network 
An equivalent network represents an external meshed network that has been reduced to an 
electrically equivalent model. EquivalentShunt records are used for one-terminal (shunt) 
models, and are mapped to the NETMOM EQLN class. EquivalentBranch records are used 
for two-terminal (series) models, and are also mapped to the NETMOM EQLN. 
The Equivalent Network has its own navigation tree but the terminals stay in the network 
model. 
2.2.3.3 Bus Bar Sections 
A BusBarSection is a conductor, or group of conductors, with negligible impedance that 
serves to connect other conducting equipment within a single substation. Voltage 
measurements are typically obtained from VoltageTransformers that are connected to 
BusBarSections. A bus bar section can have many physical terminals but, for analysis, it is 
modeled with exactly one logical terminal in e-terrasource. The modeling structure for a 
BusBarSection is shown below. 
 
In NETMOM, the nodes with a BusBarSection connected to them have the BSSECT flag set to 
True. 
More information about modeling SCADA measurements at a BusBarSection can be found 
in section 4.4.3 Measurements/Limits. 
2.2.3.4 Power Transformers 
A power transformer is an electrical device consisting of two or more coupled windings, 
with or without a magnetic core, for introducing mutual coupling between electric circuits 
at different voltage levels. Transformers can be used to control voltage and phase shifts 
(MW flow). The modeling structure for a transformer is shown below, with the 
TransformerWinding and its children records repeated for each winding. Two- and 
three-winding transformers are the norm. 
Substation 
   |-- VoltageLevel 
       |-- BusBarSection 
           |-- OperationalLimitSet 
           |-- Terminal 
 
Proprietary – See Copyright Page 75 Network Modeling  
e-terrasource EMS Modeling Guide 
 
Each winding can optionally have its own TapChanger, which defines the voltage/power 
regulation characteristics. 
SCADA measurements are directly defined under TransformationWinding (for more details, 
see section 4.4.3 Measurements/Limits). 
Simulation data is directly defined under TransformerWinding (for more details, see chapter 
5 Simulation Modeling). 
2.2.3.4.1 Two- and Three-Winding Transformers 
A two-winding transformer consists of primary (high side) and secondary (low side) 
windings. Typical applications are instances that only require transforming voltages up or 
down. An example is a generator step-up transformer. 
A three-winding transformer consists of primary (high side) and secondary (low side) 
windings and an additional tertiary winding. Typical applications are instances that require 
transforming voltages down from one transmission level to another and a third level via the 
tertiary winding. An example is a substation transformer that changes 345 KV voltage to 
230 KV voltage while the tertiary is connected as station service supply at 13.2 KV. The 
tertiary winding is also used for connecting reactive control devices. 
For a three-winding transformer, the EMS requires a pseudo node defined at the middle 
point. A connectivity node association is added to the PowerTransformer class to support 
that; this node is usually at the 1 KV level. 
A two-winding transformer must have identical EMSNames for the export To EMS to 
correctly export the windings as a single XF record in NETMOM. Power transformers with 
three or more Transformer Windings must have unique EMSNames under the power 
transformer for the export to EMS to correctly export the windings as each has its own XF 
record in NETMOM. All winding EMSNames (with exception for the primary and secondary 
windings belonging to the same two-winding power transformer) in a substation should be 
unique. 
If you would like to add a new two-winding transformer based on an existing one, the key 
step is to always manually update the Transformer Winding EMSNames immediately after 
creating them via deep copy and paste. e-terrasource workspace validation also provides 
Synchronize EMSName Validation and Network Terminal Name Autogeneration if needed. 
Winding parameters such as resistance and reactance are defined in Ohms; conductance 
and susceptance are defined in Siemens. Each winding has a winding type (primary, 
Substation 
   |-- PowerTransformer 
       |-- OperationalLimitSet 
       |-- TransformerWinding 
           |-- Terminal 
           |-- TapChanger (including voltage and phase shifter) 
           |-- OperationalLimitSet 
 
Proprietary – See Copyright Page 76 Network Modeling  
e-terrasource EMS Modeling Guide 
secondary, or tertiary) and exactly one terminal associated with it. For three-winding 
transformers, a “dummy” middle connectivity node is also defined. If transformers have 
delta connections, the parameters must be converted to the corresponding Y connection 
parameters by using the following formulae: 
 
 
2.2.3.4.2 TapChangers 
A transformer tap is a connection point along a transformer winding that allows a certain 
number of turns to be selected. By this means, a transformer with a variable turn ratio is 
produced, enabling voltage/power regulation of the output. The tap position is moved via a 
tap changer mechanism. 
Load tap changers (LTC) are usually used on the transmission system to modify system 
voltage/power. There are two basic designs: off-load and on-load. On-load tap changers 
(also called “Tap Change Under Load”, or TCUL) are utilized in circumstances where a supply 
interruption to effect a tap change is unacceptable. 
The LTC tap of a phase shifter is different from the LTC tap of a transformer, allowing the 
magnitude and phase angle to be adjusted independently. Thus, when both voltage and 
MW flow are being regulated, two physically different tap changers are present on the 
same transformer winding. 
There are two property groups for TapChanger: static and operational. Static parameters 
such as high/low steps are not related to the transformer winding operating conditions. 
Each transformer winding may or may not have a tap changer. If a tap changer exists, it 
can be fixed or adjustable. The fixed one has the same minimum and maximum tap 
positions, while the adjustable one has a range of tap positions with different minimum and 
maximum steps. 
There are also two types of tap changer depending on their regulation function: voltage or 
phase shifter. The tap changer can reference a time-based regulation schedule or a 

 
Proprietary – See Copyright Page 77 Network Modeling  
e-terrasource EMS Modeling Guide 
load-based regulation schedule. The regulation node must also be specified. Remote 
control of a node that is in a different station from that of the transformer is supported. 
TapChangers with the same name should have the same static parameters since the EMS 
groups them together based on those parameters. 
When the tap changer position changes, the transformer impedance parameters should 
also be adjusted by the network applications (for more details, see section 2.3.2 Curves). 
Note: Currently, due to EMS restrictions, two transformers must be modeled if both 
voltage and power are regulated. 
2.2.3.4.3 Voltage Regulation 
In certain situations, such as for three-winding transformers, an unusual (nonlinear) 
relationship between tap setting and voltage tap ratio may exist. For these cases, tap ratio 
tables can be assigned to tap changers. Transformers assigned to that tap type have their 
voltage tap ratios calculated using the table. If no tap ratio table is assigned, transformers 
have their tap ratios calculated in the usual linear manner. 
2.2.3.4.4 Phase Shifter 
Phase-shifting transformers (PST) are used on the transmission system to alter impedance 
to force power to flow down a desired path. The main benefits of phase-shifting 
transformers are the protection of lines and transformers from thermal overload and an 
improvement of transmission system stability. They allow control of the power flow 
between different networks, for parallel long distance overhead lines or for parallel cables. 
Additionally, a phase-shifting transformer is very often the most economic approach to 
power flow management. 
The transformer/phase shifter impedance can optionally be modeled as a function of the 
phase shifter’s angle, in degrees. The correction table for phase-shifter impedance is 
referenced in the phase shifter’s tap changer. The correction table gives X and 
corresponding Y values, where X is the phase shift in degrees, and Y is multiplied by a phase 
shifter’s nominal impedance to obtain the corrected impedance. If an impedance correction 
table is not referenced, the phase shifter’s impedance is assumed to be constant. 
2.2.3.4.5 Operational Limit Set 
For two-winding transformers, if the operational limit sets apply to both primary and 
secondary windings, they can be defined directly under the parent power transformer. If the 
limits apply to only one side, the operational limit set needs to be modeled under the 
respective winding with the terminal association filled out. 
For three-winding transformers, the operational limit sets should always be defined under 
each winding. 
Alternate limits are also modeled as operational limit sets with the branch priority specified. 
 
Proprietary – See Copyright Page 78 Network Modeling  
e-terrasource EMS Modeling Guide 
2.2.3.5 DC Modeling 
High-voltage DC (HVDC) is used on the power system for various applications. Unlike AC 
transmission, which has higher losses when transmitting power, DC can be used to transmit 
power over long distances with very little loss. Also, the construction cost of a DC line is less, 
there are no power angle concerns, and right-of-way needs are lessened. 
DC transmission is most cost effective when used over long distances. 
There are disadvantages to DC, such as the inability to transform voltages, difficulty in 
tapping into HVDC lines, the complexity and expense of HVDC converters, and the fact that 
DC lines can be sources of strong harmonics. 
Another use of HVDC is to provide transfer paths between interconnections. This is 
accomplished by constructing back-to-back DC ties. DC stations are equipped with 
rectifiers, filter banks, line segments, inverters, and controllers. 
Another use of HVDC is to connect systems (interconnections) that operate at different 
frequencies — or, in the case of the United St ates, to connect interconnections that operate 
at different versions of the same frequency. This is the case of the Eastern, Western, and 
Texas Interconnections. In such instances, back-to-back HVDC converters are used. 
2.2.3.5.1 DCConverter 
A DCConverter is a type of bi-directional AC-DC conversion equipment that can be used to 
control DC current, DC voltage, DC power flow, or firing angle. The modeling structure for a 
DCConverter is shown below. 
 
Each DCConverter has two terminals connected to DC nodes and one terminal connected 
to an AC node. 
DC converters are modeled as station components. Each DCConverter consists of one or 
more bridges. The number of bridges in a converter can be changed online and impact the 
nominal voltage of the converter. Converter nominal voltage per bridge is entered during 
the modeling phase. 
Converters cannot control independently. The concept of regulation modes for individual 
converters does not apply. Regulation modes are applied to poles during the solution 
process, and solved pole voltage and current levels are distributed to converters within the 
pole. 
No distinctions are made in the modeling or the software between inverters and rectifiers, 
except when determining angle limits. Different limits are supported for firing angle and 
extinction angle. 
Substation 
   |-- VoltageLevel 
       |-- DCConverter 
           |-- Terminal 
 
Proprietary – See Copyright Page 79 Network Modeling  
e-terrasource EMS Modeling Guide 
The DC converter transformer model supports both two-winding transformers and a 
three-winding transformer model, with a synchronous condenser at the tertiary. For each 
converter, a single two- or three-winding transformer connects it to the AC network. 
Three-winding converter transformers are modeled as three two-winding transformers in a 
Y configuration, with only the primary tap being movable. This configuration also supports a 
synchronous condenser connected to the tertiary. 
Movable taps on converter transformers cannot be used to regulate any AC bus voltages, 
but they can be used to regulate DC voltage, current, or MW by controlling the AC voltage 
input to the converter. 
Only one set of converter current ratings is supported. 
2.2.3.5.2 VoltageSourceConverter 
A VoltageSourceConverter is a type of bi-directional AC-DC conversion equipment that can 
control its own MVAR injection into the AC bus, allowing it to regulate a local AC bus 
voltage. 
The modeling structure for a VoltageSourceConverter is shown below. 
 
Each VoltageSourceConverter has two terminals connected to DC nodes, and one terminal 
connected to an AC node. 
Voltage source converters are modeled as station components. Each 
VoltageSourceConverter consists of one or more bridges. The number of bridges in a 
converter can be changed online. 
Voltage source converters can be controlled independently to regulate either AC node 
voltage or MVAR injection. Regulated AC nodes for voltage source converters are defined in 
the modeling phase and must be in the same AC station as the converter. Voltage targets 
for local regulation are, by default, from schedules. Manual entries can be made to override 
the scheduled values. If a voltage-regulating voltage source converter violates a limit, the 
device is “type-switched” by fixing its MVAR output at the violated limit, and the bus voltage 
is allowed to solve unregulated. 
The voltage source converter transformer model may either be a two-winding or 
three-winding transformer. The VoltageSourceConverter does not control the tap. Tap 
position values may be manually entered or measured in the real-time environment. Firing 
and extinction angles are not modeled for the VoltageSourceConverter. 
Substation 
   |-- VoltageLevel 
       |-- VoltageSourceConverter 
           |-- Terminal 
 
Proprietary – See Copyright Page 80 Network Modeling  
e-terrasource EMS Modeling Guide 
2.2.3.5.3 DCPole 
DC pole has two terminal connections in the DC network: a single neutral connection, and a 
single “top” or “bottom” connection to one or more DC lines. Between its neutral connection 
and its DC line connection, a DC pole is modeled as a collection of DC converters in parallel, 
in series, or in both configurations. Within a pole, all series and parallel converter 
topological configurations are supported, including combinations of series and parallel 
converters. Topology changes can be made online by changing component node 
assignments. 
Unbalanced operation of bipoles is supported. There are no distinctions made in the model 
between “top” and “bottom” poles in a bipole, nor are there any restrictions against 
monopolar operation. 
Each pole regulates current, voltage, power, or firing/extinction angle, depending on its 
regulation mode. Poles regulate to their individual setpoints, which can be derived from a 
pole measurement (State Estimator only), from a schedule, or from its share of the DC 
controller’s setpoint. In the network model, each pole that is regulating power or current is 
assigned to one, and only one, DC controller. 
All poles in constant power mode must get their power setpoint from pole power 
measurement (State Estimator only), from their assigned DC controller, from their assigned 
MW schedule, or (optionally) from a user-entered override setpoint on the pole. If from a DC 
controller, the pole is assigned a portion of the DC controller’s power setpoint, based on the 
pole’s participation factor. 
Within the DC network solution software, all actual regulation is done at the pole level. 
Individual converters within a pole do not need to be assigned their own regulation 
setpoints or regulation modes, either by the user or internally by the software. At the 
solution, each converter’s solved voltage and current values are derived from its pole’s 
solved voltage and current values, distributed to converters based on converter topology 
within the pole. 
To avoid unsolvable or unrealistic problems, the following rules must be followed regarding 
the selection of regulation modes for DC poles: 
• In every DC circuit, there must be at least one pole that is regulating voltage or angle. 
However, multiple poles regulating voltage or angle cannot be connected in parallel 
(that is, to the same nodes). 
• Each pole that is regulating current or power must be a part of at least one loop in the 
DC circuit containing no other poles in that mode (a loop can include ground return). 
• In any pole that is regulating angle, and whose taps are discretely regulating voltage, all 
converter transformers in the pole must use the same tap model. That is, they must 
have the same nominal tap setting, the same tap step size, etc., since taps in this pole 
move together. This requirement applies only to poles regulating both angle and 
voltage. 
 
Proprietary – See Copyright Page 81 Network Modeling  
e-terrasource EMS Modeling Guide 
2.2.3.6 Generating Units and Synchronous Machines 
In electricity generation, an electric generator is a device that converts mechanical energy 
to electrical energy. The reverse conversion of electrical energy into mechanical energy is 
done by a motor. Motors and generators have many similarities. The source of mechanical 
energy can be a reciprocating or turbine steam engine, water falling through a turbine or 
waterwheel, an internal combustion engine, a wind turbine, a hand crank, compressed air, 
or any other source of mechanical energy. 
In e-terrasource, generators are modeled as GeneratingUnit and SynchronousMachine. The 
modeling structure is shown below. 
 
2.2.3.6.1 Physical (Individual) Units 
A synchronous machine is an electromechanical device that operates synchronously with 
the network. It is a single machine operating either as a generator or as a synchronous 
condenser or pump. Physical units are modeled as SynchronousMachines with different 
operating modes. 
In addition to the generation of electricity, generators are also used as a resource for 
voltage regulation. This is accomplished by changes in the excitation system voltage. These 
excitation changes set the generator to be either “leading” or “lagging”. This method raises 
transmission system voltage by “feeding” VARs to the system, or it lowers transmission 
system voltage by taking in VARs. This is accomplished simultaneously with the generation 
of real power. 
Line drop compensation is modeled to control the unit reactive power output to achieve a 
specified target voltage at a virtual location of specified percentage on step-up transformer 
reactance. 
This behavior is obtained by controlling the target voltage at the specified remote 
regulation bus using the following equation: 
VRegtarg = Vspec + (1 - X) (VLocal –Vremote) 
where: 
• Vspec: Specified target voltage magnitude of the generator (considered to be specified at 
the virtual bus) 
• X: Fraction of line drop compensation (the value should be between 0.0 and 1.0) 
provided for a given generator regulating a remote bus 
Substation 
   |-- GeneratingUnit 
   |-- VoltageLevel 
       |-- SynchronousMachine 
           |-- Terminal 
 
Proprietary – See Copyright Page 82 Network Modeling  
e-terrasource EMS Modeling Guide 
When X is 1.0, it regulates the local voltage. When X is equal to 0, it regulates remote 
voltage. 
• VLocal: Terminal voltage magnitude of the generator regulating a remote bus 
• Vremote: Actual voltage magnitude at the remote regulation bus 
2.2.3.6.2 Logical (Aggregated) Units 
For most cases, one generating unit contains one synchronous machine. Synchronous 
machines in condenser mode do not have a matching generating unit. In some 
circumstances, it may be necessary or desirable to represent several small generating units 
as one unit. Such an instance might be a wind farm consisting of many small rated turbines. 
In this case, the wind farm can be modeled as one unit. 
The output of the individual units is normally summed together at the source RTU, and the 
total generation is displayed on the EMS, DTS, and modeling system as a logical unit. 
2.2.3.6.3 Synchronous Condensers 
A synchronous condenser is a synchronous motor that is not attached to any driven 
equipment. Its field is controlled by a voltage regulator to either generate or absorb 
reactive power as needed to support a system’s voltage or to maintain a system’s power 
factor at a specified level. The condenser’s installation and operation are identical to large 
electric motors. 
A hydro generator can be “motored”, which basically turns it into a synchronous condenser. 
This process is accomplished by “blowing down” the water located in the scroll case, 
allowing the turbine to spin free. 
Increasing the device’s field excitation results in its furnishing magnetizing power (kilovars) 
to the system. Its principal advantage is the ease with which the amount of correction can 
be adjusted. The energy stored in the rotor of the machine can also help stabilize a power 
system during short circuits or rapidly fluctuating loads such as electric arc furnaces. Large 
installations of synchronous condensers are sometimes used in association with high 
voltage direct current converter stations to supply reactive power. 
More details about generation modeling can be found in chapter 3 Generation Modeling. 
SCADA measurements are directly defined under a synchronous machine or generating 
unit (for more details, see section 4.4.3 Measurements/Limits). 
Simulation data is directly defined under a synchronous machine (for more details, see 
chapter 5 Simulation Modeling). 
2.2.3.6.4 Unit_MVARCapCurve 
Single or multiple MVAR capability curves can be linked to each SynchronousMachine. The 
Unit_MVARCapabilityCurve table describes the many-to-many relationship. 
 
Proprietary – See Copyright Page 83 Network Modeling  
e-terrasource EMS Modeling Guide 
2.2.3.7 Switches 
A switch is a generic device designed to open or close one or more electric circuits. It can be 
a circuit breaker, a disconnector, a fuse, a ground disconnector, a jumper, or a load break 
switch, which can be specified as a switch type. The common electrical attribute of all such 
elements is that they are either open (infinite impedance) or closed (zero impedance). Each 
device is a branch whose relationship to the network components is identified by its two 
terminal branches. NETMOM has its own short names for switch types that are defined in 
e-terrasource as CBType. A switch schedule can be assigned to a switch if it has a schedule 
of operation that is a function of time. If not contained in a Bay, the EMSName of a switch 
must be unique within the same device type in a substation. For a Bay switch, the 
EMSName must be unique under the same bay.  
The modeling structure for a switch is shown below. 
 
SCADA measurements are directly defined under “Switch” (for more details, see section 
4.4.3 Measurements/Limits). 
Simulation data is directly defined under “Switch” (for more details, see chapter 5 
Simulation Modeling). 
Operational limit sets that can be applied to both ends can be defined directly under 
“Switch”. If the limits apply to only one end, operational limit sets need to be modeled under 
the respective terminal. Alternate limits are also modeled as operational limit sets with the 
branch priority specified. 
2.2.3.8 Shunt Compensators 
ShuntCompensators, including capacitors and reactors, are utilized on the power system by 
system operators to help regulate system voltage. Capacitors are inserted to raise 
transmission system voltage. Reactors are inserted to lower transmission system voltage. 
These devices can be configured for automatic or manual insertion. 
A ShuntCompensator is one-terminal equipment. The modeling structure for a 
ShuntCompensator is shown below. 
 
Substation 
   |-- VoltageLevel 
       |-- Switch 
           |-- OperationalLimitSet 
           |-- Terminal 
               |-- OperationalLimitSet 
Substation 
   |-- VoltageLevel 
       |-- ShuntCompensator 
           |-- Terminal 
 
Proprietary – See Copyright Page 84 Network Modeling  
e-terrasource EMS Modeling Guide 
A shunt capacitor or reactor is defined by whether it injects MVAr into or extracts MVAr 
from the transmission system. The shunt’s nominal MVAr parameter is based on the 
device’s nominal voltage. 
A shunt capacitor or reactor can be defined as a switching shunt device and, in this way, 
regulate bus voltage. A switching breaker can be assigned to a switching shunt device. If no 
regulating switch is assigned, the switching shunt device is considered to be directly 
connected to or disconnected from the network during the bus voltage regulation 
operation. Also, an associated voltage regulation schedule should be assigned to the 
switching shunt device for providing the regulation voltage target and deviation. 
2.2.3.8.1 Voltage Regulation 
A switching breaker can be assigned to a ShuntCompensator. If no regulating switch is 
assigned, the switching shunt device is considered to be directly connected to or 
disconnected from the network during the bus voltage regulation operation. Also, an 
associated voltage regulation schedule should be assigned to the switching shunt device to 
provide the target and deviation of regulation voltage. 
2.2.3.9 Static VAR Compensators 
StaticVarCompensators are used to provide automatic voltage regulation of the 
transmission system by automatically maintaining a VAR setpoint. 
A StaticVarCompensator is one-terminal equipment. The modeling structure for a 
StaticVarCompensator is shown below. 
 
The voltage regulation can be set for StaticVarCompensator. No switching breaker needs to 
be defined. 
StaticVarCompensator also has many parameters for simulation applications. 
2.2.3.10 Equivalent Shunt/Branch/Network 
A class represents an external meshed network (NETMOM EQIV) that has been reduced to 
an electrically equivalent model. Equivalent shunt (mapped to the NETMOM EQLN class for 
shunt devices) is used for one-terminal models. Equivalent branch (mapped to the 
NETMOM EQLN class for series branch) is used for two-terminal models. The modeling 
structure for EquivalentShunt and EquivalentBranch is shown below. 
Substation 
   |-- VoltageLevel 
       |-- StaticVarCompensator 
           |-- Terminal 
 
Proprietary – See Copyright Page 85 Network Modeling  
e-terrasource EMS Modeling Guide 
 
2.2.3.11 Auxiliary Loads 
A station auxiliary is the energy used to power control boards, pumps, fans, lights, etc. In 
the case of a generating station, the generation delivered to the transmission system is the 
net difference of the gross unit or plant generation, minus the station auxiliary load. 
AuxiliaryLoad is usually modeled as a function of unit output. It is preferred to lump this 
load in a station service load, the amount of which is calculated as a linear function (i.e., aP 
+ b) of the unit MW output. The association between the station AuxiliaryLoad and units is 
defined in the synchronous machine class. 
The modeling structure for an AuxiliaryLoad is shown below. 
 
Auxiliary power is presumed to be related to the amount of power currently being 
generated at the station, instead of to the demand in general. Auxiliary power need not be 
defined in terms of net generation. StationSupply curves describe the association between 
the auxiliary power and the station unit power. The network configuration provides an 
option for excluding the auxiliary load from the total company load summary. 
AuxiliaryLoad does not have any measurements associated with it. 
The AuxiliaryLoad voltage limit range can be defined as AuxLoadVoltLimitCurve for normal 
and emergency scenarios. 
2.2.4 Load Models 
A load model has the following components: 
• EquivalentLoads (Load): These describe the real and reactive power that is extracted at 
nodes (or buses). 
• Load Types: These determine the effects of off-nominal frequency and voltage on the 
amount of load extracted. A load type is referenced by EquivalentLoad and 
AuxiliaryLoad records and mapped to the NETMOM LDTY class. Load types are optional. 
• Load Areas: These are used to distribute the total system load to the individual loads. 
Functionally, they combine loads into groups and subgroups with similar scheduling 
Substation 
   |-- VoltageLevel 
       |-- EquivalentBranch/Shunt 
           |-- Terminal 
Substation 
   |-- VoltageLevel 
       |-- AuxiliaryLoad 
           |-- Terminal 
 
Proprietary – See Copyright Page 86 Network Modeling  
e-terrasource EMS Modeling Guide 
patterns. CIM can support three levels of load areas, while the ETS load area definition is 
more flexible to allow multiple levels. 
2.2.4.1 Load Model Hierarchy 
The load model structure provides a way to modify the load model automatically from 
RTNET, and manually set the total load from an application. Figure 26 illustrates the load 
model hierarchy. 
 
Figure 26. Load Model Hierarchy 
The purpose of the load model hierarchy is to distribute the right MW values to the loads at 
the bottom of the hierarchy. 
At the top of the hierarchy are load areas designated as top-level load areas. These usually 
match Forecast Areas in the Load Forecast application. Under top-level load areas, you can 
insert additional layers of load areas in a hierarchy of parent/child relationships. Secondary 
load area layers enable you to divide a parent load area into groups using common 
schedules. 
Every load area must belong to a schedule. Schedules can be designed to have a constant 
value, or to vary as often as every minute of the week. A change in the schedule of a parent 
load area affects the loads assigned to its children and, to a lesser degree, the load 
assigned to its sibling load areas and their children. At the bottom of the load hierarchy are 
Top Level Load Area (Forecast Area)
   |-- Schedule 
   |   |-- total load + losses 
   |   |-- fraction of total that is load 
   | 
   |-- Load Area 
       |-- Schedule 
       |   |-- base load 
       |   |-- load fraction 
       | 
       |-- Load 
           |-- base load MW 
           |-- load fraction 
           |-- base load MVAr 
           |-- power factor 
           |-- Load Type 
               |-- wvexp 
               |-- wfexp 
               |-- rvexp 
               |-- rfexp 
 
Proprietary – See Copyright Page 87 Network Modeling  
e-terrasource EMS Modeling Guide 
individual loads. Loads are connected to the power network system via its terminal nodes 
or buses, and they determine how much power to extract from the network based on the 
distributed MW values. 
2.2.4.2 Loads 
Utilities use load modeling for a variety of reasons, including generation forecasting, line 
loading analysis, and contingency analysis. The modeling structure for an EquivalentLoad is 
shown below. 
 
A utility’s load when summed together provides a load curve for the region of responsibility. 
This curve of the aggregated loads is the basis for determining system peak demand times. 
Loads are generally broken down into two classifications: conforming and non-conforming. 
A conforming load uses power factor as a fixed ratio between its real and reactive power. 
Relative to a group of loads, a conforming load has a load curve that looks similar to the 
group’s load curve. Residential loads are an example of conforming loads. 
For a non-conforming load, its real and reactive powers are defined by its “load vs. time” 
curves. Unlike conforming loads, a non-conforming load curve does not resemble a group’s 
load curve. An example of a non-conforming load is a city street light load, as these loads 
tend to peak at the system’s off-peak times. Steel mills with their electric arc furnaces, and 
other such industrial loads that generate intermittent and sharp load use spikes, are also 
non-conforming. 
EquivalentLoad can be also modeled as “zip model” with the ratios of constant power (A/D), 
constant current (B/E), and constant impedance (C/F) for real and reactive components. The 
ratios define how a given load is split at a rated voltage. 
A * V * V + B * V + C = P 
D * V * V + E * V + F = Q 
LoadTransfer records define a load changeover distribution table. Each LoadTransfer 
corresponds to an EquivalentLoad that picks up the percentage of lost load. 
SCADA measurements are directly defined under EquivalentLoad (for more details, see 
section 4.4.3 Measurements/Limits). 
Simulation data is directly defined under Switch (for more details, see chapter 5 Simulation 
Modeling). 
Substation 
   |-- VoltageLevel 
       |-- EquivalentLoad 
           |-- LoadTransfer 
           |-- Terminal 
 
Proprietary – See Copyright Page 88 Network Modeling  
e-terrasource EMS Modeling Guide 
2.2.4.3 Load Areas 
Every load area must belong to a schedule. The schedule can specify a constant value or a 
different value for every minute of the week. The schedule of a parent load area affects the 
amount of load assigned to its children and, to a lesser degree, the amount of load 
assigned to its sibling load areas. 
State Estimation updates the schedules of all load areas that are measurement-observable. 
Measurement-observable load areas have a user-determined percentage of load that is 
measured directly from SCADA. 
• Top Level (Forecast) Load Areas: These top-level areas are a parent to other load areas. 
Consequently, base load and parent fraction information has a different meaning in 
Forecast Load Areas than in other load areas. 
• Load Schedules: Load schedules are assigned to load areas. They contain time-variable 
base loads (minimum loads) and an assigned fraction of the parent’s total load. 
• Load VAr Schedules: Load VAR schedules are assigned to individual loads. They contain 
time-variable base MVAr loads (minimum MVAr loads), as well as the power factor of the 
load. The power factor is used to determine the MVAr load, in addition to the base, from 
the MW load. The sum of the two components yields the total MVAr load. 
• Base Load: This is the minimum load distributed to that load branch. In top-level load 
areas (forecast load areas), this is the total load+loss for an entire load tree. Base loads 
can be entered manually, or updated via RTNET in study mode or real time. 
• Parent Fractions: These are modeled in the load area schedules. 
• Load Fractions: This is a distribution factor assigned to loads. The Load Fraction 
determines the amount of load above the base load that is distributed to that branch of 
the load model hierarchy. In top-level load areas, this is the fraction of the total 
load+loss that represents the total load for the tree. Load fractions can be entered 
manually, or updated via RTNET in study mode or real time. 
The first step in modeling load is deciding how to structure the GeographicalRegion and its 
SubGeographicalRegions. SubGeographicalRegions are important because they define how 
the physical network is divided or partitioned in the model. Furthermore, load and loss 
information is obtained from SCADA measurements and summarized at the 
SubGeographicalRegion level. 
The structure of the load area model is a tree or hierarchy consisting of load areas and 
loads, as shown in Figure 27. Typically, your load area model is made up of a number of 
load trees, each one headed by a “top-level” load area. The purpose of this tree structure is 
to tie the load areas to individual loads in the network. 
Substation busbar loads are at the bottom of the “load tree”. In general, each bus in the 
network has a number of loads and the sum of these loads is the net bus load (injection 
demand). 
These loads can then be grouped into load areas, which can in turn be grouped into 
higher-level load areas, until finally one top-level load area is formed at the top of the tree. 
 
Proprietary – See Copyright Page 89 Network Modeling  
e-terrasource EMS Modeling Guide 
2.2.4.4 Load Model Design 
A load model consists of “load trees”, with each top-level load area (Forecast Load Area) 
representing the trunk of the tree. Software trees, in comparison, are usually inverted, with 
the root at the top. 
Each “child” load area is a branch. The actual load is like the sap of the tree. The total load is 
specified for each trunk (top-level load area) and flows to the branches. The amount each 
“child” load area branch receives can never be more than its “parent” branch receives.  
Figure 27 shows a sample load tree. 
 
Figure 27. Sample Load Tree 
Using data from the load tree in Figure 27, the load is calculated as follows: 
• The Child Base Sums are calculated for the whole tree. The sums of the values in the 
base MW fields of the children in each load area are computed and saved. 
• The Child Base Sum of the Forecast Load Area equals the sum of the base values in load 
areas A and B, which in this case is: 
200 + 80 = 280 MW 
• Load area B has a Child Base Sum equal to the sum of the base values in load area C 
and load B, which in this case is: 
100 + 10 = 110 MW 
• Load area C has a Child Base Sum equal to the sum of the base values in loads C and D, 
which in this case is: 
0 + 60 = 60 MW 
LOAD (d)
     base: 60
     fraction: 300
     base MVAR: 0
     pwr factor:+1.0
TOP LEVEL LOAD AREA  (Forecast Load Area)
base: 1000
fraction: (.88)
Child Base Sum: 280
Child Frac Sum: 400
base: 80
fraction: 100
Child Frac Sum: 50
base: 200
fraction: 300
Child Base Sum:110
Child Frac Sum: 200
LOAD AREA (A)
LOAD (a)
    base: 0
    fraction: 50
    base MVAR: 5
    pwr factor:+0.98
LOAD AREA (B)
LOAD AREA (C)
              base: 100
              fraction: 200
              Child Base Sum: 60
              Child Frac Sum: 400
LOAD (b)
     base: 10
     fraction: 0
     base MVAR: 0
     pwr factor:+1.0
LOAD (c)
     base: 0
     fraction: 100
     base MVAR: 0
     pwr factor:+1.0
 
Proprietary – See Copyright Page 90 Network Modeling  
e-terrasource EMS Modeling Guide 
• The Child Frac Sums are computed for the whole tree. The sums of the values in the 
fraction fields of the children in each load area are computed and saved. 
• The Child Frac Sum of the forecast area equals the sum of the fraction values in load 
areas A and B, which in this case is: 
100 + 300 = 400 MW 
• Load area A has a Child Frac Sum of 50 MW. 
• Load area B has a Child Frac Sum equal to the sum of the fraction values in load area C 
and load B, which is: 
200 + 0 = 200 MW 
• Load area C has a Child Frac Sum equal to the sum of the fraction values in loads C and 
D, which is: 
100 + 300 = 400 MW 
• The total load for the top-level load area is computed by multiplying its base value in 
MW and its fraction in Per Unit: 
1000 x .88 = 880 MW 
For the example in Figure 27, the total load is 880 MW. 
The base value in MW for the top load area represents the total load+losses in MW, and the 
fraction in Per Unit for the top load area is the fraction of the total load divided by the total 
load+losses. The total load is distributed to its immediate children, load areas A and B. 
• First, the Child Base Sum is subtracted from the total remaining load to get the 
fractional remaining load: 
880-280=600 MW 
This is to ensure that the base loads are always distributed to the child load area. 
• Second, the fraction of the remaining load is assigned to the child load area by dividing 
the load area’s fraction by the Child Frac Sum, and then multiplying the result by the 
fractional remaining load: 
For load area A: (100/400) x 600 = 150 MW 
For load area B: (300/400) x 600 = 450 MW 
• Last, the base values are added back in to obtain the load distributed to each area: 
For load area A: 150 + 80 = 230 MW 
For load area B: 450 + 200 = 650 MW 
The same process repeats at each branch. Condensed, the formula for computing the load 
distributed to child load or load area is: 
t = b + [(f/FS) x (T - BS)] 
 
Proprietary – See Copyright Page 91 Network Modeling  
e-terrasource EMS Modeling Guide 
where: 
• t = the total load to the child 
• b = the base load value of the child 
• f = the fraction load value of the child 
• FS = the Child Frac Sum of the parent load area 
• T = the total load of the parent load area 
• BS = the Child Base Sum of the parent load area 
For load A, the load is: 0 + [(50/50) x (230 - 0)] = 230 MW. 
For load area C, the load is: 100 + [(200/200) x (650 - 110)] = 640 MW. 
For load B, the load is: 10 + [(0/200) x (650 - 110)] = 10 MW. 
For load C, the load is: 0 + [(100/400) x (640 - 60)] = 145 MW. 
For load D, the load is: 60 + [(300/400) x (640 - 60)] = 495 MW. 
If you add up the values calculated for the loads, the result is the total load (880 MW). In the 
example, add the computed loads of loads A, B, C, and D (230 + 10 + 145 + 495 = 880 MW). 
Last, the reactive portion of the load is computed for the loads. The power factor represents 
the cosine of the angle of the MVA vector, and the base MVAr is just added on. Thus, the 
total MVAr load is: 
R = r + [(W - b) x sqrt(1 - (p)²) / p] 
where: 
• R = the total reactive component of the load 
• r = the base MVAr of the load 
• W = the real load computed in the previous step 
• b = the base MW of the load 
• p = power factor 
• 0 < |p| < 1  
• sqrt = square root 
For load a, the reactive load is: 5 + [230 x sqrt(1 - (.98)²) / .98] = 52 MVAr. 
For the rest, the reactive load is: 0 + [10 x sqrt(1 - (1)²) / 1] = 0 MVAr. 
When the voltage or frequency measured at the load is off-nominal, the load type fields 
modify the amount of power extracted at the load according to the following formulas: 
W' = W(V)^v(F)^f determines the adjusted real power. 
R' = R(V)^v'(F)^f' determines the adjusted reactive power. 
 
Proprietary – See Copyright Page 92 Network Modeling  
e-terrasource EMS Modeling Guide 
where: 
• W' = the adjusted total of the load’s real power 
• W = the total real power of the load 
• R' = the adjusted total of the load’s reactive power 
• R = the total reactive power of the load 
• V = the per-unit value of the voltage at the load 
• F = the per-unit value of the frequency at the load 
• ^ = raise to the power of 
• v = the value in the WVEXP field from the load type data for the load 
• f = the value in the WFEXP field from the load type data for the load 
• v' = the value in the RVEXP field from the load type data for the load 
• f' = the value in the RFEXP field from the load type data for the load 
Base MVAr and power factor of the load can both be treated as constants by entering 
constant values for the load data, or they can be treated as time-dependent variables by 
creating schedules. 
2.2.4.5 Components of MW Load 
The MW load of each load area in the tree is modeled as two components: a time-varying 
portion of the parent load area’s load, and a fixed portion of load. The fraction of a parent’s 
load and the fixed base value are both obtained from the schedule that a load area is 
assigned to. Because the base value is obtained from a schedule, it can vary over time like 
the fraction, but it represents a value of MWs that is assigned to the load area’s load 
regardless of what the parent load area’s load is. However, the fractional part of a load 
area’s load is dependent upon the parent load area’s load. 
Whenever the load model is evaluated by software, the base values of load areas are first 
summed up through the hierarchy and subtracted from the forecasts for top-level load 
areas. The remainder of the forecast is then distributed down the hierarchy according to 
the fractional load area components. 
By having two components for load in a load area, complemented with manual override 
abilities, you have the capability to model load patterns that do not strictly follow weather 
conditions, such as industrial loads. Load area subtrees can be defined underneath a 
top-level load area, which pulls out a fixed base value from a forecast and does not vary at 
all with weather conditions. 
2.2.4.6 Load Curve (Schedule) Values 
At least some of the schedule values you define can be improved slowly over time by the 
Real-Time Network (RTNET) application using actual SCADA measurements. So the values 
 
Proprietary – See Copyright Page 93 Network Modeling  
e-terrasource EMS Modeling Guide 
you define initially only need to be a “good first guess”. A key point in taking advantage of 
this feature is to assign all loads at a bus to the same load area. 
On the other hand, the load area structure is not affected by software. Although some 
information calculated by software indicates where the model structure can be improved, 
structure changes can only be made manually. 
In the long run, the structure you define is the most important part of your load area model, 
because even well-identified schedule values cannot improve a poorly defined structure; 
they can only make the best of it. 
2.2.4.7 Modeling Load Diversity 
Each load tree can be as complex or as simple as you think is necessary. A tree can have 
many levels of load areas, and any load area in the tree can have both load areas and loads 
assigned to it. The load for each load area is the sum of its children’s loads — regardless of 
whether the children are load areas, loads, or both. 
On the other hand, you can leave out load area children altogether and simply define one 
top-level load area and the loads. This is the most basic load area structure. 
Of course, there are good reasons for choosing one structure over another. Keep in mind 
that the purpose of having a hierarchy is to allow you to represent the effects of 
“non-conforming” loads within a forecast area. For example, say that a load area is made 
up of both an industrial load and a residential load. The load curve for that load area 
represents a combination of both types of load. 
Typically, however, industrial demand has a time pattern different from residential demand. 
And it may be that neither one of their load curves, observed individually, conforms to the 
forecast load area curve. For this reason, load area children must be included in the load 
tree. 
By including load area children (load areas between the top-level forecast load area and 
the loads), you can define one load area for residential demand and another load area for 
industrial demand. Then you can define a different forecast schedule for each load area — 
one that models residential demand, and the other, industrial demand. In this way, each 
load’s forecast can be modeled as a time-dependent fraction of the top-level load area 
forecast. 
One approach for modeling load diversity for an internal operating area is to divide your 
load models by geographical region, and then by “load class”. With this approach, your load 
tree, or hierarchy, is made up of four levels, as shown in Figure 28. 
 
Proprietary – See Copyright Page 94 Network Modeling  
e-terrasource EMS Modeling Guide 
 
Figure 28. Sample Load Tree for Internal Operating Area 
2.3 Schedules and Curves 
2.3.1 Schedules 
Schedules describe the relationship between time (X axis) and one or two dependent 
variables (Y1 axis and Y2 axis). 
2.3.1.1 Schedule Execution 
The TimeSet (NETMOM TYMSET), WeekSeg (NETMOM WKSEG), DayType (NETMOM DAYSEG), 
Season, and AbnormalDate (NETMOM ABDATE) tables are used to define the time points 
pattern referenced by schedules. All the schedule points are defined in the 
IntervalSchedPoint class. ETS/EMS only supports a weekly schedule starting from the 
middle of the night of Sunday. 
Timeset records represent the time models that are built underneath them. Each record has 
a name, as well as a field specifying the type of model represented. ETS only supports a 
weekly cycle, not the linear time trend. 
Cycle schedules repeat each week: that is, TimeSet time models contain a set of time points 
(times when component values change) that repeat week after week, except for defined 
abnormal dates that interrupt the weekly cycle. 
WeekSeg records are children of TimeSet. They break the week up into groups of consistent 
daily schedules. WeekSegs are used to specify when a new daily schedule becomes 
effective. You add another WeekSeg to a TimeSet only when the times at which you want 
the component’s value to change are different from those of the previous day. 
A “day schedule” refers to a time period from 00:00 hours to 23:59 hours. It is a fixed day, 
unrelated to when a WeekSeg becomes effective. 
The daily schedule defined by the DayType repeats each day until the WeekSeg that called 
it is superseded by a new WeekSeg. 
LDAREA
(Commercial) (Industrial)(Residential) (Mixed)
LD LD LD LD LD LD LD LD
LEVEL 1: Top Level LDAREA.
LEVEL 2: LDAREAs for load classes
LEVEL 3: LDAREAs for stations grouped by
 geographic area and load class
LEVEL 4: LDs for station busbar loads
LDAREALDAREA LDAREA LDAREA
LDAREA LDAREA LDAREA LDAREA
LD LD
 
Proprietary – See Copyright Page 95 Network Modeling  
e-terrasource EMS Modeling Guide 
DayType records belong to TimeSet records rather than to WeekSeg records. This is 
important when defining abnormal dates, because it enables the TimeSet to contain 
DayTypes that are not called by a WeekSeg. Only TimeSets that contain the name of the 
DAYSEG called by an AbnormalDate are affected by that. This flexibility lets you control 
which TimeSets are affected by the AbnormalDate. For example, if the AbnormalDate 
FOURTHOFJULY refers to a DayType named “JULY4”, then only those TimeSets with a 
DayType called “JULY4” are affected by the AbnormalDate. 
The requirement that DayType names need only be unique within a particular TimeSet lets 
you set up a standard naming convention for the DayType. For example, you might have a 
DayType named “FRIDAY” because it begins on Friday in each of 10 different TimeSets. 
2.3.1.2 Regulation Schedules 
Regulation schedules are developed for use by modeled generators, load tap changing 
transformers, system voltage, etc. 
Value1: Voltage Target in p.u. 
Value2: Voltage Deviation in p.u. 
For phase shifter regulation schedules: 
Value 1: MW Target 
Value 2: MW Deviation 
2.3.1.3 Area Load Schedules 
Area load schedules are used by several different subsystems. They are used by 
e-terrasimulator to simulate system load for realistic training scenarios. They are also used 
when performing system studies and running contingency analysis. 
As system loads are affected and vary depending on the time of day, weekday to weekend, 
different load curves are typically developed to simulate load patterns for each day of the 
week, weekends, and holidays. Likewise, load curves can be developed to account for the 
different seasons. 
Value1: Total MW (for top load area)/Base MW (for non-top load area) 
Value2: Loss Factor (for top load area)/Fraction (for non-top load area) 
2.3.1.4 Switch Schedules 
Switch schedules are used by several different subsystems. They can be used by 
e-terrasimulator to simulate auto voltage control by insertion or removal of static voltage 
control devices such as shunt capacitors or reactors. 
Value1: Open/Close 
 
Proprietary – See Copyright Page 96 Network Modeling  
e-terrasource EMS Modeling Guide 
2.3.1.5 Load Reactive Schedules  
Load reactive schedules are assigned to individual loads. They contain time-variable base 
MVAr loads (minimum MVAr loads), as well as the power factor of the load. The power factor 
is used to determine the MVAr load, in addition to the base, from the MW load. The sum of 
the two components yields the total MVAR load. 
Value1: Load MVAR 
Value2: Power Factor 
2.3.2 Curves 
Curves describe the relationship between an independent variable (X axis) and one or two 
dependent variables (Y1 axis and Y2 axis). They are not time-dependent. 
2.3.2.1 MVAR Capability Curve 
SynchronousMachine input to the network is modeled as a direct contribution of power (W 
and R) at the node the unit is connected to, where W and R are the unit’s MW and MVAR 
outputs, respectively. 
Quantities for both W and R are often variables and have limits. The sign convention for 
both is positive for real and reactive power entering the network. 
Each unit VAR capability curve is defined in a table, which shows a unit’s MVAR maximum 
and minimum limits for a given MW output. 
X: MW output 
Y1: Maximum MVAR 
Y2: Minimum MVAR 
2.3.2.2 Load-Based Regulation Curve 
A regulation schedule can also be defined based on the load. 
X: Load 
Y1: Voltage Target 
Y2: Voltage Deviation 
2.3.2.3 Station Supply WR Curves 
The station supply WR curves describe the relationship between the station supply (Y) with 
load and the station generator output (X). 
X: Station Generator Output 
Y1: AuxiliaryLoad MW 
 
Proprietary – See Copyright Page 97 Network Modeling  
e-terrasource EMS Modeling Guide 
Y2: AuxiliaryLoad MVAR 
2.3.2.4 Tap Ratio Curves 
In certain situations, such as for three-winding transformers, an unusual relationship 
between tap setting and voltage tap ratio may exist. For these cases, tap ratio tables are 
assigned to transformers indirectly by assigning them to tap types. 
If a tap type is assigned to a tap ratio table, transformers assigned to that tap type have 
their voltage tap ratios calculated using the table. If no table is assigned to a tap type, 
transformers assigned to that tap type have their voltage tap ratios calculated in the usual 
linear manner. 
X: Tap Positions 
Y1: Per-unit Voltage Tap Ratio Correction Scaling Factor 
2.3.2.5 Transformer Impedance Curves 
A transformer impedance curve defines the impedance correction table. 
X: Tap Positions 
Y1: Resistance Correction Scaling Factor 
Y2: Reactance Correction Scaling Factor 
2.3.2.6 Phase Shifter Impedance Curves 
The phase shifter impedance can be modeled as a function of the phase shifter’s angle, in 
degrees. The correction table for phase-shifter impedance is referenced in the phase 
shifter’s tap type. The correction table gives X and corresponding Y values, where X is the 
phase shift in degrees, and Y is multiplied by a phase shifter’s nominal impedance to get the 
corrected impedance. If an impedance correction table is not referenced, the phase shifter’s 
impedance is assumed to be constant. 
X: Phase Shift in Degrees 
Y1: Impedance Correction Scaling Factor 
2.3.2.7 Auxiliary Load Voltage Limit Curves 
This curve defines voltage limits for Auxiliary Loads as a function of its MW demand. 
X: MW Output of the Auxiliary Load 
Y1: High Normal Voltage 
Y2: Low Normal Voltage 
Y3: High Emergency Voltage 
 
Proprietary – See Copyright Page 98 Network Modeling  
e-terrasource EMS Modeling Guide 
Y4: Low Emergency Voltage 
2.4 Monitoring 
The monitoring definition is used in various network applications to compare the state of 
network components against user-defined limits. 
• Monitored group: A MonitoredGroup defines a set of tolerances and processing controls 
that are used by the state monitor process when checking the components that are 
assigned to that monitored group. The monitored group also provides the means for 
activating and deactivating sets of components from the monitoring process. 
• Voltage limit set: A VoltageLimitSet describes a set of voltage ratings, described in per 
unit voltage. Two sets of rating values can be supplied, Normal and Emergency, 
corresponding to two levels of severity. High, low, and drop limits (exchange) are 
supplied for each severity level. The high limit corresponds to the maximum voltage, the 
low limit corresponds to the minimum voltage, and the drop limit specifies the 
maximum amount a component’s voltage can decrease from its previous value. The 
effect of voltage reduction on the limits is also supplied for the voltage group. 
The following VoltageLimitSet properties must be populated:  
– The EMSName property determines ID_VLIM (four characters) 
– Each VoltageLimitSet record has six child VoltageLimit records corresponding to the 
limit fields on the VLIM record in NETMOM.  
For VoltageLimit records, the properties that must be populated for exporting to 
NETMOM are: 
– The LimitType must be selected from the enumeration group EMSLimitType: 
∗ Emergency EXCHANGE  
∗ Emergency HIGH  
∗ Emergency LOW  
∗ Normal EXCHANGE  
∗ Normal HIGH  
∗ Normal LOW  
– The Value property is not mandatory for netvalid. 
• Angle difference limit set: Each AngleDifferenceLimitSet has three angle separation 
limits, corresponding to three severity levels. The limit values are supplied in units of 
degrees. It is referenced by AngleDifference. 
 
Proprietary – See Copyright Page 99 Network Modeling  
e-terrasource EMS Modeling Guide 
2.4.1 Monitored Element Definition 
There are two methods to assign components to groups: default and non-default. The 
default method requires less data entry, but the non-default method allows more control 
over individual limits. The default method assigns all components within a 
GeographicalRegion by voltage level or SubGeographicalRegion by voltage level. 
The non-default method individually assigns components. If specified, non-default 
monitoring overrides default monitoring for a particular component. AC lines, transformers, 
zero impedance branches, node limits, and buses can be assigned to a particular monitored 
group using either method. Buses can be assigned to a voltage limit group using either 
method. Interfaces, node pairs, and nodes must be assigned through the non-default 
method. 
To monitor components by the default method, the user marks the voltage level within each 
GeographicalRegion or SubGeographicalRegion to be included in the monitored group and 
voltage level group. Whether the default assignment is within a GeographicalRegion or 
SubGeographicalRegion is controlled by an option supplied for each GeographicalRegion in 
the network model definition. 
To assign non-default components, the user marks the individual components to be 
included in the monitor group. 
For monitored nodes that have individual node voltage limits assigned, the node voltage 
limits are used for monitoring. For nodes that do not, voltage limit groups assigned to the 
node (non-default monitoring) or to its voltage level or station (default monitoring) in the 
monitored element definition supply the voltage limits for the node. 
2.4.1.1 Angle Difference 
A node pair identifies a pair of nodes that can be checked for angle separation. Each node 
pair is supplied by an AngleDifferenceLimitSet with three angle separation limits, 
corresponding to three severity levels. The limit values are supplied in units of degrees. 
2.4.1.2 Branch Group 
A BranchGroup identifies a set of branch elements to be monitored for their total net flow. 
The direction of the flow to be included in the net flow calculation is specified for each 
branch included in the interface. A high limit (corresponding to the maximum net flow in the 
interface) and a low limit (corresponding to the minimum net flow in the interface) are 
specified. Each BranchGroup is identified as monitored for MW or MVAR. The individual 
branch elements in a BranchGroup are defined in the BranchGroupTerminal class. 
2.4.1.3 Reserve Monitor Groups/Units 
A Unit Reserve Group is used in Optimal Power Flow (OPF) to monitor the MW reserve of the 
defined group. A Unit Reserve Group consists of multiple units specified by the user. 
 
Proprietary – See Copyright Page 100 Network Modeling  
e-terrasource EMS Modeling Guide 
2.4.1.4 Reactive Monitored Groups/Stations 
Various network applications monitor reactive reserve defined by the 
ReactiveMonitoredGroup. All the ShuntCompensator and GeneratingUnits defined in the 
ReacMonGroup_Station are summed to compute the reactive reserve. 
2.4.1.5 ReserveMonitoringGroup/ReserveMonitoringGroup_Mem 
A ReserveMonitoringGroup identifies a user-defined collection of reactive power 
components. The total MVAR reserve of this dynamic reserve group can be monitored and 
reported for any MVAR reserve violations based on the user-specified high and low limits. 
The element components in a ReserveMonitoringGroup, such as ShuntCompensator, 
SynchronousMachine, and StaticVarCompensator, are defined in the 
ReserveMonitoringGroup_Mem class. 
The new dynamic reserve monitoring function is only available for e-terraplatform 3.0. 
Unlike the existing ReactiveMonitoredGroup, where member components based on station 
selection on the fly are static, the user can decide whether to enable member reactive 
components in the calculation of different dynamic reserve monitoring groups by using 
MVAR type Protective Actions and Triggering Conditions defined in RASMOM. 
2.4.1.6 Operational Limit Sets 
There are two types of operational limit sets: branch limits and voltage limits. Limits are 
used to provide alarm points to alert system operators when a piece of equipment or 
transmission line is approaching or exceeding an operational limit. 
Alternate limit sets are modeled as an OperationalLimitSet with a “branch limit priority” 
specified. System components are rated based on factors such as ambient temperature. 
Typically, alternate limit sets are developed for use during different seasons or temperature 
thresholds. 
• Branch Limits: A branch limit is defined for each AC line, transformer, or zero impedance 
branch that can be monitored for violating its flow rating. Three rating values can be 
supplied for the branch limit, corresponding to three levels of severity. The limit can 
apply to one or both ends of the branch, in one or both directions of flow. If the branch 
limit is directional or applies only to one end of the branch, another branch limit can be 
assigned to the same AC line, transformer, or zero impedance branch applying to the 
other end or direction of flow. The branch limits also define the possible alternate limit 
sets. If a branch limit record is defined to be manually entered, it is not overwritten with 
SCADA values. 
• Branch Limit Type: For each type of branch (ACLineSegment, TransformerWinding, and 
SeriesCompensator), you can specify whether the monitoring checks ampere or MVA 
values. This specification applies to all branches of that type, and it defines the units 
(MVA or amps) assumed for the supplied branch limit values. Three sets of analog limits 
 
Proprietary – See Copyright Page 101 Network Modeling  
e-terrasource EMS Modeling Guide 
are shown: normal, emergency, and load shedding. These limits are mapped to 
NETMOM LNLIM/ZBLIM/XFLIM classes. 
• Voltage Limits: These are defined for each ConnectivityNode that is monitored. The 
terminal association should refer to the BusBarSection terminal if it exists at that node; 
otherwise, the terminal of other devices at that node. Voltage limits have similar rating 
information as branch limits. Voltage limits are copied from SCADA whenever mapping 
between the network and SCADA databases is rebuilt. Voltage limits can also be 
manually entered in the network applications. If a voltage limit record is defined to be 
manually entered, it is not overwritten with SCADA values; it is mapped to the 
NETMOM NDLIM class. There are no alternate limit sets for voltage limits. 
NDLIM records appear in e-terrasource as one OperationalLimitSet record with six child 
OperationalLimit records. To export a NDLIM record to NETMOM, the following fields are 
required. 
The following OperationalLimitSet properties must be populated: 
• The EMSName property appears in the tree and determines ID_NDLIM (one character) 
The Terminal must be populated. The associated connectivity node determines the ND 
parent of the NDLIM in NETMOM. 
• Each OperationalLimitSet record has six child OperationalLimit records corresponding 
to the limit fields on the NDLIM record in NETMOM.  
For OperationalLimit records, the properties that must be populated for export to NETMOM 
are: 
• The LimitType must be selected from the enumeration group EMSLimitType: 
– EmergencyChange 
– NormalChange 
– EmergencyHigh 
– NormalHigh 
– EmergencyLow 
– NormalLow 
• The OpLimitType must be set to VoltageLimit. 
• The Value must be populated except for change limits. 
Both LNLIM and LNLIMA records appear in e-terrasource as one OperationalLimitSet record 
with three child OperationalLimit records. However, which properties are populated is 
different for each.  
To export a LNLIM record to NETMOM, the following OperationalLimitSet properties must be 
populated: 
• The EMSName property appears in the tree and should be populated. This also 
determines ID_LNLIM in NETMOM.  
• The Branch Priority property should be blank.  
 
Proprietary – See Copyright Page 102 Network Modeling  
e-terrasource EMS Modeling Guide 
• The rest of the properties in the General property group apply.  
• Each OperationalLimitSet record has three child OperationalLimit records 
corresponding to the fields LIMIT1, LIMIT2, and LIMIT3 in NETMOM.  
For all child OperationalLimit records, the properties that must be populated for export to 
NETMOM are: 
• The EMSName property appears in the tree and should be populated, but it is not 
exported.  
• OpLimitType labeled "OperationalLimit Type" must be "Apparent Power" or "Current". 
• The Value property must be populated.  
To export an LNLIMA record to NETMOM, the following OperationalLimitSet properties must 
be populated: 
• The EMSName property appears in the tree and should be populated. This also 
determines ID_LNLIM in NETMOM.  
• The Branch Priority property must be populated. This determines ID_LNLIMA in 
NETMOM. 
• The rest of the properties in the General property group are not used.  
• Each OperationalLimitSet record has three child OperationalLimit records 
corresponding to the fields LIMIT1, LIMIT2, and LIMIT3 in NETMOM.  
For OperationalLimit records the properties that must be populated for export to NETMOM 
are: 
• The EMSName property appears in the tree and should be populated, but it is not 
exported.  
• OpLimitType labeled "OperationalLimit Type" must be "Apparent Power" or "Current". 
• The Value property must be populated.  
Similar rules apply to the remaining branch limit record types in NETMOM: ZBLIM, ZBLIMA, 
XFLIM, XFLIMA, CBLIM, and CBLIMA. 
2.4.2 Network Other Tables 
2.4.2.1 Network Configuration Parameters 
These parameters are used for network application settings. They are mapped to the 
NETMOM ITEMS record and grouped under the following categories: Functions Installed, 
Contingency Redefinition, General Options, Equipment Type Disposition, VAR Violation 
Monitoring, Season Definition, SCADAMAP, and Simulation. 
 
Proprietary – See Copyright Page 103 Network Modeling  
e-terrasource EMS Modeling Guide 
2.4.2.2 Network Transaction/Transaction Direction 
This table represents a transaction between two operating areas used in network 
applications.  
2.4.2.3 Mutual Coupling 
Mutual coupling defines the zero sequence impedance between the two lines with mutual 
coupling effects. The first terminal is the starting terminal for calculating the distance along 
the first branch of the mutual coupling. The second terminal is the starting terminal for 
calculating the distance along the second branch of the mutual coupling. Normally, mutual 
coupling is only used for AC line segment terminals. The first and second terminals of a 
mutual coupling should point to different ACLineSegments. A mutual coupling group is used 
to identify all the line mutual impedances that are processed at the same time. A line 
cannot appear in two different groups. It is used only by the short circuit application.  
2.4.2.4 Network Alarm 
This table defines the alarm category used by the network applications. 
2.4.2.5 SpecialMeasurement 
Unlike analogs or points mapped to the network model, the special measurement does not 
correspond to any component types in the network model such as temperature dependent 
ratings, system voltage reduction, load area power, and substation temperature. The 
measurement can only be analog or discrete.  
2.4.2.6 SumMeasurement/SumMeasurement_Member 
SumMeasurement defines the summed analog measurements used by state estimation. 
The participated member can be an ACLineSegment, TransformerWinding, 
SeriesCompensator, SynchronousMachine, or EquivalentLoad. 
2.4.2.7 ConductorLength 
This table defines the conductor length and the conductor type parameters. 
2.5 Contingency Modeling 
One of the functions used by power system operators and planners is contingency analysis. 
This is a process that simulates the loss of one or more elements of the grid to allow 
operators and planners to observe how the grid reacts. An example is the loss of a 
transmission line or a generator. This loss triggers the contingency analysis subsystem to 
run a power flow study. The results indicate if any other elements can become overloaded 
 
Proprietary – See Copyright Page 104 Network Modeling  
e-terrasource EMS Modeling Guide 
in such a situation. Power markets also use contingency definitions to run simultaneous 
feasibility tests. 
To allow this to function properly, the modeler must define the specific elements within the 
system that are monitored for contingencies. There are six classes used to model 
contingency definitions: 
• Contingency Groups (Ctg_Group) 
• Contingency Group Members (Ctg_CtgGroup) 
• Contingency 
• Contingency Element (Ctg_Equipment) 
• Conditional Contingency (ConditionalCtg) 
• Contingency Configuration 
Contingencies are usually grouped together to be selected as active or inactive by the 
users. Each contingency group can include multiple contingencies and each contingency 
can belong to different groups. The relationship is described in the Contingency Group 
Member class. 
Each contingency can include multiple network elements. e-terrasource supports 
contingencies defined at: 
• ACLineSegment 
• SeriesCompensator 
• ShuntCompensator 
• SynchronousMachine 
• EquivalentLoad 
• DCConverter 
• VoltageSourceConverter 
• DCPole 
• TransformerWinding 
• ConnectivityNode (all the devices connected to this node are outaged) 
• Substation (all the devices within this substation are outaged) 
DCController and DCPole can also have a contingency defined for reduced power transfer 
setpoints. A corresponding ACLineSegment/SeriesCompensator association is then 
required. 
Each contingency is mapped to the CTGS CTGL class. 
Contingencies can also happen when certain network components are over the operational 
limit. This is called a “conditional contingency”. The monitored element should be defined in 
this class, and Contingency has a reference (optional) to this class. It is mapped to the 
CTGS CNDME class. 
Note that the conditional contingencies definition can be replaced by remedial action 
scheme modeling, which supports more complex contingency scenarios. 
 
Proprietary – See Copyright Page 105 Network Modeling  
e-terrasource EMS Modeling Guide 
2.6 Dynamic Ratings 
Dynamic Ratings (also known as Equipment Dependent Limits or EDL) is a new application 
added to e-terraplatform 3.0. It computes dynamic branch ratings, taking into account 
variables such as ambient temperature and topology. For the purposes of computing 
dynamic branch ratings, a branch and its associated terminal equipment, such as isolating 
circuit breakers (CBs) and disconnectors, current transformers (CTs), and wave trap (WTs), 
are used to collectively determine the effective ratings on the branch. The modeling can be 
defined in the e-terrasource Dynamic Rating related tree view and tables with references to 
Network Model. 
The Dynamic Rating hierarchy in e-terrasource mainly includes Dynamic Rating Branch, 
Switch, WeatherStation, and GeographicalRegion. 
The Dynamic Rating model in e-terrasource can also be exported to e-terraplatform 2.6 for 
users with the application added to their EMS. The Dynamic Rating application in 
e-terraplatform 3.0 supports long names for branches and the GeographicalRegion. 
2.6.1 Dynamic Rating Branch 
Dynamic Rating Branch lists all the branches and associated terminal equipment 
participating in the Dynamic Ratings application, as well as the limit dependency models, 
weather station, and ownership definitions. Participating branches have the dynamic rating 
flag set to True. The hierarchical structure is defined as: 
 
Dynamic Rating Branch (ACLineSegment, SeriesCompensator, 
TransformerWinding) 
   |-- Series Equipment Dependent Limit 
   |      |-- Equipment Limit Series Components 
   |-- Temperature Dependent Limit Table 
   |      |-- Temperature Limit Table Point 
   |-- Temperature Polynomial Limit 
   |-- Scheduled Limit Dependency 
   |      |-- ScheduledLimitValue 
   |-- Limit Scaling Limit   
   |-- WeatherStation_Equipment  
   |-- GeographicalRegion_Resource 
   |-- Terminal 
          |-- Current Transformer 
                 |-- WeatherStation_Equipment  
                 |-- GeographicalRegion_Resource 
          |-- High Frequency Filter 
                 |-- WeatherStation_Equipment 
                 |-- GeographicalRegion_Resource 
 
Proprietary – See Copyright Page 106 Network Modeling  
e-terrasource EMS Modeling Guide 
Note that the static OperationalLimitSet/OperationalLimits associated with different limit 
defintions, current transformers, wave traps, and switches are defined in the Network 
Model tree view. 
In e-terraplatform 3.0 SP4 and later, an ACLineSegment can have different limit definitions 
applied to each end. The SeriesCompensator and TransformerWinding still have only one 
definition.  
2.6.1.1 Limit Dependency 
A limit dependency describes the limit calculation model used to compute an operational 
limit based on external inputs. Five kinds of limit dependency models can be defined for 
branches: 
• Series Equipment Dependency Limit 
• Temperature Dependent Limit Table 
• Temperature Polynomial Limit 
• Scheduled Limit Dependency 
• Limit Scaling Limit 
All limit dependency types have an association to an operational limit for which the limit 
dependency model applies. 
2.6.1.1.1 Series Equipment Dependency Limit  
Series Equipment Dependency Limit is a specification of equipment that determines the 
calculated operational limit values based upon other equipment and their ratings. The most 
restrictive limit connected in series within the group is used. The physical connection based 
on switch status, for example, may also impact which elements in the group are 
considered. Any equipment in the group that is presently connected in series with the 
equipment of the directly associated operational limit is used. This provides a means to 
indicate which series equipment limits are considered for a computed operational limit. The 
operational limit of the same operational limit type is assumed to be used from the grouped 
equipment. It is also possible to make assumptions or calculations regarding how flow 
might split if the equipment is not simply in series. 
The series components for a branch include one conducting network equipment to be 
monitored and its connected equipment up to the bus bar. The components under a series 
equipment dependency limit can be automatically populated or manually defined. More 
details can be found in chapter 5 Simulation Modeling. 
2.6.1.1.2 Environmental Limits 
The limit for power equipment can depend on environmental factors such as temperature. 
The environmental model can be a polynomial function of temperature (Temperature 
 
Proprietary – See Copyright Page 107 Network Modeling  
e-terrasource EMS Modeling Guide 
Polynomial Limit in ETS), or a static look up table (Temperature Dependent Limit Table and 
the child record Temperature Limit Table Point in ETS). 
The temperature used to calculate the Dynamic Rating of the components comes from its 
associated weather station. 
Environmental limits for Normal, Emergency, and LoadShed conditions need to be modeled 
separately in e-terrasource. If the temperature or the polynomial parameters are the same 
among the three conditions, EMSName needs to be the same for the normalization when 
DYNRTG is exported to the EMS side. In the EMS DYNRTG database, the environmental limits 
are defined as a combination of the referenced table, TMPMDL, and the SEG child record, 
RATING. 
2.6.1.1.3 Scheduled Limit Dependency 
Limit may vary when the season changes. Seasonally dependent limits can be defined in 
ScheduleLimitDependency and the child record ScheduledLimitValue with the association 
to season. 
2.6.1.1.4 Limit Scaling Limit 
Users may define just one branch rating, such as for normal conditions, which the other 
types of ratings (such as Emergency and Load Shed) can be derived from. This can be 
modeled as LimitScalingLimit in ETS, which specifies an operational limit calculated by 
scaling another operational limit with a scaling percentage factor. 
2.6.2 Weather Station 
Weather stations are entities that group together equipment that have the same or similar 
weather. Weather stations are the source of ambient temperature data. The temperature 
data can be in the form of multiple redundant measurements for real-time or forecasted 
temperatures for offline studies.  
The weather station hierarchy in ETS is shown below. 
 
A WeatherStation_Equipment class is used to model the possible association of an 
equipment to multiple WeatherStations. It also specifies the equipment terminal for the 
ACLineSegment to indicate whether the WeatherStation should be used for one end or both 
ends. The Analog associated with the WeatherStation is used for temperature 
measurements. 
WeatherStation 
   |-- WeatherStation_Equipment 
   |-- Analog 
 
Proprietary – See Copyright Page 108 Network Modeling  
e-terrasource EMS Modeling Guide 
2.6.3 GeographicalRegion 
Every equipment participating in Dynamic Ratings is required to have one or more owning 
geographical regions.  
The hierarchy related to GeographicalRegion data used in Dynamic Ratings is shown below. 
 
The GeographicalRegion_Resource class is used to model the possible association of a 
piece of equipment to multiple GeographicalRegions. It also specifies the equipment 
terminal of an ACLineSegment for the ownership. 
GeographicalRegion may have a different season start time, which is modeled in 
SeasonStartTable. The Analog associated with GeographicalRegion is used for mapping 
temperature telemetry to a specific GeographicalRegion/WeatherStation pair. 
In e-terraplatform 3.0 SP4 and later, each GeographicalRegion can have its own limit unit 
definitions for the ACLineSegment/SeriesCompensator (NonZeroImpedance and 
ZeroImpedance), TransformerWinding, and Switches.  
2.6.4 DynamicRatingConfiguration 
This is the single-instance record where users can specify the dynamic rating application 
configurations as well as a flag to control the automatic generation of the dynamic rating 
component in e-terrasource. 
2.6.5 Automatic Generation of Dynamic Rating Components 
For network branches using Dynamic Ratings, e-terrasource provides a function to do a 
topology search and find other serial components connected to those branches until the 
bus bar and automatically populate the Dynamic Rating database with branches and their 
connected components. 
The automatic generation of dynamic rating components is implemented as part of the 
e-terrasource workspace validation sequence. Any branch (currently limited to 
ACLineSegment, SeriesCompensator, and TransformerWinding) that must be represented in 
Dynamic Ratings has the Boolean attribute DynamicRating set to True in the Network 
Model tree view. Current Transformer and Wave Trap are defined as Auxiliary Equipment 
attached to the owning equipment terminal. 
The logic will first check the participated branch’s OperationalLimitSet terminal association. 
For branches, except ACLineSegment, it will start outwards from each terminal of the 
branch and search for other station equipment that are connected to the branch’s terminal 
through a connectivity node (for Switches) or are associated with the branch’s terminal (for 
GeographicalRegion 
   |-- GeographicalRegion_Resource 
   |-- Analog 
   |-- Season Start Table 
 
Proprietary – See Copyright Page 109 Network Modeling  
e-terrasource EMS Modeling Guide 
WaveTraps and CurrentTransformers). If multiple Switches are connected to the branch 
terminals, the search processes those Switches and continues outwards from the far end 
terminals of each Switch already processed. For ACLineSegment, if the two ends have 
different OperationalLimitSets, the logic will search each end separately. WaveTraps and 
CurrentTransformers associated with ACLineSegment should only be included if the 
attached terminal has an OperationalLimitSet defined or the ACLineSegment has an 
OperationalLimitSet applied to both ends. The stopping point for the search is one of the 
following, whichever comes first: 
• If the terminal of any Switch already processed by the search is connected to a 
connectivity node with a terminal of a BusBarSection.  
• If the terminal of any Switch already processed by the search is connected to a 
connectivity node with the terminal of any other equipment (either another branch such 
as an ACLineSegment, TransformerWinding or a shunt device such as a 
SynchronousMachine, EquivalentLoad, etc.) other than the reference branch from 
whose terminals the search was initiated.  
Note: For the purpose of the auto generation logic, it is assumed that all 
SeriesCompensators are modeled as individual branches. This implies that a stopping 
point is reached when a search beginning at a branch reaches the near/far end terminal 
of a SeriesCompensator. 
The auto generation populates the Series Equipment Dependent record for the branch as a 
collection of EquipmentLimitComponents which reference all equipment included in the 
connectivity search described above. This includes the branch from whose terminals the 
search begins and all Switches, CTs, and WTs connected to one another through their 
terminals. 
All of the auto generated EquipmentLimitSeriesComponent will have the TOPONLY flag set 
to be true. The user has the option to examine the Series Equipment Dependent and the 
objects within that collection and use manual means to optionally exclude (or insert) 
EquipmentLimitSeriesComponents that are not desired (or were not included) through auto 
generation before it is transformed to the Dynamic Rating database in EMS. The 
EquipmentLimitComponent class has a Boolean attribute Exclude that allows the user to 
exclude an Equipment from one or more groupings. If an EquipmentLimitComponent has 
this TOPONLY Boolean set manually by the user, the next incremental auto generation will 
not result in that EquipmentLimitComponent auto generated as part of that grouping.  
Before running the auto generation logic, users must set the Boolean attribute 
AutoGeneration in the DynamicRatingConfiguration table to True. The auto generation logic 
resets the attribute at the end of its execution. The auto generation logic uses an 
incremental approach that does not destroy the existing auto generated objects prior to 
execution. 
 
Proprietary – See Copyright Page 110 Network Modeling  
e-terrasource EMS Modeling Guide 
2.6.6 Dynamic Rating Modeling Workflow 
The dynamic rating modeling should be done after the power system equipment, including 
current transformer and wate traps, are already modeled in e-terrasource. The following 
steps are suggested for dynamic rating modeling: 
1. Select the branches to participate in DynamicRatings. (Currently, only ACLineSegment 
including those with the ZeroImpedanceLine attribute set, SeriesCompensator, and 
TransformerWinding qualify.) 
2. Run Dynamic Rating in workspace validation. 
3. Manually exclude an instance of an equipment from one or more groupings. 
4. Add more Dynamic Ratings specific data, such as modeling of WeatherStations and 
TemperatureDependencyModels. 
5. Add Dynamic Ratings specific alarm and measurements definitions. 
6. Run general workspace validation (based on the metadata property and association 
definition; there is currently no dedicated dynamic rating module in e-terrasource). 
7. Export to the e-terraplatform DYNRTG model. 
2.6.7 Dynamic Rating Model Restrictions 
The dynamic rating validation is not complete in the current e-terrasource release. Be 
aware of the following restrictions: 
• A branch can either have Temperature Limit tables (up to six for the three conditions 
and two ends) or Polynomial models (up to six for the three conditions and two ends), 
but not both. 
• For Temperature Limit table/Polynomial table/Scheduled Limit Dependency, usually 
model three records/sets for normal, emergency, and loadshedding conditions. If not all 
of them are available, the normal condition data should be modeled. The limits 
corresponding to the same temperature or the same season should be: 
NormalLimit <= EmergencyLimit <= LoadSheddingLimit 
• Temperature points must be the same under the Temperature Limit table with the same 
EMSNames for normalization. 
• All participating EquipmentLimitSeriesComponents (branches, switches, CTs, and WTs) 
must have the WeatherStation and GeographicalRegion association defined. 
 
Proprietary – See Copyright Page 111 Network Modeling  
e-terrasource EMS Modeling Guide 
2.7 Remedial Action Schemes 
Remedial action schemes (RASs) are automatic actions taken in the field in an effort to 
prevent overloads or the loss of equipment in the event that a predefined event or events 
occur, such as the loss of multiple transmission lines. RASs are implemented in stages, with 
each stage associated with a set of triggers, and each trigger tied with a triggering 
condition as well as its associated protective actions. The elements being monitored are 
referred to as the “triggering conditions”, which cause the RAS to be implemented. Each 
stage has a priority that defines the sequence under the parent remedial action scheme. 
The same definition is applied to StageTrigger under the parent stage. 
For each stage, a set of actions is defined to reduce or alleviate the overload. These actions 
are referred to as “protective actions”. Similarly, remedial action plans (RAPs) are preventive 
actions executed manually. 
An RAP is modeled as a special case of an RAS. 
The RAS definitions are then evaluated and implemented by network analysis applications, 
such as STNET, PWRFLOW, STCA, and RTCA, in an effort to reduce the violations caused by 
the current system (base case) or contingency-based topology. 
The modeling structure for a remedial action scheme is shown below. 
 
2.7.1 Remedial Action Schemes 
An RAS is modeled to represent an automatically executed remedial action scheme, or a 
manually executed remedial action plan. It can be defined with one or more stages (to 
simulate the cascading effects of RASs). 
2.7.2 Trigger Condition 
An RAS triggering condition can have a lot of logic gates defined and connected to each 
other by certain rules. This means that a gate output can connect to another gate’s input. A 
triggering condition’s output can also connect to a gate’s input. Due to the complexity of 
the gate logic and reusability of the triggering condition, the triggering condition is defined 
separately from the RAS stage so the same triggering condition can be used by multiple 
Remedial Actions Schemes 
   |-- Trigger Condition 
   |   |-- Gate 
   |       |-- Pin 
   |-- Stage 
       |-- StageTrigger 
           |-- ProtectiveActions 
               |-- PrivateProtectiveAction 
               |-- ProtectiveActionShared 
 
Proprietary – See Copyright Page 112 Network Modeling  
e-terrasource EMS Modeling Guide 
stages (or multiple triggers under the same stage) in the same RAS. This avoids defining the 
same triggering condition again just because it is used by a different stage. (In 
e-terraplatform 2.5, the same triggering condition must have different names.) So, an RAS 
defines triggers, each of which is associated with a triggering condition and a set of 
protective actions. 
Each triggering condition can have one or more protective actions of varying types. If 
multiple protective actions are defined for a triggering condition, they are applied together. 
The TriggerCondition can also be defined as a CommunicationTrigger or as an Independent 
Trigger. 
2.7.3 Gate 
A gate is similar to a logical gate used in the digital electronics field. Each gate has one or 
more input pins and an output pin. 
A simple “AND” gate is shown in the diagram below. It performs the Boolean “AND” 
operation on all the inputs and the result is the output. 
 
The RAS model supports combinations of testing gates (EQ, NE, LT, GT, LE, GE), Boolean 
gates (AND, OR, NAND, EQV, NOT), and other arithmetic gates (SUM, MUL, DIV, SQR, EXP) of 
the following gate input models (GateInputPins): 
• Opening of a switching device is modeled as a PinSwitch. 
• Branch/transformer de-energization (either end of the branch opens or both ends open) 
is modeled as a PinFlow with an association with the equipment and terminal. Flow on a 
DC Line is modeled as a PinFlow with an association with a DCLineSegment. Directional 
branch flow (which can be telemetered) is modeled as a PinFlow with an association 
with the equipment and terminal. 
• Path flow is modeled as a PinBranchGroup with an association with a BranchGroup. 
• Node voltage is modeled as PinVoltage with an association with a ConnectivityNode. 
• Some SCADA points defined and mapped to NETMOM as “special measurements” are 
modeled as PinSpecialMeasurement with an association with a SpecialMeasurement. 
• Output from another gate under the same triggering condition is modeled as a PinGate. 
• Output from a triggering condition is modeled by inserting a gate input modeled as 
PinTriggerCondition. 
• DC Converter Bypass/Block status is modeled as PinConverterStatus with an association 
to DCConverter. This feature is only available for e-terraplatform 3.0. 
Inputs Output 
  AND 
 
Proprietary – See Copyright Page 113 Network Modeling  
e-terrasource EMS Modeling Guide 
An RAS also has functionality to make the protective action conditional to an arming status, 
if available and already mapped to the SpecialMeasurement record. 
2.7.4 Stage/Stage Trigger 
A remedial action scheme can have multiple stages. An RAS stage trigger is associated with 
a triggering condition. Each triggering condition is defined as a set of interconnected gates 
with inputs and outputs. One of the gates’ outputs is designated as the triggering 
condition’s output. The triggering condition is usually a logical combination of the system 
conditions using the logical gates. 
2.7.5 Protective Action 
A protective action can be one of the following: 
• Breaker open/close action modeled as ProtActSwitch with an association to Switch. 
• ShuntCompensator open/close action modeled as ProtActShuntCompensator with an 
association to ShuntCompensator. 
• StaticVarCompensator open/close action modeled as ProtAct StaticVarCompensator 
with an association to ShuntCompensator. 
• DCPole open/close action modeled as ProtActDCPole with an association to DCPole. 
• DCPole current/real power regulation modeled as ProtActDCPoleRegulation with an 
association to DCPole. 
• DCController current/real power regulation modeled as ProtActDCController with an 
association to DCController. 
• Network branch equipment remove/restore action modeled as ProtActACLineSegment 
with an association to ACLineSegment, ProtActSeriesCompensator with an association 
to SeriesCompensator, or ProtActTransformerWinding with an association to 
TransformerWinding. 
• SynchronousMachine generation reduction modeled as a ProtActSynchronousMachine 
with an association to SynchronousMachine.  
The “Reduce To” and “Reduce By” values can come from either a SpecialMeasurement 
value or a fixed value entered by the user. 
• EquivalentLoad load reduction modeled as a ProtActEnergyConsumer with an 
association to EquivalentLoad.  
The “Reduce To” and “Reduce By” values can come from either a SpecialMeasurement 
value or a fixed value entered by the user. 
• SynchronousMachine remove/restore operation modeled as a 
ProtActSynchronousMachineMove with an association to SynchronousMachine.  
 
Proprietary – See Copyright Page 114 Network Modeling  
e-terrasource EMS Modeling Guide 
• Equivalent Load remove/restore modeled as a ProtActEnergyConsumerMove with an 
association to EquivalentLoad.  
• Substation generation reduction modeled as a ProtActSubStation with an association to 
Substation.  
This is accomplished by putting units off line within the station so that the total 
generation is reduced by at least XX MW. 
• SharedProtectiveAction modeled as a ProtActShared with an association to 
SharedActions. 
The following items are only available for e-terraplatform 3.0: 
• ShuntCompensator voltage regulation modeled as ProtActShuntCompensatorReg to set 
the target voltage with an association to ShuntCompensator. “Reduce To/By” and 
“Reduce By Percentage” are not supported. 
• StaticVarCompensator voltage regulation modeled as ProtActSVCReg to set the target 
voltage with an association to ShuntCompensator. “Reduce To/By” and “Reduce By 
Percentage” are not supported. 
• Transformer tap changer voltage regulation modeled as ProtActVoltTapchanger with an 
association to voltage type TapChanger. “Reduce To/By” and “Reduce By Percentage” 
are not supported. 
• Transformer tap changer real power regulation modeled as ProtActPhaseShifter with an 
association to phase shifter type TapChanger. “Reduce To/By” is supported, but “Reduce 
By Percentage” is not supported. 
• Transformer tap changer AVR set on/off modeled as ProtActTapchangerSet with an 
association to voltage type TapChanger. 
• SynchronousMachine voltage regulation modeled as ProtActSynMachineReg with an 
association to SynchronousMachine. 
• SynchronousMachine remove/restore action modeled as ProtActSynMachineMove with 
an association to SynchronousMachine. 
• SynchronousMachine AGC suspension modeled as ProtActSynMachineAGC with an 
association to SynchronousMachine. 
• StationReduction modeled as ProtActStationReduction with an association to 
Substation. 
• Substation AGC suspension modeled as ProtActStationAGC with an association to 
Substation. 
• DCConverter bypass/block status modeled as ProtActDCConverter with an association 
to DCConverter. 
Note that all the protective actions defined under StageTrigger (except 
SharedProtectiveAction) are private actions to the parent remedial action scheme. 
 
Proprietary – See Copyright Page 115 Network Modeling  
e-terrasource EMS Modeling Guide 
2.7.6 Shared Protective Action 
All of the protective actions specific to different devices mentioned in the previous sections 
can also be modeled as shared actions. Using a shared protective action definition avoids a 
duplicated private protection action definition for different remedial action schemes. 
2.7.7 Remedial Action Schemes in DCP 
Remedial Action Schemes (RAS) are currently supported in DCP. However, it should be noted 
that the following RAS-specific features are not supported: 
• Arming at all levels (RAS, Stage, and all the protective actions) is not supported. 
• Communication Trigger Condition is not supported. 
• Only the following gate types are supported: AND, OR, NOT, GT, GE, LT, LE, EQ, and NE. 
• Only the following Gate Inputs are supported: PinFlow, PinVoltage, PinBranchGroup, and 
PinGate. The absolute value for PinFlow is not supported. 
• Only the following Protective Action Types are supported: 
– ACLineSegment/SeriesCompensator/TransformerWinding (Remove/Restore) 
– EquivalentLoad/SynchronousMachine (Reduce/remove) 
– Substation: AGCsuspension 
– ShuntCapacitor/StaticVarCompensator: Remove 
2.8 Operator Guide Modeling 
In e-terraplatform 3.0, operator guide modeling has been merged into the RASMOM 
database. Operator guide modeling in e-terrasource uses the same data structures 
described in section 2.7 Remedial Action Schemes, except that only the operator guide text 
can be the protective action, instead of device actions. Also, only one stage is allowed for 
each operator guide RemedialActionScheme. 
2.9 Dynamic Reactive Reserve Modeling 
In e-terraplatform 3.0, Dynamic Reactive Reserve Modeling has been merged into the 
RASMOM database. Dynamic Reactive Reserve Modeling in e-terrasource has not been 
implemented completely. 
2.10 Network Parameter in Per Unit Support 
The CIM standard defines many network parameters in engineering units, such as Ohms 
and Siemens, which e-terrasource follows in the metadata definition. However, many 
 
Proprietary – See Copyright Page 116 Network Modeling  
e-terrasource EMS Modeling Guide 
companies model these parameters in per unit (p.u.). These parameters then have to be 
transformed from per unit to engineering units during an EMS to e-terrasource import, and 
then back the other way during an e-terrasource to EMS export. For those who are familiar 
with parameters in the per unit system, it is very hard to view them in engineering units. 
They could also be confused with e-terrasource parameters in engineering units while the 
same parameters, in per unit, appear in overview displays. Because of this, a parameter 
conversion function is added to e-terrasource that users can enter and view parameters in 
both engineering unit and per unit. The conversion is automatically performed by the 
corresponding workspace trigger function. 
The following devices have parameters in per unit added side-by-side with the existing 
parameters.  
• ACLineSegment/SeriesCompensator/Conductor: BCHPU, B0CHPU, G0CHPU,GCHPU, 
RPU, R0PU,XPU,X0PU, BaseMVAPU, BaseKVPU, CalculateEngineeringFromPU 
• EquivalentBranch: RPU, R0PU,XPU,X0PU, BaseMVAPU, BaseKVPU, 
CalculateEngineeringFromPU 
• EquivalentShunt: BPU, B0PU,GPU,G0PU, BaseMVAPU, BaseKVPU, 
CalculateEngineeringFromPU 
• SynchronousMachine: RPU, R0PU,XPU, X0PU, XQuadSubtransPU, XQuadSyncPU, 
XQuadTransPU, BaseMVAPU, BaseKVPU, CalculateEngineeringFromPU 
• TransformerWinding: BPU, B0PU, B0ShuntPU, BMagSatPU,BMagPU, GPU, 
G0PU,G0ShuntPU,GMagPU, RPU, R0PU,RGroundPU, XPU, X0PU,XGroundPU, BaseMVAPU, 
BaseKVPU, CalculateEngineeringFromPU 
Note that DCLineSegment can only have parameters in engineering unit. 
In addition, two base values, BaseMVAPU and BaseKVPU, are added for the parameter 
conversion. The default value for BaseMVAPU is 100 MVA and the baseKV for the BaseKVPU. 
The CalculateEngineeringFromPU flag indicates the original data source, from engineering 
unit or per unit. It also triggers the proper parameter conversion based on the data source. 
The user interface will also grey out the parameters converted from the source. For 
example, if the data is from per unit, the engineering unit parameter will be greyed out 
since it is converted from per unit.  
During an e-terrasource to e-terraplatform export to NETMOM, the engineering unit 
parameter is converted to per unit based on 100MVA, which is the only baseMVA allowed in 
the NETMOM database for GE’s EMS system. 
2.11 Network Data Export Order 
Four flags in the NetworkConfiguration table control the export order of 
GeographicalRegion (CO), SubGeographicalRegion (DV), LoadArea (LDAREA), and other 
records. For the first three record types, the export instance is in alphanumeric order if the 
corresponding flag (alphasortco, alphasortfv, and alphasortldarea) is set to True. The last 
flag (alphasortothers) applies to other records, including:  
 
Proprietary – See Copyright Page 117 Network Modeling  
e-terrasource EMS Modeling Guide 
• ShuntCompensator (CP) 
• EquivalentLoad (LD) 
• Switch (CB) 
• SynchronousMachine (UN) 
• ACLineSegment/SeriesCompensator (LN/ZBR)  
• PowerTransformer (XFMR) 
• TransformerWinding (XF) 
• Substation (ST) 
• StaticVarCompensator (SVS) 
• AuxiliaryLoad (AUX) 
• Line (LINE) 
• HostControlArea (AREA) 
• MonitoredGroup (MONGRP) 
• ConnectivityNode (ND) 
• DCPole (POLE) 
• DCConverter (DCCNV) 
• DCLineSegment (DCLN) 
The following records are exported based on their sort order: 
• BranchLimitPriority (BRLIM) 
• Different operational limit set 
(LNLIM/LNLIMA/ZBLIM/ZBLIMA/XFLIM/XFLIMA/NDLIM/NDLIMA) 
For exported records that do not have a SortOrder flag, the default sort order is 
alphanumeric for the following records: 
• AccuracyClass (ACURCY) 
• NetworkAlarm (CAT) 
• LoadType (LDTY) 
• VoltageLimitSet (VLIM) 
• Different curves (TAB) 
• Different schedules (SKED) 
• DCController (DCCTL) 
• SpecialMeasurement (SPMEAS) 
• SumMeasurement (SUMM) 
• AbnormalDate (ABDATE) 
BaseVoltage (VL) is exported based on the voltage nominal value. If the SortOther flag is set 
to True, VoltageLevel (KV) is exported based on the sort order; otherwise the base voltage 
nominal value is used. Curve/schedule data points and related records are sorted based on 
EMS network model requirements. 
The export order of ContingencyGroup (CONGRP), Ctg_CtgGroup (CTGRP), and Contingency 
(CTG) is decided by the alphasortctgs flag in the ContingencyConfiguration table. If the flag 
is set to true, the CTGS records are exported alphanumerically. Otherwise, they are sorted 
by SortOrder. 
 
Proprietary – See Copyright Page 118 Network Modeling  
e-terrasource EMS Modeling Guide 
For RAS records, RemedialActionScheme and TriggerCondition are exported based on the 
SortOrder. Stage and StageTrigger are exported based on the Priority attribute. 
Most of the Dynamic Rating records are exported based on the order of EMSName. Season 
is exported based on the start time. 
2.12 Network Model Validation Rules 
Many of the network model validation rules are implemented in the attribute and 
association definitions of the metadata entity such as data range, string length, and 
association cardinality. Those network model rules are enforced during data entry. In 
addition to those, the following rules are defined in the network validation modules, which 
are only triggered as part of full validation and network model validation. 
• ACLineSegment_TwoTerminals: ACLineSegment can only have two terminals. 
• ACLine_NearAndFarTerminal: ACLineSegment only has one near and one far terminal. 
• AreaLoadCurve_Unique: AreaLoadCurve EMSName should be globally unique. 
• AuxLoadVoltLimitCurve_Unique: AuxLoadVoltLimitCurve EMSName should be globally 
unique. 
• AuxiliaryLoad_OneTerminal: AuxiliaryLoad can only have one terminal. 
• BaseVoltage_Unique: BaseVoltage EMSName should be globally unique. 
• BusBarSection_OneTerminal: BusBarSection can only have one terminal. 
• Company_Unique: EMSName should be globally unique. 
• ConnectivityNode_EMSNameLength: AC Node EMSName can only have four characters 
while DC can have eight characters. 
• ContingencyConfig_OneRow: There is one instance of ContingencyConfiguration. 
• DCConverter_MinExtinctionAngleLessThanMaxExtinctionAngle: DCConverter minimum 
extinction angle should be less than the maximum extinction angle. 
• DCConverter_MinFiringAngleLessThanMaxFiringAngle: DCConverter minimum firing 
angle should be less than the maximum firing angle. 
• DCConverter_PositiveBridgeNominalVolt: DCConverter bridge nominal voltage should 
be positive. 
• DCConverter_PositiveCurrentRating: DCConverter current rating should be positive. 
• DCConverter_ThreeTerminals: DCConverter should have three terminals. 
• DCLineSegment_PositiveR: DC LineSegment should have positive reactance. 
• EquivalentBranch_TwoTerminals: EquivalentBranch can only have two terminals. 
• EquivalentLoad_OneTerminal: EquivalentLoad can only have one terminal. 
 
Proprietary – See Copyright Page 119 Network Modeling  
e-terrasource EMS Modeling Guide 
• EquivalentShunt_OneTerminal: EquivalentShunt can only have one terminal. 
• GeographicalRegion_Unique: GeographicalRegion EMSName should be globally unique. 
• HostControlArea_Unique: HostControlArea EMSName should be globally unique. 
• Line_Unique: Line EMSName should be globally unique. 
• LoadArea_Unique: LoadArea EMSName should be globally unique. 
• LoadBasedRegSched_Unique: LoadBased Regulation Schedule EMSName should be 
globally unique. 
• LoadType_Unique: Loadtype EMSName should be globally unique. 
• LoadVARSchedule_Unique: Load Var schedule EMSName should be globally unique. 
• MVARCapabilityCurve_Unique: MVARCapabilityCurveEMSName should be globally 
unique. 
• NetworkConfig_OneRow: Network Configuration table can have one instance. 
• PhaseShifterImpedanceCurve_Unique: PhaseShifterImpedanceCurve EMSName should 
be globally unique. 
• PowerTransformer_WindingCardinality: PowerTransformer should have only one 
primary winding, one secondary winding, and one tertiary winding if it is a three-
winding transformer. 
• PowerTransformer_WindingCount: If it is a three-winding transformer (indicated by the 
non-null middle point), it should have three transformer windings. Otherwise, two 
transformer windings. Currently disabled. Not applicable for transformers with more 
than three windings. 
• RegulationSchedule_Unique: RegulationSchedule EMSName should be globally unique. 
• SVC_InductiveRatingLessThanCapacitiveRating: Static Var Compensator inductive 
rating should be less than the capacitive rating. 
• SVC_LowVoltChngThreLessThanHighVoltChngThre: Static Var Compensator low voltage 
threshold should be less than the high threshold. 
• SVC_PCMVARMaxGreaterThanSSMVARMax: Static Var Compensator post contingency 
maximum MVAR should be greater than the steady state maximum MVAR. 
• SVC_PCMVARMinLessThanSSMVARMin: Static Var Compensator post contingency 
minimum MVAR should be less than the steady state minimum MVAR. 
• SVC_SSMVARMinLessThanSSMVARMax: Static Var Compensator steady state minimum 
MVAR should be less than the maximum MVAR. 
• Season_Unique: Season name should be globally unique. 
• SeriesCompensator_NearAndFarTerminal: SeriesCompensator has only one near 
terminal and one far terminal. 
 
Proprietary – See Copyright Page 120 Network Modeling  
e-terrasource EMS Modeling Guide 
• SeriesCompensator_TwoTerminals: SeriesCompensator has only two terminals. 
• ShuntCompensator_NonNullLoadBasedRegSched: If the LoadBaseReg flag is set to be 
true, the LoadBasedRegulation schedule should be selected. 
• ShuntCompensator_OneTerminal: ShuntCompensator can only have one terminal. 
• ShuntSensitivity: ShuntCompensator voltage sensitivity cannot be null. 
• StaticVarCompensator_OneTerminal: StaticVarCompensator can only have one 
terminal. 
• StationSupplyWRCurve_Unique: StationSupplyWRCurve EMSname should be globally 
unique. 
• Substation_Unique: Substation EMSname should be globally unique. 
• SwitchSchedule_Unique: Switch schedule EMSname should be globally unique. 
• Switch_NearAndFarTerminal: Switch can only have one near and one far terminal. 
• Switch_NonNullSwitchSchedule: If the switch forecast flag is set to true, the switch 
schedule should be selected. 
• Switch_TwoTerminals: Switch can only have two terminals. 
• SynchronousMachine_NonNullLoadBasedRegSched: If the SynchronousMachine 
LoadBasedReg flag is set to true, the load based regulation schedule has to be selected. 
• SynchronousMachine_OneTerminal: SynchronousMachine can only have one terminal. 
• SynchronousMachine_PositiveX0: SynchronousMachine zero impedance should be 
positive. 
• SynchronousMachine_PositiveXDirectSubtrans: SynchronousMachine direct 
subtransient impedance should be positive. 
• SynchronousMachine_PositiveXDirectTrans: SynchronousMachine direct transient 
impedance should be positive. 
• TapChangerMatchingEntries: If TapChangers have the same EMSName, their low and 
high steps, initial delay, neutral step, subsequent delay, step voltage increment or step 
phase shift increment, tap ratio curve, transformer impedance curve, and phase shifter 
impedance curve should match. 
• TapRatioCurve_Unique: TapRatioCurve EMSname should be globally unique. 
• TerminalHasParent: Terminal needs to belong to one type of equipment. 
• TransformerImpedanceCurve_Unique: TransformerImpedanceCurve EMSname should 
be globally unique. 
• TransformerWinding_NotZeroX: Primary TransformerWinding cannot have zero 
reactance. 
• TransformerWinding_OneTerminal: TransformerWinding can only have one terminal. 
 
Proprietary – See Copyright Page 121 Network Modeling  
e-terrasource EMS Modeling Guide 
• ValidNominalVoltage: BaseVoltage nominal voltage cannot be less than zero. 
• VoltageLevelNesting: VoltageLevel low voltage limit should be less than high voltage 
limit. 
• VoltageLevel_NodeCount_NMD861: VoltageLevel should have at least one connectivity 
node under it. It is only for some customers and it is disabled now. 
• VoltageLevels: VoltageLevel base voltage should be between HighVoltageLimit and 
LowVoltageLimit. The low voltage should be more than 0.2 KV and the high voltage 
should be less than 2000 KV. The thresholds can be customized, 
• VoltageSourceConverter_VoltageRating: VoltageSourceConverter rating voltage should 
be positive. 
• VoltageSourceConverter_VoltageSetpoint: If the VoltageSourceConverter voltage 
setpoint is manually entered, the voltage should be positive. 
• ACLineSegmentZeroImpedanceR: Currently disabled. Not applied to equivalent lines. 
• ACLineSegmentZeroImpedanceX: Currently disabled. Not applied to equivalent lines. 
• ACLineSegment_R0LessThanX0: Currently disabled. Not applied to equivalent lines. 
• ACLineSegment_RLessThanX: Currently disabled. Not applied to equivalent lines. 
• Net_AbnormalDate: Abnormal date start time should not be later than the stop time. 
• Net_ACLineSegment_R0X0Are0: For short circuit definition, ACLineSegment R0 and X0 
should not both be zero. 
• Net_ACLineSegment_RXAre0: For non-zero impedance, ACLineSegment R and X should 
not both be zero. 
• Net_ACLineSegmentTopology: ACLineSegment near terminal voltage level should be the 
same as its near voltage level. 
• Net_ACLineSegmentTopology2: ACLineSegment far terminal voltage level should be the 
same as its far voltage level. 
• Net_AreaLoadCurvePoints: For AreaLoadCurve points, Value1 and Value2 should not be 
null. 
• Net_AuxiliaryLoadTopology: AuxiliaryLoad terminal voltage level should be the same as 
its voltage level. 
• Net_AuxLoadVoltLimitCurve: AuxLoadVoltLimitCurve Y2Value should be less than 
Y1Value. 
• Net_AuxLoadVoltLimitCurve2: AuxLoadVoltLimitCurve Y4Value should be less than 
Y3Value. 
• Net_BranchGroupNoChildren: BranchGroup should have at least one 
BranchGroupTerminals. 
 
Proprietary – See Copyright Page 122 Network Modeling  
e-terrasource EMS Modeling Guide 
• Net_CPTopology: ShuntCompensator terminal voltage level should be the same as its 
voltage level. 
• Net_DCConverterAngleRange: If DCConverter referenced DCPole is in Angle Regulation 
mode, the regulation angle should not be greater than MaxFiringAngle and 
MaxExtinctionAngle. 
• Net_DCConverterAngleRange2: If DCConverter referenced DCPole is in Angle Regulation 
mode, the regulation angle should not be less than MinFiringAngle and 
MinExtinctionAngle. 
• Net_DCConverterTopology: DCConverter AC terminal voltage level should be the same 
as its voltage level. 
• Net_DCConverterTransformer: DCConverter referenced transformer winding should be 
the primary one and DCConverter voltage level should be the same as transformer 
winding voltage level. 
• Net_DCPoleNoDCConverter: When NMDLOGEDC=1 and DCPole does not have any 
DCConverter referenced. 
• Net_DCPoleRegulation: DCPole is in Power Regulation mode, but there is no regulation 
definition. 
• Net_DCPoleRegulation2: DCPole is in Current Regulation mode, but there is no 
regulation definition. 
• Net_DCPoleRegulation3: DCPole is in Voltage Regulation mode, but there is no 
regulation definition. 
• Net_DCPoleRegulation4: DCPole is in Angle Regulation mode, but there is no regulation 
definition. 
• Net_DCPoleRegulationMode: DCPole should not have multiple regulation modes 
defined. 
• Net_EquivalentBranch_R0X0Are0: For short circuit definition, EquivalentBranch R0 and 
X0 should not both be zero. 
• Net_EquivalentBranch_RXAre0: EquivalentBranch R and X should not both be zero. 
• Net_EquivalentLoadTopology: ShuntCompensator terminal voltage level should be the 
same as its voltage level. 
• Net_LineNoChildren: Line should have at least one ACLineSegment or 
SeriesCompensator defined. 
• Net_LineType_R0X0AreNull: For short circuit definition, LineType R0 and X0 should not 
both be zero. 
• Net_LineTypeRXAre0: LineType R and X should not be both zero. 
• Net_LoadVARSchedulePoints: LoadVarSchedule point Value1 should not be empty or 
null. 
 
Proprietary – See Copyright Page 123 Network Modeling  
e-terrasource EMS Modeling Guide 
• Net_MutualCouplingX0R0: For short circuit definition, Mutual Coupling R0 and X0 should 
not both be zero. 
• Net_MVARCapabilityCurve: MVAR Capability Curve Y1Value should not be greater than 
Y2Value. 
• Net_RegulationSchedulePoints: RegulationSchedule Point Value1 or Value2 should not 
be empty or null. 
• Net_SeriesCompensator_R0X0Are0: For short circuit definition, SeriesCompensator R0 
and X0 should not both be zero. 
• Net_SeriesCompensator_RXAre0: SeriesCompensator R and X should not both be zero. 
• Net_SeriesCompensatorTopology: SeriesCompensator near terminal voltage level 
should be the same as its near voltage level. 
• Net_SeriesCompensatorTopology2: SeriesCompensator far terminal voltage level should 
be the same as its far voltage level. 
• Net_ShortCircuitACLineSegment: For short circuit definition, ACLineSegment R0 or X0 
should not be null or empty. 
• Net_ShortCircuitEquivalentBranch: For short circuit definition, EquivalentBranch R0 or 
X0 should not be null or empty. 
• Net_ShortCircuitEquivalentShunt: For short circuit definition, EquivalentShunt G0 or B0 
should not be null or empty. 
• Net_ShortCircuitMutualCoupling: For short circuit definition, Mutual Coupling R0 and X0 
should not both be zero. 
• Net_ShortCircuitSeriesCompensator: For short circuit definition, SeriesCompensator R0 
or X0 should not be null or empty. 
• Net_ShortCircuitSVS: For short circuit definition, Static Var Compensator Rampdelay, 
RampDurationThreshold, QExceedDurationSteadyState, HighVoltageChangeThreshold, 
LowVoltageChangeThreshold, PostContingencyMVARMax, SteadyStateMVARMin, 
SteadyStateMARMax, CapactiveRating, or InductiveRating should not be null or empty. 
• Net_ShortCircuitSynchronousMachine: For short circuit definition, SynchronousMachine 
X0, XDirectTrans, or XDirectSubtrans should not be null or empty. 
• Net_ShortCircuitTransformerWinding: For short circuit definition, transformer winding 
R0 or X0 should not null or empty. 
• Net_StaticVarTopology: Static Var Compensator terminal voltage level should be the 
same as its voltage level. 
• Net_SumMeasurementNoChildren: Sum measurement should have at least one child 
record summeasurement_member. 
• Net_SwitchSchedulePoints: Switch schedule point Value1 should not be null. 
 
Proprietary – See Copyright Page 124 Network Modeling  
e-terrasource EMS Modeling Guide 
• Net_SwitchTopology: Switch terminal voltage level should be the same as its voltage 
level. 
• Net_SynchronousMachineTopology: SynchronousMachine terminal voltage level should 
be the same as its voltage level. 
• Net_TapChangerRegulation: There is a regulation node but no sensitivity definition. 
• Net_TransformerWinding_R0X0Are0: For short circuit definition, primary winding R0 and 
X0 should not both be zero for a two-winding transformer. 
• Net_TransformerWinding_RXAre0: For short circuit definition, primary winding R and X 
should not both be zero for a two-winding transformer. 
• Net_TransformerWindingTopology: Transformerwinding terminal voltage level should 
be the same as its voltage level. 
• Net_ZBRVoltageMismatch: Zero-impedance ACLineSegment near and far voltage levels 
are different. 
• Network_GeographicalRegion: Network application needs at least one 
GeographicalRegion. 
• Network_GeographicaRegionDVCount: GeographicalRegion should have at least one 
SubGeographicalRegion. 
• Network_SubGeographicalRegion: Network application needs at least one 
SubGeographicalRegion. 
• Network_SubGeographicalRegionSTCount: SubGeographicalRegion should have at least 
one substation. 
• Network_Substation: Network application needs at least one Substation. 
• NetworkConfig_OneRow: Network configuration table can only have one row. 
• NetworkConfiguration_BSABVLLessThanBSABVH: Network configuration table BSABVH 
should be greater than BSABVL. 
• DCConverterNodeTypeError: DCConverter connected transformer winding is regulating 
an AC node. 
• DCConverterTapError: FixedTapSetting is out of the tap range from the transformer 
winding tap changer. 
• DuplicatedLoadTransfer: Duplicated ToLoad in LoadTransfer definition. 
• DuplicatedSchedule: Regular Interval schedules (AreaLoadCurve, RegulationSchedule, 
SwitchSchedule, LoadVarSchedule) should not have the same EMSName. 
• LimitsError: OperationalLimit/VoltageLimit limit values are not in the right order under 
their parent record. 
• RecordCountZero: Network GeographcialRegion, SubGeographicalRegion, and 
substation record count should not be zero. 
 
Proprietary – See Copyright Page 125 Network Modeling  
e-terrasource EMS Modeling Guide 
• Net_BaseVoltageNoReference: The BaseVoltage is not referenced by any voltage levels. 
• Net_SynchronousMachineParticipationFactor: The SynchronousMachine 
long/short/normal participation factor should not be zero. 
• Net_SynchronousMachineOperatingMW: The SynchronousMachine min or max 
operational limit is empty and defaults to zero. 
• Net_MVARCapbilityCurveData: MVARCapbilityCurve has data point with MaxVAR<0 or 
MinVar>0. 
• Net_EquivalentBranchTerminalName: EquivalentBranch Terminal EMSName should be 
the same as EquivalentBranch EMSName. 
• Net_ConnectivityNodeNoTerminal: The connectivity node does not have any device 
terminal connected to it. 
• Net_3TransformerWinding_RXAre0: Each winding of the three winding transformer 
cannot have both R and X be 0. 
• Net_3TransformerWinding_R0X0Are0: For the Short Circuit application, each winding of 
the three winding transformer cannot have both R0 and X0 be 0. 
• Net_PhaseShifterImpedanceCurveData: The phase shifter impedance curve should not 
have a point where Y1 value=1 and X value=0. 
• Net_PhaseShifterImpedanceCurveDataCount: The phase shifter impedance curve 
should have more than one point. 
• Net_TransformerImpedanceCurveDataCount: The Transformer Impedance Curve should 
have more than one point. 
• Net_TapRatioCurveDataCount: The Tap Ratio Curve should have more than one point. 
• Net_SubstationHasParent: Every Substation with ForNetwork True must be assigned to 
a SubGeographicalRegion. 
• Net_BranchGroupTerminalEquipmentType: The Equipment Type of a BranchGroup 
Terminal has to be an AcLineSegment, SeriesCompensator, or TransformerWinding. 
The following network model validation rules are only available for e-terraplatform 3.0: 
• DGP_MaxMin_RReserveLimit_InOrder: ReserveMonitoringGroup minimum MVAR reserve 
limit should be less than the maximum MVAR reserve limit. 
• ReserveMonitoringGroup_Unique: ReserveMonitoringGroup EMSName should be 
globally unique. 
• ReserveMonitoringGroup_Mem_UniqueName: ReserveMonitoringGroup_Mem name 
should be globally unique. 
In e-terrasource, users can enter EMSNames for terminals or they can use another 
validation program (i.e., Network Terminal Name AutoGeneration) to create the EMSNames 
to be consistent with their parents’ EMSName. The validation program can only be triggered 
if the TerminalNameAutoGeneration in NetworkConfiguration table is set to true. If the 
 
Proprietary – See Copyright Page 126 Network Modeling  
e-terrasource EMS Modeling Guide 
terminal belongs to a branch, NetworkConfigurationTable has some options to decide the 
name conventions. For switches, the terminal EMSName is the switch EMSName+’_1’/’_2’ 
depending on the near or far end. 
Contingency model validation rules 
• CA_ContigencyCount: Contingency definition should have at least one contingency. 
• CA_CtgGroupCount: Contingency definition should have at least one CtgGroup. 
• CA_Ctg_EquipmentComponent: Ctg_Equipment should have at least one component 
selected. 
• CA_SwitchForCPRegulation: Warning: The switch defined in contingency is used by a 
shunt compensator for regulation. 
• ContingencyConfig_OneRow: Contingency configuration should have only one row. 
• Contingency_CtgEquipmentCount: Each Contingency must have at least one 
Ctg_equipment defined. 
• CtgGroup_CtgCount: Each CtgGroup must have at least one Ctg (Ctg_CtgGroup) defined. 
• CTGEquipmentBranchMridError: The ACLineSegment or SeriesCompensatorDC 
association is only applied to the DCPole or DCConverter/VoltageSourceConverter 
contingency definition. 
• CTGEquipmentMultiAssociationError: The contingency definition should have only one 
equipment, connectivitynode, substation, dccontroller, or tap changer defined. 
Dynamic Rating model validation rules 
• DynamicRatingConfig_OneRow: Dynamic rating configuration should have only one 
row. 
• Dynrtg_ACLinePolynomial: ACLineSegment needs to have three polynomial models 
defined for normal, emergency, and load shedding conditions. 
• Dynrtg_TransformerWindingPolynomial: TransformerWinding needs to have three 
polynomial models defined for normal, emergency, and load shedding conditions. 
• Dynrtg_SeriesCompensatorPolynomial: SeriesCompensator needs to have three 
polynomial models defined for normal, emergency, and load shedding conditions. 
• Dynrtg_SwitchPolynomial: Switch needs to have three polynomial models defined for 
normal, emergency, and load shedding conditions. 
• Dynrtg_ACLineSegmentMatch: EquipmentLimitSeriesComponent ACLineSegment 
association should be the same as the parent SeriesEquipDependLimit ACLineSegment 
association. 
• Dynrtg_OneBranchACLineSegment: ACLineSegment should have up to two 
SeriesEquipDependLimit. 
• Dynrtg_OneBranchSeriesCompensator: SeriesCompensator should have only one 
SeriesEquipDependLimit. 
 
Proprietary – See Copyright Page 127 Network Modeling  
e-terrasource EMS Modeling Guide 
• Dynrtg_OneBranchTransformerWinding: TransformerWinding should have only one 
SeriesEquipDependLimit. 
• Dynrtg_PolynomialModel: Temperature Polynomial model has all empty coefficients. 
• Dynrtg_PolynomialModel2: Temperature Polynomial model has all the coefficients set to 
zero. 
• Dynrtg_SeriesCompensatorMatch: EquipmentLimitSeries Component 
SeriesCompensator association should be the same as the parent 
SeriesEquipDependLimit SeriesCompensator association. 
• Dynrtg_SEGCOACLineSegment: The ACLineSegment EquipmentLimitSeriesComponent 
should have at least one GeographicalRegion_Resource defined matching the terminal. 
• Dynrtg_SEGCOSeriesCompensator: The SeriesCompensator 
EquipmentLimitSeriesComponent should have at least one 
GeographicalRegion_Resource defined. 
• Dynrtg_SEGCOTransformerWinding: The TransformerWinding 
EquipmentLimitSeriesComponent should have at least one 
GeographicalRegion_Resource defined. 
• Dynrtg_SEGCOSwitch: The Switch EquipmentLimitSeriesComponent should have at least 
one GeographicalRegion_Resource defined. 
• Dynrtg_SEGCOCT: The CurrentTransformer EquipmentLimitSeriesComponent should 
have at least one GeographicalRegion_Resource defined. 
• Dynrtg_SEGCOHF: The WaveTrap EquipmentLimitSeriesComponent should have at least 
one GeographicalRegion_Resource defined. 
• Dynrtg_TempDependLimitTableNoPoint: TempDependLimitTable should have at least 
one temperature point. 
• Dynrtg_Temperature: TemperatureLimitTablePoint temperature should be higher than 
the minimum temperature and lower than the maximum temperature. 
• Dynrtg_Temperature2: TemperatureLimitTablePoint should not have both limitvalue 
and limitpercentage set to zero. 
• Dynrtg_TemperatureModel: ACLineSegment should not have both temperature 
polynomial model and TempDependLimitTable. 
• Dynrtg_TemperatureModel2: SeriesCompensator should not have both temperature 
polynomial model and TempDependLimitTable. 
• Dynrtg_TemperatureModel3: TransformerWinding should not have both temperature 
polynomial model and TempDependLimitTable. 
• Dynrtg_TemperatureModel4: Switch should not have both temperature polynomial 
model and TempDependLimitTable. 
 
Proprietary – See Copyright Page 128 Network Modeling  
e-terrasource EMS Modeling Guide 
• Dynrtg_TransformerWindingMatch: EquipmentLimitSeries Component 
TransformerWinding association should be the same with the parent 
SeriesEquipDependLimit TransformerWinding association. 
• MissingTemperatureLimitWarning: This branch should have three limits (Normal, 
Emergency, and LoadShedding) for temperature. 
• NetworkAlarmCountError: There should be only one NetworkAlarm for each of the seven 
dynamic rating alarms: R1THVIOL, R2THVIOL, R3THVIOL, R1CRVIOL, R2CRVIOL, 
R3CRVIOL, and DERATE. (The EMSName should match those strings.) 
• SeasonLimitsError: ScheduledLimitDependency has limits not in the right order under 
the same parent (Normal <= Emergency <= Loadshedding). 
• SeriesEquipmentLimitError: One equipment cannot be included twice or more in the 
same SeriesEquipDependLimit definition. 
• TempDependLimitTableEmsNameError: This <%tablename> record should have 
TempDependLimitTable rows with the same EMSName. 
• TemperatureLimitsError: TempDependLimitTable has limits defined not in the right order 
under the same parent record (Normal <= Emergency <= Loadshedding) 
• TLTPPointTemperatureError: TempDependLimitTable should not have multiple points 
with the same temperatures. 
Remedial Action Scheme Validation rules 
• RASConfig_OneRow: RASmom Configuration should have only one row. 
• RAS_AnalogSpecialMeasurement: The special measurement is associated with a 
discrete but is referenced as an analog special measurement. 
• RAS_ArmingSpecialMeasurement: The special measurement is associated with an 
analog but is referenced as an arming special measurement. 
• RAS_CommunicationTriggerCondition: The trigger condition is not for communication 
but is referenced as a communication trigger condition. 
• RAS_DivideGateValue: The divide gate threshold value is too small. 
• RAS_FirstGate: The gate level is one and cannot have a pingate as the input. 
• RAS_GateCount: The trigger condition should have at least one gate. 
• RAS_RASCount: Remedial action scheme should have at least one 
RemedialActionScheme record. 
• RAS_StageCount: Remedial action scheme should have at least one Stage. 
• RAS_StageTriggerCount: Stage should have at least one StageTrigger. 
• RAS_TriggerConditionCount: Remedial action scheme should have at least one 
TriggerCondition. 
 
Proprietary – See Copyright Page 129 Network Modeling  
e-terrasource EMS Modeling Guide 
• RASAnalogGate2AnalogPinError: The analog gate should not have more than two 
analog pins. 
• RASAnalogGateAnalogPinError: The analog gate should have at least one analog pin. 
• RASAnalogGateAnalogPinNoThreholdError: The analog gate has one analog pin but no 
threshold value. 
• RASAnalogGateLogicPinError: The analog gate should not have any logic pins. 
• RASLogicGateAnalogPinError: The logic gate should not have analog pins. 
• RASLogicGateLogicPinError: The logic gate should have at least one logic pin. 
• RASNotGateLogicPinError: The Not Gate should not have more than one logic pin or no 
logic pins. 
• RASSquareGateAnalogPinError: The square gate should not have more than one analog 
pin. 
Operator Guide Model 
• RAS_OneStage: Operator guide model Remedial Action Scheme can only have one 
stage. 
• RAS_OperatorGuideAction: Operator guide model can only have the operator guide text 
as the protective action. 
 
Proprietary – See Copyright Page 130 Generation Modeling 
e-terrasource EMS Modeling Guide 
3. Generation Modeling 
The e-terrasource model is based upon the industry standard IEC-61970 CIM model. The 
CIM model has been extended to support data modeling for e-terrageneration. It supports 
the GENMOM and RGALM generation models in e-terraplatform. 
3.1 Generation Displays 
Generation modeling can be performed from several different types of displays, depending 
on the task at hand. 
3.1.1 Tree View Displays 
There are several tree view displays that are available for generation modeling. Click 
Generation on the toolbar to see the list of available tree views. 
 
Figure 29. Generation Tree Views 

 
Proprietary – See Copyright Page 131 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.1.1.1 Global Generation Parameters 
This tree view displays the global parameters for the Generation model. 
 
Figure 30. Global Generation Parameters Tree View 
3.1.1.2 Generation Reference Tables 
This tree view displays the generation reference tables for the Generation model. 
 
Figure 31. Generation Reference Table Tree View 

 
Proprietary – See Copyright Page 132 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.1.1.3 Power Equipment 
This is the main tree view for generation modeling. Properties for each HostControlArea, 
Substation, ResourceController, and GeneratingUnit are displayed by expanding and 
selecting nodes from the Power Equipment tree in the left pane. 
 
Figure 32. Power Equipment Tree View 

 
Proprietary – See Copyright Page 133 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.1.1.4 Hydro Components 
This is the tree view for hydro modeling. Properties for each Hydro Arc and River are 
displayed by expanding and selecting nodes from the Hydro Components tree in the left 
pane. 
 
Figure 33. Hydro Components Tree View 

 
Proprietary – See Copyright Page 134 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.1.1.5 Generation Telemetry 
This tree view displays information about the implementation of Generation/SCADA 
measurement mapping. It starts at the TelemetryDisplayGroup level and descends through 
TelemetryTemplate into TelemetryInput/TelemetryOutput/TelemetryMapping. 
 
Figure 34. Generation Telemetry Tree View 

 
Proprietary – See Copyright Page 135 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.1.1.6 Connecting Area Tie Corridors 
This tree view displays information about TieFlow and TieCorridor models. It starts at the 
HostControlArea level and descends through ConnectingUtility into TieCorridor and to the 
TieFlows. 
 
Figure 35. Connecting Area Tie Corridors Tree View 
3.1.1.7 Transaction Contracts 
This tree view displays information about TransactingAreas under each HostControlArea. 
 
Figure 36. Transaction Contracts Tree View 

 
Proprietary – See Copyright Page 136 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.1.1.8 PLC State Monitor 
This tree view starts at the PLCState level and descends through PLCStateGroup into 
PLCStateElement. 
 
Figure 37. PLC State Monitor Tree View 
3.1.1.9 Generation Alarm 
This tree view displays information about GenAlarmTask, GenAlarmGenRecordType, 
GenAlarmDefinition, and GenAlarmComponentField records. 
 
Figure 38. Generation Alarm Tree View 

 
Proprietary – See Copyright Page 137 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.1.1.10 Reserve Monitor 
Figure 39 shows the main tree view for reserve monitor modeling. Properties for each 
HostControlArea, ResCategory, ResDisplayGroup, ReserveType, ResContributor, 
ResCondition, ResConstraint, ResSummation, ReserveReq, ReserveReqAlarm, 
ReserveExpression, and ReserveOperation are shown by expanding and selecting nodes 
from the Reserve Monitor tree in the left pane. 
 
Figure 39. Reserve Monitor Tree View 

 
Proprietary – See Copyright Page 138 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.1.2 Grid Displays 
Grid displays of the tables in the generation portion of the model are accessible via the 
Tables Explorer. Click Tables on the toolbar to display the Tables Explorer, and expand the 
Generation tree node. The tables are organized in seven groups. 
 
Figure 40. Generation Grid Displays in Tables Explorer 
Click a table name to display a paged grid of all of the records in the table. The number of 
records shown per grid page is controllable through your user preferences. 
Note that some tables related to generation may also appear under Network > Power 
System Equipment (notably, GeneratingUnit). 

 
Proprietary – See Copyright Page 139 Generation Modeling 
e-terrasource EMS Modeling Guide 
 
Figure 41. ResourceController Grid Display 
Keep in mind that grid displays must be manually refreshed using the Refresh button  at 
the top of the grid. 
Rather than paging through an entire grid, it is typically more efficient to use the Search 
toolbar button to enter search criteria for the specific records that you are looking for. 
3.1.3 Graphic Modeler Displays 
Several Graphic Modeler displays are available that make it much easier to model 
connectivity. These displays are automatically generated based on the information in the 
model, so they are useful for visualization. 
3.1.3.1 Substation Detail and Voltage Level Detail Displays 
See section 2.1.3.3 Substation Detail Display. 
3.1.3.2 SCADA Topology Display 
See section 2.1.3.4 SCADA Topology Display. 
3.1.4 Curve Displays 
See section 2.1.4 Curve Displays. 

 
Proprietary – See Copyright Page 140 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.1.5 Linkage Displays 
To link related records quickly, e-terrasource provides special-purpose linkage displays, 
which are accessible using the Linkages button on the toolbar. For generation modeling, 
the following linkage displays are provided: 
• Telemetry Input: This display allows TelemetryInput records in the generation model to 
be quickly linked to SCADA measurement records when manual mapping is necessary. 
• Telemetry Output: This display allows Telemetry Output records to be quickly linked to 
SCADA Measurement/Control records when manual mapping is necessary. 
 
Figure 42. TelemetryInput Linkage Display 
3.2 Generation Model 
3.2.1 GenerationConfiguration 
This table consists of a single row, and it is used to define global parameters for the 
Generation model. It is mapped to the ITEMS record in GENMOM. 
3.2.1.1 Specifying Generation Model Parameters 
To set global parameters for the Generation model: 
1. Click Generation on the toolbar and select the Global Parameters tree view. 
2. Expand the Generation Configuration folder to expose its contents, and click the 
GENMOM ITEMS icon. 
3. Specify the generation model parameters in the GenerationConfiguration property 
sheet. 

 
Proprietary – See Copyright Page 141 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.2.2 CongestionZone 
CongestionZone is used to define valid congestion zones for the whole system. It is mapped 
to the CZONE record in GENMOM. 
3.2.3 GenerationType 
GenerationType is used to define fuel generation types. It is mapped to the GTYPE record in 
GENMOM. 
3.2.4 MarketType 
The MarketType table is used to define the market type that the market is associated with it. 
It is mapped to the MARTYP record in GENMOM. 
3.2.5 EMPFuelType 
This is used to define generation fuel types. It is mapped to the FUELTY record in GENMOM. 
3.2.6 Market 
The Market table is used to define all the markets that are supported by the 
e-terrageneration application. It is mapped to the MARKET record in GENMOM. 
3.2.7 InadvertentAccount 
The InadvertentAccount table is used to define categories for hours of the day. These 
categories are assigned to hours in the Inadvertent Account Types. This table is mapped to 
the INAD record in GENMOM. 
3.2.8 InadvertentDay 
InadvertentDay is used to define types of days to allow for flexible assignment of 
inadvertent interchange categories for particular days and hours (note that hours must be 
defined in the InadvertentProfile table). It is mapped to the GENMOM DAYS class. 
3.2.9 InadvertentProfile 
InadvertentProfile is used to define hours to allow for flexible assignment of inadvertent 
interchange categories for particular days and hours (note that days must also be defined 
in the InadvertentDay table). It is mapped to the INADPF record in GENMOM. 
 
Proprietary – See Copyright Page 142 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.2.10 CCYConfigurationCodes 
This table is used to define Combined Cycle Configuration Codes, which provide the 
encoding required for market participants to export the configuration number based on the 
current real-time operating configuration to the market. This table is mapped to the 
CCYCFGNO record in GENMOM. 
3.2.11 ResourceStatus 
This table is used to provide the encoding required for market participants to export the 
current Resource Status to the market. It is mapped to the RESSTA record in GENMOM. 
3.2.12 HostControlArea 
A host control area is defined in the EMS as an Automatic Generation Control (AGC) area. 
Host control areas are at the top of a hierarchical tree that is usually associated with the 
central business unit, the utility. At least one host control area must be designated as the 
EMS host control area. All other host control areas must be designated as non-EMS 
(external) areas. The HostControlArea class is mapped to the OPA record in GENMOM. 
Note: While not required, it is recommended that internal host control areas be ordered 
using the GenOrder property prior to external host control areas. 
Whenever you define a host control area, you need to define at least one generating unit so 
power exchanges can be represented and calculated properly by the e-terrageneration 
and e-terratransmission applications, which account for power transactions by adjusting 
unit output. In addition, you must define an area frequency measurement for the EMS host 
control area. 
Figure 43 illustrates the geographic alignment of the host control areas and operating 
divisions of a fictitious power and light company represented in the sample EMP60 model. 
The EAST host control area (with gray shading) contains one operating division, EAST. The 
WEST host control area (with dotted shading) contains two operating divisions, NORTH and 
SOUTH. The ECAR host control area belongs to another company. 
 
Proprietary – See Copyright Page 143 Generation Modeling 
e-terrasource EMS Modeling Guide 
 
Figure 43. Geographic Alignment of Host Control Areas and Operating Divisions 
3.2.12.1 ACE Deadband and Control Regions 
Figure 44 shows how the Area Control Error (ACE) deadband and the various AGC control 
regions are defined. The deadband and control regions (regulation region indicator: RRI) are 
a function of the relative values of ACE and the integral of ACE. In addition, the ACE 
deadband is dynamic, being a function of time. 

 
Proprietary – See Copyright Page 144 Generation Modeling 
e-terrasource EMS Modeling Guide 
 
