Figure 44. ACE Deadband and AGC Control Regions 
The dynamic attribute of the ACE deadband is used to adjust the effective deadband for 
AGC controls. As soon as ACE comes within the static deadband range, the dynamic 
deadband is increased to its maximum value, known as the “ACE emergency assist limit”. As 
long as ACE stays within the static deadband range, the dynamic deadband equals the 
emergency assist level. If ACE comes out of the static deadband range and stays out, the 
dynamic deadband gradually decays from the emergency assist level to the static 
deadband level. The rate of decay is a function of the analyst-entered dynamic deadband 
time constant, as Figure 45 illustrates. 

 
Proprietary – See Copyright Page 145 Generation Modeling 
e-terrasource EMS Modeling Guide 
 
Figure 45. ACE Deadbands and ACE Region Limits 
The dynamic ACE deadband is defined as follows: 
DACEDB = ACEDB + (DT/DTMAX) * (ACEEMN - ACEDB) 
where: 
• DACEDB is the dynamic ACE deadband. 
• ACEDB is the static ACE deadband defined in the database. 
• DT is DTMAX minus the time (in seconds) for which ACE has remained outside DACEDB 
(limited between zero and DTMAX). 
• DTMAX is the maximum time limit (in seconds) defined in the database. 
• ACEEMN is the emergency-assist ACE level defined in the database. 
Also: 
If the magnitude of ACE < ACEDB 
then: 
Set DT = DTMAX, or DACEDB = ACEEMN 
The integral of ACE is internally limited to a maximum value, whereas ACE itself is not. 

 
Proprietary – See Copyright Page 146 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.2.12.2 Variable Frequency Bias Calculation 
Variable frequency bias (VFBIAS) predicts how much the MW output of a host control area 
changes for every 0.1 Hz of frequency variation that occurs in one AGC cycle. Valid values of 
VFBIAS reside between the variable frequency bias low limit (VFBMIN) and the high limit 
(VFBMAX). 
Variable frequency bias is calculated as follows: 
VFBIAS = FBLOAD + FBGEN 
where: 
• FBLOAD represents the Load Contribution and is calculated as follows: 
FBLOAD = LDBIAS /1000 * SLOAD 
where LDBIAS represents the Area Load Bias, and SLOAD represents the System Load. 
• FBGEN represents the Generation Contribution and is calculated as follows: 
FBGEN = DBV * DSK * SGVRES 
where DBV represents the Deadband Variable. DBV represents how the unit governors 
respond to the frequency deviation exceeding a threshold. 
DBV values reside between the unit contribution minimum (DBVMIN) and maximum 
(DBVMAX). 
The DSK term represents the Droop Scalar constant. This constant specifies how much 
of the generation frequency bias is applied to the area frequency bias. 
DSK is used to globally adjust the droop characteristics of all generators. DSK also 
models how the area’s unit governors respond to frequency deviations. 
SGVRES represents the sum of all responses from generators that are online and can 
respond in the direction of the frequency error without violating the unit regulation limit. 
In the FBGEN calculation, the value of DBV changes with transitions of the absolute Actual 
Frequency Deviation value (AFD) into the VFBIAS deadband region. The change in the DBV 
value is determined by the transition scalar, PINC. This scalar specifies the change in 
governor response as the frequency deviation continues to be greater than the threshold. 
PINC affects DBV values as follows: 
When absolute AFD is less than the VFBIAS deadband minimum (VFBDB1), then: 
DBV = min (DBVMIN, (DBV - PINC)) 
When absolute AFD exceeds the VFBIAS deadband maximum (VFBDB2), then: 
DBV = max (DBVMAX, (DBV + PINC)) 
 
Proprietary – See Copyright Page 147 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.2.12.3 Modeling Host Control Areas 
To model host control areas: 
1. Click Generation on the toolbar and select the Power Equipment tree view. 
2. Expand the Host Control Areas icon to expose its contents. 
– To add a new host control area record, right-click the Power Equipment and select 
insert HostControlArea. 
– To update an existing host control area record, click its icon. 
3. Model host control area information in the HostControlArea property sheet. 
4. Map the host control area to SCADA measurements and controls. 
3.2.13 CongestionZoneMember 
If a host control area’s MARKET is defined to allow zonal dispatches or the Lambda ED, the 
model is required to define in which zones the host control area overlaps. This is done by 
inserting zone members in the model and associating the zone member with its zone. This 
table is used to define congestion zone members for the host control area. It is mapped to 
the CZMBR record in GENMOM. 
3.2.14 EnergyConsumerResource 
This is used to define loads in the Generation model. It is mapped to the GENLD record in 
GENMOM. 
3.2.15 LoadReliefCurve 
This is used to define HostControlArea load breakpoints and the load relief reserves 
contributions. It is mapped to the LDRLF record in GENMOM. 
3.2.16 AgcPauseSuspendInstance 
This is used to define Pause/Suspend instances for AGC. It is mapped to the PSIN record in 
GENMOM. 
3.2.17 AgcPauseSuspendCriteria 
This is used to define Pause/Suspend criteria for AGC. It is mapped to the PSTEMP record in 
GENMOM. 
 
Proprietary – See Copyright Page 148 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.2.18 TransactingArea 
Transacting areas are companies that can purchase or sell power among themselves. 
Essentially, transacting areas are entities within a host control area that can conduct 
transactions of power. Additional transacting areas can be set up for transactions with 
other host control areas that have not yet been defined. The TransactingArea table is used 
to model a transacting area under a host control area. The ID of a transacting area does 
not need to match the ID of any other component. Each transacting area ID must be unique 
within a host control area. A transacting area does not need to have physical ties with the 
host control area. It is mapped to the TRA record in GENMOM. 
3.2.18.1 Modeling Transaction Areas 
To model transaction areas: 
1. Click Generation on the toolbar and select the Transaction Contracts tree view. 
2. Expand the Host control areas folder to expose its contents. 
– To add a new transaction area record, right-click the Host control area, and select 
the Insert TransactingArea option. 
– To update an existing transaction area record, click its icon. 
3. Model transaction area information in the TransactingArea property sheet. 
3.2.18.2 External Contract Unit Transactions 
The dispatcher can use Unit Commitment (UC) or Hydro-Thermal Coordination (HTC) to 
determine the desired output of external contract units for each hour of the UC study. 
These outputs may then be used to automatically create transaction schedules with the 
external contract units’ host control areas that represent the EMS host control area’s 
portion of the generation, and have not been formally modeled as jointly owned units. This 
capability is primarily used for creating schedules for the Real-Time Generation function. 
External contract units have contracts that limit the level of interchange to multiples of 
blocks or quantitization levels. One or many units may use the same contract. The sum of 
the outputs of the units in a contract must be a multiple of the quantitization amount. For 
each hour of a unit commitment study, the unit outputs are modified to correspond to the 
quantitization levels of the contracts. 
The dispatcher needs to specify the hours of the unit commitment study for which 
schedules are to be created (the specified time must be in the future). At that time, the 
dispatcher invokes the transfer from UC or HTC to the online database. This transfer 
converts the contract unit outputs from UC or HTC into equivalent transaction schedules 
with the contract unit’s host control area. Once the schedules are in the online scheduling 
database, they are treated as any other schedule entered by the dispatcher. 
Transaction type records must be defined for each external contract unit. 
 
Proprietary – See Copyright Page 149 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.2.18.3 Transaction Modeling Considerations 
When modeling transactions, consider the following: 
• Keep the number of transaction types to a minimum in the external host control areas. 
• A slave transaction between an external host control area and the EMS OPA can serve 
as the slave to any number of transaction types. The same slave transaction type ID can 
serve all of the transaction types. 
• Normally, in the external system, only one transaction type between host control areas 
is necessary. 
• Costing information is not used for transactions in the external host control areas. 
• Slave transactions are never modeled for the EMS host control area (the area being 
controlled). 
3.2.19 Substation 
The substation is a collection of many components and measurements, such as a 
generator and its MW flow analogs. 
A substation is defined within a host control area, and its name must be globally unique. 
Information about substations is used by all e-terraplatform subsystems: 
e-terratransmission, e-terrascada, e-terrageneration, and e-terrasimulator. It is mapped to 
the PL record in GENMOM. 
3.2.19.1 Modeling Substations 
To model substations: 
1. Click Generation on the toolbar and select the Power Equipment tree view. 
2. Expand the Host Control Areas icon to expose its contents. 
– To model a new substation, right-click the HostControlArea icon under which the 
new substation is to be added and select the Insert Substation option. 
– To update an existing substation, click its icon. 
3. Model substation information in the Substation property sheet. 
4. Map the substation to the appropriate SCADA measurements and controls. 
3.2.20 StartupGroup 
Startup groups specify the number of units at a plant that can be synchronized 
simultaneously in one hour. Startup groups are used only in configurations that implement 
Unit Commitment, the e-terraplatform application for committing and de-committing units. 
 
Proprietary – See Copyright Page 150 Generation Modeling 
e-terrasource EMS Modeling Guide 
Startup group records need to be modeled for plants where only a subset of the total 
number of units can be synchronized to the power system in the same hour. 
Startup group IDs must be globally unique. For each startup group, the number of units that 
can be synchronized simultaneously during one hour must be specified (greater than zero). 
It is mapped to the SGROUP record in GENMOM. 
3.2.20.1 Modeling Startup Groups 
To model a startup group: 
1. Click Tables on the toolbar to open the Tables Explorer. 
2. Expand the Generation Other Tables folder. 
3. Click the StartUpGroup icon to display all records in the Grid View. 
– To model a new startup group, enter the EMSName of the new startup group on top 
of the Grid View. Right-click the new record to open its property sheet. Open the 
Associations property group to set association to the substation that the new 
startup group is to be added, and then save your changes. 
– To update an existing startup group, right-click on the record to open its property 
sheet. 
– Model startup group information in the StartUpGroup property sheet. 
3.2.21 ResourceController 
Each substation has one or more resource controllers, which are signaled by AGC to control 
the output of one or more generating units. It is mapped to the PLC record in GENMOM. 
3.2.21.1 PulseCalibration 
AGC uses the Pulse Calibration values to convert the desired PLC error into a control 
command raise/lower pulse. A one-second pulse is equal to a “calibration” MW change 
signal. The PulseCalibration table is used to specify the calibration values used in different 
MW ranges. 
The PulseCalibration table is constructed by entering a series of generation breakpoints 
(MW) that give the Pulse Calibration (MW/sec) at the MW level specified. For MW values 
between breakpoints, the calibration associated with the lower breakpoint is used. 
The Pulse Calibration Raise value must be within the Raise Low Limit and Raise High Limit, 
and the Pulse Calibration Lower value must be within the Lower Low Limit and Lower High 
Limit. The first point of the table must have zero MWs. It is mapped to the CALTBL record in 
GENMOM. 
 
Proprietary – See Copyright Page 151 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.2.21.2 Modeling Resource Controllers 
To model resource controllers for a substation: 
1. Click Generation on the toolbar and select the Power Equipment tree view. 
2. Navigate to the Substation icon for the appropriate substation and expand it. 
3. Expand the Resource controllers folder (in the Station Equipment folder) to expose its 
contents. 
– To add a new resource controller record, right-click the Substation icon under which 
new resource controller is to be added and select the Insert ResourceController 
option. 
– To add multiple resource controller records, right-click the Resource controllers 
folder and select the Add Multiple Resource controller option. 
4. Model resource controller information in the Resource controller property sheet. 
5. Map the resource controller to the appropriate SCADA measurements and controls. 
3.2.22 GeneratingUnit 
Generators are components that supply power to the transmission (or distribution) network 
system. A generating unit is a device defined in a substation. When a generating unit is 
defined, its terminal node must be specified. The name of the device must be unique within 
a substation. It is mapped to the UNIT record in GENMOM. 
3.2.22.1 Fuel 
This table is used to define Generation fuel types. It is mapped to the FUEL record in 
GENMOM. 
3.2.22.2 ForbiddenZone 
Generating units with certain physical characteristics have a region of their MW output that 
is not desirable for operation. For hydroelectric units, it can be a region of excessive 
vibration due to cavitation. For thermal units, it can be a region of uneconomical operation 
due to steam turbine valve point loading. These regions are known as forbidden zones, 
prohibited operating zones, gray zones, or disallowed operating ranges. All of these are 
referred to as “forbidden zones” in this document. 
Forbidden zones are defined by their upper and lower bounds. These limits are given in 
gross or net MW, consistent with the other MW values for the unit. 
Each Forbidden Zone record represents a separate forbidden zone. Units without 
telemetered forbidden zone limits can contain multiple Forbidden Zone records. Units with 
telemetered forbidden zone limits can only contain one Forbidden Zone record, a restriction 
enforced during validation. 
 
Proprietary – See Copyright Page 152 Generation Modeling 
e-terrasource EMS Modeling Guide 
When multiple Forbidden Zone records exist, their limits must be in ascending order. The 
limits do not need to be confined by the unit economic or LFC limits, but are confined by the 
unit capacity limit. 
Two values can be checked against the forbidden zone limits: unit basepoints and unit 
desired generation. If flags have been set to enforce the forbidden zone limits in the 
Economic Dispatch (ED), unit basepoints are calculated normally and then compared to the 
zone limits. If unit basepoints are found within the forbidden zone, they are adjusted to one 
of the zone limits based on the current generation, the calculated unrestricted limit, and the 
basepoint zone crossing percentage. The basepoint zone crossing percentage is the 
amount of the zone that must be crossed by the basepoint before the adjusted basepoint is 
set to the zone limit, which is opposite the current generation. 
The desired generation for each ResourceController (PLC) is the PLC’s basepoint plus the 
PLC’s regulation component. The desired generation for a PLC with the forbidden zone 
enforcement flag set is checked against the forbidden zones. If the desired generation is not 
in or across a forbidden zone, the PLC is allowed to control the unit normally. If the desired 
generation crosses the forbidden zone, it does not violate the LFC limit, and the time 
between crossings is greater than the minimum time setting, the PLC is allowed to control 
the unit across the zone. If the desired generation is in the forbidden zone, if the desired 
generation is across the zone without the minimum time between the crossing being 
expired, or if the current generation is too far away from the forbidden zone limit, the PLC 
control is limited to the forbidden zone limit closest to the current generation. 
The processing for desired generation related to forbidden zones is effective only for those 
PLCs that have the flag set to enforce forbidden zone restrictions in unit controls. 
An alarm is issued if the PLC is controlling a unit across a forbidden zone, and the AGC or 
the PLC is suspended. An alarm is also issued when the PLC is controlling a unit across a 
forbidden zone, the AGC or PLC is paused, and the time delay for the AGC or PLC to wait 
before entering the suspend state is set to prevent the suspend state. 
The ForbiddenZone class is mapped to the FZONE record in GENMOM. 
3.2.22.3 GrossToNetActivePowerCurve 
This table defines curves that are used to perform gross to net or net to gross conversions 
for measurements for resource controllers, units, and records that are children of units. This 
allows gross and net measurements to be used as alternates for each other. This table is 
mapped to the GRSNET record in GENMOM. 
3.2.22.4 IncrementalHeatRateCurve 
Incremental heat rate curves are modeled for each unit whose generation type defines it as 
economically dispatchable. You construct the curve by entering a series of points that give 
the incremental fuel units (Mega BTU) per MWH at the MW level specified. AGC interpolates 
the points linearly to determine the incremental heat rate at intermediate points. 
 
Proprietary – See Copyright Page 153 Generation Modeling 
e-terrasource EMS Modeling Guide 
Incremental heat rate curves must increase monotonically between the minimum 
economic dispatch point and the unit capability. An incremental heat rate curve is never 
extrapolated, and must be defined over the complete range of generation. The first point of 
the curve must occur at zero MWs. 
Each incremental heat rate curve corresponds to a SUBSTATION and UNIT identifier. The 
unit’s incremental heat rate curve is constructed as a series of points, each of which 
specifies the incremental heat in MBTU per MWH that is required to maintain generation at 
a specified MW level. 
It is mapped to the HRATE record in GENMOM. 
3.2.22.4.1 AutoSelectionCriteria 
For units having multiple Incremental Heat Rate Curves (IHRCs), the IHRC in use can be 
selected by the operator or criteria can be defined to support automatic selection. The 
automatic selection is based on any combination of: 
• Time of year 
• Temperature 
• Telemetered status 
• Fuel in use 
This table is used to hold the selection criteria. It is mapped to the HRCRIT record in 
GENMOM. 
3.2.22.5 OperatingShare 
This table is used to define share details for a Jointly Owned Unit (JOU). It is mapped to the 
SHARE record in GENMOM. 
3.2.22.6 WindSpeedCurve 
This table is used to model wind curves. It is mapped to the WCURVE record in GENMOM. 
3.2.22.7 Modeling Generating Units 
To model generating units for a substation: 
1. Click Generation on the toolbar and select Power Equipment tree view. 
2. Model generator or generating unit information. 
– Navigate to the appropriate substation, and expand it. 
– Expand the Generating Units folder to expose its contents. 
 
Proprietary – See Copyright Page 154 Generation Modeling 
e-terrasource EMS Modeling Guide 
∗ To add a new generator or generating unit record, right-click the 
ResourceController icon under which new GeneratingUnit is to be added and 
select the Insert GeneratingUnit option. 
∗ To update an existing generator or GeneratingUnit record, click its icon. 
– Model the generator or generating unit information in the GeneratingUnit property 
sheet. 
3. Model jointly owned units as described in section 3.2.23 Jointly Owned Units. 
4. Map the generating unit to the appropriate SCADA measurements and controls. 
3.2.23 Jointly Owned Units 
Jointly owned units (JOUs) are units owned by more than one host control area, with each 
host control area having its own share of the unit. Share records must be set up for all 
non-physical, internally operated JOUs. 
This section contains background information for modeling JOUs. 
3.2.23.1 JOU Topology 
Three types of PLC-unit combinations are used to represent a single JOU site: 
• Physical Internally Operated JOU: This type has a physical internally operated JOU PLC 
and one physical internally operated JOU unit. This is modeled in the Host control area 
(OPA) that is in control of the JOU and represents the actual unit. 
• Non-Physical Internally Operated JOU: This type is always paired one-to-one with a 
physical internally operated JOU. This type is characterized by a non-physical internally 
operated JOU PLC and a non-physical internally operated JOU unit for each share 
owner. There must be at least two share units under each non-physical PLC, with one of 
these units representing a share belonging to the OPA that is operating the JOU. 
• Externally Operated JOU: This type is represented by a physical externally operated 
JOU PLC and one non-physical externally operated JOU unit. This type is modeled in an 
OPA’s topology when the OPA owns a share of a JOU that is operated by another 
company. 
The topology of internally and externally operated JOUs is illustrated in Figure 46. 
 
Proprietary – See Copyright Page 155 Generation Modeling 
e-terrasource EMS Modeling Guide 
 
Figure 46. Topology of JOUs 
Jointly owned units and their PLCs are inserted into the system topology just like other units 
and PLCs. To specify that a PLC and its units are for a jointly owned unit, the PLC’s “JOU?” 
flag is enabled. The Non-Physical flag also must be toggled to the correct value for the PLC 
and its units, depending on which one of the three types of JOUs is being modeled. 
Some requirements to follow about JOU topology are: 
• A physical internally operated JOU must always be followed by its corresponding 
non-physical internally operated JOU. 
• A physical internally operated JOU PLC has one and only one unit; the unit must be a 
physical internally operated JOU. 
• An externally operated JOU PLC has one and only one unit; the unit must be a 
non-physical externally operated JOU. 
• For e-terrasimulator operation, every non-physical internally operated JOU share unit 
belonging to an OPA, other than the operating OPA, has to have a matching externally 
operated JOU modeled in the OPA of the share owner. 
• For e-terrasimulator operation, if an internally operated JOU resides in a non-EMS OPA, 
no matter how many share owners there are, only two shares have to be modeled. 
There should be one share for the EMS OPAs share and one for the JOU operating OPA 
and the rest of the shares. 
• Externally operated JOU PLCs should be toggled so they cannot accept AGC setpoints or 
pulses. This allows a basepoint to be calculated with the PLC status set to “AUT”. 
Internally operatedE xternally operated
PLC
JOU Non-physical,
Internally Operated
Virtual UNIT A
SHARE
Virtual UNIT B
SHARE
PLC
UNIT
JOU Non-physical,
Internally Operated
JOU Non-physical,
Internally Operated
JOU Physical, Internally
Operated
JOU Physical, Internally
Operated
Operating
Area B
Operating
Area A
PLC
UNIT A
JOU Physical, Internally
Operated
JOU Physical, Internally
Operated
 
Proprietary – See Copyright Page 156 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.2.23.2 JOU Measurement Topology 
Measurement processing and modeling for JOUs is the same as it is for normal units, 
except that the non-physical internally operated JOU representing the operating owner’s 
share has no measurement records. 
 
Figure 47. Data Share for Jointly Owned Units 
3.2.23.3 Modeling Jointly Owned Units 
Most of the data entry for JOUs is done in the same way as it is for normal units. Some 
information required for normal units is not necessary for non-physical internally operated 
units, and will not cause validation errors if omitted. 
Because much of the validation and mapping performed in GMDRIVER is done conditionally 
for JOUs, any errors found in JOU topology or data entry must be corrected before the 
generation model can be validated. The modeler should complete as much of the 
generation operations model as possible before entering JOUs. 
3.2.24 Combined Cycle Unit Modeling 
Traditionally, utilities use gas turbine generators only as a peaker and to support black start 
purposes because of low efficiency and high fuel cost. To improve the overall efficiency of 
gas turbine generator operations, combined cycle groups are established for normal 
operations. A combined cycle group consists of one or more gas turbine generators — each 
with a waste heat generator arranged to supply steam to drive a single steam turbine 
generator as shown in Figure 48. By recovering gas turbine waste heat that otherwise vents 
out to the atmosphere, the overall group efficiency is much improved. 
Operating Areas
A
B
P articipation shares
(modeled values)
Data transfer
(share data)
Non-physical units
(virtual unit)
P hysical unit
(full capability)
 
Proprietary – See Copyright Page 157 Generation Modeling 
e-terrasource EMS Modeling Guide 
 
Figure 48. Combined Cycle Group 
3.2.24.1 ResourceController/GeneratingUnit Modeling Configuration 
Only two ResourceController/GeneratingUnit configurations are supported. 
Configuration 1: Each individual unit in the combined cycle group is associated with a 
ResourceController. 
Configuration 2: All units in the combined cycle group are associated with a single 
ResourceController. 
3.2.24.2 Steam Turbine/Gas Turbine Incremental Heat Rate Curves 
In combined cycle group operations, the amount of heat input to the heat recovery boiler 
depends on the amount of waste heat output from waste heat contributing gas turbines, 
which in turn is related to the total power output from the waste heat contributing gas 
turbine units. Therefore, the incremental heat rate characteristic of the steam turbine in the 
groups can be expressed in terms of total GT output, as depicted in the following diagram. 
Whether a GT Unit is contributing heat depends on the unit heat recovery valve status. 

 
Proprietary – See Copyright Page 158 Generation Modeling 
e-terrasource EMS Modeling Guide 
 
This characteristic is used to derive the composite incremental heat rate curve for the 
group used in Economic Dispatch. 
3.2.24.3 Control Options 
Case 1: Controls for the groups issued to the ST ResourceController. 
In this case, each unit is associated with a separate ResourceController (i.e., modeling 
Configuration 1). When all the gas turbines are contributing heat into the group, the entire 
group is controlled as a single entity and control signals are issued to the ST 
ResourceController. However, in the event that individual GT units opt out of the groups, 
they operate as single cycle units. Control signals to those opted-out GT units are issued to 
their associated RESOURCECONTROLLERs. Controls to the remaining units in the group are 
still issued to the ST ResourceController.  
Case 2: Control issued to the CT ResourceController. 
In this case, controls are issued to individual CT ResourceController within the groups and 
no control is issued to the ST ResourceController. The output of the ST unit simply follows 
the total outputs from the GT units contributing heat to the heat recovery boiler. The ST unit 
in this case is a four steam follower. Individual GT units can opt out of the groups and, as 
such, be controlled as single cycle units. 
Case 3: Control issued to a single ResourceController. 
In this case, regardless of the number of GT units contributing to the combined cycle 
groups, control is issued to one single ResourceController. The resource controller decides 
how to distribute the control received from AGC to the units participating in the groups. 
3.2.25 ConnectingUtility 
A ConnectingUtility is essentially a connected host control area. Therefore, a connecting 
utility must be defined under every host control area with which it has tie lines or tie 
corridors. The identifier assigned to a connecting utility must be unique within a host 
control area. It is mapped to the UTIL record in GENMOM. 

 
Proprietary – See Copyright Page 159 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.2.25.1 Use of ConnectingUtility 
Before any tie corridor relationships can be modeled, the model builder must define a 
ConnectingUtility (UTIL) record under those host control areas that exchange energy. Tie 
corridor (TIE) records will belong to these ConnectingUtility records. The Connecting Utility 
identifier must be unique within each host control area branch of the Connecting Area Tie 
Corridors tree. 
3.2.26 TieCorridor 
A tie corridor is a collection of tie flows that need to be monitored together, either to satisfy 
measurement requirements, or simply because they stretch across a single physical 
corridor (right of way). Tie-line flows are summed to yield the net flow in the tie corridor. 
Tie corridors are modeled by defining two mirror image records for the same tie corridor. 
For example, one tie corridor models the flow from the EMS host control area to an external 
host control area. The other tie corridor models the flow from the external host control area 
to the EMS host control area. Logically, both tie corridors must share the same name. 
A tie corridor consists of one or more tie flows that connect your host control area with 
neighboring areas, including their corresponding accumulators and analogs. This 
information is used by the e-terrageneration and e-terratransmission subsystems and is 
modeled in the e-terrageneration database and propagated to the network data structure 
during network validation by the e-terratransmission subsystem Generation Mapping 
function called GENMAP. 
It is mapped to the TIE record in GENMOM. 
3.2.26.1 Dynamic Load Ties 
A tie corridor may also be a dynamic load tie to support a dynamic schedule between 
operating areas. The dynamic schedule is the sum of all the dynamic load ties, plus any 
Jointly Owned Unit MWs. 
Dynamic load ties have no tie-line records, but require a MW analog measurement record. 
They are used to model the following: 
• Foreign loads that are embedded in the EMS area. 
• EMS load embedded in a neighboring area. 
• EMS generation embedded in a neighboring area. 
Dynamic load ties can also be used to support Joint AGC regulation. 
3.2.26.2 Modeling Connecting Area Tie Corridors 
To model connecting area tie corridors: 
1. Click Generation on the toolbar and select the Connecting Area Tie Corridors tree view. 
 
Proprietary – See Copyright Page 160 Generation Modeling 
e-terrasource EMS Modeling Guide 
2. Navigate to the appropriate host control area and expand it. 
3. Model utilities. 
– Add a ConnectingUtility record for every other host control area where there is a tie 
line or tie corridor. 
– Model parameters for the utility in the ConnectingUtility property sheet. 
4. Model connecting area tie corridors under the ConnectingUtility record. 
– Model parameters for the tie corridor in the TieCorridor property sheet. 
– If the connecting tie is not dynamic, no further modeling is needed. 
– If the connecting tie is dynamic, expand the Dynamic Load Tie property group on the 
TieCorridor property sheet. 
– If the connecting tie is both dynamic and for Joint AGC, add Joint AGC information 
by expanding the respective Joint AGC Requester Information and Joint AGC 
Supplier Information property groups. 
5. Map tie lines and tie corridors to the appropriate SCADA measurements and controls. 
3.2.27 TieFlow 
A tie flow, used to model tie-lines, must be modeled for each physical line in the EMS that 
spans between AGC host control areas. It is mapped to the TYLN record in GENMOM. 
3.2.27.1 Connecting Area Tie Corridors and Tie Lines 
A tie line is mapped to the TieFlow record in e-terrasource. The model builder defines the 
initial line topology using the AC Transmission Lines property sheet, and then replicates 
those lines that are tie lines in the Generation model using the Connecting Area Tie 
Corridors property sheet. Once the data model is exported to the Network database, 
NETMOM, the model builder invokes the Network-Generation Mapping Validation function, 
GENMAP, to propagate the tie line model back to NETMOM. GENMAP creates TLN records 
and inserts them in NETMOM under their assigned AREA record.  
3.2.27.2 Model an AC Transmission Line as a Member of a TieCorridor 
1. Click Generation on the toolbar and select the Connecting Area Tie Corridors tree view. 
2. Navigate to the connecting host control area of interest and expand it. 
3. Model the connecting electric utilities, as follows: 
– Identify the HostControlArea that is connected by tie corridors and tie lines. 
– Add a ConnectingUtility record under these HostControlAreas by right-clicking on a 
HostControlArea and selecting Insert ConnectingUtility; one ConnectingUtility for 
each host control area connection that will be modeled. 
 
Proprietary – See Copyright Page 161 Generation Modeling 
e-terrasource EMS Modeling Guide 
– Identify each utility on a ConnectingUtility property sheet by clicking on the 
ConnectingUtility icon. 
Note: The modeler can specify that the utility delivers power to itself over a tie line 
(Internal Tie Line). 
4. Model tie corridors under the ConnectingUtility record by inserting TieCorridor records. 
Right-click and select the Insert TieCorridor option on the pop-up menu. 
5. Model tie corridor details about the Connecting Area Tie Corridor property sheet by 
specifying the TieCorridor record ID, the connecting company, and the operating 
parameters for bulk power exchange. Entering an association with a Geographical 
Region (i.e., connecting company) is optional. 
Note 1: This is one of a mirrored-pair of TieCorridor records that the model builder 
must create. The tie lines in these paired TieCorridor records have the same name and 
tie line (TieFlow) specification. The other member in the mirrored-pair must reside 
under the other utility that is party to the bulk power exchange. 
The model builder must match the identifiers in these ACLine entries with those used 
to specify tie lines in the tie corridors (Connecting Area Tie Corridor property sheet). 
Note 2: Internal ties do not require a mirrored-pair. 
Note 3: Dynamic load ties do not require tie lines (TieFlow records). 
6. Model a dynamic load tie by setting the Dynamic Tie field to Yes. Dynamic load ties do 
not have Tie Line (TieFlow) children. 
7. If the tie corridor is both for dynamic load monitoring and for Joint-AGC operations, 
expand the Dynamic Load Tie property group and add Requester- or Supplier-specific 
Joint AGC information. 
8. Model tie line details about the Lines in Corridor tab of the Connecting Area Tie Corridor 
property sheet as follows (does not apply to dynamic load tie corridor modeling): 
– Right-click on the TieCorridor and select Insert TieFlow. 
– Specify the Tie Line ID in the EMSName field under the Identification property group. 
This value must be duplicated in the mirrored-pair specification. 
– Specify the association to the terminal at which tie line measurements are taken. 
– If the tie line is a transformer, set the “Is a Line?” field to No. 
– If the tie line measurement is taken in the parent host control area, change the “In 
this OPA?” field to Yes. Switch the mirrored-pair flag of this type to No. 
9. Map tie lines and tie corridors to SCADA measurements and controls using the 
Generation Telemetry View. 
10. Save your changes. 
 
Proprietary – See Copyright Page 162 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.2.28 PLCState 
This table is used to define the operating states of a PLC (e.g., offline, on automatic control, 
regulating, etc.). It is mapped to the STPLC record in GENMOM. 
3.2.29 PLCStateGroup 
This table is used to define groups under a PLC state. It is mapped to the STGRP record in 
GENMOM. 
3.2.30 PLCStateElement 
The PLC state model consists of a number of states. The model can be designed such that a 
PLC can match multiple states at the same time, or only a single state. Each state must 
have one or more groups, and each group must have one or more elements. An element 
consists of a flag (e.g., AUT_PLC) and an indication of whether the flag needs to be True or 
False to match. Global flags and flags on the PLC or OPA records can be used for elements. 
This model is mapped to the STELE record in GENMOM. 
3.3 Generation Telemetry 
This section contains descriptions of the tables associated with generation telemetry 
modeling. The modeler accesses this information by expanding and selecting icons from 
the Generation Telemetry tree view. 
3.3.1 TelemetryDisplayGroup 
The TelemetryDisplayGroup table specifies a data grouping for display purposes. It is 
mapped to the ZDISGP record in GENMOM. 
3.3.2 TelemetryTemplate 
This table is used to model a class of telemetry data. It is mapped to the ZTEMP record in 
GENMOM. 
3.3.3 TelemetryInput 
The TelemetryInput table is used to specify how the telemetered input data for AGC is 
mapped from the real-time SCADA clone to the real-time GENERATION clone. It is mapped 
to the ZIN record in GENMOM. 
In some cases, TelemetryInput records can be automatically created by running the 
Generation to SCADA AutoMapping validation sequence. 
 
Proprietary – See Copyright Page 163 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.3.4 TelemetryOutput 
The TelemetryOutput table is used to specify how AGC output data is telemetered from the 
real-time GENERATION clone to the real-time SCADA clone. It is mapped to the ZOUT record 
in GENMOM. 
In some cases, TelemetryOutput records can be automatically created by running the 
Generation to SCADA AutoMapping validation sequence. 
3.3.5 TelemetryMapping 
This table is used to specify mapping requirements. It is mapped to the ZMAP record in 
GENMOM. 
3.3.6 Controlling the Order of Exported GENMOM Records 
GenOrder is a property defined on most of the GENMOM related entities in e-terrasource, 
listed below: 
• AgcPauseSuspendCriteria (PSTEMP) 
• AgcPauseSuspendInstance (PSIN) 
• AutoSelectionCriteria (HRCRIT) 
• CCYConfigurationCodes (CCYCFGNO) 
• CongestionZone (CZONE) 
• CongestionZoneMember (CZMBR) 
• ConnectingUtility (UTIL) 
• EMPFuelType (FUELTY) 
• EnergyConsumerResource (GENLD) 
• ForbiddenZone (FZONE) 
• Fuel (FUEL) 
• GeneratingUnit (UNIT) 
• GenerationByType (GTY) (Note 1) 
• GenerationType (GTYPE) 
• HostControlArea (OPA) 
• InadvertentAccount (INAD) 
• InadvertentDay (DAYS) 
• InadvertentProfile (INADPF) 
• IncrementalHeatRateCurve (HRATE) 
• Market (MARKET) 
• MarketType (MARTYP) 
• OperatingShare (SHARE) 
• PLCState (STPLC) 
• PLCStateElement (STELE) 
• PLCStateGroup (STGRP) 
 
Proprietary – See Copyright Page 164 Generation Modeling 
e-terrasource EMS Modeling Guide 
• ResourceController (PLC) 
• ResourceStatus (RESSTA) 
• StartUpGroup (SGROUP) 
• Substation (PL) 
• TelemetryDisplayGroup (ZDISGP) 
• TelemetryInput (ZIN) 
• TelemetryMapping (ZMAP) 
• TelemetryOutput (ZOUT) 
• TelemetryTemplate (ZTEMP) 
• TieCorridor (TIE) 
• TieFlow (TYLN) 
• TransactingArea (TRA) 
• WindSpeedCurve (WCURVE)  
The GenOrder property is used to determine how a GENMOM record is ordered with respect 
to its parent record in GENMOM during an e-terrasource EMS Export. The GenOrder 
property serves two purposes: to retain the order in which records are ordered in GENMOM 
during an e-terrasource roundtrip, and to allow customers to specify where a record is 
located in GENMOM when its mapped record is manually created in e-terrasource. The 
GenOrder property is manually entered for new records created in e-terrasource. 
The GenOrder property has two validation requirements: 
• It is designated as a required field, such that any GenOrder property with a null value is 
caught during “Check Required Fields Validation”. 
• In a record, it is validated to ensure its uniqueness with respect to its parent record.  
For non-hierarchical records in GENMOM, such as EMPFuelType (FUELTY), validation rules (in 
this case EMPFT_GenOrder_Unique) are defined in the metamodel and are invoked during 
Generation Model validation.  
For hierarchical records in GENMOM, such as GeneratingUnit (UNIT), validation rules are 
defined in SQL procedures and are executed during “GenOrder WRT Parent Unique” 
validation. 
Note: The GenerationByType (GTY) record is only supported in e-terraplatform 3.0 and 
later versions. 
3.4 Generation Alarms Model 
Generation alarms can be issued by various tasks, as specified in the data structure set up 
by a programmer/engineer. 
The following three components must be considered when defining Generation alarms: 
• Alarm characteristic definition in GENMODEL 
• Alarm specification in the ALARM Database 
 
Proprietary – See Copyright Page 165 Generation Modeling 
e-terrasource EMS Modeling Guide 
• Alarm format picture definitions in RTGEN.ALMMSG 
The request to issue an alarm originates in RTGEN, using the data defined in GENMODEL. 
The Alarm application uses ALARM database data to process the application and display 
the corresponding message defined in RTGEN.ALMMSG. 
How a Generation alarm is configured depends on whether the alarm needs to be 
acknowledged individually, acknowledged as part of a group, or simply shown on the 
System Activity Log (SYSACT). 
• Alarms that need to be acknowledged individually must be set up with a one-to-one 
relationship between the GENMODEL definition and the ALARM database definition. 
• Alarms that need to be acknowledged as a group, but not individually, must be set up 
using one of the following methods: 
– Grouping alarm exceptions under an OBJDEF record in the ALARM database defined 
for group acknowledgement. Normally, this is the preferred approach. 
– Assigning the same alarm exception ID (from the ALARM database) to more than one 
Generation alarm. 
• Operator entry logging alarms are simply logged in SYSACT. 
For detailed information about ALARM database definitions and procedures, refer to the 
Alarm User’s Guide. 
3.4.1 GenAlarmConfiguration 
This table consists of a single record and it is used to define global parameters for 
Generation Alarm. It is mapped to the ITEMS record in RGALM. 
3.4.2 GenAlarmType 
This table is used to define generation alarm types. It is mapped to the ALMTYP record in 
RGALM. 
3.4.3 GenAlarmTask 
This table is used to define the name or identifier of the Generation alarm task. It is mapped 
to the ALMTSK record in RGALM. 
3.4.4 GenAlarmGenRecordType 
This table is used to define default alarm inhibit parameters for an instance of a record type 
in the e-terrageneration subsystem. It is mapped to the GMRTYP record in RGALM. 
 
Proprietary – See Copyright Page 166 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.4.5 GenAlarmDefinition 
This table is used to define alarms for a Generation record type. It is mapped to the ALMDEF 
record in RGALM. 
3.4.6 GenAlarmComponentField 
This table is used to define Generation database ID fields used in the alarm message to 
identify the component in Alarm. It is mapped to the ALMTFL record in RGALM. 
3.4.7 Modeling Generation Alarms 
To model generation alarms: 
1. Click Generation on the toolbar and select the Generation Alarm tree view. 
2. Expand the Generation Alarm tree view to expose its contents. 
– To model a new alarm definition under a GenAlarmTask and 
GenAlarmGenRecordType, right-click the GenAlarmGenRecordType, and select the 
Insert GenAlarmDefinition option. 
– To update an existing GenAlarmDefinition, click its icon. 
3. Model generation alarm information on the GenAlarmDefinition property sheet. 
3.4.8 Controlling the Order of Exported RGALM Records 
GenOrder is a property defined on most of the RGALM related entities in e-terrasource, 
listed below: 
• GenAlarmComponentField (ALMTFL) 
• GenAlarmDefinition (ALMDEF) 
• GenAlarmGenRecordType (GMRTYP) 
• GenAlarmTask (ALMTSK) 
The GenOrder property is used to determine how a RGALM record is ordered with respect to 
its parent record in RGALM during an e-terrasource EMS Export. The GenOrder property 
serves two purposes: to retain the order in which records are ordered in RGALM during an 
e-terrasource roundtrip, and to allow GE developers to specify where a record is located in 
RGALM when its mapped record is manually created in e-terrasource. The GenOrder 
property is manually entered for new records created in e-terrasource. 
The GenOrder property on these records is designated as a required field, such that any 
GenOrder property with a null value is caught during “Check Required Fields Validation”.  
 
Proprietary – See Copyright Page 167 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.5 Hydro Model 
3.5.1 HydroConfiguration 
This table consists of a single row, and it is used to define global parameters for the Hydro 
model. It is mapped to the ITEMS record in HYMOM. 
3.5.2 HydroArc 
This table used to define water paths. It is mapped to the ARC record in HYMOM. 
3.5.3 River 
This table is used to define rivers in the Hydro Model. It is mapped to the RIVER record in 
HYMOM. 
3.5.4 HostControlArea 
The HostControlArea class is mapped to the HOPA record in HYMOM. 
3.5.5 Substation 
The substation is a collection of many components and measurements, such as a 
generator and its MW flow analogs. It is mapped to the HPL record in HYMOM. 
3.5.6 GeneratingUnit 
The GeneratingUnit table is mapped to the HUN record in HYMOM. 
 
Proprietary – See Copyright Page 168 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.5.7 Reservoir Content vs. Elevation 
The Content vs. Elevation Table is used to define the content versus elevation for the 
reservoir. It is an ordered table, since the records in this table must be in ascending order of 
elevation. It is mapped to the TBLCVE record in HYMOM. 
 
Figure 49. Reservoir Content vs. Elevation Curve 

 
Proprietary – See Copyright Page 169 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.5.8 Tailwater vs. Tail Discharge 
The Tailwater vs. Tail Discharge Table is used to define the tailrace elevation as a function 
of tail discharge. It is an ordered table, since the records in this table must be in ascending 
order of discharge. It is mapped to the TBLTVD record in HYMOM. 
 
Figure 50. Tailwater Elevation vs. Tail Discharge Curve 

 
Proprietary – See Copyright Page 170 Generation Modeling 
e-terrasource EMS Modeling Guide 
3.5.9 Plant Generation vs. Plant Discharge 
The Plant Generation vs. Plant Discharge Table is used to define the generation as a 
function of plant discharge for the maximum and minimum head. It is an ordered table, 
since the records in this table are in ascending order. It is mapped to the THMWVD record in 
HYMOM. 
 
Figure 51. Plant Generation vs. Plant Discharge Curve 
3.5.10 Controlling the Order of Exported HYMOM Records 
HydOrder is a property defined on the HYMOM related entities in e-terrasource, listed 
below: 
• GeneratingUnit (HUN) 
• HostControlArea (HOPA) 
• Substation (HPL) 

 
Proprietary – See Copyright Page 171 Generation Modeling 
e-terrasource EMS Modeling Guide 
The HydOrder property is used to determine how a HYMOM record is ordered with respect 
to its parent record in HYMOM during an e-terrasource EMS Export. The HydOrder property 
serves two purposes: to retain the order in which records are ordered in HYMOM during an 
e-terrasource roundtrip, and to allow customers to specify where a record is located in 
HYMOM when its mapped record is manually created in e-terrasource. The HydOrder 
property is manually entered for new records created in e-terrasource. 
It is important to note that the HydOrder property for these records is not designated as a 
required field because only a subset of these records is exported to HYMOM. As a result, 
make sure that records populated in HYMOM have the HydOrder value properly entered via 
the e-terrasource UI; otherwise, it will not be exported. 
3.6 Reserve Monitor Model 
The Generalized Reserve Monitor (RESMON) function in e-terrageneration calculates 
customer defined reserve quantities using a table driven approach. In this approach, the 
reserve categories, corresponding available reserve calculation equations, reserve 
requirement calculation equations, reserve alarms, and different summation records are 
defined in the reserve model definition. Real-time RESMON processing does the calculation 
for each reserve type and issues alarms if necessary. The output data is saved in common 
two-dimensional arrays in the RESMOM database in e-terrahabitat; these two-dimensional 
output arrays are shown in analyst displays.  
Through the generalized approach, the reserve monitor function is easily modifiable by 
making changes to the reserve model definition rather than the code. For customers, it is 
easier to maintain and more flexible to use.  
e-terrasource provides full modeling capability to support real-time Reserve Monitor 
functionality. Within e-terrasource, a modeler can create, delete, and modify all modeler-
configurable Reserve Monitor records. The Reserve Monitor model can then be exported to 
an e-terrahabitat modeling clone for final validation and then uploaded to a real-time 
clone.  
A modeler may select various resources for contributing to different reserves, such as DC 
ties, hydro units equipped with high-set under-frequency relays, interruptible loads, etc. 
Reserve contributors are defined as ResContributor (CTRB) records. A flag provided on each 
contributor (e.g., UNIT) indicates whether this contribution can be toggled online to 
contribute or not contribute to the reserve. 
The generalized approach allows reserve requirements to be applied at any level. For each 
modeled reserve requirement, there are indirect pointers to the records for which the 
requirement is calculated. A selectable “Replaceable” flag is provided for each reserve 
requirement. When enabled, the reserve requirement may be modified online (note that this 
is unlikely if the reserve requirement is dynamically calculated, a capability RESMON 
provides). 
RESMON outputs an alarm when there is a shortfall of reserves. A return-to-normal alarm is 
issued when the reserve deficiency disappears. RESMON allows repeating deficiency 
 
Proprietary – See Copyright Page 172 Generation Modeling 
e-terrasource EMS Modeling Guide 
alarms, and the frequency is definable. Support is also provided to issue additional alarms if 
the available reserve of a given class continues to drop. The modeled characteristics of 
these alarms are configured in e-terrasource. 
In addition to tracking by type (e.g., spinning), customer reserves are typically tracked over 
physically distinct zones (e.g., OPAs and PLs). With the generalized approach, this is handled 
by the proper modeling of reserves. For each contributor there is a ResSummation record 
that defines the records to which that contribution should be added. For example, one kind 
of contributor is UNIT, and contributions from UNIT are often summed to the OPA level.  
The e-terrageneration Reserve Monitor (RESMON) function includes: 
• A generalized reserve definition library and reserve calculation library that is validated 
by the modeling code. 
• Generalized reserve real-time processing, which includes reserve and reserve 
requirement calculation and generating alarms. 
• A generalized display for reserve value and reserve requirement. It also allows online 
entries of some parameters. 
• Multiple reserve thresholds are processed and alarmed. Each alarm threshold has an 
independent user-modifiable repeat period and deadband.  
Table 3 shows how the RESMOM Record Types in e-terrahabitat map to their corresponding 
table names in the e-terrasource relational database. In e-terrasource, record types are 
called metaEntities, and records are called Entities. 
Table 3. Reserve Monitor record type mappings between e-terrasource relational database and  
e-terrahabitat RESMOM 
ETS metaEntity Name  
(RESMOM HABITAT Name, if 
different) 
RESMOM 
Record Type 
ETS metaEntity ID 
Reserve Monitor Configuration  
(RESMOM ITEMS) 
ITEMS ReserveMonitorConfiguration 
Reserve Configuration Title RTITLE ReserveConfigurationTitle 
Reserve Display Group RDISP ResDisplayGroup 
Reserve Expression REXP ReserveExpression 
Reserve Operation  
(Reserve Element) 
RELE ReserveOperation 
Reserve Type RTYP ReserveType 
Reserve Contributor CTRB ResContributor 
Reserve Condition RCOND ResCondition 
Reserve Expression Reference  ResExpressionRef 
 
Proprietary – See Copyright Page 173 Generation Modeling 
e-terrasource EMS Modeling Guide 
ETS metaEntity Name  
(RESMOM HABITAT Name, if 
different) 
RESMOM 
Record Type 
ETS metaEntity ID 
Reserve Constraint RLIM ResConstraint 
Reserve Summation  
(Sum-In Record) 
SUMIN ResSummation 
Reserve Sum Condition SCOND ResSumCondition 
Reserve Sum Constraint SLIM ResSumConstraint 
Reserve Requirement RREQ ReserveReq 
Reserve Requirement Alarm RALM ReserveReqAlarm 
Host Control Area ROPA HostControlArea 
Reserve Category RCAT ResCategory 
 
The following sections describe the major components and steps to construct a Reserve 
Monitor (RESMON) Model. 
3.6.1 General Discussion of Modeling the Reserve Monitor  
The Reserve Monitor tree view is the main location to perform modeling tasks in 
e-terrasource. A high level screenshot is provided below. 
 
Figure 52. Reserve Display Group Definition 
At a high level, the Reserve Monitor defines reserve types and monitors real-time 
contributions to each type of reserve, notifying operators when contributions are 
insufficient to meet requirements (if there are indeed requirements to be met). When 
beginning to understand the Reserve Monitor model from the e-terrasource perspective, it 
is useful to focus first on Reserve Type and related records. 
Each of the folders in the tree view can be expanded to reveal a hierarchy of entity types 
representing the Reserve Monitor model. While each are explained in detail in following 
sections, overview descriptions are provided below. 

 
Proprietary – See Copyright Page 174 Generation Modeling 
e-terrasource EMS Modeling Guide 
The Reserve Type tree 
The Reserve Type tree is useful as a starting place to understand the model, since this is 
where the heart of the model is defined. In other words, it is difficult to understand the 
purpose of other Reserve Monitor model entities without first understanding the basic 
purpose of those contained in the Reserve Type tree. 
The Reserve Type entity and all of its descendant entities in the tree view can be 
understood as a template for reserve calculations that users may want to implement in 
their systems. Reserve Type entities and descendant entities define the character and 
behavior of reserve calculations, referencing other parts of the model to assist in this 
definition.  
The Reserve Display Group tree 
Reserve Display Group entities are referenced by children of Reserve Type entities to define 
the display characteristics. The Reserve Display Group entity type exists solely to define the 
display properties of records used in the Reserve Monitor model. 
The Reserve Expression tree 
The Reserve Expression library is also referenced by various entities in the Reserve Type 
tree to define the conditions and calculations used in the Reserve Monitor model. The 
Reserve Expression tree is simply a math library to be referenced by the rest of the Reserve 
Monitor model entities. 
The Host Control Area tree 
The Host Control Area tree expands to show the modeled Host Control Areas. This is the 
tree view location where the defined Reserve Types can be assigned to specific Host Control 
Areas where the reserve calculations should apply. The implementation of a Reserve Type 
on a specific Host Control Area is called a Reserve Category for that Host Control Area. 
Without the Reserve Category, no reserve monitoring would take place since the defined 
reserve types would not apply to any modeled Host Control Area. Inserting new records on 
this branch is the last step when adding a new reserve to the model. 
The Reserve Monitor Parameters tree 
The Reserve Monitor Parameters tree holds the reserve configuration properties – a table 
with a single row that defines global configuration options. It corresponds to the RESMOM 
ITEMS table. 
3.6.1.1 Real-Time Processing 
In real-time processing, the reserve from each contributor is calculated. Special processing 
may be coded if the reserve calculation is very complex (although, this is a project related 
custom). Then the reserve is accumulated as pre-defined. Reserve from all contributors is 
summed for comparing with the reserve requirement.  
 
Proprietary – See Copyright Page 175 Generation Modeling 
e-terrasource EMS Modeling Guide 
The reserve requirement is calculated in real time. An alarm is issued if there is a shortage. 
Operators are allowed to overwrite the reserve requirement if needed. Alarm deadband 
(percent of the reserve requirement) is applied to screen the return-to-normal alarm. 
3.6.1.2 Export from e-terrasource 
After RESMOM is exported from e-terrasource, RESMOM validation is executed. During 
RESMOM validation in e-terrahabitat, two two-dimensional arrays are created to save the 
available reserve values and the requirement values. Reserve display types define the 
structure of these arrays and provide the base labels for the rows. 
3.6.2 Preparation 
Prior to building the Reserve Model, the RESMON analyst should: 
1. Determine the reserve quantities that need to be monitored. For example, spinning 
reserve or operating reserve. These are the reserve types in the model.  
2. Determine if any of the reserve values need to be exported to other databases, 
applications, or non-RESMON displays. 
3. Determine which reserve quantities need to be reported at the Operating Area level.  
4. Determine if any of these quantities need to be placed directly on the Generation Area 
Status display. 
5. Determine the calculations required to produce these quantities. These are the reserve 
expressions used in the model. 
6. Determine which record types are used for the reserve expressions and reserve types. 
These are used to define the reserve display groups. 
7. Determine which reserve types have specific numeric requirements and alarm 
conditions. These are used to define the reserve requirements and reserve alarms.  
8. Determine if any of the requirement values need to be exported to other databases, 
applications, or non-RESMON displays. 
3.6.3 Basic Steps for e-terrasource Modeling 
It may be helpful for users who are new to e-terrasource to reference this brief step-by-step 
guide for modeling in e-terrasource. This is not meant as a substitute for training to use the 
e-terrasource product, but may help to refresh the memory of those who have already 
completed the training but lack experience, or are unfamiliar with the Reserve Monitor in 
e-terrasource. 
1. Click Generation on the toolbar and select the Reserve Monitor tree view.  
 
Proprietary – See Copyright Page 176 Generation Modeling 
e-terrasource EMS Modeling Guide 
 
2. Expand the Reserve Monitor icon to expose its contents. 
 
3. To insert a new entity, right-click on the desired folder icon or parent record and select 
Insert from the context menu. 
 

 
Proprietary – See Copyright Page 177 Generation Modeling 
e-terrasource EMS Modeling Guide 
4. Create associations and enter property details on the property sheet for the new entity. 
5. Existing entities may be modified or deleted in a similar fashion via the Tree View and 
property sheets. 
6. Save your changes. Remember that an active project is necessary in order to save 
changes. 
7. Run the Reserve Monitor validation to determine whether you have omitted any critical 
fields or violated other validation rules. 
3.6.4 Modeling Reserve Display Groups 
A Reserve Display Group (ResDisplayGroup) is a representation of a group of like records in 
the source database (e.g., plants or units). The Display Group allows the analyst to control 
the order in which records of a given type are processed by RESMON. For example, the 
internal tables could be oriented to process records in hierarchical order, by parent, or all at 
once (for a source type that is non-hierarchical). 
Examples of some of the display objects that are typically modeled in RESMON are:  
• Operating Areas 
• Tie lines 
• Plants  
• Plant Controllers 
• Units 
Figure 53 shows a screenshot of the Reserve Display Group representation in e-terrasource. 
 
Proprietary – See Copyright Page 178 Generation Modeling 
e-terrasource EMS Modeling Guide 
 
Figure 53. Reserve Display Group Definition 
The following properties are defined through this property sheet, organized in the property 
groups shown: 
• Identification 
– Description: An optional character string used to identify the Display Group on other 
reserve model displays. 
• Generation > Reserve Monitor function 
– Target Database: A character string to identify the source e-terrahabitat database. 
– Target Record: A character string to identify the source e-terrahabitat record in the 
source database. 
– Special Processing: A character string to specify any special processing to be 
performed when validation builds the two-dimensional matrix. Currently only 
“UNITPHYS” (relative to Jointly Owned Units) is supported. 
– Indentation: Number of spaces to indent the entry label on the reserve displays. This 
is a menu selection ranging from NONE (zero) to five (5) spaces. 
– Previous Display Group: If this entry defines a new record group (e.g., the first 
display group to reference Plant records), this value should be set to null. If this is a 

 
Proprietary – See Copyright Page 179 Generation Modeling 
e-terrasource EMS Modeling Guide 
sub-entry under a previous display group, this value should point to the immediately 
preceding previous display group of the same type.  
– Display Mode: Method to use when including the records associated with a display 
group. This menu selection is only available for the top level of a given display group 
(i.e., an entry whose “Previous Display Group” is set to zero). 
∗ All at once: Process all possible entries the first time they are encountered. This 
selection completely ignores any hierarchical relationships. 
∗ By Parent: Process all possible entries for a given parent when encountered. 
Similar records under different parent records will not be processed. This 
selection allows records that have indirect (I$parent_child) definitions to be 
included in the expected table location. 
∗ Hierarchy: Process only those records who are hierarchical descendants of the 
preceding display group. This selection allows records that have indirect 
(I$parent_child) definitions to be included in the expected table location. 
3.6.5 Modeling Reserve Types 
The Reserve Type entity and all of its descendant entities in the Tree View can be 
understood as a template for reserve calculations that users may want to implement in 
their systems. The template is first defined by creating Reserve Type entities and 
descendant entities as needed: ResContributor, ResCondition, ResExpressionRef, 
ResConstraint, ResSummation, ResSumConstraint, ResSumCondition, ReserveReq, and 
ReserveReqAlarm are all the descendants of ReserveType and make up the bulk of Reserve 
Monitor entity types. This template can then be applied to a particular Host Control Area by 
creating a Reserve Category entity that contains associations with both the Host Control 
Area (its parent in the hierarchical structure) and the desired Reserve Type. The distinction 
between a Reserve Type and Reserve Category exists so that a given reserve calculation 
can be applied selectively to some Host Control Areas, but not others. 
When designing a Reserve Type, the analyst must determine which Reserve Types need to 
be represented and the detailed calculation behavior of these Reserve Types. For example, 
a utility might decide that spinning, operating, or other reserve-related quantities need to 
be monitored locally, but be obligated to provide additional performance values to an ISO 
or RTO for reporting purposes. In terms of implementing the design in e-terrasource, most 
of the key characteristics of the Reserve Type are represented as properties and 
associations on the descendant entities, not the Reserve Type entity itself. The first step in 
creating a complete Reserve Type in the model is simply to insert a new ReserveType record 
and choose an appropriate EMS name.  
 
Proprietary – See Copyright Page 180 Generation Modeling 
e-terrasource EMS Modeling Guide 
 
Figure 54. Modeled Reserve Types 
The following Reserve Type properties are defined through the appropriate property sheets, 
organized by the property groups shown: 
ReserveType record 
• Identifiers 
– EMS Name: A character string to identify the Reserve Type. This ID is entered in the 
corresponding Reserve Category fields to associate the reserve type with a 
particular HostControlArea. This ID is used for all internally mapping of the reserve 
type (i.e., “Label”). 
• Identifiers > Optional Identifiers 
– Description: A character string description documenting the purpose of the reserve 
type. This field is not used for any other purpose. 
• Generation > Reserve Monitor function 
– Label: A character string to identify the Reserve Type on operator displays. If this 
field is blank, the RESMON validation program assigns it the same value as the 
Reserve Type ID. The chief intent of this field is to allow multiple reserve types that 
produce quantities the operators view as equivalent, but which are actually the 

 
Proprietary – See Copyright Page 181 Generation Modeling 
e-terrasource EMS Modeling Guide 
result of different calculations. For example, reserve types ID=”EMP_SPIN” and 
ID=“PJM_SPIN” are both labeled as LABEL=“SPINNING”. 
– Use in AGC?: This flag indicates that a given calculation is valid for use in AGC 
processing (either DTS or real time). If this flag is set to No, the reserve type is not 
processed for AGC and no reserve requirements may be defined for it.  
– Use in STGEN?: This flag indicates that a given calculation is valid for use in STGEN 
processing. If this flag is set to No, the reserve type is not processed for STGEN.  
3.6.6 Modeling Reserve Contributors  
Reserve contributors define the lowest-level entity (lowest level in the hierarchical database 
sense) on which reserves of this Reserve Type are to be monitored. For example, a UNIT 
may be the lowest level contributor for a Reserve Type associated with a PLC or PLANT. For 
each contributor, the analyst can specify the reserve expressions used to calculate the 
reserve value (e.g., available capacity), the conditions when a given value is processed (e.g., 
only if UNIT is online), and any reserve constraints (e.g., limiting total contribution). These 
entries are made from the Reserve Contributor folder on the Reserve Monitor navigation 
tree as shown below. 
 
Figure 55. Reserve Contributor 

 
Proprietary – See Copyright Page 182 Generation Modeling 
e-terrasource EMS Modeling Guide 
The following records may be inserted and modified in the Reserve Contributor sub-tree: 
• Reserve Contributor (ResContributor) 
• Reserve [Contributor] Condition (ResCondition) 
• Reserve [Contributor] Constraint (ResConstraint) 
The following properties are defined through the appropriate property sheets, organized by 
the property groups shown: 
ResContributor record: 
• Associations 
– Reserve Display Group: This is the association to the Reserve Display Group, which 
will drive this contributor. 
• Generation > Reserve Monitor function 
– Enable online contribution selection?: This flag indicates that the reserve 
contribution may be toggled by the operator at runtime. The toggle is visible on the 
RESMON_AVAILABLE_DETAILS display. If this flag is not set, the option is not visible 
on the runtime display. 
– Export: The Export flag indicates that the reserve contribution should be exported 
(back) to the source record. When this flag is set to Yes, the export field becomes 
enterable. 
– Field Name for Export: This is a character string definition of the field where the 
contribution will be written. The Field Name is not enterable unless the Export flag is 
set to Yes. 
ResCondition record: 
• Associations 
– Reserve Expression: This is the association to the reserve condition expression to be 
evaluated to “enable” this contribution. If the expression returns a TRUE (non-zero) 
value, the associated reserve value is processed. A result of FALSE (zero) causes the 
value to be skipped.  
Note: Processing for each individual contributor stops with the first condition that 
resolves to TRUE. Even if subsequent conditions are also satisfied, only the first is used. 
• Generation > Reserve Monitor function 
– Invert?: If the argument is Integer or Real, this flag indicates that it will be 
arithmetically negated (plus to minus).  
 
Proprietary – See Copyright Page 183 Generation Modeling 
e-terrasource EMS Modeling Guide 
ResExpressionRef record: 
• Associations 
– Value Expression: This is the association of the reserve value expression that yields 
the reserve contribution. 
• Generation > Reserve Monitor function 
– Use Absolute Value?: When set, the value is changed to the absolute value. 
– Negate Value?: If Boolean, the value of this argument will be logically negated (i.e., 
true to false). 
ResConstraint record (Optional): 
• Associations 
– Reserve Expression: This is the association to the reserve constraint expression, 
which yields the reserve limit value. 
• Generation > Reserve Monitor function 
– Constraint Type: This menu selection indicates whether the constraint is imposing 
either a maximum (“Max Limit”) or minimum (“MinLimit”) limit on the reserve 
contribution. 
– Use Absolute Value?: When set, the value of this element is changed to the absolute 
value. 
– Negated?: If Boolean, the value of this argument will be logically negated (i.e., true to 
false). 
3.6.7 Defining Reserve Summations and Children 
For each contributor, there are ResSummation records that define the records where the 
contribution should be summed. For example, one kind of contributor is UNIT. Reserve 
quantities from a given unit are typically summed to determine the reserve amount for the 
PLANT and OPA where the UNIT is located. 
The following summation-related records may be inserted and modified in the “Summarize 
to” sub-tree: 
• Reserve Summation (ResSummation) 
• Reserve [Contributor] Condition (ResSumCondition) 
• Reserve [Contributor] Constraint (ResConstraint) 
 
Proprietary – See Copyright Page 184 Generation Modeling 
e-terrasource EMS Modeling Guide 
 
Figure 56. Reserve Summations 
The following properties are defined through the appropriate property sheets, organized by 
the property groups shown: 
ResSummation record:  
• Associations 
– Sum-In HABITAT Record: This is the association to the Reserve Display Group, which 
will drive this summation. 
• Generation > Reserve Monitor function 
– Export?: This flag indicates that the reserve contribution summation should be 
exported (back) to the source record. When this flag is set to Yes, the export field 
name becomes enterable. 
– Field Name for Export: This is a character string definition of the GENMOM field 
where the summation is written. This field is not enterable unless the export flag is 
set. 
– Use Indirect Pointer?: This flag indicates that the database record is defined using 
the “I$” indirect pointer. 
– Pointer Name: Name of the indirect pointer used to define the database record. Only 
enterable if the Use Indirect Pointer flag is true.  

 
Proprietary – See Copyright Page 185 Generation Modeling 
e-terrasource EMS Modeling Guide 
ResSumCondition record (Optional):  
• Associations 
– Reserve Expression: This is the association to the reserve expression to be evaluated 
to “enable” this summation. If the expression returns a TRUE (non-zero) value, the 
associated summation is processed. A result of FALSE (zero) causes the value to be 
skipped. 
Note: Processing stops with the first condition that resolves to TRUE. Even if 
subsequent conditions will also be satisfied, only the first is used. All conditions must 
resolve to FALSE for the summation to be prevented. 
• Generation > Reserve Monitor function 
– Invert?: If the argument is Integer or Real, this flag indicates that it will be 
arithmetically negated (plus to minus).  
ResSumConstraint record (Optional):  
• Associations 
– Reserve Expression: This is the association to the reserve constraint expression that 
yields the reserve limit value. 
• Generation > Reserve Monitor function 
– Constraint Type: This menu selection indicates whether the constraint is imposing 
either a maximum (“Max Limit”) or minimum (“MinLimit”) limit on the reserve 
contribution. 
– Use Absolute Value?: When set, the value of this element is changed to the absolute 
value. 
– Negated?: If Boolean, the value of this argument will be logically negated (i.e., true to 
false). 
3.6.8 Modeling Reserve Requirements 
Determine which reserve types have specific numeric requirements and alarm conditions. 
These are used to define the reserve requirements and reserve alarms. Determine if any of 
the requirement values need to be exported to other databases, applications, or 
non-RESMON displays. 
Each reserve requirement defines the amount of a specific reserve type that is required. A 
separate reserve requirement must be inserted for each reserve type. 
 
Proprietary – See Copyright Page 186 Generation Modeling 
e-terrasource EMS Modeling Guide 
  
Figure 57. Reserve Requirement 
The following records may be inserted through the Reserve Requirement sub-tree: 
• Reserve Requirement (ReserveReq) 
• Reserve Alarm (ReserveReqAlarm) 
The following properties are defined through the appropriate property sheets, organized by 
the property groups shown: 
ReserveReq record (Optional):  
• Associations 
– Reserve Display Group: This is the association to the Reserve Display Group, which 
will drive this requirement. 
• Generation > Reserve Monitor function 
– Export?: This flag indicates that the reserve requirement should be exported (back) 
to the source record. When this flag is set to Yes, the export field becomes enterable. 
– Field Name for Export: This is a character string definition of the GENMOM field 
where the requirement amount is written. This field is not enterable unless the 
Export flag is set. 
– Replaceable?: This flag indicates that the reserve requirement may be manually 
replaced online. When this flag is set to Yes, the Generation Alarm Definition 
property becomes enterable. 
– Repeat Interval: This is the interval in seconds at which the alarm will repeat. This 
Repeat Interval applies only to the manually replaced alarm and is not enterable 
unless the Replaceable flag is set to Yes. 
– Deadband: The amount by which the reserve value must return for the alarm 
condition to be considered cleared. This Deadband applies only to the manually 
replaced alarm and is not enterable unless the Replaceable flag is set to Yes. 

 
Proprietary – See Copyright Page 187 Generation Modeling 
e-terrasource EMS Modeling Guide 
– Generation Alarm Definition: This is a character string definition of the RTGEN Alarm 
Definition (ALMDEF in the RGALM database) entry to use when the manually entered 
alarm threshold has been violated. This field is not enterable unless the Replaceable 
flag is set to Yes. 
ReserveReqAlarm record (required if the ReserveReq record is present): 
• Identification 
– Label: This is a character string to identify the Reserve Alarm. This ID is used in log 
and alarm messages to identify the violated limit. 
• Associations 
– Generation Alarm Definition: This is the association to the GenAlarmDefinition 
record (ALMDEF in the RGALM database) to use when the alarm threshold has been 
violated. 
– Threshold Expression: This is the association to the ReserveExpression, reserve 
expression, record to be evaluated to determine the reserve threshold value. 
• Generation > Reserve Monitor function 
– Use Absolute Value?: When set, the value of this element is changed to the absolute 
value. 
– Negated?: If Boolean, the value of this argument will be logically negated (i.e., true to 
false). 
– Repeat Interval: The number of seconds between “reminder” issuances of the 
reserve violation alarm. Set to “-1” if no repeat is required. 
– Deadband: The amount by which the reserve value must return before the alarm 
condition is cleared. Expressed as an absolute value in percent (unitless). Set to zero 
if no deadband is required. 
– Threshold Type: Defines whether the threshold for this alarm is a maximum 
threshold or minimum threshold (that is, whether the alarm will be triggered when 
the monitored value goes above the threshold or below the threshold). In general, 
reserve alarms will have Threshold Type “Min Limit”, meaning that the alarm is 
triggered when the available reserve drops below the required reserve. 
3.6.9 Assigning Reserve Types to a Reserve Area 
Once reserve types are determined, it is a simple matter to indicate which of these values 
should be processed for a given Reserve Area and which should be available on the 
Generation Area Status display. Normally only those values of critical importance to the 
operators are “promoted” in this fashion. The operator still has the option to access the 
Reserve Summary display or the Reserve Available Details display for a more complete list. 
Note that only the OPA level quantities can be exported in this manner. 
 
Proprietary – See Copyright Page 188 Generation Modeling 
e-terrasource EMS Modeling Guide 
When using e-terrasource, the modeler should keep in mind that the standard 
e-terrageneration product displays only the first eight (8) reserve types assigned to any 
given OPA. The standard e-terrageneration database schema is limited to twenty (20) 
reserve types per OPA. The standard displays may be modified (using Display Builder) if 
additional reserve types need to be displayed on the main displays. RESMON issues a 
warning if no reserve types are selected for a control center OPA.  
  
Figure 58. Reserve Area Reserve Category Selection 
The following records may be inserted or modified through the Host Control Area tree: 
• Reserve Operating Area (HostControlArea) 
• Reserve Category (ResCategory) 
The following properties are defined through the appropriate property sheets, organized by 
the property groups shown: 
HostControlArea record:  
• Identification 
– EMSName: This is a character string identifying the Reserve Area (ROPA) at the top 
level in the RESMOM hierarchy. The Reserve Area in RESMOM and Operating Area 
(OPA) in GENMOM are both mapped to HostControlArea in e-terrasource, meaning 
that changes made to HostControlArea in the Reserve Monitor tree will also apply to 
HostControlArea in the Power Equipment tree (and vice versa), and changes in 
e-terrasource to HostControlArea properties common to both GENMOM and 

 
Proprietary – See Copyright Page 189 Generation Modeling 
e-terrasource EMS Modeling Guide 
RESMOM (such as EMSName) will apply to both RESMOM and GENMOM if the model 
is exported. 
• Generation > Reserve Monitor function 
– Force processing in Simulation mode?: This flag is reserved for future use. 
ResCategory record:  
• Associations 
– Reserve Type: This is the association to identify the Reserve Type. 
• Generation > Reserve Monitor function 
– Export?: This flag indicates that the reserve category (at the OPA level) is to be 
exported to the Generation database. When this flag is set, the position field 
becomes enterable. 
– Position: This specifies the ordinal position where the reserve value is to be placed 
on the GENMOM OPA record. The positions must range (1..n) and be correctly 
assigned (i.e., no duplicates). The order of assignment is unimportant, i.e., the third 
reserve category can be allocated to the first reserve entry on the OPA record. 
Currently, 20 sets of predefined fields exist on the OPA record: 
∗ RVTYPnn_OPA is set to the associated reserve type label 
∗ RVACTnn_OPA is set to the current actual reserve value 
∗ RVREQnn_OPA is set to the required reserve value (or zero if no requirement 
exists) 
∗ RVVIOnn_OPA is set TRUE if the reserve requirement is violated 
– Rounding?: This flag indicates that rounding is applied to the reserve value to be 
exported to GENMOM. 
3.6.10 Modeling Reserve Expressions 
The reserve expression library models simple mathematical calculations. It contains 
expression (REXP in RESMOM, ReserveExpression in e-terrasource) and expression element 
(RELE in RESMOM, ReserveOperation in e-terrasource) records. Each expression element 
can be either an operand or an operator. The operators may be simple math operators (e.g., 
+, *), logical operators (e.g., AND, NOR), comparison tests (e.g., EQ, GT), or simple math 
functions (e.g., EXP, LOG). The operand is allowed to be an external database field, a 
character string, an integer, a real number, or another expression. Unary operations such 
as ABS (absolute value), NEG (negate), and NOT (logical negation) are allowed on each 
operand. RESMOM validation in e-terrahabitat ensures the correctness of the expression. 
The reserve expression library allows the analyst to model simple mathematical 
calculations. Each expression is entered as a sequence of elements. Each element can be 
 
Proprietary – See Copyright Page 190 Generation Modeling 
e-terrasource EMS Modeling Guide 
either an operand (e.g., a constant or a data field) or an operator (e.g., a math operator or 
function). 
There are several distinct groups of operators:  
• Simple math operators (+, -, *, /) always yield a floating point result. 
• Comparisons (EQ, LE, LT, GE, GT, NE) always yield a 1=TRUE, or 0=FALSE result. These 
may be used on either numeric or string arguments. 
• Logical operators (AND, NAND, NOR, OR) always yield a 1=TRUE, or 0=FALSE result. 
• Math functions (MAX, MIN, LOG, EXP) always yield a floating point result. 
Operands are allowed to be an external database field, a character string, an integer, a real 
number, or another reserve expression. Unary operations such as ABS (absolute value), NEG 
(negate), and NOT (logical negation) are allowed on each operand. Note that it is illegal to 
combine the unary NOT operator with any other unary operators. 
Operations are entered in standard algebraic form (i.e., OPERAND OPERATOR OPERAND). For 
example: A*B, A max B. LOG is implemented as “LOG Y of X”. EXP is implemented as “X to the 
Y power” (note that a square root is X to the 0.5 power). 
Parentheses are not currently supported. However, any given expression may reference 
(nest) another expression to accomplish the same result. For example, the expression 
“D=A*(B + C)” can be modeled as “A*E”, where E is the expression “E=B+C”. 
All reserve expressions are listed alphabetically under the Reserve Expression folder on the 
Reserve Monitor navigation tree. 
  
Figure 59. Reserve Expressions 

 
Proprietary – See Copyright Page 191 Generation Modeling 
e-terrasource EMS Modeling Guide 
The following records may be inserted through the Reserve Expression sub-tree: 
• Reserve Expression (ReserveExpression) 
• Reserve Operation (ReserveOperation) 
The following properties are defined through the appropriate property sheets, organized by 
the property groups shown: 
ReserveExpression record:  
• Identification 
– EMSName: A character string used to identify the Reserve Expression.  
– Description – 1st line: A character string used to enter the first line description.  
– Description – 2nd line: A character string used to enter the second line description.  
ReserveOperation record:  
• Generation > Reserve Monitor function 
– Reserve Operation Type: Menu selection to indicate how this reserve operation 
record will be used or what it represents. The possible choices of this menu are in 
bold. For readability, many of the submenu options are listed here, and then 
repeated under their appropriate property group below. 
– Mathematic functions 
∗ MAX, MIN, LOG, EXP 
– Parenthesis 
∗ Left, Right 
– Operand 
∗ Character Argument 
∗ Database Argument 
∗ External Function 
∗ Integer Argument 
∗ Real Argument 
∗ Reserve Expression 
– Operator 
∗ Arithmetic Operators:  
Add, Divide, Multiply, Subtract 
∗ Comparison Operators: 
EQ, LE, LT, GE, GT, NE 
 
Proprietary – See Copyright Page 192 Generation Modeling 
e-terrasource EMS Modeling Guide 
∗ Logical Operators: 
AND, NAND, NOR, OR, XOR 
• Generation > Reserve Monitor function > Mathematic Function 
– Function Type: Defines the type of mathematical function. Options are Max, Min, 
Exp, Log, and Signum. 
• Generation > Reserve Monitor function > Parenthesis 
– Parenthesis Type: Choose left or right parenthesis. 
• Generation > Reserve Monitor function > Operand 
– Operand Type: Choose between: 
∗ Character Argument 
∗ Database Argument 
∗ External Function 
∗ Integer Argument 
∗ Real Argument 
∗ Reserve Expression 
– Absolute Value?: When set to Yes, the value of this element is changed to the 
absolute value. 
– Inversed?: When set to Yes, the value of this element is arithmetically negated (plus 
to minus). 
– Negated?: When set to Yes, the value of this element is logically negated (true to 
false). 
• Generation > Reserve Monitor function > Operand > Character Argument 
– Character Constant: Text field where a character constant may be entered. 
• Generation > Reserve Monitor function > Operand > Database Argument 
– Database Name: This is an enterable string representing the database where the 
record and field are defined. 
– Record Name: This is a character string representing the record on which the field is 
defined. 
– Use Indirect Pointer?: This flag indicates that the database record is defined using 
the I$ indirect pointer. 
– Pointer Name: Name of the indirect pointer used to define the database record. Only 
enterable if the Use Indirect Pointer flag is true. 
– Field Name: This is a character string representing the field name that will be used 
as an argument. 
 
Proprietary – See Copyright Page 193 Generation Modeling 
e-terrasource EMS Modeling Guide 
– Use Parent Pointer?: If this flag is true, the parent pointer will be used to get the 
target record subscript. 
– Use User Specified Indirect Pointer?: If this flag is true, the user-specified indirect 
pointer will be used to find the target record subscript. 
• Generation > Reserve Monitor function > Operand > External Function 
– External Function Name: This is a character string defining the name of a user-
defined external function. 
• Generation > Reserve Monitor function > Operand > Integer Argument 
– Integer Constant: A field to specify the integer argument. 
• Generation > Reserve Monitor function > Operand > Real Argument 
– Real Constant: A field to specify the real argument. 
• Generation > Reserve Monitor function > Operand > Reserve Expression 
– Reserve Expression Argument: An association which links this Reserve Operation 
(REXP) to an existing Reserve Operation (REXP). 
• Generation > Reserve Monitor function > Operator 
– Operator Type: Choose between 
∗ Arithmetic Operator 
∗ Comparison Operator 
∗ Logical Operator 
• Generation > Reserve Monitor function > Operator > Arithmetic Operator 
– Arithmetic Operator Type: Enterabitlity is conditional upon Operator Type being set 
to Arithmetic Operator. For the field to be enterable, Operator Type=Arithmetic 
Operator must be saved to a project. Choose between: 
∗ + (Add) 
∗ - (Subtract) 
∗ x (Multiply) 
∗ / (Divide) 
• Generation > Reserve Monitor function > Operator > Comparison Operator 
– Comparison Operator Type: Enterabitlity is conditional upon Operator Type being 
set to Comparison Operator. For the field to be enterable, Operator 
Type=Comparison Operator must be saved to a project. Choose between: 
∗ EQ (Equal) 
∗ NE (Not Equal) 
 
Proprietary – See Copyright Page 194 Generation Modeling 
e-terrasource EMS Modeling Guide 
∗ GE (Greater or Equal) 
∗ GT (Greater Than) 
∗ LE (Less or Equal) 
∗ LT (Less Than) 
∗ SIGNEQ (Same Sign) 
• Generation > Reserve Monitor function > Operator > Logical Operator 
– Logical Operator Type: Enterabitlity is conditional upon Operator Type being set to 
Logical Operator. For the field to be enterable, Operator Type=Logical Operator must 
be saved to a project. Choose between: 
∗ AND 
∗ OR 
∗ NAND 
∗ NOR 
∗ XOR 
3.6.11 Other Reserve Monitor Tables  
3.6.11.1 ReserveMonitorConfiguration 
This table consists of a single row and is used to define global parameters for the Reserve 
Monitor model. It is mapped to the ITEMS record in RESMOM. 
3.6.11.2 HostControlArea 
The HostControlArea class corresponds to reserve area in RESMOM. It is mapped to the 
ROPA record in RESMOM. 
Reserve areas correspond directly to OPAs in GENMOM. For each OPA, the reserve types of 
interest are defined using ResCategory (RCAT) records. 
3.6.12 Controlling the Order of Exported RESMOM Records 
SortOrder is a property defined on most of the RESMOM related entities in e-terrasource, 
listed below:  
• ResCategory (RCAT) 
• ResCondition (COND) 
• ResConstraint (RLIM) 
• ResContributor (CTRB) 
 
Proprietary – See Copyright Page 195 Generation Modeling 
e-terrasource EMS Modeling Guide 
• ResDisplayGroup (RDISP) 
• ResSumConition (SCOND) 
• ResSumConstraint (SLIM) 
• ResSummation (SUMIN)) 
• ReserveExpression (REXP) 
• ReserveOperation (RELE) 
• ReserveReq (RREQ) 
• ReserveReqAlarm (RALM) 
• ReserveType (RTYP)  
The SortOrder property is used to determine how a RESMOM record is ordered with respect 
to its parent record in RESMOM during an e-terrasource EMS Export. The SortOrder property 
serves two purposes: to retain the order in which records are ordered in RESMOM during an 
e-terrasource roundtrip, and to allow customers to specify where a record is located in 
RESMOM when its mapped record is manually created in e-terrasource. The SortOrder 
property is manually entered for new records created in e-terrasource. 
The SortOrder property on these records is designated as a required field such that any 
SortOrder property with a null value is caught during “Check Required Fields Validation”.  
3.7 Generation Model Validation Rules 
Many of the generation model validation rules are implemented in the attribute and 
association definitions of the metadata entity such as data range, string length, and 
association cardinality. Those generation model rules are enforced during data entry. In 
addition to those, rules are defined in the generation validation modules, which are only 
triggered during workspace validation as part of full workspace validation and generation 
model validation. 
While there are many generation validation rules defined in the metadata, these rules fall 
into just a few categories. Instead of listing each and every validation rule, this section 
describes the general form and function of generation validation rules, including rule types, 
naming conventions, and entity abbreviations. Finally, this section concludes with a note on 
non-null validation. 
3.7.1 Generation Validation Rule Types 
Table 4 lists and describes the generation model validation rule types. 
 
 
Proprietary – See Copyright Page 196 Generation Modeling 
e-terrasource EMS Modeling Guide 
Table 4. Generation Validation Rule Types and Descriptions 
Rule Type Rule Description 
Unique Checks that the property ha s a unique value compared to other 
entities of the same type. For example, 
InadvProfile_GenOrder_Unique issues an error message if two or 
more InadvertentProfile entities have the same value for their 
GenOrder property. 
InOrder Checks that the two values lis ted are in the proper order. A common 
use for this validation rule type is to validate that a maximum limit 
property is greater than a minimum limit property. For example, 
PC_MaxMin_LowerPulseCal_InOrder issues an error message if the 
property MaxLowerPulseCal is less than the property 
MinLowerPulseCal on a PulseCalibration entity. 
WithinBound Checks that a property is with in the bounds set by other properties or 
constants. The validation error message specifies the bounds.  
NonNull Checks that a property is not null. 
Validation rule non-null checks are useful when the non-null check is 
conditional upon some other modeled value. For example, 
GU_GenOrder_NonNull issues an error if the GenOrder property on a 
Generating Unit entity is null, but only if the ForGeneration flag on 
that Generating Unit is also true. For more information about non-
null validation, see section 3.7.4 Note on Non-Null Validation. 
AboveMins Checks that a property is gr eater than two other properties. This 
would be used in case it is not certain which of the other two 
properties might be greater than the other. As of e-terrasource 3.0, 
only one generation validation rule has this type, 
STN_AbsMaxCombDisch_AboveMins. 
3.7.2 Generation Model Validation Rules Naming Convention 
Generation validation rule names follow a semi-standardized naming convention. 
Validation rules from other domains do not necessarily follow this convention; for example, 
network validation rules follow a similar convention but omit the entity abbreviation from 
the validation rule name. 
The generation validation rule naming convention is: 
[EntityAbbreviation]_[PropertyName(s)]_[ValidationRuleType] 
For example, consider the rule named GU_GenOrder_NonNull: 
• GU is an abbreviation for Generating Unit. This validation rule applies to Generating Unit 
entities. 
 
Proprietary – See Copyright Page 197 Generation Modeling 
e-terrasource EMS Modeling Guide 
• GenOrder is a property defined on the Generating Unit. This validation rule involves the 
GenOrder property. 
• NonNull is the validation check that is performed on the GenOrder property on 
GeneratingUnit entities. 
Some validation rules do not precisely follow this convention, but it is a good rule of thumb. 
The “InOrder” rule type follows a slightly different convention. If the two properties that 
should be in order are called MaxLimit and MinLimit, for example, the name of the 
validation rule is [EntityAbbreviation]_MaxMin_Limit_InOrder. From a design perspective, 
this was done in order to enable standardized validation error messages for common 
InOrder validation rules. 
3.7.3 Entity Abbreviations 
Table 5 lists abbreviations for entities which are used in generation model validation rule 
names. 
Note that the abbreviations are not fully consistent. In a few cases, the full name of the 
entity is used in the name of the validation rule. There are also some validation rules that 
use abbreviations inconsistent with other validation rule names. Entities with multiple 
abbreviations in the validation rule naming are noted in the table. 
Table 5. Entity Name Abbreviations Used in Generation Validation Rule Names 
Full Entity Name Abbreviation Alternate 
Abbreviation 
AutoSelectionCriteria ASC  
AgcPauseSuspendCriteria AgcPSCriteria  
CCYConfigurationCodes CCYC  
CongestionZone CongZone  
EMPFuelType EMPFT   
EnergyConsumerResource   
ForbiddenZone FZ  
GenerationConfiguration GCF  
GeneratingUnit GU  
GenerationType GenType  
HostControlArea HCA  
HydroConfiguration HCF  
HydroArc HYA  
 
Proprietary – See Copyright Page 198 Generation Modeling 
e-terrasource EMS Modeling Guide 
Full Entity Name Abbreviation Alternate 
Abbreviation 
InadvertentAccount InadvAccount  
InadvertentDay InadvDay  
InadvertentProfile   
MarketType   
Market   
PulseCalibration PC  
PLCState   
ResourceStatus ResStatus  
River   
Substation STN  
TieFlow TF  
TieCorridor TIEC TC 
TelemetryTemplate TTMP  
TelemetryDisplayGroup TeleDispGroup  
TelemetryInput TeleInput TIP 
TelemetryOutput TeleOutput  
3.7.4 Note on Non-Null Validation 
There are three different places a non-null check may be defined: 
• In the property metadata 
• In the domain set mappings 
• In the validation rules 
The first two will produce an error during e-terrasource Check Required Fields validation. 
Validation rule non-null checks, like other validation rules, will produce errors in the 
Generation Validation and Full Validation procedures (or other domain-specific validation 
sequences). 
Non-null checks defined in property metadata are not recommended because they apply to 
all domains and override domain level non-null checks. Domain level non-null checks are 
the most common and are recommended in most cases where a simple non-null check will 
suffice. 
Validation rule non-null checks, defined as MetaValRules, are useful when the non-null 
check is conditional upon some other modeled value. For example, the rule named 
 
Proprietary – See Copyright Page 199 Generation Modeling 
e-terrasource EMS Modeling Guide 
GU_GenOrder_NonNull issues an error if the GenOrder property on a Generating Unit entity 
is null AND the ForGeneration flag on that Generating Unit is also true. 
 
Proprietary – See Copyright Page 200 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4. SCADA Modeling 
This chapter describes all aspects of building a model for e-terrascada. For information 
about building models for e-terracomm, see chapter 7 e-terracomm Modeling. 
4.1 Terminology 
Following is a description of terms used within this chapter. 
• Accumulator: A measured reading of an accumulator device in a substation. An 
accumulator device typically counts up incrementally as it measures flow or quantity at 
a specific location. An Accumulator record in e-terrasource models a COUNT record in 
the SCADAMOM database. 
• Analog: An analog measurement within a substation. An Analog record in e-terrasource 
models an ANALOG record in the SCADAMOM database. 
• Data Item: A reference to a measured reading or control point within an RTU. The Data 
Item record in e-terrasource models ANOUT, CONECT, PULSE, RELAY, and XDUCER 
records in the SCADAMOM database. 
• Discrete: A True/False status measurement within a substation. Also sometimes 
referred to as a “Status object”. A Discrete record in e-terrasource models a POINT 
record in the SCADAMOM database. 
• Generic Equipment: In most systems, SCADA information is modeled on equipment 
records such as switches or transformers. These records represent well-known types of 
power system equipment used in the network and generation models. However, many 
SCADA measurements are not associated with these well-known equipment types. 
The Generic Equipment record in e-terrasource is used for modeling equipment that is 
used only by the SCADA subsystem; it is not used by network or generation. Generic 
Equipment records are exported to DEVICE records in the SCADAMOM database. 
• Bays: Equipment grouped by functionality rather than by type. Implemented in 
e-terrascada (see section 4.2.7 SCADA Bays). 
4.2 Getting Started Modeling SCADA Data 
When building a SCADA model, some key decisions should be made before you begin. 
4.2.1 SCADA Relationship to Network Modeling 
The most important decision that must be made is whether network data is included in the 
model. This is because, in a SCADA-only system, it is acceptable to model all field devices as 
Generic Equipment, rather than as a more-specific network component such as Switch or 
PowerTransformer. 
 
Proprietary – See Copyright Page 201 SCADA Modeling 
e-terrasource EMS Modeling Guide 
In fact, if you initialize e-terrasource by importing a SCADA model and no network model, 
only Generic Equipment is created. However, if a model represents everything as Generic 
Equipment, it is not easily transformed into a model that will support network models in the 
future. Also, keep in mind that Generic Equipment is a GE extension, and not part of the 
IEC-61970 CIM standard, so the CIM model exchange is not feasible if everything is 
represented as Generic Equipment. 
When building a model, field devices should be modeled as the proper network component 
(e.g., Switch, PowerTransformer), and then the SCADA properties of those components can 
be filled. Generic Equipment should only be used to represent equipment for which there is 
no corresponding network component. 
To map the SCADA devices to the network model in EMS, the equipment group map name 
has to be: 
• “UN” if the measured equipment type is a SynchronousMachine. 
• “SVS” if the measured equipment type is a StaticVarCompensator. 
• “CP” if the measured equipment type is a ShuntCompensator. 
• “CBType” if the measured equipment type is a switch not modeled in a bay. If the 
CBType represents Equipment Group modeling a Bay configuration, all the children 
equipment referencing this CBType record must reference a valid Equipment Group 
Type. Also, a check for uniqueness is enforced for individual equipment under a Bay in a 
given station. 
• “DCPO” if the measured equipment type is a DCPole. 
• “DCVG” if the measured equipment type is a DCConverter. 
• “ND” or “BUS” if the measured equipment type is a BusBarSection. 
• “LN” or “XF” if the measured equipment type is an EquivalentLoad but the measurement 
is assumed to be associated with a transmission line or transformer. 
• “LD” if the measurement equipment is EquivalentLoad and the measurement is 
associated with the EquivalentLoad. 
All equipment must reference a parent EquipmentGroup record in order to be exported to 
the SCADAMOM database. The EquipmentGroup is inserted as a child of the substation on 
the SCADA tree view. 
Important Note: If the equipment group is a Bay, the equipment group should not be 
associated with any network device type (the Mapping Network Device Name field should 
be left blank). Each individual device should be mentioned with this mapping. This is 
available for schema version 2.6 and later. 
 
Proprietary – See Copyright Page 202 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.2.2 Adding Reference Table Information 
Reference tables are used to define a list of valid “types” of things and their common 
characteristics. Then individual records can reference those “types” and inherit the 
common characteristics. For example, DiscreteType is a reference table that lists the valid 
types of discretes in the model and their characteristics. Then each individual Discrete must 
reference one of these DiscreteTypes. 
Reference tables are a powerful way to enforce consistency in your model by managing 
naming conventions and other characteristics that should be shared by all instance records 
that use the reference table. 
The approach for adding reference table information is very similar to past modeling 
solutions. You may decide to be: 
• Very precise in defining the reference table information. 
An attempt is made to pre-define all reference table data, and changes to this data are 
only made upon review. 
• Very relaxed in defining reference table information. 
Each modeler is free to add new reference table entries as required as new substations, 
equipment, and associated SCADA tables are added to the model. 
• Somewhere in between the very precise and very relaxed options. 
An attempt is made to pre-define as much reference table information as possible to 
maintain consistency. Each modeler should review and use these pre-defined entries 
when it makes sense, but is free to add new entries as appropriate when required. 
As a side note, it is possible to limit a user’s ability to modify reference tables. For more 
information, refer to the “Data Security” chapter in the e-terrasource User’s Guide. 
4.2.3 Modeling Calculations 
Each CalculationFunction in the model has corresponding software delivered in 
e-terrascada to implement the calculation. The “subroutine” attribute on the 
CalculationFunction associates the calculation with the software implementation. The 
children CalculationFunctionArg records represent the inputs and outputs that the 
calculation’s software expects. These should not be modified except by a programmer very 
familiar with the code that implements the calculation. 
The Calculation record models an invocation of a CalculationFunction. The modeler can 
modify the attributes of the Calculation record and its children CalculationArgument 
records. In other words, each calculation represents an instance of the CalculationFunction 
that it references, and each CalculationArgument references a CalculationFunctionArg 
input or output. 
 
Proprietary – See Copyright Page 203 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.2.4 Modeling SCADA-Only Topology Information 
As described in the e-terrasource User’s Guide, the Substation Detail or Voltage Level Detail 
displays of the Graphic Modeler can be used for viewing and modifying network 
connectivity/topology. The SCADA Topology view of Graphic Modeler can be set to 
reference the same ConnectivityNodes as the network topology. 
The SCADA topology uses the “near SCADA” ConnectivityNode and “far SCADA” 
ConnectivityNodes, which generally are the same nodes as the network model. However, in 
some cases, the SCADA topology view may reference ConnectivityNodes that are different 
from the network topology. In this case, the SCADA-only ConnectivityNode records have the 
“For SCADA” attribute set to True and the “For Network” attribute set to False. 
The classic example of this difference is the case where the network topology shows only a 
circuit breaker, whereas the SCADA topology shows disconnects on either side of the circuit 
breaker, as shown in Figure 60. 
 
Figure 60. SCADA and Network Topology Example 
4.2.5 Default Ordering of Exported SCADA Records 
By default, exported records that do not have a SortOrder flag are ordered 
alphanumerically. The default ordering of the following records is based on the modeled 
SortOrder flag setting: 
• CalculationFunction (FUNC) 
• CalculationFunctionArg (ARG) 
• AnalogLimit (LIMIT) 
• AnalogRateLimit (RATLIM) 
 
Proprietary – See Copyright Page 204 SCADA Modeling 
e-terrasource EMS Modeling Guide 
• RTU (RTU) 
• CFE (TFE)  
• CFEReader (CHANEL) 
• Port (PATH) 
• SerialPortDetails (RTUC) 
• ScanGroup (ADRS) 
• Card (CARD) 
• DataItem (XDUCER, CONECT, PULSE, RELAY, ANOUT) 
• ProtocolSpecificInfo (PCLCHN, PCLPTH, PCLRTU, PCLADR, PCLCRD, PCLXDU, PCLCON) 
Note that there are some exceptions to this rule. Some records have a SortOrder field but 
the sort order is not respected by default. Upon export to SCADAMOM, the order is set to be 
alphanumeric under the parent record in the custom SCADAMOM export transformation 
code. This is because modeling of the SortOrder flag for the target DEVICE records (and 
children MEAS, ANALOG, and POINT records) is very difficult. A wide variety of records are 
used to transform to DEVICE records (GenericEquipment, Terminals, BusBarSection, Switch, 
etc.). 
If a project would like to force modeling to follow the SortOrder flag across all records that 
export to a SCADA DEVICE record, the “override” custom transformation code for 
SCADAMOM export can be commented out or removed. 
The following records are ordered alphanumerically by default under the parent 
SCADAMOM record: 
• Substation (SUBSTN) 
• EquipmentGroup (DEVTYP) 
• GenericEquipment (DEVICE) 
• Terminal (DEVICE) 
• BusBarSection (DEVICE) 
• DCConverter (DEVICE) 
• EquivalentLoad (DEVICE) 
• SynchronousMachine (DEVICE) 
• ShuntCompensator (DEVICE) 
• StaticVarCompensator (DEVICE) 
• Switch (DEVICE) 
• TieCorridor (DEVICE) 
• GeneratingUnit (DEVICE) 
• TransformerWinding (DEVICE) 
• DCPole (DEVICE) 
• IncrementalHeatRateCurve (DEVICE) 
• ResourceController (DEVICE) 
• HostControlArea (DEVICE) 
• CongestionZone (DEVICE) 
• TieFlow (DEVICE) 
• Market (DEVICE) 
 
Proprietary – See Copyright Page 205 SCADA Modeling 
e-terrasource EMS Modeling Guide 
• Calculation (MEAS) 
• Discrete (POINT) 
• Analog (ANALOG) 
4.2.6 SCADA IDs Restrictions  
The following characters are not allowed in SCADA IDs. Smverify will fail the verification if 
one of the following characters is found: 
• : (colon) 
• ; (semi colon) 
• , (comma) 
• ` (reversed single quote) 
• (  
• ) 
• = 
• \ 
• " (double quote) 
• All non-printable characters (0x1 to 0x1F in the ASCII table) 
• SCAPI_COMPID_DELIMITER (default is the period “.” character, but this can be set to any 
printable character) 
• Spaces 
4.2.7 SCADA Bays 
Bays represent a grouping of devices by their functionality rather than their type. For 
simplicity and portability, e-terrascada modeling uses the DEVTYP record for both bays and 
device type device grouping. A bay is an equipment group linked to a baytype (DEVGRP with 
the flag BAY set). See section 4.4.8 Modeling SCADA Bays for details. 
4.2.8 InterSite Protocols 
InterSite Data and InterSite Control protocols allow e-terrascada to receive values from 
and/or send values to an external application. In the e-terraplatform architecture, ISD and 
ISC protocols are used between e-terrascada and e-terracontrol. 
 
Proprietary – See Copyright Page 206 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.2.8.1 Internal Behavior 
The ISD protocol is a polling protocol. The receiver polls the sender at a defined or 
configured rate. For e-terrascada, it is configured by the ISD scan rate, either for each site 
or by default under the SCADA configuration. When the sender receives the poll message, it 
sends all the changes that occurred after the last poll. 
For more information about the ISD protocol, refer to the InterSite Data Protocol Description. 
4.2.8.2 Integrity Scan 
Integrity scans are performed when the link to the site comes up, and then again 
periodically afterwards (if configured). Integrity scans allow the receiver to force the sender 
to send the current value and quality of the measurement.  
On e-terrascada, ISD integrity scans can be configured to be periodically performed (see 
sections 4.4.2.22 SCADA Configuration (ITEMS) and 4.4.4.10 Site (SITE)) or manually 
requested to force data update/synchronization from the front end. 
e-terrascada proposes different integrity scan rates depending on the measurement type. 
Entering zero in an integrity scan rate field disables the integrity scan. 
4.3 SCADA Displays 
4.3.1 Tree View Displays 
Five tree view displays are available for SCADA modeling. Click Telemetry on the toolbar to 
see the list of available tree views. 
 
Figure 61. SCADA Tree Views 
4.3.1.1 SCADA Model 
Figure 62 shows the main tree view for SCADA modeling. It starts at the geographical 
region and descends through the sub-geographical region, substation, and equipment 
down to analog, discrete, and accumulator measurements. 

 
Proprietary – See Copyright Page 207 SCADA Modeling 
e-terrasource EMS Modeling Guide 
The geographical regions and sub-geographical regions shown on the SCADA tree view 
provide consistency between tree views. Other than populating the CO_SUBSTN and 
DIVISION SUBSTN fields, they are not used for populating the SCADA database on export. 
 
Figure 62. SCADA Model Tree View 
On model import, the geographical region and sub-geographical regions for SCADA-only 
substations are created using references from the CO_SUBSTN and DIVISION_SUBSTN fields 
in the SCADAMOM database. If those fields are blank, the hardcoded values “SCADA” and 
“SCDA” are used, respectively. 
If any equipment is mapped by Network, the Substation will have been created by Network 
transformation code, and it will be in the Geographical Region and Sub-Geographical 
Region that the Network transformation code placed them into. The rule for the Substation 

 
Proprietary – See Copyright Page 208 SCADA Modeling 
e-terrasource EMS Modeling Guide 
going under SCDA or SCADA or dependent on CO_SUBSTN and DIVISION_SUBSTN are for 
SCADA-only substations. 
4.3.1.2 SCADA Communications 
The tree view shown in Figure 63 hierarchically displays the SCADA communication 
topology from CFE records down through RTU and SerialPortDetails records. For RTU 
details, the RTU tree view should be used. 
 
Figure 63. SCADA Communications Tree View 
4.3.1.3 RTUs 
The RTU tree view lists each RTU and their children records to support RTU topology 
modeling. Linkage displays are also useful for connecting RTU data items to substation 
measurements. You can right-click an RTU and choose Linkage from the context menu to 
quickly access the linkage display for a particular RTU. 

 
Proprietary – See Copyright Page 209 SCADA Modeling 
e-terrasource EMS Modeling Guide 
 
Figure 64. RTU Tree View 

 
Proprietary – See Copyright Page 210 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.3.1.4 SCADA Reference Tables 
The tree view lists all the reference tables and their content as shown in Figure 65. 
 
Figure 65. SCADA Reference Tables 

 
Proprietary – See Copyright Page 211 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.3.1.5 SCADA Global Parameter 
This menu opens the SCADA global configuration parameter as a spreadsheet rather that a 
grid. The parameters are ordered by type, as shown in Figure 66. 
 
Figure 66. SCADA Global Parameters 
4.3.2 Grid Displays 
Grid displays of the tables in the SCADA portion of the model are accessible via the Tables 
Explorer. Click Tables on the toolbar to display the Tables Explorer and expand the SCADA 
tree node. The tables are organized into logical groupings. 
 
Figure 67. SCADA Grid Displays in Tables Explorer 

 
Proprietary – See Copyright Page 212 SCADA Modeling 
e-terrasource EMS Modeling Guide 
 
Figure 68. SCADA Measurements/Limits Grid Displays in Tables Explorer 
Click a table name to display a paged grid of all of the records in the table. The number of 
records shown per grid page is controllable through your user preferences. 
 
Figure 69. Analog Grid Display 
Keep in mind that grid displays must be manually refreshed using the Refresh button  at 
the top of the grid. 

 
Proprietary – See Copyright Page 213 SCADA Modeling 
e-terrasource EMS Modeling Guide 
Rather than paging through an entire grid, it is typically more efficient to use the Search 
toolbar button to enter search criteria for the specific records that you are looking for. 
4.3.3 Graphic Modeler Displays 
One purpose of the SCADA model is to define how electrical equipment is connected for 
producing SCADA topology alarms. The Graphic Modeler provides a SCADA Topology 
display that makes it easy to view and model SCADA topology/connectivity. 
4.3.3.1 SCADA Topology Display 
The SCADA Topology display is useful for systems that use the topology processor within 
e-terrascada. This displays the topology from the SCADA perspective. SCADA 
measurements are depicted as being attached to the ConnectivityNode at which they are 
measured. 
 
Figure 70. SCADA Topology Display 
In systems with both network topology and SCADA topology information, it can be useful to 
compare the Substation Detail display with the SCADA Topology display for a given 
substation. Remember, you can “tear off” tabbed displays to see a side-by-side comparison. 

 
Proprietary – See Copyright Page 214 SCADA Modeling 
e-terrasource EMS Modeling Guide 
Furthermore, you can initialize the SCADA topology information from the network topology 
if desired. To do so, right-click on the canvas of the SCADA Topology display and choose 
“Populate SCADA topology from Network” from the context menu. 
4.3.4 Linkage Displays 
To quickly link related records, e-terrasource provides special-purpose linkage displays, 
which are accessible using the Linkages button on the toolbar. 
The XDUCER, CONECT, PULSE, RELAY, and ANOUT records in SCADAMOM are modeled as 
DataItem records within the RTU tree view. Each of these DataItem records has an 
association with either a Measurement (Analog, Accumulator, or Discrete) or a Control 
(Command or Setpoint) within a substation. 
For SCADA modeling, the DataItem-to-Measurement/Control Linkage display allows RTU 
DataItem records to be quickly linked to the associated SCADA Analog, Accumulator, 
Discrete, Command, or Setpoint records using the drag-and-drop feature. 
 
Figure 71. SCADA Data Item > Measurement/Control Linkage Display 
Only measurements with Normal Source set to “Telemetry” are shown as assignable on the 
Linkages display. Although SCADAMDL validation of the deployed model will set the Normal 
Source to Calculated, Remote, etc. based on the conditions, the NormalSource of 
measurements may be set within e-terrasource to view the intended source of 
measurements. 
The right and left filter fields can be used to filter records on the right and left side of the 
display. The Hide Linked Entries checkbox can be used to hide items on the left that are 
already linked. 
Note: When adding new Analog, Accumulator, and Discrete records, the modeler must 
explicitly set the Normal Source of the measurement to “Telemetry” so that the 
measurement will appear and can be selected in the Linkage tool. 

 
Proprietary – See Copyright Page 215 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4 SCADA Model Details 
4.4.1 Modeling SCADA Equipment 
SCADA measurements are modeled on different types of equipment and power system 
resources in e-terrasource. This includes modeling of: 
• SCADA-only equipment modeled in: 
– Generic Equipment records 
• Network equipment modeled in: 
– ACLineSegment 
– AuxiliaryLoad 
– BusBarSection 
– DCConverter 
– DCLineSegment 
– DCPole 
– EquivalentBranch 
– EquivalentLoad 
– EquivalentShunt 
– GeneratingUnit 
– SeriesCompensator 
– ShuntCompensator 
– StaticVarCompensator 
– SynchronousMachine 
– TransformerWinding records 
• Generation records modeled in: 
– AgcPauseSuspendInstance 
– CombinedCyclePlant 
– CombustionTurbine 
– CongestionZone 
– ForbiddenZone 
– GrossToNetActivePowerCurve 
– HostControlArea 
– IncrementalHeatRateCurve 
– LoadReliefCurve 
– Market 
– OperatingShare 
– ResourceController 
– SteamTurbine 
– TieCorridor 
– TieFlow 
 
Proprietary – See Copyright Page 216 SCADA Modeling 
e-terrasource EMS Modeling Guide 
– TransactingArea 
– WindSpeedCurve records 
4.4.1.1 SCADA Modeling Property Groups 
The following property groups are included for almost all records: 
• Identification 
• Associations 
• General 
In addition, the following SCADA modeling property groups are defined on the equipment 
and power system resources listed above and on additional records as described in the 
following sections: 
• 4.4.1.1.1 SCADA Alarming Property Group 
• 4.4.1.1.2 SCADA User Flags Property Group 
• 4.4.1.1.3 SCADA Topology Property Group 
• 4.4.1.1.4 Block Load Shed Property Group  
4.4.1.1.1 SCADA Alarming Property Group 
Records for which SCADA alarming is supported have the following attributes defined in this 
property group: 
• Inhibit Abnormal for Alarm 
• Inhibit Abnormal for SCADA 
• Inhibit Audible Tone 
• Auto Ack and Delete Alarms 
• Auto Acknowledge 
• Permanent Inhibit Abnormal for Alarm 
• Permanent Inhibit Abnormal for SCADA 
• Permanent Inhibit Audible Tone 
• Permanent Inhibit Logging and Alarm List 
• Permanent Inhibit Unacknowledged Alarm List 
• Initially Inhibit 
• Inhibit Logging and Alarm List 
• Inhibit Unacknowledged Alarm List 
• Override Default Inhibit Definition 
4.4.1.1.2 SCADA User Flags Property Group 
This property group is defined on the following records: 
• Accumulator 
 
Proprietary – See Copyright Page 217 SCADA Modeling 
e-terrasource EMS Modeling Guide 
• Analog 
• ConstantArgument 
• Discrete 
It provides five user-definable quality flags and five user-definable attributes that can be 
used by organizations as necessary. The flags are transferred to the DQ1-DQ5 and DA1-
DA5 flags in SCADAMOM. 
4.4.1.1.3 SCADA Topology Property Group 
In addition to the equipment and power system resource records described in the previous 
section, the SCADA Topology property group is defined on: 
• Discrete 
• EquipmentGroupType records 
The following properties are defined in this property group: 
• Near Node Normally Grounded 
• Near Node Normally Open 
• Far Node Normally Grounded 
• Far Node Normally Open 
• Topology Alarm Category 
• SCADA Topology Far Substation 
4.4.1.1.4 Block Load Shed Property Group 
The following properties are defined in this property group: 
• Block Load Shed Load 
• Block Load Shed Voltage Reduction 
• Block Load Shed External Point 
• Block Load Shed Local 
• Block Load Shed Duplicate 
• Block Load Shed Test 
• Block Load Shed Percent 
• Block Load Shed Customers 
• Block Load Shed Group 
• Block Load Shed Level 
• Block Load Shed Timeout 
• Block Load Shed Peak MW 
• BLS Permission Area 
4.4.1.2 Equipment Group (DEVGRP) 
All network and generation power system resources that have SCADA measurements 
associated with them need to be modeled in e-terrasource with an association with a 
 
Proprietary – See Copyright Page 218 SCADA Modeling 
e-terrasource EMS Modeling Guide 
parent Equipment Group to be deployed to the SCADAMDL application. Only equipment that 
is associated with an Equipment Group record is displayed on the SCADA Model Substation 
tree view. 
The Equipment Group record must reference a valid Equipment Group Type record (if it is 
not a bay). 
If the equipment group is modeling a bay configuration, all children equipment referencing 
this Equipment Group record must reference a valid Equipment Group Type record. The 
equipment group must not reference any equipment group type since this equipment 
group gathers different types of equipment. It is valid to have several devices that map to 
the same equipment group type. 
AC Line Segments and Series Compensators can represent two DEVICE records in the 
SCADAMOM database after export. If both terminals of the device are to be represented in 
the SCADAMOM database, the AC Line Segment or Series Compensator must also reference 
the Far Equipment Group association. This references the Equipment Group in the far 
substation that is associated with the secondary terminal. 
4.4.1.3 Equipment Group Type (TYPNAM) 
The Equipment Group Type table configures the valid Equipment Group types. All 
Equipment Group records must reference a valid Equipment Group Type (or equipment if 
the equipment group type is a bay). 
In addition to the normal property groupings of Identification, Associations, and General, 
the SCADA Topology property group is modeled on the Equipment Group Type property 
sheet. 
4.4.1.4 Generic Equipment (DEVICE) 
Equipment that is modeled for SCADA purposes only and has no association with any 
network or generation functionality should be modeled on a Generic Equipment record. This 
record contains only attributes associated with the SCADA application. 
4.4.1.5 Modeling Equipment in SCADA 
The following sections describe the different classifications of equipment that can be 
modeled in SCADA and/or have SCADA measurements or calculations modeled as children. 
4.4.1.5.1 Network Equipment with SCADA Measurements (DEVICE) 
Analog, Discrete, Accumulator, Constant Argument, Calculation, Block Load Shed Point, and 
Block Load Shed Duplicate records may be modeled as either a child of a power system 
resource (network equipment or SCADA Generic Equipment) or as a child of a terminal of 
network equipment. All of the children records should be modeled consistently under the 
power system resource or a child terminal of the power system resource. 
 
Proprietary – See Copyright Page 219 SCADA Modeling 
e-terrasource EMS Modeling Guide 
For Series Compensators and AC Line Segments, the Analog, Discrete, Accumulator, 
Constant Argument, Calculation, Block Load Shed Point, and Block Load Shed Duplicate 
records are always modeled as children of the appropriate near or far terminal. 
For all other network equipment, the Discrete, Accumulator, Constant Argument, 
Calculation, Block Load Shed Point, and Block Load Shed Duplicate records are modeled 
under the object representing the network equipment. 
The Analogs may be represented under either the object representing the network 
equipment or under a child Terminal record. However, there is special processing for 
Transformer Winding network objects. 
For Transformer Winding, Series Compensator, AC Line Segment, Switch, Equivalent Branch, 
and DC Converter, it may be desirable to model the Analog records under the correct side 
of the device (near vs. far) so that the measurement indication in the Graphic Modeler is 
displayed on the correct side of the device. 
There are some special cases, like in the secondary winding of a 2-winding transformer 
where it would be desirable to show Analog measurements linked to a Terminal of the 
Winding, but the Transformer Winding itself may not actually represent a DEVICE record in 
SCADA. There may also be cases when modeling 3-winding transformers where one of the 
winding is not modeled directly in SCADA, but it would be desirable to show the 
measurements as linked to this side of the transformer winding in the Graphic Modeler. If it 
is desired to show the Analog measurement indication on the correct side of the device, the 
following may be performed in these special cases to account for this discrepancy. 
1. Model a parent Equipment Group for the Secondary Transformer Winding so that it 
shows up in the SCADA tree view. 
2. Set “For SCADA” to True on the child Terminal so that it will be included in the SCADA 
Graphic Modeler view. If you set this flag to true so that it shows up on the SCADA tree 
view but no SCADA DEVICE is created from this Terminal, also set the “Does Not Map To 
SCADA” flag to True. 
3. Set the “Does Not Map To SCADA” attribute to True, to indicate that this 
Terminal/Transformer Winding is not directly exported to SCADA. This flag is only 
meaningful when “For SCADA” is set to True, indicating that you want to show the 
Terminal on the SCADA tree view, but no SCADA DEVICE is created from the associated 
Terminal. 
In both cases, the Analogs modeled under the non-modeled Transformer Winding will be 
placed under the SCADA DEVICE represented by the primary winding when exporting to 
SCADA. 
There may be other special cases where this same modeling of the “Does Not Map To 
SCADA” attribute on the network equipment is desired. One example is when 
measurements should be shown on the correct side of an AC Line Segment or Series 
Compensator device, but it does not represent a DEVICE record in the exported SCADA 
model. 
 
Proprietary – See Copyright Page 220 SCADA Modeling 
e-terrasource EMS Modeling Guide 
When importing domain models from savecases into e-terrasource, a search is first 
performed for all imported SCADA DEVICEs for a match with an existing Conducting 
Equipment record or child Terminal imported from the NETMOM savecase. If a match of the 
SCADA key value confirms an association with an existing Terminal or Conducting 
Equipment record, that record is selected as the target and all of the SCADA information 
from the DEVICE record is copied to that Conducting Equipment or Terminal record. The 
choice of whether the match is to a Terminal or to a Conducting Equipment record is made 
in the Network to SCADA savecase mapping. If no match is found, a search is performed on 
all Power System Resource records (which may have also been created by importing the 
Generation savecases). If no match is found, a SCADA Generic Equipment record is created 
and all of the SCADA information is copied from the DEVICE to the Generic Equipment 
record. 
In general, modeling of Connectivity Nodes on Conducting Equipment for SCADA topology 
processing is similar to Network modeling of Connectivity Nodes. The Network connectivity 
is modeled in the “Connectivity Node” reference of the child Terminal of Conducting 
Equipment. The SCADA connectivity is modeled in the “SCADA Connectivity Node” reference 
on the child Terminal of Conducting Equipment, and many cases they are set to the same 
values. See section 2.1.3.4 SCADA Topology Display. Following are special conditions for 
modeling SCADA Connectivity Nodes on some Conducting Equipment. 
• Power Transformer: A SCADA DEVICE record may be created for any or all of the 
children Terminal records of each Transformer Winding (those where “For Scada” is 
marked true and “Does not Map to Scada Device” is NOT marked true).  
The ITPND and ZTPND values for the SCADA DEVICE created for the primary Transformer 
Winding are set as follows:  
– The ITPND value is set to the EMSName field of the Scada Connectivity Node 
reference of the child Terminal of the primary transformer winding 
– The ZTPND value is set to the EMSName field of the Scada Connectivity Node 
reference of the child Terminal of the secondary transformer winding. 
The ITPND and ZTPND values for the SCADA DEVICE created for the secondary 
Transformer Winding are set as follows:  
– The ITPND value is set to the EMSName field of the Scada Connectivity Node 
reference of the child Terminal of the secondary transformer winding  
– The ZTPND value is set to the EMSName field of the Scada Connectivity Node 
reference of the child Terminal of the primary transformer winding. 
The ITPND and ZTPND values for the SCADA DEVICE created for the tertiary Transformer 
Winding are set as follows:  
– The ITPND value is set to the EMSName field of the Scada Connectivity Node 
reference of the child Terminal of the tertiary transformer winding  
– The ZTPND value is set to the EMSName field of the Scada Connectivity Node 
reference of the child Terminal of the primary transformer winding. 
 
Proprietary – See Copyright Page 221 SCADA Modeling 
e-terrasource EMS Modeling Guide 
If the Power Transformer is a 3-winding transformer, and the “Scada Middle Point” 
connectivity node reference is filled in on the Power Transformer, then the ITPND and 
ZTPND values are created differently, as follows: 
– The ITPND value is set to the EMSName field of the Scada Connectivity Node 
reference of the Terminal from which the DEVICE is being created 
– The ZTPND value is set to the EMSName field of the Scada Middle Point Connectivity 
Node. 
• ACLineSegment and SeriesCompensator: For these records, the ITPND, ZTPND, and ZST 
values of the exported SCADA DEVICE associated with the the near Terminal are set as 
follows:  
– The ITPND value is set to the EMSName field of the SCADA Connectivity Node 
reference of the near Terminal 
– The ZTND value is set to the EMSName field of the SCADA Connectivity Node 
reference of the far Terminal, and  
– The ZST value is set to the the EMSName field of the parent Substation of the 
FarEquipmentGroup referenced directly from the ACLineSegment or 
SeriesCompensator. 
The ITPND, ZTPND, and ZST values of the exported SCADA DEVICE associated with the 
the far Terminal are set as follows:  
– The ITPND value is set to the EMSName field of the SCADA Connectivity Node 
reference of the far Terminal 
– The ZTPND value is set to the EMSName field of the SCADA Connectivity Node 
reference of the near Terminal, and 
– The ZST value is set to the EMSName field of the parent Substation of the 
EquipmentGroup referenced directly from the ACLineSegment or 
SeriesCompensator. 
Creation of the ITPND, ZTPND, and ZST values from e-terrasource Conducting Equipment 
follows the descriptions detailed above. Because there is not both a near and far node 
value kept on each and every Terminal, there are some cases where round trip of SCADA 
may change the ITPND or ZTPND value of certain devices. It is not expected that these will 
affect network to scada mapping or Scada topology processing, however. This close 
association between network and Scada use of Connectivity Nodes is to provide the ability 
to initialize Scada topology graphic displays and modeling directly from network modeling. 
There are a couple of special flags are used when modeling SCADA information on 
ConductingEquipment, “Do Not Export Base Voltage To Scada” and ScadaBaseVoltage. 
For all Conducting Equipment, if the “Do Not Export Base Voltage To Scada” flag is set, then 
on export the NOMKV_DEVICE field of the exported SCADA record will be unassigned, even if 
the network Conducting Equipment has a reference to Base Voltage. 
 
Proprietary – See Copyright Page 222 SCADA Modeling 
e-terrasource EMS Modeling Guide 
For Series Compensator and AC Line Segment, if the ScadaBaseVoltage reference on the 
Terminal record is set (non-null), then the NOMKV_DEVICE value of the exported DEVICE is 
set to the Terminal’s ScadaBaseVoltage instead of the BaseVoltage value of the Series 
Compensator or AC Line Segment. This is only for occasions when it is required that the 
Scada Nominal KV be a different value than the Network Base Voltage. 
For all other Conducting Equipment, if the ScadaBaseVoltage reference on the 
ConductingEquipment is set (non-null), then the NOMKV_DEVICE value of the exported 
DEVICE is set to the ScadaBaseVoltage instead of the BaseVoltage.  
4.4.1.5.2 SCADA Generic Equipment (DEVICE) 
For Generic Equipment, the Near and Far connectivity node information is modeled directly 
on the Generic Equipment object. 
• Near Node: If the equipment is to be included in the SCADA topology model, the Near 
Node must reference the correct Connectivity Node record. 
• Far Node: If the equipment is to be included in the SCADA topology model and is not a 
single-terminal device, the Far Node must reference the correct Connectivity Node 
record. 
If the SCADA topology nodes are different from the network nodes, the SCADA-only 
Connectivity Node records can be created to model them. 
4.4.1.5.3 Other Power System Resources with SCADA Measurements (DEVICE) 
Some generation-related power system resources can also be modeled with analog or 
discrete measurements. If so, those resources should be associated with an Equipment 
Group record so that they are displayed on the SCADA model tree view and exported to 
SCADAMDL on model deployment. 
For these generation-related power system resources, the Near and Far connectivity node 
information is modeled directly on the object representing the power system resource. 
• Near Node: If the equipment is to be included in the SCADA topology model, the Near 
Node must reference the correct Connectivity Node record. 
• Far Node: If the equipment is to be included in the SCADA topology model and is not a 
single-terminal device, the Far Node must reference the correct Connectivity Node 
record. 
If the SCADA topology nodes are different from the network nodes, the SCADA-only 
Connectivity Node records can be created to model them. 
 
Proprietary – See Copyright Page 223 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.2 SCADA Reference Tables 
4.4.2.1 Accumulator Data Item Type (CTRTYP) 
The Accumulator Data Item type is referenced by Data Item records that model 
accumulator counters. It contains a set of attributes that can be referenced from many 
individual accumulator type data items. 
• Maximum Count: This attribute defines the maximum decimal count before rollover. 
Use the following count for each protocol: 
– For Landis & Gyr and Vancomm RTUs, this value should be set to 65,535. 
– For Conitel, this value can be set to 4095 or 16777215, depending on the number of 
bits returned for the accumulator type. 
– For GETAC, this value should be set to 4095. 
– For CDC, this value should be set to 16777215. 
• Number of Bits: The number of bits returned in the data stream from the RTU for this 
accumulator type. Use the following number for each protocol: 
– For Landis & Gyr and Vancomm RTUs, this value should be set to 16. 
– For Conitel, this value can be set to 12 or 24, depending on the physical accumulator 
device. 
– For GETAC, this value should be set to 12. 
– For CDC, this value should be set to 16. 
4.4.2.2 Accumulator Name (CNTNAM) 
The Accumulator Name table is used to define valid names for Accumulator records. 
4.4.2.3 Alternate Limit Type (ALTTYP) 
Alternate Limit types allow specification of multiple limit sets that are used at different 
times. For example, an alternate type “SEASON” can include alternate limit sets “FALL”, 
“WINTER”, “SPRING”, and “SUMMER”. At any given time, exactly one of the child sets is in 
effect for the alternate type. 
4.4.2.4 Alternate Limit Set (ALTSET) 
The Alternate Limit Set record defines the different groupings for alternate limits to be 
organized under an Alternate Limit Type record. 
 
Proprietary – See Copyright Page 224 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.2.5 Alternate Limit Check (ALTCHK) 
The Alternate Limit Check definition allows configuration of alternate limits associated with 
one Alternate Limit Set to be required to have a valid relationship to other Alternate Limit 
Sets associated with the same Alternate Limit Type. 
For example, the high alternate limit value for the “SUMMER” Alternate Limit Set can be 
required to have a value greater than the high alternate limit for the “WINTER” Alternate 
Limit Set. 
4.4.2.6 Analog Alarm Category (CATALG) 
The Analog Alarm Category table is used to define alarm category information associated 
with Analog records. 
4.4.2.7 Analog Limit Name (LMTNAM) 
The Analog Limit Name table is used to define valid names for Analog Limit records. 
4.4.2.8 Analog Name (ALGNAM) 
The Analog Name table is used to define valid names for Analog records. 
For switches: 
• “MW” for MW measurement. Variants: 
– “RMW” indicates used by RTNET only. 
– “DMW” indicates used by e-terrasimulator only. 
• “MX” for MVAR measurement. Variants: 
– “RMX” indicates used by RTNET only. 
– “DMX” indicates used by e-terrasimulator only. 
• “3AM” for 3-phase amp measurements. 
• “1AM” for 1-phase amp measurements. 
• “MVA” for MVA measurements. 
• “PF” for power factor measurements. 
• Voltage and phase-angle measurements are a special case, and are discussed in their 
own section. 
For shunt devices (Synchronous Machine, Static Var Compensator, Equivalent Loads, Shunt 
Compensators, and Reactors): 
• “MW” for MW measurement. 
 
Proprietary – See Copyright Page 225 SCADA Modeling 
e-terrasource EMS Modeling Guide 
Unit variants: 
– “RMW” indicates used by RTNET only. 
– “DMW” indicates used by e-terrasimulator only. 
Load variants:  
– “CW” equivalent to “MW”, “RMW”, or “RCW” indicates used by RTNET only. 
– “DMW” or “DCW” indicates used by e-terrasimulator only. 
• “MX” for MVAR measurement. 
Unit variants: 
– “RMX” indicates used by RTNET only. 
– “DMX” indicates used by e-terrasimulator only. 
Load and SVS variants: 
– “CX” equivalent to “MX”, “RMX”, or “RCX” indicates used by RTNET only. 
– “DMX” or “DCX” indicates used by e-terrasimulator only. 
• “3AM” for 3-phase amp measurements. 
• “1AM” for 1-phase amp measurements. 
• “MVA” for MVA measurements. 
• “PF” for power factor measurements. 
• Voltage and phase-angle measurements are a special case, and are discussed in their 
own section. 
For branches such as AC Line Segment, Series Compensator, and Transformer Winding: 
• “MW” or “CW” for MW measurement. Variants: 
– “RMW” or “RCW” indicates used by RTNET only. 
– “DMW” or “DCW” indicates used by e-terrasimulator only. 
• “MX” or “CX” for MVAR measurement. Variants: 
– “RMX” or “RCX” indicates used by RTNET only. 
– “DMX” or “DCX” indicates used by e-terrasimulator only. 
• “3AM” for 3-phase amp measurements. 
• “1AM” for 1-phase amp measurements. 
• “MVA” for MVA measurements. 
• “PF” for power factor measurements. 
 
Proprietary – See Copyright Page 226 SCADA Modeling 
e-terrasource EMS Modeling Guide 
• “PT” for phase tap measurements (XF only). Variants: 
– “RPT” indicates used by RTNET only. 
– “DPT” indicates used by e-terrasimulator only. 
• “VT” or “LTC” for voltage tap measurements (XF only). Variants: 
– “RVT” or “RLTC” indicates used by RTNET only. 
– “DVT” or “DLTC” indicates used by e-terrasimulator only. 
• Voltage and phase-angle measurements are a special case. 
For node/bus voltage and phase-angle measurements: 
• “KV” for voltage measurements. Variants: 
– “RKV” indicates used by RTNET only. 
– “DKV” indicates used by e-terrasimulator only. 
• “PA” for phase-angle measurements. Variants: 
– “RPA” indicates voltage phase angle used by RTNET only. 
– “DPA” indicates used by e-terrasimulator only. 
– “APA” indicates current phase angle used by RTNET only. 
For node/bus frequency measurements: 
• “DHZ” or “DHZ2” for delta frequency measurements. 
• “HZ” or “HZ2” for frequency measurements. 
• “TE” or “TE2” for time error measurements. 
For DC converters: 
• “MW” for AC MW measurement. 
• “MX” for AC MVAR measurement. 
• “3AM” for AC 3-phase amp measurements. 
• “1AM” for AC 1-phase amp measurements. 
• “MVA” for AC MVA measurements. 
• “DCV” for DC voltage measurements. 
For DC poles: 
• “DCV” for DC voltage measurement. 
• “DCI” for DC amp measurement. 
• “DCW” for DC power measurement. 
 
Proprietary – See Copyright Page 227 SCADA Modeling 
e-terrasource EMS Modeling Guide 
For synchronization data: 
• “SIKV” for “I” node CB synchronization voltage measurement. 
• “SRKV” for “Z” node CB synchronization voltage measurement. 
• “SIHZ” for “I” node CB synchronization frequency measurement. 
• “SRHZ” for “Z” node CB synchronization frequency measurement. 
• “SANG” for CB synchronization phase angle measurement. 
If the measurement is from a PMU device, the prefix “P” is added to some of the 
measurement types above. Those PMU measurements can be mapped to NETMOM during 
SCADAMAP. However the PMU measurements are not fully supported by different EMS 
applications. For more information, refer to the e-terraplatform documentation. 
 
Component RTU Measurements 
(Existing Map Names in Use) 
PMU Measurements 
(New Map Names) 
ND KV, RKV, DKV 
PA 
PKV, PRKV, PDKV 
PPA 
Branches/shunts MW, RMW, DMW 
MX, RMX, DMX 
3AM 
1AM 
MVA 
APA 
PMW, PRMW, PDMW 
PMX, PRMX, PDMX 
P3AM 
P1AM 
PMVA 
PAPA (not added yet) 
4.4.2.9 Calculation Function (FUNC) 
Calculation Function records are referenced by Calculation records in the substation 
hierarchy. Calculation Function records define a single instance for each unique delivered 
SCADA calculation. 
Calculation records define each group of measurements to perform the calculation on. 
Each Calculation record references a Calculation Function record. 
A single Calculation Function record can be referenced by many Calculation records. 
For a complete list of delivered calculations, see section 4.4.5 Calculation Functions. 
4.4.2.10 Calculation Function Argument (ARG) 
The Calculation Function Argument record allows the definition of multiple calculation 
arguments associated with a single Calculation Function. 
 
Proprietary – See Copyright Page 228 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.2.11 Command Name (CTLNAM) 
The Command Name table is used to define valid names for Command records. 
4.4.2.12 Conversion Table (CONV) 
Conversion Table records define data conversion processing, which can optionally be 
applied to any Discrete or Analog type data item telemetry input measurement defined in 
the model. 
4.4.2.12.1 Discrete Conversion 
Conversion Table records are required for three-state or four-state discrete measurements 
whose telemetered bit values must be re-ordered or flipped. The conversion is usually 
required because the connection in the RTU is wired backward or does not match the 
chosen convention of “Open” or “Closed” Discretes in the model. 
4.4.2.12.2 Analog Conversion 
Linear analog conversion information is kept on the analog Data Item record. If the Use 
Conversion Table field of the Data Item record is “none”, then all of the needed conversion 
data is in the Data Item record. 
If the Analog has a linear conversion, the Slope and Intercept fields are computed from the 
raw and engineering values entered on the Card general edit form. 
4.4.2.12.3 Conversion Process 
The paired data points represented by Conversion Data Point records are derived from the 
calibration curve for the transducer. The data processing programs linearly interpolate 
these points to scale raw values to engineering units. Each record represents the end point 
of a segment, and a slope and intercept are calculated for each segment. If there is a 
pointer to a non-linear conversion, then at least two Conversion Data Points must be 
defined and associated with the Conversion Table record. 
4.4.2.13 Conversion Data Point (DATA) 
The Conversion Data Point record allows the definition of multiple data points associated 
with a single Conversion record. 
4.4.2.14 Discrete Alarm Category (CATPNT) 
The Discrete Alarm Category table is used to define alarm category information associated 
with Discrete records. 
 
Proprietary – See Copyright Page 229 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.2.15 Discrete Name (PNTNAM) 
The Discrete Name table is used to define valid names for Discrete records. 
Note: The INCTOP flag on the PNTNAM record is respected on import from the application 
databases into e-terrasource. If the flag is set to False, the node information on the 
associated discretes will not be modeled when the models are imported. 
For switches: 
• “STTS” for open/closed status. (Variants: “RSTS” indicates used by RTNET only, “DSTS” 
indicates used by e-terrasimulator only.) 
• “A/M” for auto/manual status. 
• “L/R” for local/remote status. 
For shunt devices (Synchronous Machine, Static Var Compensator, Equivalent Loads, Shunt 
Compensators, and Reactors): 
• “AVR” for auto/manual regulation status measurement (not applicable to loads). 
(Variants: “RAVR” indicates used by RTNET only, “DAVR” indicates used by 
e-terrasimulator only.) 
For branches such as AC Line Segment, Series Compensator, and Transformer Winding: 
• “AWR” for phase-shifting tap auto/manual regulation status measurement. (Variants: 
“RAWR” indicates used by RTNET only, “DAWR” indicates used by e-terrasimulator only.) 
• “AVR” for voltage tap auto/manual regulation status measurement. (Variants: “RAVR” 
indicates used by RTNET only, “DAVR” indicates used by e-terrasimulator only.) 
For DC converters: 
• “BLK” for blocked status measurement. 
• “ISO” for isolated status measurement. 
• “BYP” for bypassed status measurement. 
For DC poles: 
• Point measurement is not supported. 
For synchronization data: 
• Point map name is “SISI”. 
4.4.2.16 Discrete Type (PNTTYP) 
The Discrete Type table is used to define parameters for different types of Discrete records, 
grouped by type, such as for breakers and disconnects. 
 
Proprietary – See Copyright Page 230 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.2.17 Limit Alarm Category (CATLIM) 
The Limit Alarm Category table is used to define alarm category information associated 
with Analog Limit records. 
4.4.2.18 Permission Area (AREA) 
The Permission Area table is used to define valid areas of responsibility for Substation, 
Analog, Discrete, CFE, and CFE Reader records as well as valid areas of responsibilities for 
different configuration SCADA functions in the SCADA Configuration table. 
4.4.2.19 Port Switching Schedule (PTHTST) 
The Port Switching Schedule allows optional modeling of communication line switching 
schedules if there are multiple communication paths available to an RTU. 
4.4.2.20 RTU Type (RTUTYP) 
The RTU Type table defines the supported Remote Terminal Unit (RTU) types. 
4.4.2.21 SCADA Accumulator Type (ACCUM) 
The SCADA Accumulator Type table is used to define accumulator classes. It is used to 
define the timers for collecting pulse accumulator data. The timers define the time at which 
accumulators should be frozen or read, how often they should be frozen or read, and 
whether global or individual freezes are performed. In the model, each RTU scan group that 
configures pulse accumulator values must be associated with one of the Accumulator Class 
records. 
4.4.2.22 SCADA Configuration (ITEMS) 
The SCADA Configuration table or display defines global configuration settings and values 
for the SCADA application. When viewed from a property sheet, the SCADA Configuration 
Table data is grouped follows:  
• SCADA Miscellaneous Parameters: This contains miscellaneous attributes and 
properties that do not logically fit into one of the following groupings. It allows modeling 
of: 
– Company 
– Local Site 
– Inconsistent Alternates Alarm Category 
– PROCMAN Rate-of-Change flag name 
– Limit Replacement Area of Responsibility 
– Cold Start 
 
Proprietary – See Copyright Page 231 SCADA Modeling 
e-terrasource EMS Modeling Guide 
– Enable Historical Data Recording 
– Count All Status Changes 
– Initialize Manual Points to Normal State 
– Enable Historical Data Recording of Limits 
– Automatic NIS on Manual Entry or State Estimator replacement 
– Import Status Message (only used for import of Change Documents, not directly in 
data modeling) 
• SCADA Data Processing Parameters: This contains miscellaneous attributes and 
properties that relate to data processing. It allows modeling of: 
– Control Rate of Change Delay (in seconds) 
– Log All Limit Violations 
– Keep Analog Peak Data 
– Delayed Calculation Trigger Time 
– Allow Automatic State Estimator replacement 
– Replication rate of non-Alarm data (ms) 
– Disable Bypass Entry 
– Replication rate of Alarm data (ms) 
– Disable NIS when Limit replaced 
– Scan Rate (ms) 
– Calculation Rate (ms) 
– Calculation processing delay after startup (seconds) 
– Execute Permission Required for Data Acquisition 
– Issue New Alarm When Abnormal Is Enabled 
– Build Loadshed Database 
– Alarm Initial SCADA Values 
– Enable Alarm Filtering 
– Save Fractional Accumulator Values 
– Show Detailed Quality 
– Include Inhibited Items in Exception List 
– Log Message When Alarm Delayed 
– Extended ISD 
– Operator Alarm Category 
• SCADA Communications Parameters: This contains attributes and properties that relate 
to communication and download of the SCADA front ends. It allows modeling of: 
– Communications Area of Responsibility 
– Communications Alarm Category 
– Maintenance Mode Area of Responsibility 
– Exploratory Scan Rate 
– Block Communications Online Editing 
– Disable Operator Entry to Change Documents 
– Disable Online Edit Actions to Change Documents 
– Auto Creation of Change Document Log 
 
Proprietary – See Copyright Page 232 SCADA Modeling 
e-terrasource EMS Modeling Guide 
– Change Document Log Open Period 
• SCADA InterSite Data Parameters: This contains attributes and properties that relate to 
intersite communication. It allows modeling of: 
– Disable InterSite Data Processing 
– Enable Permissions Checking 
– Log attempts to download a prohibited measurement 
– ISD Alarm Category 
– ISD Area of Responsibility 
– ISD Scan Rate (ms) 
– ISD Default Integrity Scan Rate (minutes) 
– ISD Discrete Integrity Scan Rate (minutes) 
– ISD Analog Integrity Scan Rate (minutes) 
– ISD Accumulator Integrity Scan Rate (minutes) 
– ISD Analog Limit Integrity Scan Rate (minutes) 
– Alarm ISD Path Up 
– Alarm ISD Path Down 
– Site Download Time in seconds 
For a description of integrity scans, see section 4.2.8 InterSite Protocols. 
• SCADA Global Inhibit Parameters: This contains attributes and properties that relate to 
alarm inhibit functionality. It allows modeling of: 
– Default Inhibit Logging 
– Default Inhibit Unacknowledged Condition 
– Default Inhibit Alarm Abnormal 
– Default Inhibit SCADA Abnormal 
– Default Inhibit Tone 
• SCADA Topology Parameters: This contains attributes and properties that relate to 
SCADA topology processing. It allows modeling of: 
– Substation Topology processing only 
– Connectivity Processing 
– Substation Voltage Alarm Category 
– Substation Voltage Area of Responsibility 
– Percent Agreement for Live State 
– Percent Agreement for Dead State 
– Delay after Status Change 
– Topology Minimum SCADA Voltage Level 
– Alarm Low Voltage 
– Alarm Return from Low Voltage 
– Alarm Device Terminal Open 
– Alarm Terminal Grounded 
– Alarm Terminal Connected 
 
Proprietary – See Copyright Page 233 SCADA Modeling 
e-terrasource EMS Modeling Guide 
– Alarm Energized Device 
– Alarm De-energized Device 
– Alarm Ambiguous Device 
– Alarm Unknown Device 
– Topology Enabled 
– Topology Drift Rate (minutes) 
– Topology Type 
– Clear EG Topology Results 
– Propagate Ground Status to Island 
• SCADA Sequence of Events Parameters: This contains attributes and properties that 
relate to Sequence-of-Events processing. It allows modeling of: 
– RTU Time Synchronization 
– SOE Integrity Scan Rate 
– Time Bias Calculation 
– Analog Limit Excursion Integrity Rate 
• SCADA HDR Parameters: This contains attributes and properties that relate to Historical 
Data Recording (HDR). It allows modeling of: 
– Optimal HDR File Count 
– Maximum HDR File Count 
– Maximum time recording file allowed to be open 
– Automatically start recording on startup 
– Historical Data Recording Area of Responsibility 
– Historical Data Recording Alarm Category 
– HDR Periodic Rate 
– Rate at which HDR files are flushed to disk 
– Log auto-deletion of HDR files 
– Purge old HDR files to make room for new files 
– Log HDR File Deletion by Operators 
• SCADA API Parameters: This contains attributes and properties that relate to public 
programming interfaces. It allows modeling of: 
– Disable Assigning of SCADA Keys During Validation 
– SCAPI Maximum Buffer Size 
– Scanning Maximum Buffer Size 
– Control Maximum Buffer Size 
– Initial Handle Freelist Entry Size 
– Handle Freelist Increment Count 
– Maximum Handle Freelist Entry Size 
– Number of SCADA API History Entries 
 
Proprietary – See Copyright Page 234 SCADA Modeling 
e-terrasource EMS Modeling Guide 
• SCADA Tagging/Notes Parameters: This contains attributes and properties that relate to 
the Tagging/Notes functionality. It allows modeling of: 
– Tagging Alarm Category 
– Tagging Area of Responsibility 
– Fill Mark Display Timeout 
– Annotate File Backup Timeout 
– Tagging Enabled 
– Auto Fill Created-By Field 
– Auto Fill Created-For Field 
– Allow Annotate Files 
– Backup Process Retry Timer 
– Execute Permission Required for Tagging 
– Default Tag Type 
– Default Tag Type for Discretes 
– Default Tag Type for Analogs 
– Sticky Tag Type 
– Sticky Tag User Identity 
– Do Not Show Unlinked Tags 
– Tag Group Area of Responsibility 
– Default Tag Group Alarm Location 
– Auto Assign Tag Groups 
– Auto Add Tag Group 
– For Field Required 
– User Identifier Field Required 
– Only Originating Site Can Modify Tags 
– Default Display Note Type 
– Sticky Display Note Type 
– Sticky Display Note User ID 
– Display Note Area of Responsibility 
– Default Display Notes Alarm Location 
– Default Tagging Alarm Location 
• SCADA Supervisory Control Parameters: This contains attributes and properties that 
relate to Supervisory Control. It allows modeling of: 
– Require Select Before Supervisory Control 
– Allow Select Before Supervisory Control 
– Require Execute After Control Action 
– Allow Multiple Raise/Lower without re-selecting 
– Execute Permission Required for Supervisory Control 
 
Proprietary – See Copyright Page 235 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.2.23 SCADA Deadband (DBAND) 
The SCADA Deadband table defines the deadband values associated with each transducer 
in the model. The raw value deadband value defines how much of a change in the raw 
value is required in the e-terracontrol front end before returning the new value to the host 
SCADA system. 
4.4.2.24 SCADA Error Bucket (BUCKET) 
The SCADA Error Bucket form is used to define classifications for communication errors 
associated with an RTU Connection or Scan Group. Each record can define up to sixteen 
different error classifications. 
Error buckets are used to group communication errors into more categories than the three 
standard categories: RTU No-Reply Errors, CRC/BCH Errors, and Other Communication 
Errors. 
4.4.2.25 SCADA History (SCHIST) 
The SCADA History table is used to model the required information for saving Analog, 
Discrete, and Accumulator information in the SCADA Short-Term History database. 
4.4.2.26 SCADA Note Type (NOTTYP) 
The SCADA Note Types table is used to define the default color and properties of display 
notes. 
4.4.2.27 SCADA Scan Rate (RATE) 
The SCADA Scan Rate table is used to define valid scan rates and integrity scan rates for 
RTU data. Each Scan Group in the model that is scanned on a periodic basis (except those 
that model Pulse, Relay, or Analog Output records) must be associated with one of the valid 
scan rates defined in this table. 
4.4.2.28 SCADA Tag Type (TAGTYP) 
The SCADA Tag Type table is used to define valid tag types that can be applied to a wide set 
of SCADA record types, such as Substation, Equipment Group, Scan Group, Analog, Discrete, 
Accumulator, Site, and RTU. 
The Tag Types table provides fields for assigning properties to each tag type, such as color, 
priority, record types receiving it, and blocking and restriction attributes. 
A tag type’s priority setting determines whether a tag of that type causes a tag to display 
on a SCADA oneline, next to the picture of the device on which it is placed. Priority 1 has the 
 
Proprietary – See Copyright Page 236 SCADA Modeling 
e-terrasource EMS Modeling Guide 
highest priority. If multiple tags of different tag types are placed on a device, the tag type 
with the highest priority setting prevails. 
The blocking attributes prevent control actions of types open, close, or setpoint. The 
restriction attributes cause SCADA to issue a warning message when a control action of 
type open, close, or setpoint is received. The operator must override the warning to 
continue the control action. 
The Discrete open/close attribute supports the requirement that a tagged discrete record 
must be in the designated state before it can accept a supervisory control. 
The prevent loadshed attribute prevents load shedding from occurring at the tagged 
Discrete. 
4.4.2.29 SCADA Trigger Timer (TIMER) 
The SCADA Trigger Timer table is used to define general timers for calculations that are 
triggered by factors other than the processing of another measurement. 
4.4.2.30 Setpoint Name (SPTNAM) 
The Setpoint Name table is used to define valid names for Setpoint records. 
4.4.2.31 Site Permission (SITPRM) 
Site Permission records provide fields for modeling InterSite Data (ISD) access permissions. 
The modeler enters Site Permission ID and Site Reference details in this table. Global fields 
for enabling/disabling permission checking and logging prohibited-access attempts are set 
to their default states using attributes defined on the SCADA Configuration table. 
4.4.2.32 Site Reference (SITREF) 
The Site Reference record allows the definition of multiple site references associated with a 
single Site Permission record. 
4.4.3 Measurements/Limits 
The Calculation, Analog, Accumulator, Discrete, Constant Argument, Block Load Shed Point, 
and Block Load Shed Duplicate records are modeled as children of the SCADA Generic 
Equipment table, network-defined equipment, or generation-defined power system 
equipment, or a child terminal of network-defined equipment. 
4.4.3.1 Accumulator (COUNT) 
The Accumulator record may be modeled under a power system resource or under a child 
terminal of the power system resource. If the accumulator record is associated with an AC 
 
Proprietary – See Copyright Page 237 SCADA Modeling 
e-terrasource EMS Modeling Guide 
Line Segment or Series Compensator, the Accumulator record must be modeled under the 
near or far terminal. 
In addition to the normal property groupings of Identification, Associations, and General, 
there are the following SCADA property groupings for modeling on the Accumulator 
property sheet: 
• SCADA Alarming: This property grouping contains attributes and properties for modeling 
alarm information. 
• SCADA User Flags: This property group contains user-definable quality flags and 
Boolean attributes. 
Measurement Grouping: When the model is deployed to the SCADAMDL application, the 
identity of the MEAS grouping record created in the SCADAMOM database as a parent of 
this Accumulator record is created from the name in this field. 
4.4.3.2 Accumulator Value (Currently Unused) 
This table is defined in the standard Common Information Model (CIM), but it is currently 
unused in e-terrasource. 
4.4.3.3 Analog (ANALOG) 
The Analog record may be modeled under a power system resource or under a child 
terminal of the power system resource. If the analog record is associated with an AC Line 
Segment or Series Compensator, the Analog record must be modeled under the near or far 
terminal. 
If the Analog record is modeled in the SCADA topology model, it must reference a near 
Connectivity Node record. If the Analog does reference a Connectivity Node record for 
SCADA topology, it should be shown on the SCADA Graphic Modeler view of the Substation 
record. 
In addition to the normal property groupings of Identification, Associations, and General, 
there are the following SCADA property groupings for modeling on the Analog property 
sheet: 
• SCADA Alarming: This property grouping contains attributes and properties for modeling 
alarm information. 
• SCADA User Flags: This property group contains user-definable quality flags and 
Boolean attributes. 
Measurement Grouping: When the model is deployed to the SCADAMDL application, the 
identity of the MEAS grouping record created in the SCADAMOM database as a parent of 
this Analog record is created from the name in this field. 
Near Node: If the Analog is to be included in the SCADA topology model, the Near Node 
must reference the correct Connectivity Node record. If the SCADA topology nodes are 
 
Proprietary – See Copyright Page 238 SCADA Modeling 
e-terrasource EMS Modeling Guide 
different from the network nodes, SCADA-only Connectivity Nodes can be created to model 
them. 
4.4.3.4 Analog Alternate Limit (ALTLIM) 
The Analog Alternate Limit is modeled under an Analog Limit, and it defines a set of 
alternate limit values that can be used to replace the current high and low limit values of 
the parent Analog Limit record. Each Analog Alternate Limit must reference a valid 
Alternate Limit Set record. 
4.4.3.5 Analog Limit (LIMIT) 
The Analog Limit is modeled under the Analog Limit Set grouping record, and it defines one 
or more alarm and processing limits for an analog value. 
4.4.3.6 Analog Limit Set (No Direct Mapping) 
If any SCADA Analog Limits or Analog Rate Limits are to be defined for an Analog, they 
should be grouped under a single Analog Limit Set with a Name value of “SCADA”. 
4.4.3.7 Analog Rate Limit (RATLIM) 
The Analog Rate Limit is modeled under the Analog Limit Set grouping record, and it defines 
more rate-of-change alarms for an analog value. 
4.4.3.8 Analog Value (Currently Unused) 
This table is defined in the standard Common Information Model (CIM), but it is currently 
unused in e-terrasource. 
4.4.3.9 Block Load Shed Duplicate (BLSDUP) 
This record may be modeled under a power system resource or under a child terminal of 
the power system resource. If the block load shed duplicate is associated with an AC Line 
Segment or Series Compensator, the Block Load Shed Duplicate record must be modeled 
under the near or far terminal. For additional information, see section 4.4.9 Modeling SCADA 
Load Shed Data. 
4.4.3.10 Block Load Shed Point (BLSPT) 
This record may be modeled under a power system resource or under a child terminal of 
the power system resource. If the block load shed point is associated with an AC Line 
Segment or Series Compensator, the Block Load Shed Point record must be modeled under 
 
Proprietary – See Copyright Page 239 SCADA Modeling 
e-terrasource EMS Modeling Guide 
the near or far terminal. For additional information, see section 4.4.9 Modeling SCADA Load 
Shed Data. 
4.4.3.11 Calculation (MEAS that Models a Calculation) 
The Calculation record may be modeled under a power system resource or under a child 
terminal of the power system resource. If the calculation is associated with an AC Line 
Segment or Series Compensator, the Calculation record must be modeled under the near or 
far terminal. 
Calculations are normally triggered by the change of a scanned value that is part of a 
Measurement Group or referenced from a Measurement Group. Calculations can also be 
done on a timed basis. The Measurement Group can be associated with a SCADA Trigger 
Timer record to link the calculation to that timer. 
Each Calculation record references a Calculation Function record that defines the valid 
inputs and outputs to the calculation, and it defines the calculation processing to be 
performed. 
Measurement Grouping: When the model is deployed to the SCADAMDL application, the 
identity of the MEAS grouping record created in the SCADAMOM database to model this 
calculation is created from the name in this field. 
Control Type: If this calculation is used to model a “Simultaneous Control” or a “Multiple 
Control”, this attribute should be set accordingly. If the calculation is modeling a normal 
data acquisition calculation, this field should be set to the “Not Applicable” setting. 
For a complete list of delivered calculations, see section 4.4.5 Calculation Functions. 
For additional information about modeling the special Simultaneous or Multiple Control 
calculations, see section 4.4.6 Simultaneous and Multiple Control Calculation Functions. 
4.4.3.12 Calculation Argument (PNTREF, ALGREF, CNTREF, CONREF, CTLREF) 
Calculation Arguments define the children arguments to be associated with the same 
Calculation record. Each Calculation Argument record must reference a Calculation 
Function Argument and an associated Analog, Discrete, Accumulator, Constant Argument, 
or Command record. 
Reference Flag: If the Reference flag is set to Yes (or True), the calculation arguments are 
inserted into SCADAMDL as reference records. A value of Yes (or True) means that when 
deploying the model, the reference should be inserted into SCADAMDL as an xxxREF record, 
and inserted under a different MEAS grouping record than the referenced argument. 
However, to maintain consistency with previous versions of the SCADA model, if the 
Reference flag is set to False, it is assumed that this reference is to an Analog, Discrete, 
Accumulator, or Constant Argument that is a direct child of a MEAS record, and the 
calculation is configured directly on that MEAS record. 
 
Proprietary – See Copyright Page 240 SCADA Modeling 
e-terrasource EMS Modeling Guide 
Measurement Grouping: All Analog, Discrete, Accumulator, and Constant Argument 
records inserted into SCADAMDL on deployment are grouped under a MEAS record. This 
MEAS record is not directly modeled in e-terrasource. The MEAS identifier is created from 
the Measurement Grouping attribute on the Calculation record. 
If the parent calculation is configured to model a special Simultaneous or Multiple Control 
calculation, the Calculation Argument is set to reference a Command record instead of one 
of the measurement records. 
4.4.3.13 Command (CTRL) 
The Command record is modeled under a Discrete record, and it defines the valid 
supervisory controls command that can be issued for a discrete measurement. 
In addition to the normal property groupings of Identification, Associations, and General, 
there is the following SCADA property grouping for modeling on the Command property 
sheet: 
• SCADA Alarming: This property grouping contains attributes and properties for modeling 
alarm information. 
4.4.3.14 Command Lock (LOCK) 
The Command Lock record is modeled under a Command record, and it defines whether 
specific supervisory control actions are allowed or disallowed based on the status of an 
unrelated Discrete measurement, if the value of an unrelated Analog measurement is 
within an approved range, or if the value is based on the topological state of an unrelated 
device. 
4.4.3.15 Constant Argument (RCONST) 
The Constant Argument record may be modeled under a power system resource or under a 
child terminal of the power system resource. If the constant argument is associated with an 
AC Line Segment or Series Compensator, the Constant Argument record must be modeled 
under the near or far terminal. 
Measurement Grouping: When the model is deployed to the SCADAMDL application, the 
identity of the MEAS grouping record created in the SCADAMOM database as a parent of 
this Constant Argument record is created from the name in this field. 
4.4.3.16 Data Item (ANOUT, CONECT, PULSE, RELAY, XDUCER) 
The Data Item record is used to model a telemetry input or telemetry output point of an 
RTU. Data Item records are modeled under a Card record, and all Data Item records under a 
single card must be of the same type (telemetry reference to an Accumulator, Analog, 
Discrete, Command, or Setpoint record). 
 
Proprietary – See Copyright Page 241 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.3.16.1 Data Item Modeling for Analog Telemetry References 
There are no special modeling parameter values for the standard protocols. 
4.4.3.16.2 Data Item Modeling for Discrete Telemetry References 
There are no special modeling parameter values for the standard protocols. 
4.4.3.16.3 Data Item Modeling for Accumulator Telemetry References 
There are no special modeling parameter values for the standard protocols. 
4.4.3.16.4 Data Item Modeling for Command Telemetry References 
Model Parameter 1: This attribute defines special modeling attributes for different RTU 
communication protocols. 
• For Landis & Gyr protocol RTUs, enter the RTU’s time interval per count to match what is 
preset in the RTU. It must be set to 10, 20, 40, or 80 milliseconds. This is relevant to 
Select Before Operate controls only. 
• For Pulse Train Output controls on Landis & Gyr protocol RTUs, enter the Pulse Count for 
the control. 
• For Conitel, Vancomm, and CDC protocol RTUs, enter the base time. The requested 
operation time entered on the CTRL record is divided by this time in the SCADA front end 
in determining the value to send to the RTU. This parameter is only relevant to Pulse 
Width Output and Pulse Train Output controls. 
• This parameter is not used for GETAC RTU protocols. 
Model Parameter 2: This attribute defines special modeling attributes for different RTU 
communication protocols. 
• For Conitel protocol RTUs, enter the offset. 
• For Pulse Train Output controls on Landis & Gyr protocol RTUs, enter the On Duration in 
tics for the control. 
• For Pulse Width Output controls on CDC protocol RTUs, enter the Delta Time in 
milliseconds for the control. 
• This parameter is not used for Vancomm or GETAC RTU protocols. 
Model Parameter 3: This attribute defines special modeling attributes for different RTU 
communication protocols. 
• For Pulse Train Output controls on Landis & Gyr protocol RTUs, enter the Off Duration in 
tics for the control. 
 
Proprietary – See Copyright Page 242 SCADA Modeling 
e-terrasource EMS Modeling Guide 
Note: The duration (in tics) is computed from the optime and the first two relay 
parameters. Parameter 1 is the BASE. Parameter 2 is the OFFSET. 
Duration = (OPTIME - PARM1 x PARM2)/ PARM1 
• This control parameter is not currently used for Conitel, Vancomm, GETAC, or CDC RTU 
protocols. 
4.4.3.16.5 Data Item Modeling for Setpoint Telemetry References 
There are no special modeling parameter values for the standard protocols. 
4.4.3.17 Discrete (POINT) 
The Discrete record may be modeled under a power system resource or under a child 
terminal of the power system resource. If the discrete is associated with an AC Line 
Segment or Series Compensator, the Discrete record must be modeled under the near or 
far terminal. 
Discrete records are uniquely associated with Connectivity Nodes when they are defined in 
the SCADA topology model. If the Discrete record is modeled as a topology Switch in the 
SCADA topology model, it must reference near and far Connectivity Node records. If the 
Discrete record does reference Connectivity Node records for SCADA topology, they should 
be shown on the SCADA Graphic Modeler view of the Substation record. 
In addition to the normal property groupings of Identification, Associations, and General, 
there are the following SCADA property groupings for modeling on the Discrete property 
sheet: 
• SCADA Alarming: This property grouping contains attributes and properties for modeling 
alarm information. 
• SCADA Topology: This property grouping contains attributes and properties for 
modeling SCADA topology information. 
• SCADA User Flags: This property group contains user-definable quality flags and 
Boolean attributes. 
Measurement Grouping: When the model is deployed to the SCADAMDL application, the 
identity of the MEAS grouping record created in the SCADAMOM database as a parent of 
this Discrete record is created from the name in this field. 
Near Node: If the Discrete record is to be included in the SCADA topology model, the Near 
Node must reference the correct Connectivity Node record. If the SCADA topology nodes 
are different from the network nodes, SCADA-only Connectivity Nodes can be created to 
model them. The SCADA topology connectivity nodes are not created on import of the 
models if the INCTOP flag of the referenced PNTNAM record is set to False. 
Far Node: If the Discrete record is to be included in the SCADA topology model, the Far 
Node must reference the correct Connectivity Node record. If the SCADA topology nodes 
 
Proprietary – See Copyright Page 243 SCADA Modeling 
e-terrasource EMS Modeling Guide 
are different from the network nodes, SCADA-only Connectivity Nodes can be created to 
model them. The SCADA topology connectivity nodes are not created on import of the 
models if the INCTOP flag of the referenced PNTNAM record is set to False. 
4.4.3.18 Discrete Value (Currently Unused) 
This table is defined in the standard Common Information Model (CIM), but it is currently 
unused in e-terrasource. 
4.4.3.19 InterSite Alias Name (ANALAS, CTALAS, PTALAS) 
The InterSite Alias Name table is used to model communication between different SCADA 
sites where the CIM Path Name (known as the “virtual ID” in SCADA) of Analog, Accumulator, 
and Discrete records are not the same. This record allows for defining an alternate Path 
Name as known by the remote SCADA system. 
4.4.3.20 Setpoint (SETPNT) 
The Setpoint record is modeled under an Analog record, and it defines the valid supervisory 
controls setpoint commands that can be issued for an Analog measurement. 
In addition to the normal property groupings of Identification, Associations, and General, 
there is the following SCADA property grouping for modeling on the Setpoint property sheet: 
• SCADA Alarming: This property grouping contains attributes and properties for modeling 
alarm information. 
4.4.3.21 Setpoint Lock (SLOCK) 
The Setpoint Lock record is modeled under a Setpoint record. It defines whether specific 
supervisory control actions are allowed or disallowed based on the value of a telemetered 
measurement. The telemetered measurement reference may be to an unrelated discrete 
measurement, or an unrelated analog measurement who’s value must be within an 
approved range, or a topological state of an unrelated device. 
4.4.4 Communications 
For information about e-terracomm communications modeling, see chapter 7 e-terracomm 
Modeling. The following sections refer to SCADA communications modeling. 
4.4.4.1 CFE (TFE) 
CFE records provide information about modeling the communications system and 
represent individual e-terracontrol front ends that may or may not be running on a 
separate computer. 
 
Proprietary – See Copyright Page 244 SCADA Modeling 
e-terrasource EMS Modeling Guide 
The e-terracontrol front end prioritizes RTU requests. In a dual redundant configuration, the 
front ends can be configured to continue scanning when the SCADA host CPU fails to the 
secondary, and to return the data gathered to the new host when it becomes primary. 
In addition to the normal property groupings of Identification, Associations, and General, 
there are the following SCADA property groupings for modeling on the CFE property sheet: 
• SCADA Alarming: This property grouping contains attributes and properties for modeling 
alarm information. 
4.4.4.2 CFE Network Server (NETSRV) 
The CFE Network Server table is used to define which network server each CFE Reader is 
configured on. 
For WINSTRMS CFE Type CFE Readers, the name of the network server is used to form the 
name of the CfereaderDS dataset and the corresponding data source. One instance of CFE 
Reader must be started for each Cfereader data source. When dialup RTUs are included in 
the model for WINSTRMS CFE Readers, they must be modeled under a CFE Reader with a 
different network server name than the non-dialup RTUs. 
4.4.4.3 CFE Reader (CHANEL) 
CFE Reader records model a single Communications front end configured on the 
e-terracontrol front end. Generally, the CFE Reader is associated with a single card on a 
local bus or in a remote chassis. This record includes identifying the image to be 
downloaded to the CFE when it is initially configured or restarted. 
For e-terracontrol front ends, the netserver name on the Channel record can be used to 
partition the communication lines on a front end into separate data sources. This is 
required for dialup RTUs, which must be modeled under a separate data source from 
non-dialup RTUs. It also provides a mechanism to arbitrarily divide the communication lines 
of a front end into separate data sources to facilitate load leveling or to allow switching at a 
finer level of granularity if a failure occurs. Under a CFE, a separate data source is created 
for each separate netserver name encountered. 
In addition to the normal property groupings of Identification, Associations, and General, 
there are the following SCADA property groupings for modeling on the CFE Reader property 
sheet: 
• SCADA Alarming: This property grouping contains attributes and properties for modeling 
alarm information. 
Name: The name or identifier of the communication channel. For VME-based CFE types, the 
CHANEL name should be in the form “nnnnnn:x”, where nnnnnn is the name of the server 
(ID__NETSRV) and x is the board number. For example, if your server is named “VMEFE1”, 
the CHANEL with board number 0 should have an ID of “VMEFE1:0”. 
 
Proprietary – See Copyright Page 245 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.4.4 Card (CARD) 
The Card is modeled as a child of the Scan Group record and is used to model a single 
communications card in the RTU. The children Data Item records modeled under a card 
must reference the same type of Measurement or Control record (Analog, Accumulator, 
Command, Discrete, or Setpoint). A physical card that is split between data retrieval 
addresses has more than one Card record. 
4.4.4.5 Port (PATH) 
Port records model a single communications line from the CFE to one or more physical 
RTUs. The communications line can be a physical link, or a link of any other type, such as 
microwaves. 
Path information includes identifying the no-reply timeout and interbyte gap in 
milliseconds, the baud rate used to retrieve data, whether the communication line uses 
constant carrier, sequence of events, whether more than one communication line is 
bridged together with this one, whether this line is used for dialup RTUs, etc. 
4.4.4.6 Protocol-Specific Info (PCLxxx) 
Protocol-Specific Info records are used to model attribute values that are only used for a 
unique implementation of an RTU protocol and are not easily modeled as a generic 
modeling attribute. The Protocol-Specific Info record can be associated with a CFE Reader, 
RTU, Port, or Data Item record. 
4.4.4.7 RTU (RTU) 
RTU records are used to model the data retrieval system, including information such as 
what protocol is used to communicate with the RTU, the address to which the RTU 
responds, and what action is to be performed (such as when alarms are inhibited). 
Dialup RTUs must use a separate e-terracontrol data source from non-dialup RTUs. This 
means that they must be modeled under a separate CFE Reader record from non-dialup 
RTUs. In addition, the Netserver name on the dialup record must be different from the 
Netserver name on the non-dialup CFE Reader record. 
When dialup RTUs are modeled, it is necessary to model both a single master dialup Port 
and a separate modem Port for each dialup modem. The master dialup port must have one 
child Serial Port Detail record modeled for each dialup RTU used by the data source. The 
dialup modem ports have no children, but model the configuration parameters for the serial 
ports used with the dialup modems; otherwise, they are modeled in the same way that 
non-dialup RTUs are modeled, but with a few additional parameters. 
 
Proprietary – See Copyright Page 246 SCADA Modeling 
e-terrasource EMS Modeling Guide 
In addition to the normal property groupings of Identification, Associations, and General, 
there are the following SCADA property groupings for modeling on the RTU property sheet: 
• SCADA Alarming: This property grouping contains attributes and properties for modeling 
alarm information. 
4.4.4.8 Scan Group (ADRS) 
Each Scan Group corresponds to a single RTU request. The Scan Group can be organized by 
the type of measurements that physically exist in the RTU. However, all the data associated 
with a Scan Group must be scanned at a single rate, since the rate to obtain related data 
from the RTU is entered on the Scan Group record. 
Information modeled can include the number of immediate retries to be performed by the 
CFE if communication errors are encountered, the number of communication errors to 
process before failing the Scan Group, etc. 
Each scan group can also have associated scan group protocol records as children. 
4.4.4.9 Serial Port Details (RTUC) 
Serial Port Detail records define attributes associated with a single communications path to 
an RTU. The name must match an existing (modeled) RTU record. 
4.4.4.10 Site (SITE) 
The Site table is used to define valid SCADA sites, including the local site. Each Analog, 
Accumulator, and Discrete record in the model must be associated with a SCADA Site 
record in this table. Only data retrieved via InterSite Data is associated with any site other 
than the local site name. 
In addition to the normal property groupings of Identification, Associations, and General, 
there is the following SCADA property grouping for modeling on the Site property sheet: 
• SCADA Alarming: This property grouping contains attributes and properties for modeling 
alarm information. 
4.4.5 Calculation Functions 
The standard calculations implemented in SCADA are listed below. The calculation name is 
followed by the function list name (in parentheses), as initially provided in the initialization 
model. This is the name that should appear on the measurement group records. The name 
can be changed on the function list display. There is not a default function list name 
provided for all calculations, in which case the associated FUNC record may need to be 
added. 
The descriptive Subroutine attribute associates the calculation with the SCADA function to 
be performed. 
 
Proprietary – See Copyright Page 247 SCADA Modeling 
e-terrasource EMS Modeling Guide 
Existing calculations are described in the following sections. 
Note: If “ARG#” is used, you can use any record names for this argument. If another name 
is used for the argument (like AMPS) the record name must match. 
Note: The general format is “Calculation name (ID)”. The ID represents the ID as currently 
modeled in a delivered savecase. For some functions, ID is not modeled, which means 
that no examples are provided for this function. 
4.4.5.1 General Analog Calculations 
This section provides the list of the SCADA calculations whose outputs are an analog, 
accumulator, or real constant type. 
4.4.5.1.1 Analog Addition (ADD) 
There must be at least two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARGn = ARG1 + ARG2 + ... + ARGn-1 
4.4.5.1.2 Analog Subtraction (SUB) 
There must be at least two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARGn = ARG1 - ARG2 - ... - ARGn-1 
4.4.5.1.3 Analog Multiplication (MULT) 
There must be at least two arguments.  
Arguments must be an analog, accumulator, or real constant record type. 
ARGn = ARG1 * ARG2 * ... * ARGn-1 
4.4.5.1.4 Analog Division (DIV) 
There must be exactly three arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG3 = ARG1 / ARG2 
Note: If ARG2 is close to 0 (less than 1.0E-34), ARG3 will be set to Old (SUSPECT) with value 
0.0. 
 
Proprietary – See Copyright Page 248 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.5.1.5 Analog Exponentiation (EXPN) 
There must be exactly three arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG3=ARG1 ** ARG2 
4.4.5.1.6 Analog Square Root (SQR) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
12 ARGARG =   
Note: If ARG1 is less than 0, ARG2 is set to old (SUSPECT) with a value of 0.0 
4.4.5.1.7 Analog Running Maximum (MAX) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG2 = max(ARG1, ARG2); 
Note: If ARG2’s quality is garbage (uninitialized) and ARG1’s quality is not garbage, ARG2’s 
quality is reinitialized to ARG1’s quality. 
4.4.5.1.8 Analog Running Maximum (MIN) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG2 = min(ARG1, ARG2); 
Note: If ARG2’s quality is garbage (uninitialized) and ARG1’s quality is not garbage, ARG2’s 
quality is reinitialized to ARG1’s quality. 
4.4.5.1.9 Analog Averaging Summation Part (ISUM) 
There must be exactly three arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG3 = ARG3 + ARG1 
ARG2 = ARG2 + 1 
 
Proprietary – See Copyright Page 249 SCADA Modeling 
e-terrasource EMS Modeling Guide 
Note: If ARG1’s quality is garbage (uninitialized), the calculation does not update anything 
(skipped). 
If ARG2’s quality is garbage (uninitialized), ARG2’s value is set to 0, and the quality is reset to 
nothing. 
If ARG3’s quality is garbage, ARG3 is set to 0 and quality reinitialized to nothing. 
4.4.5.1.10 Analog Averaging Average Part (IAVG) 
There must be exactly three arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG3 = ARG1 / ARG2 
ARG1 = 0 
ARG2 = 0 
Note: If ARG1’s or ARG2’s quality is garbage (uninitialized), ARG3’s quality is set to old 
(suspect) and the calculation is skipped. 
If ARG2 is close to 0 (1.0E-34), ARG3 is set to 0.0 with old (suspect) quality. 
If ARG3 is an accumulator and the accumulator has been configured to only use the whole 
part (no decimal) and keep the decimal, ARG3’s value is truncated to the whole part of the 
result. 
4.4.5.1.11 Analog Conditional Replacement (CRPL) 
There must be exactly four arguments. 
ARG1, ARG2, and ARG4 must be an analog, accumulator, or real constant record type. 
ARG3 has to be a discrete record type. 
If ARG3 = 1 then  
ARG4 = ARG1 
Else 
ARG4 = ARG2 
End If 
Note: If ARG3’s quality is garbage, ARG4’s quality is set to old (suspect) and the calculation 
is skipped.  
If ARG1’s quality is garbage when ARG3’s value is 1, ARG4 is set to old (suspect) and keeps 
current value. 
 
Proprietary – See Copyright Page 250 SCADA Modeling 
e-terrasource EMS Modeling Guide 
If ARG2’s quality is garbage when ARG3’s value is not 1, ARG4 is set to old (suspect) and 
keeps current value. 
4.4.5.1.12 Analog Conditional Second Order (CCLC) 
There must be exactly four arguments. 
ARG1, ARG2, and ARG4 must be an analog, accumulator, or real constant record type. 
ARG3 has to be a discrete record type. 
If ARG3 = 1 then 
ARG4 = ARG2 * ARG1 * ARG1 
Else 
ARG4 = 0 
End If 
Note: If ARG3’s quality is garbage (uninitialized), ARG4’s quality is set to old (suspect) and 
calculation is skipped. 
If ARG1’s or ARG2’s quality is garbage when ARG3’s value is 1, ARG4’s quality is set to old 
(suspect) and keeps current value. 
4.4.5.1.13 Analog Status Counter (CNT1) 
There must be at least two arguments. 
The last argument has to be an analog, accumulator, or real constant record type.  
All other arguments have to a discrete record type. 
ARGn = number of Argi whose value is 1. 
4.4.5.1.14 Analog Threshold Counter (CNT2) 
There must be at least three arguments. 
All arguments must be an analog, accumulator, or real constant record type. 
ARGn’s value is equal to the number of ARGi whose value exceeds (greater than) ARGn-1’s 
value. 
4.4.5.1.15 Analog Weighted Sum (WSUM) 
There must be at least two arguments, and the total number of arguments must be even. 
All arguments must be an analog, accumulator, or real constant record type. 
ARG1 = ARG2 + ARG3 * ARG4 + ARG5 * ARG6 + ...+ ARGn-1 * ARGn 
 
Proprietary – See Copyright Page 251 SCADA Modeling 
e-terrasource EMS Modeling Guide 
Note: For ARGi, if the values is inferior to 0.0000000001, it is rounded to 0.0. 
4.4.5.1.16 Analog Best of N (BVAL) 
There must be three, or more, arguments. 
Arguments must be an analog or accumulator record type. 
ARGN’s value and quality are set to the value and quality of the best measurement between 
ARG1 and ARGN-1. 
Note: The quality is ordered from best to worst. 
• GOOD in service  
• REPLACED 
• SUSPECT  
• GOOD but not in service 
• Garbage (uninitialized) 
4.4.5.1.17 Analog Cotangent (COT) 
There must be exactly two arguments. 
Arguments should be an analog, accumulator, or real constant record type. 
ARG2 = cotangent (ARG1) 
Note: If sinus (ARG1) calculation returns a number close to 0 (less than 1.0E-34), the 
calculation is skipped and ARG2’s quality is set to old (suspect). 
4.4.5.1.18 Analog Arctangent (ATAN) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG2 = arctangent (ARG1) 
4.4.5.1.19 Analog Sinus (SIN) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG2 = sinus (ARG1) 
 
Proprietary – See Copyright Page 252 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.5.1.20 Analog Cosinus (COS) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG2 = cosinus (ARG1) 
4.4.5.1.21 Analog Tangent (TAN) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG2 = tangent (ARG1) 
Note: If ARG1’s value is close to 0, ARG2 is set to old (suspect) and the calculation is 
skipped. 
4.4.5.1.22 Analog Natural Log (LOG) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG2 = log (ARG1) 
Note: If ARG1’s value is less than or equal to 0, ARG2 is set to old (suspect) and the 
calculation is skipped. 
4.4.5.1.23 Analog Absolute Value (ABS) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG2 = |ARG1| 
4.4.5.1.24 Analog Exponent Power Function (EXP) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type.  
12 ARGeARG =  
Note: If ARG1’s value is greater than 88, ARG2 is set to 0 and old (suspect). 
 
Proprietary – See Copyright Page 253 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.5.1.25 Accumulator Alternate Value (ALTC) 
There must be at least four arguments. 
ARG1 has to be a discrete record type 
All others must be an analog, accumulator, or real constant record type. 
ARG3 = first ARG4 thru ARGn available, not suspect nor uninitialized 
If (new alternate value - previous alternate value) > ARG2 then 
Set ARG1 S-bit TRUE 
Else 
Set ARG1 S-bit FALSE 
End If 
If (fewer than 2 alternates with good quality found) then 
Set ARG1 X-bit TRUE 
Else 
Set ARG1 X-bit FALSE 
End If 
4.4.5.1.26 Analog Alternate Value (ALTA) 
Same as Accumulator Alternate Value (see section 4.4.5.1.25 Accumulator Alternate Value 
(ALTC)). 
4.4.5.1.27 Analog Spike Filter (FLTR) 
There must be exactly three arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG3 = ARG3 * (1 - ARG2) + ARG1 * ARG2 
Note: ARG2’s value must be between 0.0 and 1.0; if outside this range, ARG2’s value is 
considered to be 1.0. 
4.4.5.1.28 Analog Signed Average Sum Part (ISM2) 
There must be exactly five arguments. 
All arguments must be an analog, accumulator, or real constant record type. 
ARG2 = ARG2 + 1 
ARG4 = ARG4 - 1 
 
Proprietary – See Copyright Page 254 SCADA Modeling 
e-terrasource EMS Modeling Guide 
If ARG1 > 0 then 
ARG3 = ARG3 + ARG1 
Else 
ARG5 = ARG5 + ARG1 
Note: If ARG1’s quality is uninitialized (garbage), ARG2’s, ARG3’s, ARG4’s, and ARG5’s 
qualities are set to old (suspect). 
If any of ARG2’s to ARG5’s quality is garbage (uninitialized), their value is set to 0.0. 
4.4.5.1.29 Analog Issue to Setpoint (AI2SPT) 
There must be at least four arguments. 
All arguments must be an analog, accumulator or real constant type. 
If (ARG1 is different from ARG2 by more than ARG3) OR  
(ARG2’s quality neither good or replaced)  
then 
Issue supervisory setpoint to first setpnt of each ARG4 
ARG2 = ARG1 
End If 
Note: ARG1’s quality needs to be good or replaced. 
4.4.5.1.30 Analog Bus Summation (ABUS) 
There must be at least three arguments. 
ARG2 must be a discrete type 
All other arguments must be an analog, accumulator, or real constant type. 
If all ARG3 thru ARGn are of good quality then: 
summ = ARG3 + ARG4 + ... + ARGn 
if (abs(summ) .gt. ARG1) then 
set ARG2 to false 
set ANOMAL on ARG3 thru ARGn 
Else 
set point ARG2 to true 
reset ANOMAL on ARG3 thru ARGn 
 
Proprietary – See Copyright Page 255 SCADA Modeling 
e-terrasource EMS Modeling Guide 
Endif 
Else 
Set ARG2 quality to OLD (suspect) 
End If 
4.4.5.1.31 Analog Log Base Ten (Not Modeled) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG2 = log10(ARG1) 
Note: If ARG1’s value is negative or null, ARG2 is set to old (suspect) and calculation is 
skipped. 
4.4.5.1.32 Analog Sinus of Degrees (Not Modeled) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG2 (degree) = sin (ARG1 - in degree) 
Note: ARG1 is converted to radian to use the sinus function. The result is converted back 
to degrees. 
4.4.5.1.33 Analog Cosinus of Degrees (Not Modeled) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG2 (degree) = cosin (ARG1 - in degree) 
Note: ARG1 is converted to radian to use the cosinus function. The result is converted 
back to degrees. 
4.4.5.1.34 Analog Tangent of Degrees (Not Modeled) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG2 (degree) = tangent (ARG1 - in degree) 
 
Proprietary – See Copyright Page 256 SCADA Modeling 
e-terrasource EMS Modeling Guide 
Note: ARG1 is converted to radian to use the tangent function. The result is converted 
back to degrees. 
4.4.5.1.35 Analog ArcSinus (Not Modeled) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG2 = arcsinus (ARG1) 
Note: ARG1 must be in [-1:1] or ARG2 is set to suspect. 
4.4.5.1.36 Analog ArcCosinus (Not Modeled) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG2 = arccosinus (ARG1) 
Note: ARG1 must be in [-1:1] or ARG2 is set to suspect. 
4.4.5.1.37 Analog ArcSinus of Degrees (Not Modeled) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG2 (degree) = arcsin (ARG1 - in degree) 
Note: ARG1 is converted to radian to use the arcsinus function. The result is converted 
back to degrees. 
4.4.5.1.38 Analog ArcCosinus of Degrees (Not Modeled) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG2 (degree) = arccosin (ARG1 - in degree) 
Note: ARG1 is converted to radian to use the cosinus function. The result is converted 
back to degrees. 
 
Proprietary – See Copyright Page 257 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.5.1.39 Analog Tangent of Degrees (Not Modeled) 
There must be exactly two arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG2 (degree) = arctangent (ARG1 - in degree) 
Note: ARG1 is converted to radian to use the tangent function. The result is converted 
back to degrees. 
4.4.5.1.40 Analog Modulo (Not Modeled) 
There must be exactly three arguments. 
All arguments must be an analog, accumulator, or real constant record type. 
ARG3 = ARG1 % ARG2 
Note: ARG2 cannot be 0, else ARG1 is set to old (suspect) and the calculation is skipped. 
4.4.5.1.41 Analog Summation Across Phases (Not Modeled) 
There must be exactly five arguments. 
Arguments must be an analog, accumulator, or real constant record type. 
ARG5 = ARG5 + ARG1 + ARG2 + ARG3 
ARG4 = ARG4 + 1 
Note: If any of ARG1’s, ARG2’s or ARG3’s quality is garbage (uninitialized), ARG5 and ARG4 
are set to old (suspect) and the calculation is skipped. 
Note: ARG1 through ARG3 represent the phases (also called AMPSa, AMPSb, and AMPSc). 
4.4.5.1.42 Analog Average with Threshold (Not Modeled) 
There must be exactly four arguments. 
Arguments must be an analog, accumulator or real constant record type. 
If ARG2 >= ARG1 Then 
ARG4 = ARG3 / ARG2 
Else 
ARG4 is suspect (old) 
End If 
 
Proprietary – See Copyright Page 258 SCADA Modeling 
e-terrasource EMS Modeling Guide 
Note: If ARG1, ARG2, or ARG3 are garbage (uninitialized), ARG4 is set to old (suspect) and 
the calculation is skipped. Also, if the ARG2 value is close to 0 (less than 1.0E-34), ARG4 is 
set to suspect. 
4.4.5.1.43 Analog Maximum Across Phases (Not Modeled) 
There must be exactly four arguments. 
All arguments must be an analog, accumulator, or real constant record type.  
ARG4=max(ARG1, ARG2, ARG3) 
Note: If ARG1’s, ARG2’s, or ARG3’s quality is garbage, the calculation is skipped. 
4.4.5.1.44 Analog Rate of Change (Not Modeled) 
There must be exactly two arguments. 
ARG1 has to be an analog type. 
ARG2 has to be an analog, accumulator, or real constant type. 
If ARG1 has a RATLIM record then 
ARG2 = SLOPE_RATLIM 
End If 
Note: The calculation first tries to use I__RATLIM_ANALOG, however, if the indirect pointer 
is not defined, the calculation takes the first RATLIM child.  
4.4.5.2 General Discrete Calculations 
This section deals with calculations whose main outputs are discrete. If the discrete is a 
three-states discrete value, the extended bit is also considered, unless noted otherwise. 
4.4.5.2.1 Status Not (NOT) 
There must be exactly two arguments. 
All arguments must be a discrete type. 
12 ARGARG =  
4.4.5.2.2 Status AND Not (ADNT) 
There must be exactly three arguments. 
All arguments must be a discrete type. 
 
Proprietary – See Copyright Page 259 SCADA Modeling 
e-terrasource EMS Modeling Guide 
ARG3 = ARG1 and NOT ARG2 
4.4.5.2.3 Status And (AND) 
There must be at least two arguments. 
All arguments must be a discrete type. 
ARGn = ARG1 AND ARG2 AND ... AND ARGn-1 
4.4.5.2.4 Status Not And (NTAD) 
There must be at least two arguments. 
All arguments must be a discrete type. 
ARGn = NOT (ARG1 AND ARG2 AND ... AND ARGn-1) 
4.4.5.2.5 Status OR (OR) 
There must be at least two arguments. 
All arguments must be a discrete type. 
ARGn = ARG1 OR ARG2 OR ... OR ARGn-1 
4.4.5.2.6 Status OR AND (ORAD) 
There must be exactly four arguments. 
All arguments must be a discrete type. 
ARG4 = (ARG1 OR ARG2) AND ARG3 
4.4.5.2.7 Status Greater Than or Equal (IFGR) 
There must be exactly three arguments. 
ARG1 and ARG2 must be an analog, accumulator, or real constant type. 
ARG3 has to be a discrete type. 
If ARG1 > ARG2  
Set ARG3 
End If 
Note: Only the lower bit (S_bit) is set, the extended bit is always 0. 
 
Proprietary – See Copyright Page 260 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.5.2.8 Status And Or (AOA) 
There must be exactly five arguments  
All arguments must be a discrete type. 
ARG5 = (ARG1 AND ARG2) OR (ARG3 AND ARG4) 
4.4.5.2.9 Status 3 AND 2 OR (AAO1) 
There must be exactly five arguments. 
All arguments must be a discrete type. 
ARG5 = ARG1 AND ARG2 AND (ARG3 OR ARG4) 
4.4.5.2.10 Status 3 AND 3 OR (AAOO) 
There must be exactly six arguments. 
All arguments must be a discrete type. 
ARG6 = ARG1 AND ARG2 AND (ARG3 OR ARG4 OR ARG5) 
4.4.5.2.11 STATUS 2 OR 3 AND (AAO2) 
There must be exactly five arguments. 
All arguments must be a discrete type. 
ARG5 = (ARG1 AND ARG2 AND ARG3) OR ARG4 
4.4.5.2.12 Status AND OR 3 (AAO3) 
There must be exactly six arguments. 
All arguments must be a discrete type. 
ARG6 = (ARG1 AND ARG2 AND (ARG3 OR ARG5) OR ARG4 
4.4.5.2.13 Status CB Dis Equivalent Status (EQV) 
There must be at least two arguments. 
All arguments must be a discrete type. 
ARGn bit set if all ARGi (until n-1) bit is set 
Else the bit is reset 
ARGn quality is ARG1 quality 
 
Proprietary – See Copyright Page 261 SCADA Modeling 
e-terrasource EMS Modeling Guide 
Note: This function does not manage the extended bit. It is always reset at the end of the 
calculation. 
4.4.5.2.14 Status Sets Sign of Real (PSAN) 
There must be exactly three arguments. 
ARG1 must be a discrete type. 
ARG2 and ARG3 must be an analog, accumulator, or real constant record type. 
If ARG1 ABNORMAL then 
ARG3 = -ARG2 
Else 
ARG3 = ARG2 
End If 
4.4.5.2.15 Status Drives Quality of Real (PQAN) 
There must be exactly three arguments. 
ARG1 must be a discrete type. 
ARG2 and ARG3 need to be the same record type. 
ARG3 = ARG2 
Note: If ARG1 is abnormal or is suspect, ARG3 is set to old and telemetry failed (suspect). 
4.4.5.2.16 Status Issue Supervisory Control (SISCTL) 
There must be at least three arguments. 
All arguments must be a discrete type. 
If ARG1 is not in the same state as ARG2 then  
Issue the first control of each ARG3 to ARGn that would bring ARG2’s state the same as 
ARG1 
End If 
ARG2 = ARG1 
4.4.5.2.17 Status Exclusive OR (XOR) 
There must be exactly three arguments. 
All arguments must be a discrete type. 
 
Proprietary – See Copyright Page 262 SCADA Modeling 
e-terrasource EMS Modeling Guide 
ARG3 = ARG1 XOR ARG2 
4.4.5.2.18 Status If Greater Than (GT) 
There must be exactly three arguments. 
ARG1 and ARG2 must be an analog, accumulator, or real constant type. 
ARG3 has to be of Discrete type. 
If ARG1 > ARG2 then  
Set ARG3 bit 
Else 
Reset ARG3 bit 
End If 
Note: The extended bit is ignored by this function; it will always be reset to 0. 
4.4.5.2.19 Status If Equal (EQ) 
There must be exactly three arguments. 
ARG1 and ARG2 must be an analog, accumulator, or real constant type. 
ARG3 has to be a discrete type. 
If ARG1 = ARG2 then  
Set ARG3 bit 
Else 
Reset ARG3 bit 
End If 
Note: The extended bit is ignored by this function; it will always be reset to 0. 
4.4.5.2.20 Status If Not Equal (NEQ) 
There must be exactly three arguments. 
ARG1 and ARG2 must be an analog, accumulator, or real constant type. 
ARG3 has to be a discrete type. 
If ARG1 <> ARG2 then  
Set ARG3 bit 
Else 
 
Proprietary – See Copyright Page 263 SCADA Modeling 
e-terrasource EMS Modeling Guide 
Reset ARG3 bit 
End If 
Note: The extended bit is ignored by this function; it will always be reset to 0. 
4.4.5.2.21 Status If Less Than Or Equal (LTOEQ) 
There must be exactly three arguments. 
ARG1 and ARG2 must be an analog, accumulator, or real constant type. 
ARG3 has to be a discrete type. 
If ARG1 <= ARG2 then  
Set ARG3 bit 
Else 
Reset ARG3 bit 
End If 
Note: The extended bit is ignored by this function; it will always be reset to 0. 
4.4.5.2.22 Status If Less Than (LT) 
There must be exactly three arguments. 
ARG1 and ARG2 must be an analog, accumulator, or real constant type. 
ARG3 has to be a discrete type. 
If ARG1 < ARG2 then  
Set ARG3 bit 
Else 
Reset ARG3 bit 
End If 
Note: The extended bit is ignored by this function; it will always be reset to 0. 
4.4.5.2.23 Status Topology Live (TPLIVE) 
There must be at least one parameter. 
The argument must be a discrete type. 
If the parent device of ARGi is LIVE 
Set ARGi bit 
 
Proprietary – See Copyright Page 264 SCADA Modeling 
e-terrasource EMS Modeling Guide 
Else  
Reset ARGi bit 
Note: The extended bit is ignored by this function; it will always be reset to 0. 
4.4.5.2.24 Status Topology Near Connected (TPNCONN) 
There must be at least one parameter. 
The argument must be a discrete type. 
If the parent device of ARGi is Near Connected  
Set ARGi bit 
Else  
Reset ARGi bit 
Note: The extended bit is ignored by this function; it will always be reset to 0. 
4.4.5.2.25 Status Topology Far Connected (TPFCONN) 
There must be at least one parameter. 
The argument must be a discrete type. 
If the parent device of ARGi is Far Connected  
Set ARGi bit 
Else  
Reset ARGi bit 
Note: The extended bit is ignored by this function; it will always be reset to 0. 
4.4.5.3 General Electric Calculations 
4.4.5.3.1 Electric MVA From MW and MVAR (MVA1) 
There must be exactly three arguments. 
All arguments should be an analog, accumulator, or real constant type. 
22 213 ARGARGARG +=  
 
Proprietary – See Copyright Page 265 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.5.3.2 Electric MVA From AMPS and KV (MVA2) 
There must be exactly three arguments. 
All arguments should be an analog, accumulator, or real constant type. 
2*1*33 ARGARGARG =  
Note: If ARG1 or aRG2 is null (<null> in the database), the result is set to 0.0. 
4.4.5.3.3 ELECTRIC MVA FROM 3 AMPS AND KV (MVA3) 
There must be exactly five arguments. 
All arguments should be an analog, accumulator, or real constant type. 
31000
4*)321(5 ARGARGARGARGARG ++=  
4.4.5.3.4 ELECTRIC MVA FROM MW MVAR SIGNED (MVA) 
There must be exactly three arguments. 
All arguments should be an analog, accumulator, or real constant type. 
22 213 ARGARGARG +=  
If ARG1 < 0 then ARG3 = -ARG3. 
4.4.5.3.5 ELECTRIC KVA FROM 3 AMPS AND KV (KVA) 
There must be exactly five arguments. 
All arguments should be an analog, accumulator, or real constant type. 
3
4*)321(5 ARGARGARGARGARG ++=  
4.4.5.3.6 ELECTRIC KVS FROM MW MVAR AMPS (KVS) 
There must be exactly four arguments. 
All arguments should be an analog, accumulator, or real constant type. 
3*3
21*10004
22
ARG
ARGARGARG +=  
Note: If any of the input is 0.0, ARG4 is set to 0.0 with old (suspect) quality. 
 
Proprietary – See Copyright Page 266 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.5.3.7 ELECTRIC MW FROM MVA AND MVAR (MVAR or MW) 
There must be exactly three arguments. 
All arguments should be an analog, accumulator, or real constant type. 
22 213 ARGARGARG −=  
Note: If the subtraction result is negative, ARG3 is set to 0. 
4.4.5.3.8 ELECTRIC AMPS FROM MW MVAR KV (AMPS) 
There must be exactly four arguments. 
All arguments should be an analog, accumulator, or real constant type. 
3*3
21*10004
22
ARG
ARGARGARG +=  
Note: If any of the input is 0.0, ARG4 is set to 0.0 with old (suspect) quality. 
4.4.5.3.9 ELECTRIC GROUND CURRENT (GNDC) 
There must be exactly four arguments. 
All arguments should be an analog, accumulator, or real constant type. 
ARG4 = SQRT (Dx**2 + Dy**2) 
where Dx = ARG1 - (ARG2 + ARG3) * SIN(30) 
where Dy = (ARG2 - ARG3) * COS(30) 
4.4.5.3.10 ELECTRIC LOADSHED TEST (LSMW) 
There must be exactly three arguments. 
ARG1 has to be of Discrete type 
ARG2 and ARG3 must be an analog, accumulator, or real constant type. 
If ARG1 bit is set Then 
ARG3 = ARG2 
Else 
ARG3 = 0.0 
End If 
Note: If the discrete is FLIP, then ARG3 = ARG2 if the ARG1 bit is not set. 
 
Proprietary – See Copyright Page 267 SCADA Modeling 
e-terrasource EMS Modeling Guide 
Note: The extended bit is ignored for the test. 
4.4.5.3.11 ELECTRIC MVA AND AMPS (MVAAMP) 
There must be exactly five arguments. 
All arguments must be an analog, accumulator, or real constant type. 
22 214 ARGARGARG +=  
If ARG3 not in [-2.5:2.5] then 
3*3
21*10005
22
ARG
ARGARGARG +=
 
Else 
ARG5 = 0 
End If 
Note: If ARG1, ARG2, or ARG3 have no value (<null>), ARG4 remains the same and ARG5 is 
set to 0.0. Both ARG4’s and ARG5’s quality is set to old (suspect). 
If ARG3 is close to 0 (less1.0E-34), ARG5 is set to 0 and suspect (old). 
4.4.5.3.12 ELECTRIC POWER FACTOR (PF) 
There must be exactly three arguments. 
All arguments must be an analog, accumulator, or real constant type. 
22 21
3
ARGARG
MWARG
+
=  
Note: If ARG1’s or ARG2’s quality is garbage, ARG3 is set to suspect (old) and the 
calculation is skipped. If the denominator’s result is close to 0 (less than 1.0E-34), ARG3 is 
set to suspect (old). 
4.4.5.4 Modeling Calculation Functions 
To model calculation functions for measurement groups associated with SCADA devices or 
other equipment in a substation, complete the following steps: 
1. On the Menu view, select Generic SCADA Tables. 
The Reference Tables view appears. 
2. Expand the Calculation Functions folder to expose its contents. 
 
Proprietary – See Copyright Page 268 SCADA Modeling 
e-terrasource EMS Modeling Guide 
– To add a new calculation function record, right-click the Calculation Functions folder 
and select the Add FUNC option. 
– To update an existing calculation function record, click its icon. 
3. Model the calculation function details in the specific Calculation Function(s). 
4.4.6 Simultaneous and Multiple Control Calculation Functions 
Calculation records can also be used to model sequencing of control events. The sections 
and illustrations below provide information about the structures that support the 
Simultaneous Trip/Close Control function (type MBO1) and the Multiple Trip/Close Control 
function (type MBO2). 
Note: For control sequences, no matching Calculation Function record is required. 
4.4.6.1 Simultaneous Control Function 
In the simultaneous control function, the operator executes a control command sequence 
on a single real point and control relays, which, in the field, cause multiple simultaneous 
operation of several control points. To confirm control completion of all points, a Calculation 
structure similar to that illustrated in Figure 72 is required. 
In a simultaneous sequence, the following occurs: 
1. The first Command Reference under the Calculation points is issued to the master 
Command record. 
2. The master Command is issued, resulting in several controls being executed in the 
power system. 
3. The other Command References under the Calculation point are issued to dummy 
Command records, which are never issued; however, their parent Discrete changes 
when the associated control in the field is executed. 
Following is the structure of the calculation when deployed to the SCADAMDL application. 
 
Proprietary – See Copyright Page 269 SCADA Modeling 
e-terrasource EMS Modeling Guide 
 
SUBSTN = ALTA 
 DEVTYP = CB 
  DEVICE = BREAKER_1 
   MEAS = CTRL 
    POINT = STAT 
     CTRL(1) = TRIP 
     CTRL(2) = CLOS 
  DEVICE = BREAKER_2 
   MEAS = CTRL 
    POINT = STAT 
     CTRL(3) = TRIP 
     CTRL(4) = CLOS 
  DEVICE = BREAKER_3 
   MEAS = CTRL 
    POINT = STAT 
     CTRL(5) = TRIP 
     CTRL(6) = CLOS 
  DEVICE = SIM_T&C_1 
   MEAS = CTRL      
    POINT = STAT     
     CTRL(7) = TRIP   
     CTRL(8) = CLOS  
  DEVICE = SIM_TRIP_1 
   MEAS = MBO1 
    CTLREF = 7      (SIM_T&C_1 TRIP) 
    CTLREF = 5      (BREAKER_3 TRIP) 
    CTLREF = 3      (BREAKER_2 TRIP) 
    CTLREF = 1      (BREAKER_1 TRIP) 
  DEVICE = SIM_CLOSE_1 
   MEAS = MBO1 
    CTLREF = 8      (SIM_T&C_1 CLOSE) 
    CTLREF = 6      (BREAKER_3 CLOSE) 
    CTLREF = 4      (BREAKER_2 CLOSE) 
    CTLREF = 2      (BREAKER_1 CLOSE) 
 
Figure 72. Simultaneous Breaker Processing 
4.4.6.2 Simultaneous Processing of Transformer Taps 
The processing of transformer taps, automatically selected based on a reference voltage, is 
implemented using a simultaneous control structure. An example structure appears below. 
 
Proprietary – See Copyright Page 270 SCADA Modeling 
e-terrasource EMS Modeling Guide 
 
SUBSTN = VALM 
 DEVTYP = TCUL 
  DEVICE = +2 
   MEAS = CTRL 
    POINT = STAT 
     CTRL(1) = NORM   (TRIP) 
     CTRL(2) = CLOS 
  DEVICE =  2 
   MEAS = CTRL 
    POINT = STAT 
     CTRL(3) = NORM   (TRIP) 
     CTRL(4) = CLOS 
  DEVICE =  3 
   MEAS = CTRL 
    POINT = STAT 
     CTRL(5) = NORM   (TRIP) 
     CTRL(6) = CLOS 
  DEVICE =  5 
   MEAS = CTRL      
    POINT = STAT     
     CTRL(7) = NORM   (TRIP)   
     CTRL(8) = CLOS  
  DEVICE = SEL_+2 
   MEAS = MBO1 
    CTLREF = 2      (+2 CLOSE) 
    CTLREF = 3      ( 2 NORMAL) 
    CTLREF = 5      ( 3 NORMAL) 
    CTLREF = 7      ( 5 NORMAL) 
  DEVICE = SEL_ 2 
   MEAS = MBO1 
    CTLREF = 4      ( 2 CLOSE) 
    CTLREF = 1      (+2 NORMAL) 
    CTLREF = 5      ( 3 NORMAL) 
    CTLREF = 7      ( 5 NORMAL) 
  DEVICE = SEL_ 3 
   MEAS = MBO1 
    CTLREF = 6      ( 3 CLOSE) 
    CTLREF = 1      (+2 NORMAL) 
    CTLREF = 3      ( 2 NORMAL) 
    CTLREF = 7      ( 5 NORMAL) 
  DEVICE = SEL_ 5 
   MEAS = MBO1 
    CTLREF = 8      ( 5 CLOSE) 
    CTLREF = 1      (+2 NORMAL) 
    CTLREF = 3      ( 2 NORMAL) 
    CTLREF = 5      ( 3 NORMAL) 
  DEVICE = SEL_NORM 
   MEAS = MBO1 
    CTLREF = 7      ( 5 NORMAL) 
    CTLREF = 1      (+2 NORMAL) 
    CTLREF = 3      ( 2 NORMAL) 
    CTLREF = 5      ( 3 NORMAL) 
 
Figure 73. Simultaneous Tap Processing 
 
Proprietary – See Copyright Page 271 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.6.3 Simultaneous Processing of Turbine Status Points 
The processing of combustion turbine (COTU) status points that follow the “station” control 
points is implemented using the simultaneous control model structure. 
 
SUBSTN = FICG 
 DEVTYP = STA 
  DEVICE = STN_START/STOP 
   MEAS = CTRL 
    POINT = STAT 
     CTRL(1) = START 
     CTRL(2) = STOP 
  DEVICE = STATION_START 
   MEAS = MBO1 
    CTLREF = 1      (STATION START) 
    CTLREF = 3      (UNIT1 START) 
    CTLREF = 5      (UNIT1 ON) 
    CTLREF = 7      (UNIT2 START) 
    CTLREF = 9      (UNIT2 ON) 
  DEVICE = STATION_STOP 
   MEAS = MBO1 
    CTLREF = 2      (STATION STOP) 
    CTLREF = 4      (UNIT1 STOP) 
    CTLREF = 6      (UNIT1 OFF) 
    CTLREF = 8      (UNIT2 STOP) 
    CTLREF = 10     (UNIT2 OFF) 
 DEVTYP = UNIT 
  DEVICE = U1_START/STOP 
   MEAS = CTRL 
    POINT = STAT 
     CTRL(3) = START 
     CTRL(4) = STOP 
  DEVICE = U1_ON/OFF 
   MEAS = CTRL 
    POINT = STAT 
     CTRL(5) = ON    (DUMMY) 
     CTRL(6) = OFF   (DUMMY) 
  DEVICE = UNIT1_START 
   MEAS = MBO1 
    CTLREF = 3      (UNIT1 START) 
    CTLREF = 5      (UNIT1 ON) 
  DEVICE = UNIT1_STOP 
   MEAS = MBO1 
    CTLREF = 4      (UNIT1 STOP) 
    CTLREF = 6      (UNIT1 OFF) 
  DEVICE = U2_START/STOP 
   MEAS = CTRL 
    POINT = STAT 
     CTRL(7) = START 
     CTRL(8) = STOP 
  DEVICE = U2_ON/OFF 
   MEAS = CTRL 
    POINT = STAT 
     CTRL(9) = ON    (DUMMY) 
     CTRL(10) = OFF   (DUMMY) 
  DEVICE = UNIT2_START 
   MEAS = MBO1 
    CTLREF = 7      (UNIT2 START) 
    CTLREF = 9      (UNIT2 ON) 
  DEVICE = UNIT2_STOP 
   MEAS = MBO1 
    CTLREF = 8      (UNIT2 STOP) 
    CTLREF = 10     (UNIT2 OFF) 
 
Figure 74. Simultaneous Combustion Turbine Processing 
 
Proprietary – See Copyright Page 272 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.6.4 Multiple Breaker Operation 
In the multiple control function, a control command sequence is executed on a single 
“dummy” point by the operator. The software then issues control command sequences to 
multiple points. 
The structure illustrated in Figure 75 is an example of a multiple breaker operation. The 
Calculation record must be set to model a Multiple Control calculation. 
In a multiple control sequence, the following occurs: 
1. The first Command Reference record is a placeholder, and the master Command is 
never issued. 
2. The Commands pointed to by subsequent Command Reference records are issued in 
sequence. Each control has an expected value set. 
3. The Discrete parent of each Command reflects the change resulting from issuing the 
control. 
 
SUBSTN = PIRI 
 DEVTYP = CB 
  DEVICE = BREAKER_1 
   MEAS = CTRL 
    POINT = STAT 
     CTRL(1) = TRIP 
     CTRL(2) = CLOS 
  DEVICE = BREAKER_2 
   MEAS = CTRL 
    POINT = STAT 
     CTRL(3) = TRIP 
     CTRL(4) = CLOS 
  DEVICE = MASTER     DUMMY 
   MEAS = CTRL      DUMMY 
    POINT = STAT     DUMMY 
     CTRL(5) = TRIP   DUMMY 
     CTRL(6) = CLOS   DUMMY 
  DEVICE = MASTER_TRIP 
   MEAS = MBO2 
    CTLREF = 5      (MASTER TRIP   NOT REALLY CONTROLLED) 
    CTLREF = 1      (BREAKER_1 TRIP) 
    CTLREF = 3      (BREAKER_2 TRIP) 
  DEVICE = MASTER_CLOSE 
   MEAS = MBO2 
    CTLREF = 6      (MASTER CLOSE   NOT REALLY CONTROLLED) 
    CTLREF = 2      (BREAKER_1 CLOSE) 
    CTLREF = 4      (BREAKER_2 CLOSE) 
 
Figure 75. Multiple Breaker Processing 
If any breaker (or breakers) within a group has control inhibited by a tag or by other means, 
group control is still allowed; however, the control of any individual breaker inhibited due to 
tagging or some other reason is not activated. If the Area of Responsibility of a device in a 
 
Proprietary – See Copyright Page 273 SCADA Modeling 
e-terrasource EMS Modeling Guide 
multiple breaker control group is not assigned to the console attempting control of the 
group, control of such breakers is inhibited. It is possible to individually control any breaker 
that belongs to one or more groups. 
4.4.6.5 Modeling a Simultaneous Control Sequence 
To model a simultaneous control sequence: 
1. Insert a Calculation record, and name it for easy identification. 
“SIMUL1” might be a good name. 
2. Set the Calculation Type field to “Simultaneous Control Sequence”. 
Note: Selecting the Simultaneous Control option establishes that the record structure 
being modeled supports the operation of controls from one control relay. The Discrete, 
Command, and Data Item records must already be in place. 
3. Add a Calculation Argument, and select the type as a Command reference. 
4. Insert one Calculation Argument record for each Command record that has been 
modeled. 
– Assign the first Command Reference Calculation Argument record to the master 
Command record. 
The master Command record is the one that has an assignment to a telemetered 
CARD data item. 
– Assign the other Command Reference Calculation Argument records to their dummy 
Command record. 
4.4.6.6 Modeling a Multiple Control Sequence 
To model a multiple control sequence: 
1. Insert a Calculation record, and name it for easy identification. 
“Multiple1” might be a good name. 
2. Set the Calculation Type field to “Multiple Control Sequence”. 
Note: Selecting the Control Sequence option establishes that the record structure 
being modeled supports the operation of controls from multiple control relays. The 
Discrete, Command, and Data Item records must already be in place. 
3. Add a Calculation Argument, and select the type as a Command reference. 
4. Insert one Calculation Argument record for each Command record that has been 
modeled. 
 
Proprietary – See Copyright Page 274 SCADA Modeling 
e-terrasource EMS Modeling Guide 
– Assign the first Command Reference Calculation Argument record to the dummy 
master Command record. 
The master Command of a multiple sequence cannot be a member of any other 
control sequence. However, the master of a simultaneous sequence is allowed to be 
a member of a multiple sequence. 
– Assign the other Command Reference Calculation Argument records to Command 
records that model control of real devices in the field. 
Each of the referenced Command records has a data item telemetered card 
assignment that supports a control operation. 
4.4.7 Modeling SCADA Stale Data 
Stale data is an e-terrascada 3.0 feature. It detects when an analog’s value is not changing 
more than a Stale deadband within a timeframe. 
To model stale data: 
1. In SCADA Global Parameters, in the SCADA Parameters grouping: 
– Turn on Enable Stale Detection Processing. 
– Provide the Stale Detection Heartbeat value. It is recommended to have a value of at 
least 10. 
– Provide the maximum number of analogs for which stale detection will generate an 
event/alarm. It is recommended not to exceed 500. 
– Set how a remote site will see a stale data (suspect or remote replaced). 
2. For all analogs for which this feature should be enabled: 
– In scada/scada Parameters/scada Processing parameter: 
∗ Enable the stale data detection. 
∗ Provide the timeframe for the stale data detection. 
∗ Provide the deadband and the zero definition. 
– In scada/scada Alarming 
∗ Enable/disable the alarming for the stale data detection. Note that the total 
number of analogs for which this setting is yes should be less than or equal to 
the value provided in the SCADA global parameters.  
3. For all substations in which analog stale data detection is enabled, in the scada 
grouping, scada alarming: 
– The exception when at least one analog is stale. 
– The exception when no more analogs are stale (return to normal). 
 
Proprietary – See Copyright Page 275 SCADA Modeling 
e-terrasource EMS Modeling Guide 
– The exception when one analog source is stale (an analog is not necessarily stale if a 
second source is available and not stale). 
– The exception when no analog source is stale (return to normal). 
– The category for the exceptions. 
4.4.8 Modeling SCADA Bays 
4.4.8.1 How to Model a Bay 
To model a bay: 
• Make sure that a Baytype exists in the baytype table. 
• Create an Equipment Group under the Substation and link it to any existing bayType 
rather than the standard equipmentGroupType. 
• Under SCADA > SCADA Bay, add the specific Bay information (optional). 
• Set Bay Equipment Group in General to Yes. 
4.4.8.2 Device Topology Settings 
In SCADA > SCADA Bay: 
• Included in Bay Topology: The device is included in the bay topology. It needs to be 
assigned to a Connectivity node (at the level of the device and analog for energy 
devices; at the level of the discrete for connectivity devices). 
• Use OR for Bay Topology Connectivity: When using the standard bay topology 
processing, the connectivity status of this device is contributing in the general bay 
connectivity status using the OR Boolean operator.  
4.4.8.3 Bay Settings per Bay 
Specific Bay settings for a given bay (EquipmentGroup) are topologic settings. 
• Bay Topology Formula #: This provides the Boolean expression of the devices’ 
connectivity status to compute the bay connectivity. The result of the bay connectivity is 
the logical OR of every formula result (1 means closed/connected, 0 means opened). The 
device in the formula is specified using the device ID. The device needs to be included in 
the bay topology (‘Included In Bay Topology’ set to Yes) and needs to be a connectivity 
device (containing one discrete with SCADA Near and Far Connectivity Nodes not 
empty). 
 
Proprietary – See Copyright Page 276 SCADA Modeling 
e-terrasource EMS Modeling Guide 
4.4.8.4 Bay Settings General (BayType) 
The settings on the BayType are common to all bays that use this type.  
Only BayTypes are imported from/exported to SCADAMOM.  
• Hierarchical Actions Enabled: Specifies if the children of the Equipment Group inherit 
from the Not in Service, Alarm Inhibit, and/or Test Mode. When settings are inherited, 
the children behave as if they were set to this state (e.g., Not in Service) but they do not 
appear in the appropriate e-terrascada lists. This is different from the mass actions. 
• Hierarchical Tagging: Specifies if all the children of the Equipment Group inherit from 
the blocking control/setpoint tags applied on the Equipment Group. As with the 
Hierarchical Actions, the tags are not applied on the children but e-terrascada will 
check the restrictions on both measurement and parent equipment group. 
• Hierarchical Selection Enabled: If enabled, e-terrascada prevents any control/setpoint 
sequence from being initiated if one is still ongoing. 
• Topology Processing: Select one of the following: 
– No Topology: Topology processing is disabled. 
– Standard Topology Processing: Basic processing for topology connectivity and 
energization computation. This setting works for simple bay architecture. 
∗ Connectivity: AND of all the topological devices’ connectivity statuses in the bay. 
If Use OR for Bay Topology Connectivity is set, e-terrascada will use the OR 
operator rather than AND. 
∗ Energization:  
- GROUNDED if one of the device is grounded 
- DEAD if all devices are dead 
- LIVE if one device is live 
- UNKNOWN if one device is unknown. 
– Standard Formula Topology Processing: This setting has the same energization 
process as Standard Topology Processing but it uses the formulas defined in the 
Equipment Group rather than the basic connectivity computation (see section 4.4.8.3 
Bay Settings per Bay). 
– Custom Topology Processing: Uses the processing defined in the scada custom 
calculation. 
4.4.9 Modeling SCADA Load Shed Data 
Basic parameters, levels, and groups within SCADA Block Load Shed are modeled directly 
from the delivered SCADA modeling displays. Refer to the Load Shed Display Reference 
Manual and the Load Shed Operator's Guide in the e-terrascada documentation set for 
information about modeling basic parameters, levels, and groups for SCADA Block Load 
Shed from e-terrabrowser modeling displays. 
 
Proprietary – See Copyright Page 277 SCADA Modeling 
e-terrasource EMS Modeling Guide 
The information below describes the modeling of Block Load Shed properties within SCADA.  
The following export steps are defined to initialize the LOADSHED database, populate the 
LOADSHED database from modeled SCADA data, and validate the correctness of the 
LOADSHED database. 
1. Initialize LOADSHED - EMS 
2. Populate LOADSHED - EMS 
3. Verify LOADSHED - EMS 
The remaining sections discuss Load Shed related data modeling within e-terrasource, 
which is used to populate the LOADSHED database. 
4.4.9.1 Block Load Shed Modeling on Terminals and Power System Resources 
The following properties may be included on any modeled terminal or power system 
resource. The properties identify the terminal or power system resource as containing a 
load measurement to be populated within the LOADSHED database. 
The following Block Load Shed related properties are located under the “Block Load Shed” 
property group: 
• Block Load Shed Load: Set to Yes if this record is associated with a Load within Load 
Shed. 
• Block Load Shed Voltage Reduction: Set to Yes if this record is associated with a Voltage 
Reduction Load within Load Shed. 
• Block Load Shed External Point: Set to Yes if this record is used to model a Load with an 
externally associated discrete. If this flag is enabled, a child Block Load Shed Point 
record is expected to be modeled. 
• Block Load Shed Local: Set to Yes if this record has a locally defined Load Shed discrete. 
• Block Load Shed Duplicate: Set to Yes if the block load shed information is to be 
duplicated into a special Block Load Shed level. 
• Block Load Shed Test: Set to Yes if this record is to be copied into the Block Load Shed 
Test application. 
• Block Load Shed Percent: The percentage of load estimated to be shed by the 
associated load. 
• Block Load Shed Area: The name of the Area Of Responsibility to be used for Block Load 
Shed operations. 
• Block Load Shed Customers: The number of customers affected by shedding this load. 
• Block Load Shed Group: The Block Load Shed group to which this record is associated. 
• Block Load Shed Level: The Block Load Shed level to which this record is associated. 
 
Proprietary – See Copyright Page 278 SCADA Modeling 
e-terrasource EMS Modeling Guide 
• Block Load Shed Timeout: The supervisory control timeout for associated Block Load 
Shed controls.  
• Block Load Shed Peak MW: The Load Shed Peak MW value associated with this load. 
4.4.9.2 Block Load Shed Point (BLSPT) 
This record may be modeled under a power system resource or under a child terminal of 
the power system resource. If the Block Load Shed Point is associated with an AC Line 
Segment or Series Compensator, the Block Load Shed Point record must be modeled under 
the near or far terminal. 
This record provides a reference to an externally located discrete status point (the discrete 
is not modeled under this power system resource). 
The following associations are defined on this record: 
• Discrete: The externally located discrete status point. 
• Terminal: A reference to the parent terminal under which this record is modeled. 
• Power System Resource: A reference to the parent power system resource under which 
this record is modeled. 
The following properties are defined on this record: 
• Percentage: The estimated percentage of load affected by the trip of the external status 
point. 
• Customers Affected: The number of customers affected when the external load is shed. 
• Command Timeout: The control timeout period in seconds when a shed is issued for the 
external status point.  
4.4.9.3 Block Load Shed Duplicate (BLSDUP) 
This record indicates the level and group to which the load information is duplicated into a 
second level within the area specified in Block Load Shed Area of the parent terminal or 
power system resource. 
The following associations are defined on this record: 
• Terminal: A reference to the parent terminal under which this record is modeled. 
• Power System Resource: A reference to the parent power system resource under which 
this record is modeled. 
The following properties are defined on this record: 
• Load Shed Group: The Block Load Shed group (within the level) to which this device 
belongs. 
 
Proprietary – See Copyright Page 279 SCADA Modeling 
e-terrasource EMS Modeling Guide 
• Load Shed Level: The number of the Block Load Shed level to which this device is to be 
duplicated (i.e., if this is the fourth level modeled under the Block Load Shed Area, 
specify 4). 
 
Proprietary – See Copyright Page 280 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5. Simulation Modeling 
The e-terrasource model is based upon the industry standard IEC-61970 CIM model. The 
CIM model has been extended to support data modeling for e-terrasimulator (DTS). It 
supports DTSMOM, which includes the modeling of relays and prime movers, and DYDEF 
(default data to be used when the actual values are not available) models in 
e-terraplatform. 
5.1 Simulation Displays 
Simulation modeling can be performed from several different types of displays, depending 
on the task at hand. 
Note: The screenshots this chapter are based on a User Domain selection of DTSMOM, 
DYDEF, and related Domain Sets. For more details, see section 1.4.5 Initialize Domain Sets 
for e-terraplatform Version. 
5.1.1 Tree View Displays 
Several tree view displays are available for simulation modeling. Click Simulation on the 
toolbar to see the list of available tree views. 
 
Figure 76. Simulation Tree Views 
Note: Most simulation modeling can, however, be done directly from the Network Model 
tree, as shown in Figure 77. 

 
Proprietary – See Copyright Page 281 Simulation Modeling 
e-terrasource EMS Modeling Guide 
 
Figure 77. Network Model Tree View with Simulation Data 
5.1.1.1 Reference Tables 
The Reference Tables tree view displays all the reference tables used by the simulator. 
 
Figure 78. Simulation Reference Tables Tree View 

 
Proprietary – See Copyright Page 282 Simulation Modeling 
e-terrasource EMS Modeling Guide 
The Reference Tables displays the following: 
• The Simulation Configuration entity with its associated Simulation Model description 
entities and Simulation Modeler notes entities. 
• The two Default Boiler entities. 
• The two Default Detailed Steam Turbine entities. 
• The Reclose Schedule entities with their associated Reclose Sequence entities. 
• The Synchrocheck Type entities. 
Note: Unlike the Simulation Modeler notes entities, the Simulation Model description 
entities are not exported to DTSMOM. 
5.1.1.2 Automatic Switching 
This tree view displays the automatic Switches. This tree is similar to the Network Model 
tree in showing all the geographical regions, subgeographical regions, substations, and 
voltage levels, but it only shows the associated automatic switches. To differentiate the 
automatic switches from the others, the “IsAutomatic” flag should be set to True for each 
switch. This tree then relies on this flag to show only the automatic switches. 
 
Figure 79. Automatic Switches Tree View 
By default, the “IsAutomatic” flag is set to False for a newly inserted switch. It is then not 
shown in this tree but in the Grid displays. The user is then expected to insert the 
corresponding switch directly from the Network Model tree and set the “IsAutomatic” flag 
to True. 

 
Proprietary – See Copyright Page 283 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.1.1.3 Combined Cycle Plants and Boilers 
The Combined Cycle Plants and Boilers tree view displays the Combined Cycle Plant entities 
and its connected turbines. It also displays the relationship between those turbines and the 
associated Heat Recovery Boiler entity. 
 
Figure 80. Combined Cycle Plants and Boilers Tree View 

 
Proprietary – See Copyright Page 284 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.1.1.4 Detailed Steam Turbines 
The Detailed Steam Turbines tree view displays the detailed Steam Turbines and their 
connected Drum Boilers. 
Note: In the CIM model, the term “drum boiler” is used to represent both drum boilers and 
pass-through boilers. 
This tree is similar to the Network Model tree in showing all the geographical regions, 
subgeographical regions, substations, voltage levels, and synchronous machines, but it only 
shows the associated detailed Steam Turbine. To model a detailed steam turbine, a steam 
turbine with its “IsDetailedSteamTurbine” flag set to True should be modeled, as well as a 
boiler. This tree then relies on this flag to show only the detailed steam turbines. 
 
Figure 81. Detailed Steam Turbines Tree View 
By default, the “IsDetailedSteamTurbine” flag is set to False for a newly inserted steam 
turbine. It is then not shown in this tree but in the Grid displays. The user is then expected to 
insert the corresponding steam turbine directly from the Network Model tree and set the 
“IsDetailedSteamTurbine” flag to True. The user can then switch to the Detailed Steam 
Turbines tree view to see the new turbine and work on the relationship with its boiler, by 
inserting or not inserting a new drum boiler. 

 
Proprietary – See Copyright Page 285 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.1.1.5 Generic Under-Frequency Relay 
The Generic Under-Frequency Relay tree view displays the Generic Under-Frequency Relay 
entities. 
 
Figure 82. Generic Under-Frequency Relay Tree View 
5.1.1.6 Generic Unit Frequency Relay 
The Generic Unit Frequency Relay tree view displays the Generic Unit Frequency Relay 
entities, with its associated Synchronous Machines and their associated Unit Isolation 
Breakers. 
 
Figure 83. Generic Unit Frequency Relay Tree View 
5.1.1.7 HVDC Modulation Control 
The HVDC Modulation Control tree view displays the DC Controller entities with their 
respective DC Control Functions. 
Each DC Control Function is then also shown with its associated DC Control Blocks, 
following their specific order. 
 
Figure 84. HVDC Modulation Control Tree View 

 
Proprietary – See Copyright Page 286 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.1.2 Grid Displays 
Grid displays of the tables in the simulation portion of the model are accessible via the 
Tables Explorer. Click Tables on the toolbar to display the Tables Explorer, and expand the 
Simulation tree node. The tables are organized into logical groupings, as shown below: 
 
Figure 85. Simulation Grid Displays in Tables Explorer 
Click a table name to display a paged grid of all the records in the table. The number of 
records shown per grid page is controllable through your user preferences. 

 
Proprietary – See Copyright Page 287 Simulation Modeling 
e-terrasource EMS Modeling Guide 
 
Figure 86. Steam Turbine Grid Display 
Keep in mind that grid displays must be manually refreshed using the Refresh button  at 
the top of the grid. 
The user can navigate efficiently by using the Search toolbar button to enter search criteria 
for specific records. 
5.2 Simulation Model 
This section describes how to model components that are used by the e-terrasimulator 
subsystem of e-terraplatform. 
Background information, technical topics, and modeling procedures are discussed for each 
component. 
5.2.1 Simulation Reference Tables 
The Simulation Reference tables are: 
• Detailed Steam Turbine Default Values: A set of default values used for the modeling of 
a detailed steam turbine. 
• Feed-Water Gain and Fuel-Air Gain tables: Two 8 x 8 tables, used by the boiler of a 
detailed steam turbine. 
• Simulation Configuration: One set of general parameters used by the simulator. 
• Simulation Configuration Modeling Title: Entity used to enter the Modeler notes. 
• Simulation Configuration Title: Entity used to enter the Model description. 
• Synchrocheck Type: Entity representing a type of Synchrocheck for the Synchro-Check 
Relays. 
5.2.1.1 Detailed Steam Turbine Default Values 
Most of the default values are defined directly in the Metamodel. However, for the detailed 
steam turbine modeling, there are two default sets of values depending on the nature of 
the control of the turbine. As explained in section 5.2.2.5.4 Modeling a New Detailed Steam 

 
Proprietary – See Copyright Page 288 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Turbine, a boiler can have a coordinated control with its turbine; the coordination is then 
better. 
In addition, the Feed-Water and Fuel-Air Gain tables both have a set of default values. 
5.2.1.1.1 Default Boiler 
Note: The default boiler is mapped to the DYDEF BOILD class. 
There are two sets of Drum Boiler default values: 
• When the boiler is part of a coordinated control detailed steam turbine 
• When the boiler is not part of a coordinated control detailed steam turbine 
To model a new default boiler: 
• From the Reference Tables tree view, insert a new DefaultBoiler record. 
Two Default Boiler records should be created: 
• One with the “Is a Coordinated Control” flag set to True 
• One with the same flag set to False 
Each default boiler should have the same name as the corresponding Default Detailed 
Steam Turbine. 
Note: The default boiler entity has some DefaultBoiler Validation Rules defined. 
5.2.1.1.2 Default Detailed Steam Turbine 
Note: The default detailed steam turbine is mapped to the DYDEF DSTD class. 
There are two sets of Steam Turbine default values: 
• When the turbine is part of a coordinated control detailed steam turbine 
• When the turbine is not part of a coordinated control detailed steam turbine 
To model a new default detailed steam turbine: 
• From the Reference Tables tree view, insert a new DefaultDetailedSteamTurbine record. 
Two Default Detailed Steam Turbine records should be created: 
• One with the “Is a Coordinated Control” flag set to True 
• One with the same flag set to False 
Each default detailed steam turbine should have the same name as the corresponding 
Default Boiler. 
 
Proprietary – See Copyright Page 289 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Note: The default detailed steam turbine entity has some DefaultDetailedSteamTurbine 
Validation Rules defined. 
5.2.1.1.3 Default Feed-Water Gain 
Note: The default feed-water gain is mapped to the DYDEF FWXD and DYDEF FWYD 
classes. 
There are 64 (8 x 8) sets of Feed-Water Gain default values. These can be inserted directly 
from the Grid Displays. 
Note: The default feed-water gain entity has some DefaultFeedWaterGain Validation 
Rules defined. 
5.2.1.1.4 Default Fuel-Air Gain 
Note: The default fuel-air gain is mapped to the DYDEF FAXD and DYDEF FAYD classes. 
There are 64 (8 x 8) sets of Fuel-Air Gain default values. These can be inserted directly from 
the Grid Displays. 
Note: The default fuel-air gain entity has some DefaultFuelAirGain Validation Rules 
defined. 
5.2.1.2 Feed-Water Gain 
Note: The feed-water gain is mapped to the DTSMOM FWX and DTSMOM FWY classes. 
The principal components that affect boiler steaming response are the fuel dynamics, the 
boiler firing air driven by the fans, and the feed water pumps and their controls. These are 
approximately represented by two parallel paths: one path has a slower lag dynamic, while 
the other has a faster oscillatory response characteristic. Each simulation path has a 
function that represents change of steaming capability due to changes of auxiliary device 
capability with unit voltage and frequency. 
The slower path represents the Fuel-Air Gain components, and the faster path represents 
the Feed-Water components. These paths do not correspond directly to the fuel or 
feed-water components or their controls, but they have been chosen to obtain response 
characteristics of more-detailed boiler and equipment response analyses. 
 
Proprietary – See Copyright Page 290 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.2.1.2.1 Modeling a New Feed-Water Gain 
There are 64 (8 x 8) sets of Feed-Water Gain values. These can be inserted directly from the 
Grid Displays. 
Note: The feed-water gain entity has some FeedWaterGain Validation Rules defined. 
5.2.1.3 Fuel-Air Gain 
Note: The fuel-air gain is mapped to the DTSMOM FAX and DTSMOM FAY classes. 
As explained earlier, the principal components that affect boiler steaming response are the 
fuel dynamics, the boiler firing air driven by the fans, and the feed water pumps and their 
controls. These are approximately represented by two parallel paths: one path has a slower 
lag dynamic, while the other has a faster oscillatory response characteristic. 
The slower path represents the fuel-air components. 
5.2.1.3.1 Modeling a New Fuel-Air Gain 
There are 64 (8 x 8) sets of Fuel-Air Gain values. These can be inserted directly from the Grid 
Displays. 
Note: The fuel-air gain entity has some FuelAirGain Validation Rules defined. 
5.2.1.4 Simulation Configuration 
Note: The simulation configuration is mapped to the DTSMOM ITEMS class. 
These parameters are for simulation application general settings. It also contains all the 
information needed for the Simulation Model Auto-Generation as well as some EMS Export 
options. 
If needed, from the Reference Tables tree view, insert a new SimulationConfiguration 
record. 
Caution: There should be one and only one Simulation Configuration record. 
Note: The simulation configuration entity has some SimulationConfiguration Validation 
Rules defined. 
5.2.1.5 Simulation Configuration Modeling Title 
Note: The simulation configuration modeling title is mapped to the DTSMOM TITLEA class. 
 
Proprietary – See Copyright Page 291 Simulation Modeling 
e-terrasource EMS Modeling Guide 
These entities capture some notes about the model that the user wants to preserve and 
export to DTSMOM. 
Note: The simulation configuration modeling title entity has a 
SimulationConfigurationModelingTitle Validation Rule defined. 
5.2.1.6 Simulation Configuration Title 
Caution: The simulation configuration title is not mapped to any class. It is not exported 
during an EMS Export operation. No more than four entities can be created. 
These entities capture some notes about the model that the user wants to preserve only in 
the Workspace and does not want to export to DTSMOM. 
Note: The simulation configuration title entity has some SimulationConfigurationTitle 
Validation Rules defined. 
5.2.1.7 Synchrocheck Type 
Note: The Synchrocheck type is mapped to the DTSMOM SYNCTY class. 
Synchro-Check Relays can be grouped with common parameters. Those parameters are 
then defined in the Synchrocheck Type record. 
5.2.1.7.1 Modeling a New Synchrocheck Type 
To model a new Synchrocheck type: 
• From the Reference Tables tree view, insert a new SynchrocheckType record. 
Note: The synchrocheck type entity has some workspace SynchrocheckType Validation 
Rules defined. 
5.2.2 Generation Dynamics 
The generation dynamics used by the simulator consist of the following types of turbines: 
• Combustion Turbine 
• Hydro Turbine 
• Steam Turbine 
In addition, for the detailed steam turbines, boilers are also part of the generation 
dynamics. 
 
Proprietary – See Copyright Page 292 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Finally, the simulator can define a Combined Cycle Plant, along with a Heat Recovery Boiler, 
which uses existing turbines. 
5.2.2.1 Combustion Turbine 
Note: The combustion turbine is mapped to the DTSMOM GAST class. 
The combustion turbine model simulates the dynamic response of a single-shaft 
combustion turbine-generator. 
 
Figure 87. Combustion Turbine Model 
The combustion turbine model has the following components: 
• Load reference motor (speed changer) 
• Frequency regulator 
• Governor deadband 
• Deration due to temperature: When you define your model, you specify the reference 
temperature at which the combustion turbine was designed to operate and the ambient 
temperature. 
• Output deration due to off-nominal frequency and voltage: You must specify output 
sensitivities to variations from the nominal frequency and voltage, and the voltage and 
frequency above which there is no deration. 
These components are used to adjust the maximum power output from the combustion 
turbine model based on a high or low ambient temperature. The maximum power output 
for each combustion turbine is calculated on the basis of the maximum output, the 
difference between the ambient temperature and the reference temperature, and the 
turbine’s sensitivity to changes in temperature. If the ambient temperature entered is 
greater than the reference temperature, the maximum power output is derated. On the 
LRMRTU LRMMX
LRM
LRMNZ
LRMRATE
1
s
LRMPO
LRMPOSZ
GOVDEM
GOVDEMZ+
_
DB
Governor
Deadban
DBOU PLIMT
PMXTEMP
PMX
PMN
RPF
AEV
AEF
Deratio
multiplier
for off-
frequency
voltage
TIM
DELA
PREO
PMEOHT
PMEOHZ
-1 PMECH_GT
PMECHZ_G
LRMRTDN
Rat
Limits
LRMM
Positio
Limit
LRM / Speed  Changer
RLPRATE
RLPULS
Raise/Lowe
Pulse
1
REG
FRREG
FDEV
SKEDFRE
Schedul
Frequen
F_UN   Interconnected
              Area
+_
 
Proprietary – See Copyright Page 293 Simulation Modeling 
e-terrasource EMS Modeling Guide 
other hand, if the ambient temperature is less than the reference temperature, the 
maximum power output is increased. 
Note: The maximum power output (taking into account the effects of temperature) is 
calculated once when the combustion turbine is initialized, and it remains static until the 
combustion turbine is manually marked as uninitialized or a new copy of the DTSMOM 
database is brought online. 
By setting a different ambient temperature for a particular combustion turbine, the 
e-terrasimulator (DTS) instructor can simulate different geographical and weather 
conditions for training scenarios. 
5.2.2.1.1 Modeling a New Combustion Turbine 
To model a new combustion turbine: 
1. Ensure that synchronous machines are already associated with their Voltage Levels. 
2. From the Network Model tree, browse to an existing synchronous machine and insert a 
new CombustionTurbine record. 
Note: A combustion turbine can be part of a Combined Cycle Plant. In addition, the 
combustion turbine entity has some CombustionTurbine Validation Rules defined. 
5.2.2.2 Drum Boiler 
Note: The drum boiler is mapped to the DTSMOM BOIL class. 
The boiler controls subsystem, shown in Figure 88, contains controls for boiler pressure, 
fuel/air mixture, and feedwater. Inputs to this subsystem are throttle pressure from the 
boiler (or MW demand from coordinated control), MW error from coordinated control (see 
section 5.3.9.1.1 DST Coordinated Control Subsystem), and terminal voltage and frequency 
during the last power flow execution. Outputs are boiler charging and throttle pressure 
error. 
 
Proprietary – See Copyright Page 294 Simulation Modeling 
e-terrasource EMS Modeling Guide 
 
Figure 88. Boiler Controls Model 
The boiler controls subsystem includes the following components: 
• Pressure Controller: The pressure controller block simulates a proportional-integral 
derivative (PID) controller whose input is the difference between the throttle pressure 
error and the MW error. Gain constants are setpoints on the controller at the plant. 
• Fuel/Air Controls: The fuel/air control block simulates the delay in delivering fuel to the 
boiler and the deration of the fuel supply system’s output caused by off-nominal voltage 
and frequency. 
• Feedwater Auxiliary Controls: The feedwater auxiliary control block represents controls 
on the boiler water supply. A model of a proportional-integral derivative (PID) controller 
includes output deration due to off-nominal voltage and frequency. The proportional 
and integral gain constants for the feedwater controller and the time constant for the 
feedwater pump are setpoints defined for the equipment at the plant. 
The sum of the fuel/air and feedwater outputs is the total boiler charging, which is input to 
the boiler subsystem. 
A parameter named “DrumBoilerController” is used to indicate the type of control system in 
use. For drum-type boilers, DrumBoilerController is set equal to one, and feedwater controls 
are not a part of the system. Once-through boiler arrangements are modeled by setting 
DrumBoilerController equal to zero. Depending on the individual plant, you may be justified 
in assigning DrumBoilerController a value between zero and one, but the general rule is one 
for drum-type boilers and zero for once-through arrangements. 
The gain constant of the turbine steam flow is usually equal to the gain constant for MW 
demand from coordinated control. When the two are equal, either MW demand from 
Throttle
Pressure
Set
point
THPRERR
THPRSP++
- -
KIP +
sKPPs
1 + sTRP
1 + s(TRP)
10
PRCPIO
PRCPIOZ
PRCIN
PRCINZ
Pressure Controller
+
+
1 - KF STFLOW
Steam Flow
From Turbine
KDRU
M
DEMM
X
DEMMN
DEMAND
Demand
FAIN
FAINZ
Fuel/Air Controls
   e
DELAY-sF
1 + sT FUEL
FAOUT
FAOUTZ
GAUX_FA
VT_UN       F_UN
FA_AUXOUT
+
+
BOILCHG
Boiler
Charging
(To Boile
GAUX_FW
VT F_UN
FWAUXOU
FWPMPO
FWPMPOZ
1
1 + sTFW
+
+
1
0
FWCIOUT
FWCIOUTZ
KIFW
    S
1
0
+
-
FWCIN
FWCINZ
THPR
Throttle
pressure
from Boiler
+
1-K
DRUM
KPFW
MWDEMAND
MW Demand
(From C. Control)
THPRERR
Throttle
pressure
error
(To C. Control)
MWERROR
MW Error
(From C. Control)
PRCDEROZ
PRCDERO
Feedwater Controls
FWPMPINZ
FWPMPIN
 
Proprietary – See Copyright Page 295 Simulation Modeling 
e-terrasource EMS Modeling Guide 
coordinated control or steam flow from the turbine (but not both) is used as input to the 
boiler controls. If, for instance, the steam flow gain constant is one, the steam flow from the 
turbine is not used as a feedback value to the boiler controls. 
5.2.2.2.1 Modeling a New Drum Boiler 
To model a new drum boiler: 
1. From the Detailed Steam Turbines tree view, insert a new DrumBoiler record. 
2. Link this new drum boiler to the detailed steam turbine record. 
For more information, see section 5.2.2.5.4 Modeling a New Detailed Steam Turbine. 
Note: The drum boiler entity has some DrumBoiler Validation Rules defined. 
5.2.2.3 Heat Recovery Boiler 
The heat recovery boiler is a type of boiler used in a combined cycle plant. 
5.2.2.3.1 Modeling a New Heat Recovery Boiler 
To model a new heat recovery boiler: 
1. From the simulation Combined Cycle Plants and Boilers tree view, insert a new 
HeatRecoveryBoiler record. 
2. This heat recovery boiler should then be associated with the same set of turbines 
associated with a combined cycle plant. 
For more details, see section 5.2.2.7.1 Modeling a New Combined Cycle Plant. 
Note: None of the arguments of the heat recovery boiler is used by the simulator, except 
for its associations as explained earlier. In addition, the heat recovery boiler entity has 
some HeatRecoveryBoiler Validation Rules defined. 
5.2.2.4 Hydro Turbine 
Note: The hydro turbine is mapped to the DTSMOM HY class. 
The hydroelectric turbine model is used to simulate the dynamic responses of three types of 
hydroelectric plants: low-head, high-head, and pumped-storage. All three types are 
represented by the same model, and are distinguished by user-specified parameters. 
A block diagram of the hydroelectric turbine model is shown in Figure 89. 
 
Proprietary – See Copyright Page 296 Simulation Modeling 
e-terrasource EMS Modeling Guide 
 
Figure 89. Hydroelectric Turbine Model 
The hydroelectric turbine model has five main components: 
• Load reference motor (speed changer) 
• Frequency regulator 
• Governor backlash: Deadband is not used because of the large inertia of the gates. 
• Gate positioning equipment: A change in gate position causes a transient oscillation 
response in turbine output. In a hydroelectric plant, this response is partially damped by 
a transient regulation adjustment, a fine-tuning parameter that is unique for each site. 
In the model, the transient regulation constant is used in conjunction with the frequency 
regulation constant to determine the gate’s servomotor position and limits. The 
oscillations are simulated with the user-defined transient time constant. Once the new 
gate position is determined, it is checked against user-specified rate and position limits. 
• Non-instantaneous response of the water in the penstock after the gate position has 
changed. You must specify the water time constant. 
5.2.2.4.1 Modeling a New Hydro Turbine 
To model a new hydro turbine: 
1. Ensure that synchronous machines are already associated with their Voltage Levels. 
2. From the Network Model tree, browse to an existing synchronous machine and insert a 
new HydroTurbine record. 
Note: The Hydro Turbine entity has some HydroTurbine Validation Rules defined. 
Interconnected
Area Frequency
BLOUT
BLOUTZ
G TPOS
G TPOSZ
PMECHZ
PMECH
Turbine
1 - TW S
Backlash Gate Rate and Travel
Nonwindup Limits
Governor and Gates
BL
1 +  TR S
1 + TRS
REG
TRREG
1 + STW
  2
LRMRTUP LRMMX
LRMIN
LRMINZ
LRMRATE
RAISE/LOWER
1
S
LRMPOS
LRMPOSZ
GOVDEM
GOVDEMZ
FRREG
1
REG
SKEDFREQ
Scheduled
Frequency
F_UN
LRMRTDN
Rate
Limits
LRMMN
Position
Limits
+-
+
-
PULSES
RLPULSE
 Speed  ChangerLRM/
 
Proprietary – See Copyright Page 297 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.2.2.5 Steam Turbine 
Note: The steam turbine is mapped to the DTSMOM GST or DTSMOM DST class, depending 
on the model of the steam turbine. 
Boiler-turbine steam plants can be modeled using the “generic” steam turbine (GST) model, 
or the “detailed” steam turbine (DST) model: 
• The GST model assumes a constant throttle pressure, typically 1.0 per unit megawatts. 
For further information, see section 5.2.2.5.1 Overview of a Generic Steam Turbine. 
• The DST model makes no assumption about throttle pressure. It contains submodels of 
boiler dynamics and throttle pressure variations. For further information, see section 
5.2.2.5.3 Overview of a Detailed Steam Turbine. 
In a typical system, between four and eight of the largest fossil-fired units should be 
modeled using the DST model. The remaining units should be modeled using the GST model. 
Nuclear plants can be modeled only with the generic steam model. Both models support 
dual-shaft. 
5.2.2.5.1 Overview of a Generic Steam Turbine 
The generic steam turbine (GST) model is used to simulate fossil-fired and nuclear steam 
plants. The model does not include steam supply system dynamics, and it assumes that 
throttle pressure is constant. 
The generic steam turbine model is composed of two subsystems, described in the 
following sections: 
• 5.3.10.1 GST Governor Subsystem 
• 5.3.10.2 GST Turbine Subsystem 
5.2.2.5.2 Modeling a New Generic Steam Turbine 
To model a new generic steam turbine: 
1. Ensure that synchronous machines are already associated with their Voltage Levels. 
2. From the Network Model tree, browse to an existing synchronous machine and insert a 
new Steam Turbine record. 
3. Update the “IsDetailedSteamTurbine” flag of the newly created steam turbine to False. 
Note: A generic steam turbine can be part of a Combined Cycle Plant. In addition, the 
Steam Turbine entity has some SteamTurbine Validation Rules defined. 
 
Proprietary – See Copyright Page 298 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.2.2.5.3 Overview of a Detailed Steam Turbine 
The detailed steam plant model is used to simulate the dynamic response of a fossil-fired 
steam plant, including details of its steam supply and control systems. 
The Detailed Steam Turbine Model is composed of five subsystems, described in the 
following sections: 
• 5.3.9.1.1 DST Coordinated Control Subsystem 
• 5.3.9.1.2 DST Boiler Controls Subsystem 
• 5.3.9.1.3 DST Turbine Controls Subsystem 
• 5.3.9.1.4 DST Boiler Subsystem 
• 5.3.9.1.5 DST Governor Subsystem 
5.2.2.5.4 Modeling a New Detailed Steam Turbine 
To model a new detailed steam turbine: 
1. Ensure that synchronous machines are already associated with their Voltage Levels. 
2. From the Network Model tree, browse to an existing synchronous machine and insert a 
new Steam Turbine record. 
3. Update the “IsDetailedSteamTurbine” flag of the newly created steam turbine to True. 
4. From the Detailed Steam Turbines tree view, link the newly created Steam Turbine 
record to a new drum boiler. 
To do so, insert a new Drum Boiler record, if it was not created before. From the steam 
turbine, insert a new Steam Turbine – Boiler Association record. 
5. Finally, from the SteamSup_SteamTurb record, add the association with the new drum 
boiler. 
Note: The detailed steam turbine entity has some SteamTurbine Validation Rules defined. 
5.2.2.6 Steam Turbine – Boiler Association 
The SteamSup_SteamTurb record represents the link between a steam turbine and its 
boiler (see section 5.2.2.5.4 Modeling a New Detailed Steam Turbine or section 5.2.2.7.1 
Modeling a New Combined Cycle Plant). 
Note: The SteamSup_SteamTurb entity has some SteamSup_SteamTurb Validation Rule 
defined. 
 
Proprietary – See Copyright Page 299 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.2.2.7 Combined Cycle Plant 
Note: The combined cycle plant is mapped to the DTSMOM CCYC class. 
The basic design of a combined cycle mode in the simulator is a mathematical link between 
multiple Combustion Turbines and a single fossil unit (Steam Turbine). The total output of 
the combustion turbines is used to modify an input to the steam turbine unit prime mover 
(throttle pressure setpoint, TPSP). The mathematical linkage between the total output MW 
of the combustion turbines and the throttle pressure setpoint of the steam turbine is shown 
in Figure 90. 
 
Figure 90. Combustion Turbine(s) Output vs. Throttle Pressure Setpoint of the Steam Turbine 
Define two points: 
– (gtMin, gstTpspiMin) 
– (gtMax, gstTpspiMax) 
Where: 
– gtMin: This is the total minimum combustion turbine(s) output, which has an effect 
on the steam turbine. 
– gtMax: This is the total maximum combustion turbine(s) output, after which total 
combustion turbine(s) output has no more effect on the steam turbine. 
– gstTpspiMin: This is the throttle pressure setpoint of the steam turbine with the total 
combustion turbine(s) output less than “gtMin” MWs. 
– gstTpspiMax: This is the throttle pressure setpoint constant. 

 
Proprietary – See Copyright Page 300 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Therefore, the throttle pressure setpoint of the steam turbine “TPSP” for total combustion 
turbine(s) output of “X” p.u. MWs is: 
݊݅ܯ݅݌ݏ݌ܶݐݏ݃
݊݅ܯݐ݃݊݅ܯ݅ݏ݌ܶݐݏ݃+)݊݅ܯݐ݃  
5.2.2.7.1 Modeling a New Combined Cycle Plant 
To model a new combined cycle plant: 
1. Ensure that the GeneratingUnit is already associated with a synchronous machine, 
which is also already associated with its turbine (Combustion Turbine or Steam Turbine). 
2. From the Combined Cycle Plants and Boilers tree view, insert a new 
CombinedCyclePlant record and a new Heat Recovery Boiler record. 
3. From the Network Model tree, browse to existing generating units and add to them the 
association with the newly created CombinedCyclePlant record. 
4. Go back to the Combined Cycle Plants and Boilers tree view. From the associated steam 
turbine, insert a new Steam Turbine – Boiler Association record associated with the 
newly inserted Heat Recovery Boiler record. 
5. From the combustion turbine(s) associated with the new combined cycle plant, add the 
association with the same Heat Recovery Boiler record. 
Note: A combined cycle plant is associated with only a set of steam or combustion 
turbines. It can also just be associated with one steam turbine. In addition, the combined 
cycle plant entity has some CombinedCyclePlant Validation Rules defined. 
5.2.3 HVDC Dynamic 
The DTS provides a time-varying model of the HVDC system. This consists of a constant 
value of the active power flow on the DC line, a destination value, or a variable flow to 
control frequency. 
The block diagram of the HVDC power modulation control function for island frequency 
control is shown below. 
 
K A+sT1 
B+sT2 
 + 
+ - Factual 
Fscheduled 
Pmod 
max 
min 
Kp 
 + 
 
Proprietary – See Copyright Page 301 Simulation Modeling 
e-terrasource EMS Modeling Guide 
The actual frequency input is from the frequency computed for this island within the 
dynamic cycle. In the e-terrasimulator (DTS) environment, the DC link (DC controller) 
setpoint is input to a ramp function.  
 
The ramp function increments the current net setpoint towards the selected setpoint based 
on ramp rate and elapsed time. 
The modulation output of the frequency controller is added to the selected setpoint of the 
pole at the end of the dynamic cycles. 
 
Note: The ramping function is only applicable in the e-terrasimulator environment and 
applies only for the DC link and not the pole setpoints. 
5.2.3.1 DC Control Function 
A DC Control Function represents the function that will be used to simulate the DC 
Controller dynamic model. 
5.2.3.1.1 Modeling a New DC Control Function 
To model a new DC Control Function: 
• From the HVDC Modulation Control Tree View, browse to an existing DC Controller and 
insert a new DCControlFunction record. 
Note: The DC Control Function entity has some DCControlFunction Validation Rules 
defined. 
Manual 
 
 
Schedules 
Dc Link 
Setpoint 
Source 
Selector 
Ramp 
Function 
Net Dc Link 
Setpoint 
Pmod 
Net Dc Link 
 
Manual 
 
Schedules 
 + 
Net Pole 
Setpoint 
min 
+
Pole 
Setpoint 
Source 
Selector 
max 
 
Proprietary – See Copyright Page 302 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.2.3.2 DC Control Block 
Each DC Control Function is represented by a combination of DC Control Blocks. A DC 
Control Function should have at least one associated DC Control Block. Each DC Control 
Block is represented by the combination of two parallel blocks, as shown below: 
• The Proportional block 
• The Lead-Lag block 
 
5.2.3.2.1 Modeling a New DC Control Block 
To model a new DC Control Block: 
• From the HVDC Modulation Control Tree View, browse to an existing DC Control 
Function and insert a new DCControlBlock record. 
Note: The DC Control Block entity has some DCControlBlock Validation Rules defined. 
5.2.4 Protection Equipment 
The simulator supports the following relays: 
• Current Relay with its associated breaker(s) with or without a Reclose Schedule 
• Impedance Relay with its associated breaker(s) 
• Frequency Relay with its associated breaker(s) 
• Voltage Relay with its associated breaker(s) 
• Synchro-Check Relay 
• Generic Under-Frequency Relay 
KI A +sT1 
B+ sT2 
CtlBlk_Out 
max 
min 
Kp 
max 
min 
CtlBlk_In 
 + 
 + 
 
Proprietary – See Copyright Page 303 Simulation Modeling 
e-terrasource EMS Modeling Guide 
In addition, as part of the protection equipment, the Unit Isolation Breakers are also 
supported. 
5.2.4.1 Current Relay 
Note: The current relay is mapped to the DTSMOM OCRY class. 
The current relay model is the most complex relay model in e-terrasource. It includes 
considerations for time-until-trip as a function of current, a method of accumulating 
incremental shifts in the relay disk device, automatic reclosure processing, and breaker 
action schedules. 
Electro-mechanical relay devices protect transmission lines. When the current in a line 
exceeds a minimum pickup current, a disk begins to turn. As long as the current in the line 
exceeds the pickup current, the disk advances incrementally until either the relay trips or 
the current drops below the pickup current. When the current in the line drops below the 
pickup current (with or without the aid of a circuit breaker trip), the disk unwinds at a linear 
rate until it reaches the zero position or until the current in the line once again exceeds the 
pickup current. 
Changes in disk position are computed on the basis of present disk position and current. 
When the current exceeds the pickup current, the disk position changes incrementally, 
according to the inverse time curve. For this reason, only the current relay with the 
“InverseTimeFlag” flag set to True is processed. 
 
Figure 91. Current Relay Inverse Time Curve Model 

 
Proprietary – See Copyright Page 304 Simulation Modeling 
e-terrasource EMS Modeling Guide 
The rate at which the relay disk advances is defined mathematically by what is known as 
the “inverse-time characteristic”. The curve representing the inverse-time characteristic is 
called an “inverse-time curve”. This curve is defined as follows: 
ܭ
ଶ 
Where: 
– “TimeDelay1” is the trip point that corresponds to the sustained current. 
– “K” is the inverse-time characteristic constant. 
– “CurrentLimit1” is the sustained current being sensed. 
– “Pickup” is the current relay’s user-defined minimum pickup current. 
The user models each current relay’s sustained current-to-trip point correspondence and 
minimum pickup current value. These user-specified values determine “K”, the constant in 
the inverse-time characteristic for that relay, as follows: 
ଶ 
Figure 91 illustrates how a user-defined sustained current “CurrentLimit1” and a minimum 
pickup current “Pickup” define a trip point “TimeDelay1”. The figure also shows the current 
“InstantTrip” that causes an instantaneous trip. 
How long does it take the relay to trip? That depends on the current in the line and the 
current relay’s modeled values. If the line current exceeds the current relay’s pickup value 
by only a little, the circuit breaker might not trip for an hour or more. On the other hand, if 
the current is at the relay’s “InstantTrip” level, the breaker can trip instantaneously. 
The reset time specified for a current relay is the time it takes the relay to unwind from the 
trip position to the zero disk position. The reset time is used to calculate the linear rate at 
which the relay disk resets whenever the current falls below the pickup value. 
Directional current relays only increment the disk position when the sensed current flows in 
the specified direction. When current is flowing in the opposite direction, the disk rewinds 
regardless of the magnitude of the reverse current. 
5.2.4.1.1 Modeling a New Current Relay 
Caution: Only the current relays with the “InverseTimeFlag” flag set to True are processed. 
To model a new current relay: 
1. Ensure that the ACLineSegments, SeriesCompensators, and Switches are already 
associated with some Voltage Levels. Also, ensure that the transformer windings are 
already associated with Power Transformers. 
 
Proprietary – See Copyright Page 305 Simulation Modeling 
e-terrasource EMS Modeling Guide 
2. From the Network Model tree, browse to the existing Substations: 
– If the current relay is protecting a line, browse to an ACLineSegments or 
SeriesCompensators under Voltage Levels. 
– If the current relay is protecting a transformer, browse to a transformer winding 
under a power transformer. 
3. From the equipment, insert the new “CurrentRelay” flag and associate it with an existing 
terminal. 
To associate the newly created current relay with its breakers: 
1. From the current relay, insert a new Relay – Switch Association record for each breaker. 
2. From the new ProtectionEq_Switch record, add the association with an existing switch. 
The following functionalities apply for modeling a current relay: 
• Model a current relay that senses current in or around a transformer that is tapped on a 
bus or line. 
• Link this current relay to a logical set of switching devices, with at least one of them. 
• If the current relay is protecting a line, the line isolation scheme applies (for more 
details, see section 5.3.3 Current Relay: Line Isolation Scheme). 
• If the current relay is protecting a transformer, the transformer isolation applies (for 
more details, see section 5.3.5 Current Relay: Transformer Isolation). 
• Define a three-timepoint Reclose Schedule for this current relay’s set of switching 
devices (for more details, see section 5.3.6 Current Relay: Reclose Schedule). 
• In addition, the current relay can have the following functionalities: 
– A current relay can be directional (for more details, see section 5.3.2 Current Relay: 
Directional). 
– A current relay and/or its breakers can be associated with a Reclose Schedule (for 
more details, see section 5.3.6 Current Relay: Reclose Schedule). 
Note: The current relay entity has some CurrentRelay Validation Rules defined. 
5.2.4.2 Frequency Relay 
Note: The frequency relay is mapped to the DTSMOM FRY class. 
The frequency relay model checks for under- and over-frequency in the system. When the 
frequency at a node violates the user-specified minimum or maximum trip frequency for a 
period longer than the user-specified delay time, any breakers controlled by that relay are 
brought to one of three user-specified states: open, closed, or no change. 
 
Proprietary – See Copyright Page 306 Simulation Modeling 
e-terrasource EMS Modeling Guide 
There is an option to lock out the relay after it trips. When a relay is locked out, the 
simulator cannot take any action on the relay or any of the breakers it controls until the 
user-specified lockout time has elapsed. 
5.2.4.2.1 Modeling a New Frequency Relay 
To model a new frequency relay: 
1. Ensure that the Switches are already associated with some Voltage Levels. 
2. From the Network Model tree, browse to the existing Substations, and insert the new 
FrequencyRelay record. Associate the new relay with an existing terminal. 
To associate the newly created frequency relay with its breakers: 
1. From the frequency relay, insert a new Relay – Switch Association record for each 
breaker. 
2. From the new ProtectionEq_Switch record, add the association with an existing switch. 
The following functionalities apply for modeling a frequency relay: 
• A frequency relay can be locked out (for more details, see section 5.3.8 Relay: Lockout). 
• A frequency relay can have load restoration logic (see section 5.3.7 Frequency Relay: 
Load Restoration). 
Note: The frequency relay entity has some FrequencyRelay Validation Rules defined. 
5.2.4.3 Generic Under-Frequency Relay 
Note: The generic under-frequency relay is mapped to the DTSMOM GENUFR class. 
The generic under-frequency relay model can be defined at a company level or at a 
substation level. The material in this section describes the generic under-frequency relay 
model at a company level, but it can also be applied to the substation level. 
Caution: The Generic Under-Frequency Relay model can only be defined to be either at 
company levels or substation levels. It cannot be defined to be at both levels at the same 
time. 
It is used to simulate LOADSHED by scaling a company’s load as a function of frequency. 
This relay model does not replace, but augments, the existing over-/under-frequency relay 
model. Through these two models, the modeler can specify the under-frequency protection 
strategy of the company. 
Each relay has three frequency breakpoints and three corresponding load-scaling factors. 
When the frequency at a company drops below a frequency breakpoint, the loads defined 
for that company are scaled by the corresponding load-scaling factor. 
 
Proprietary – See Copyright Page 307 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Load-scaling factors take effect independently as the frequency drops past the breakpoints. 
For example: 
• To scale a parent company load by 10% at Frequency1, LoadScale1 is set to 0.9000. 
• To scale the same unadjusted parent load another 10% at Frequency2, LoadScale2 is 
set to 0.8100 (0.90*0.90). 
• To scale parent load another 10% at Frequency3, LoadScale3 is set to 0.7210 
(0.81*0.90). 
In this way, the scaling factors independently scale the parent load. 
In e-terrasimulator, the frequency at each load point is evaluated prior to power flow 
processing. e-terrasimulator finds which island the load point is in, and uses the island 
frequency to determine the correct load-scaling multiplier. This load scalar is obtained from 
the generic under-frequency relay model for the load point’s parent company. 
If the per-unit frequency is above the Frequency1 value, the multiplier is set to 1.0. If the 
per-unit frequency is below the Frequency1 value, a load scalar (LoadScale1, LoadScale2, or 
LoadScale3) is used to reduce the load. The resultant load is then used in the power flow 
calculation. 
Caution: In e-terrasimulator, frequency is constant within an electrical island, 
independent of company boundaries. If a company spans more than one electrical island, 
only the company’s loads that are in the low-frequency island are scaled. 
5.2.4.3.1 Modeling a New Generic Under-Frequency Relay 
To model a new generic under-frequency relay: 
1. Ensure that the Geographical Region and Substations have been previously modeled. 
2. From the Generic Under-Frequency Relay tree, insert a new 
GenericUnderfrequencyRelay record. 
– If the generic under-frequency relay is modeled at the company level, add the 
association with an existing geographical region. 
– If the generic under-frequency relay is modeled at the substation level, add the 
association with an existing substation (“Equipment Container”). 
Note: The generic under-frequency relay entity has some GenericUnderfrequencyRelay 
Validation Rules defined. 
 
Proprietary – See Copyright Page 308 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.2.4.4 Generic Unit Frequency Relay 
Note: The Generic Unit Frequency relay is mapped to the DTSMOM GENUNFR class and is 
only available for e-terraplatform 3.0 and later. 
When e-terrasimulator (DTS) is running, the Generic Unit Frequency relay will monitor the 
frequency sensed node. When a particular setting is violated, the relay will pick up and the 
associated timer will be started. When the timer elapses beyond the delay setting, the relay 
will trip. Once the relay is tripped, it will be locked out until it is manually reset. If, during the 
delay period, the violation is removed, the corresponding timer will be reset.  
To satisfy these requirements, each frequency setting has its own associated timer. Each 
timer works independently and can start and reset itself when a violation for that frequency 
is detected or removed. For example, If a Generic Unit Frequency Relay is modeled to have 
three over frequency settings with reversed delay time (i.e., the higher the frequency, the 
faster the relay trips.), a very high frequency may start three timers at the same time. Then, 
if the frequency decreases while the simulation continues, one or all timers could be reset 
at different times. 
For those units located in a different island than relay frequency sensed nodes, the UI will 
reflect that the trip becomes disabled.  
5.2.4.4.1 Modeling a New Generic Unit Frequency Relay 
To model a new generic under-frequency relay: 
1. Ensure that the Synchronous Machines have been previously modeled. 
2. From the Generic Unit Frequency Relay Tree View, insert a new 
GenericUnitfrequencyRelay record. 
3. From the Network Model tree, browse to an existing Synchronous Machine that has Unit 
Isolation Breakers defined, and associate this Synchronous Machine to the new Generic 
Unit Frequency Relay. 
4. Select whether you want to enable or disable the trip for this Synchronous Machine. 
Note: The generic unit frequency relay entity has some GenericUnitFrequencyRelay 
Validation Rules defined. 
5.2.4.5 Impedance Relay 
Note: The impedance relay is mapped to the DTSMOM IMPRY class. 
A transmission line protection scheme includes the use of impedance relays (distance 
relay). Impedance relays, as part of a permissive overreaching transferred tripping scheme, 
are used to trip transmission lines in the event of fault. A severe line overload condition 
 
Proprietary – See Copyright Page 309 Simulation Modeling 
e-terrasource EMS Modeling Guide 
happens when the line voltage is significantly low and line current is dramatically high. 
Under this condition, it is viewed by the impedance relays at both ends as a fault condition. 
Impedance relays are used whenever overcurrent relays do not provide adequate 
protection. They function even if the short circuit current is relatively low. The speed of 
operation is independent of the current magnitude. 
The impedance relays usually compare the impedance between the relay and the fault. 
Impedance at the fault is derived by the vector product of the voltage and current at that 
relay. 
In simulating impedance relays in the simulator, the classical impedance characteristic 
provided by a true impedance relay is used. An impedance relay compares the magnitude 
of voltage at the relaying point with the magnitude of the product of the fault current and a 
replica impedance inside it. The voltage at the fault point is assumed to be zero, while the 
voltage at the relaying point is less than the voltage across the replica impedance ݎܼThe 
fault is said to be inside the reach of the relay if the voltage is detected to be less than the 
voltage across the replica impedance ݎܼ . 
The equation is: 
| 
Or: 
| 
The replica impedance ݎܼis usually user-definable for each line and is usually set as a 
multiple of the impedance of the line. 
During simulation, in each power flow cycle, the voltage at the sensed node of the 
protected equipment and the current through the protected equipment are used to 
evaluate the magnitude of ݀݁ݎݑݏܼܽ݁݉If the measured impedance is less than the product of 
the user-defined replica impedance multiplier and the actual impedance of the line, the 
relay and the associated breakers are tripped. 
Note: The impedance relay is considered to be non-directional. It detects a fault in any 
direction. 
5.2.4.5.1 Modeling a New Impedance Relay 
To model a new impedance relay: 
1. Ensure that the ACLineSegments, SeriesCompensators, and Switches are already 
associated with some Voltage Levels. Also, ensure that the transformer windings are 
already associated with Power Transformers. 
2. From the Network Model tree, browse to an existing substation: 
– If the impedance relay is protecting a line, browse to an ACLineSegments or 
SeriesCompensators under Voltage Levels. 
 
Proprietary – See Copyright Page 310 Simulation Modeling 
e-terrasource EMS Modeling Guide 
– If the impedance relay is protecting a transformer, browse to a transformer winding 
under a power transformer. 
3. From the equipment, insert the new ImpedanceRelay record and associate it with an 
existing terminal. 
Caution: An Impedance Relay cannot be associated with an ACLineSegment which has its 
ZeroImpedanceLine flag set. 
To associate the newly created impedance relay with its breakers: 
1. From the impedance relay, insert a new Relay – Switch Association record for each 
breaker. 
2. From the new ProtectionEq_Switch record, add the association with an existing switch. 
Note: The impedance relay entity has some ImpedanceRelay Validation Rules defined. 
5.2.4.6 Reclose Schedule 
Note: The reclose schedule is mapped to the DTSMOM RECSK class. 
A reclose schedule is a group of Reclose Sequence records that a breaker or relay follows. 
The material in this section describes line reclose sequences, but it can also be applied to 
other reclose schemes. 
If a relay monitoring a transmission line trips, a multi-attempt reclose sequence is typical. 
The first reclose attempt is almost instantaneous, the next occurs after 10 or 15 seconds, 
and another occurs approximately 45 seconds after the relay trips. 
You can model many different reclose schemes. Specifying reclose actions for several time 
points is entirely optional. Multiple time points are typically used to model complicated 
reclose schemes. 
For complex bus arrangements, such as a breaker-and-a-half or a double-breaker, the first 
breaker to be reclosed can be designated; this designated breaker is always processed first. 
In reclose sequences, only the designated breaker is processed. The designated breaker is 
processed until it successfully closes. The non-designated breakers are then closed 
simultaneously, two seconds after the designated breaker closes. 
5.2.4.6.1 Modeling a New Reclose Schedule 
To model a new reclose schedule: 
1. From the Reference Tables tree, insert a new RecloseSchedule record. 
2. From this reclose schedule, insert Reclose Sequence records by defining a different 
incremental and unique RecloseStep. 
 
Proprietary – See Copyright Page 311 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Note: The reclose schedule entity has some RecloseSchedule Validation Rules defined. 
5.2.4.7 Reclose Sequence 
Note: The reclose sequence is mapped to the DTSMOM RECPT class. 
A Reclose Schedule is defined as a combination of incremental reclose sequences. The 
reclose sequence then defines the time point when the associated breaker can reclose, 
based on the previous ones. 
5.2.4.7.1 Modeling a New Reclose Sequence 
To model a new reclose sequence: 
1. From the Reference Tables tree, browse to an existing Reclose Schedule. 
2. From this reclose schedule, insert a new RecloseSequence record. 
Note: The reclose sequence entity has some RecloseSequence Validation Rules defined. 
5.2.4.8 Unit Isolation Breakers 
Note: Switch_SynchrMachine is mapped to the DTSMOM UNCB class. 
When a unit is taken offline or brought online by the instructor or the trainee from the Local 
Unit Controller display, the breakers associated with the unit are opened or closed by the 
simulation as part of the offline/online procedure. 
5.2.4.8.1 Modeling a New Switch_SynchrMachine 
To model a new Switch_SynchrMachine: 
1. Ensure that the synchronous machines and switches are already associated with some 
Voltage Levels. 
2. From the Network Model tree, browse to an existing synchronous machine and insert a 
new SwitchSyncMachine record. 
3. Associate the new Switch_SynchrMachine with an existing switch. 
Note: The Switch_SynchrMachine entity has some Switch_SynchrMachine Validation 
Rules defined. 
 
Proprietary – See Copyright Page 312 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.2.4.9 Synchro-Check Relay 
Note: Synchro-Check Relay is mapped to the DTSMOM SYNCRY class. 
The synchro-check device model is used on circuit breaker closures initiated by the trainee 
or relay action. 
Prime movers and relays are defined by operating characteristics, and by topology, the way 
in which the elements of the system are connected. 
5.2.4.9.1 Modeling a New Synchro-Check Relay 
To model a new synchro-check relay: 
1. Ensure that the Switches are already associated with some Voltage Levels. 
2. From the Network Model tree, browse to an existing switch and insert the new 
SynchrocheckRelay record, and associate it with an existing terminal. 
3. Associate this new Synchrocheck Relay to a Synchrocheck Type. 
Note: The Synchrocheck Relay entity has some SynchrocheckRelay Validation Rules 
defined. 
5.2.4.10 Voltage Relay 
Note: The voltage relay is mapped to the DTSMOM VRY class. 
Voltage relays monitor voltage at a specified node. If the voltage violates the user-specified 
maximum or minimum for a period longer than the user-specified delay time, any breakers 
controlled by that relay are brought to one of three designated states: open, closed, or no 
change. 
You can specify that the relay be locked out after it trips. If the relay is locked out, the 
simulator cannot take any action on the relay or any of the breakers it controls, and the 
relay is inoperative for the user-specified lockout time. 
5.2.4.10.1 Modeling a New Voltage Relay 
To model a new voltage relay: 
1. Ensure that the Switches are already associated with some Voltage Levels. 
2. From the Network Model tree, browse to an existing substation and insert the new 
VoltageRelay record. 
3. Associate the new relay with an existing terminal. 
 
Proprietary – See Copyright Page 313 Simulation Modeling 
e-terrasource EMS Modeling Guide 
To associate the newly created Voltage Relay with its breakers: 
1. From the voltage relay, insert a new Relay – Switch Association record for each breaker. 
2. From the new ProtectionEq_Switch record, add the association with an existing switch. 
In addition, the voltage relay can have the following functionality: 
• A voltage relay can be locked out (for more details, see section 5.3.8 Relay: Lockout). 
Note: The voltage relay entity has some VoltageRelay Validation Rules defined. 
5.2.4.11 Relay – Switch Association 
The ProtectionEq_Switch record represents the many-to-many association between a relay 
and its breakers. 
A relay can indeed be associated with more than one breaker, and a breaker can be 
associated with more than one relay. 
For more details, see sections 5.2.4.1.1 Modeling a New Current Relay, 5.2.4.2.1 Modeling a 
New Frequency Relay, 5.2.4.5.1 Modeling a New Impedance Relay, and 5.2.4.10.1 Modeling a 
New Voltage Relay. 
Note: The ProtectionEq_Switch entity has some ProtectionEq_Switch Validation Rules 
defined. 
5.3 Functionality Model 
This section groups some functionality that can be modeled for the simulator. 
5.3.1 EMSName vs. Name 
Unlike the CIM record names, e-terraplatform databases have record IDs with a specified 
string length. 
To use both functionalities, for some CIM records, an “EMSName” has been added to be 
used by the e-terraplatform databases. If that EMS name is not defined, the e-terraplatform 
record IDs are equal to a truncated Name field, based on their string length. 
5.3.2 Current Relay: Directional 
When the current in a line exceeds a minimum pickup current, a disk in the Current Relay 
begins to turn. As long as the current in the line exceeds the pickup current, the disk 
advances incrementally until either the relay trips or the current drops below the pickup 
current. 
 
Proprietary – See Copyright Page 314 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Directional current relays only increment the disk position when the sensed current flows in 
the specified direction. When current is flowing in the opposite direction, the disk rewinds 
regardless of the magnitude of the reverse current. 
To define a current relay to be directional, the “IsDirectional” flag should be set to True, and 
the “PowerDirectionFlag” flag should be set as well. 
5.3.3 Current Relay: Line Isolation Scheme 
If the Current Relay is protecting a line, one of two methods can be used: 
• Method 1: Link the Reclose Schedule to the current relay. 
In this scheme, certain circuit breakers can be specified as designated breakers. When 
the relay trips, all the breakers trip first. The Reclose Schedule is first activated for the 
designated breakers. Once the designated breakers close successfully, the reclose 
scheme is activated for the other breakers. There is a two-second delay between 
activations. 
• Method 2: Link a unique Reclose Schedule to each of the breakers under current relay 
control. 
This allows for master and slave breakers to be specified, where a slave begins its 
Reclose Sequence only after its master has successfully reclosed. There is also a 
user-specified delay between the end of the master’s schedule and the activation of the 
slave’s schedule. 
5.3.4 Current Relay: Master and Slave Breakers 
If the Current Relay is protecting a line, and a Reclose Schedule has been defined for each 
of its breakers, a master breaker should then be specified. 
A breaker is marked as “Master” if its associated Relay – Switch Association record has its 
“IsRelayMasterBreaker” flag set to True. 
The following rules apply for modeling this functionality: 
• Only the ProtectionEq_switch records associated with a current relay can have their 
“IsRelayMasterBreaker” flag defined. 
• A current relay can only have one master breaker. 
• The master breaker should have a reclose schedule with fewer Reclose Sequence points 
than the reclose schedules for the slave breakers. 
5.3.5 Current Relay: Transformer Isolation 
A transformer isolation scheme can be defined by linking the protecting switching devices 
to a Current Relay that has a Reclose Schedule. 
 
Proprietary – See Copyright Page 315 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Take the example of a transformer isolation/reclosure scheme shown in Figure 92. 
 
Figure 92. Hypothetical Transformer Isolation Scheme 
Three high-voltage transmission lines lead off to other substations. These lines are 
connected to the high side bus (117) by three circuit breakers: 
• The preferred breaker (114117) 
• The alternate breaker (115117) 
• A third high-voltage circuit breaker (116117) 
The high-voltage side of the transformer (T2) is connected to the high side bus by a 
disconnect (117119). Similarly, the low-voltage side of the transformer is connected to the 
low side bus (719) by a second disconnect (719728). Two feeders lead off of the low side bus, 
connected by circuit breakers (719720 and 719721). 
One possible sequence of events resulting in a hypothetical isolation scheme is as follows. 
The relay trips and all the breakers around the transformer, except for the high side and low 
side disconnects, open (114117, 115117, 116117, 719720, and 719721 open). These actions 
correspond to the action specified at the “IsolationReclosureAction1” of each breaker. 
At the first reclosure time point (specified by the first reclosure point record for this breaker 
Reclose Schedule), the high side and low side disconnects open (117119 and 719728 open). 
These actions correspond to the action specified at the “IsolationReclosureAction2” of each 
breaker. 
At the second reclosure time point, the preferred breaker (114117) closes if its source (line) 
side is energized. If the preferred breaker cannot close, the alternate breaker (115117) 
closes if its source side is energized. These actions correspond to the action specified at the 
“IsolationReclosureAction3” of each breaker. 

 
Proprietary – See Copyright Page 316 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Note: For this scheme to work as described, 114117 and 115117 must be defined as 
“Live-Line Dead-Bus”. This ensures that the transmission line is energized before the 
simulator can close in the high side bus. 
If the transformer is tapped on a line, 114117 and 115117 must be defined as “Live-Bus 
Dead-Line”, and the breaker node order definition must be correct with respect to bus and 
line. 
When making the assignments, refer to the preferred and alternate breakers’ 
corresponding circuit breaker records. 
At the third reclosure time point (and only if either 114117 or 115117 has been successfully 
closed), all other breakers close. 117119 and 719728 remain open. These actions 
correspond to the action specified at the “IsolationReclosureAction4” of each breaker. 
This is an example of a transformer isolation/reclosure scheme. Many different scenarios 
can be modeled. 
5.3.5.1 Modeling a Transformer Isolation 
To model a transformer isolation: 
1. Ensure that the Current Relay protecting a transformer has a Reclose Schedule and is 
associated with some Switches. 
2. From the Network Model tree, browse to a Current Relay protecting a transformer. 
3. For each Relay – Switch Association record associated with this relay, update the four 
isolation reclosure actions under the section “Relay Transformer Isolation Sequence” by 
selecting the following options: 
– Close 
– None 
– Open 
Any Reclose Schedule used by a current relay to isolate a transformer must have at least 
three reclosure points in the schedule to allow: 
• High side disconnect opening 
• Reclosure of preferred or alternate breaker 
• Reclosure of all other breakers except low side disconnect 
5.3.6 Current Relay: Reclose Schedule 
A Current Relay can be associated with a Reclose Schedule. If the current relay has a 
reclose schedule defined, even if its associated breakers have a different reclose schedule, 
it follows the reclose schedule defined at the current relay level. 
 
Proprietary – See Copyright Page 317 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.3.7 Frequency Relay: Load Restoration 
After a frequency excursion causes load shedding in the form of closing/opening individual 
or multiple breakers for individual loads, the load restoration relay checks the island 
frequency and restore loads on an individual load basis when the frequency returns to a 
value higher than a predefined threshold for longer than a specified time delay. 
The following requirements are identified for implementing frequency time-based 
automatic load restoration: 
• All load restoration relays are Frequency Relays whose load shedding and load 
restoration functions can be switched on/off locally. 
• The frequency relay trips whenever it detects that the frequency at the sensed node is 
outside the threshold (i.e., higher than the frequency setting for over-frequency, or lower 
than the frequency setting for under-frequency). 
• For shedding, as soon as the frequency is detected to be beyond the threshold, the relay 
operates a shedding action, which is configured to be OPEN or CLOSE. In this way, 
various schemas of switching in devices and switching out other devices are possible. 
One or more devices can be triggered whose actions can be independent of other 
devices that are triggered together. 
• For restoration, as soon as the frequency is detected to be beyond the threshold for 
over a configurable period and if the relay has been operated in the previous minutes, 
the relay operates the restoration action. The restoration action can be configured to be 
OPEN or CLOSE. One or more devices can be triggered whose actions can be 
independent of other devices that are triggered together. 
5.3.7.1 Modeling a Load Restoration 
From the Relay – Switch Association record associated with a Frequency Relay, update the 
following fields: 
• ProtectLoadOverAction 
• ProtectLoadUnderAction 
Note: This is only possible for a ProtectionEq_Switch associated with a frequency relay. 
5.3.8 Relay: Lockout 
A relay can be locked out for a certain amount of time. By doing so, the instructor cannot 
change the state of the relay. 
 
Proprietary – See Copyright Page 318 Simulation Modeling 
e-terrasource EMS Modeling Guide 
For the frequency and voltage relays, the relay can be locked depending on the nature of 
the fault. It can be locked after the relay trips for an “Under” condition, as well as for an 
“Over” condition. The following two properties should be defined to model those two lockout 
times: 
• LockoutTimeLow 
• LockoutTimeHigh 
For the other relays, it is sufficient to define the LockoutTime field. 
5.3.9 Steam Turbine: Detailed Steam Turbines (DST) 
The detailed steam plant model is used to simulate the dynamic response of a fossil-fired 
steam plant, including details of its steam supply and control systems. 
5.3.9.1 Detailed Steam Turbine Model 
The Detailed Steam Turbine (DST) model simulates the following types of generating units: 
• Drum Boiler systems 
• Once-through boiler systems (represented as well in e-terrasource by a Drum Boiler 
record) 
• Oil-, gas-, or coal-fired units 
• Conventional boiler following operation 
• Coordinated control operation 
• Single- (tandem) or dual-shaft (cross-compound) operation 
The same basic model is used for each plant type. The type of plant being modeled is 
determined by the values and definitions of individual parameters. For example, drum and 
once-through boiler systems differ in response times and storage capacity. A drum boiler 
system has a large boiler drum storage time, on the order of 200 seconds, while a 
once-through boiler system has a faster response, on the order of 5 seconds, but a much 
smaller storage capacity. 
Figure 93 shows the major feedback and component interaction paths for the DST model. 
 
Proprietary – See Copyright Page 319 Simulation Modeling 
e-terrasource EMS Modeling Guide 
 
Figure 93. Detailed Steam Turbine (DST) Model 
Certain data paths in the detailed steam model are provided only in plants under 
coordinated control. The flag that defines whether the plant is under coordinated control 
assigns these paths a gain constant of 1 (one) if the plant is under coordinated control, or 0 
(zero) if it is not. 
If the plant is not run under coordinated control (i.e., boiler following), no entries are 
required in fields that apply only to the coordinated control model. 
The detailed steam turbine model is composed of five interacting subsystems, which are 
described in the following sections. 
F_UN Frequency
VT_UN Terminal Voltage
BOILCHG
Boiler
Charging
BOILER
Throttle pressure
THPR
FUEL/AIR
FEEDWATER
BOILER
CONTROLS
Throttle Pressure
Set point
THPRSP
COORDINATED
     CONTROL
Electrical
Power
W_UN
RLPULSE
Raise/Lower
Pulse
MW
Error (KWERR   MWERR)
(KFF  MWDEMAND)
MW demand
GOVERNOR
LRM DRIVE
LRM Drive Signal
+
-
Interconnected
F_UN Area Frequency
SKEDFREQ
Scheduled
Frequency
1 st Stage pressure
feedback
STFLOW
Steam Flow
TURBINE
PMECH
Mechanical
Power
Throttle
Pressure
Error
THPRERR
Auxiliaries
 
Proprietary – See Copyright Page 320 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.3.9.1.1 DST Coordinated Control Subsystem 
The coordinated control subsystem, shown in Figure 94, is a front-end control system of the 
boiler-turbine unit (B-T). Coordinated control, used in most once-through B-Ts and in the 
newer drum-type B-Ts, provides better coordination between the boiler and turbine than 
the conventional boiler following system. 
 
Figure 94. Coordinated Control Model 
Inputs to the subsystem are raise/lower pulses, frequency, unit electrical power, and 
throttle pressure error from the boiler controls. Output signals are power (MW) demand and 
MW error to the boiler controls, and the load reference motor (LRM) drive signal to turbine 
control. 
The coordinated control model consists of a demand accumulator and a proportional 
integral (P-I) controller for the LRM. The demand accumulator stores raise/lower pulses 
from AGC. The output is present demand power from AGC. The sum of AGC demand and the 
frequency regulation component is total MW demand. This value is fed forward to the boiler 
controls. 
Gain parameters for the P-I controller are related to setpoints on the real controller. 
If boiler steam flow is used as feedback to the boiler controls, MW demand is not typically 
used as input to the boiler controls. In this case, the gain constant on the MW demand 
THPRERR        Throttle Pressure Error
                               (From Boiler
Controls)
KPERRDB
Pressure Error Deadband
TPEDBOUT
LRMCIN
LRMCINZ
KILRM
S
P - I Controller
of Speed Changes
KPLRM
+
+
LRMCIOZ
LRMCIO
LRMDRIVE
LRM Drive
Signal
(To Turbine
Control)
+ -MWERROR
MW Error
KWERR
MW DEMAND
MW Demand
KFF
MW Demand MW Error
(To Boiler Controls)
+
-
KWGENR2INV
+
-
F_UN
Interconnection
Frequency
   W_UN pu
MW Electrical power output
SKEDFREQ
Scheduled
Frequency
FBMX
Freq. bias
limits
FBMN
FRREG
+
-
ACCPOS
ACCPOSZ
1
 s
ACCMX
ACCMN
ACCRTUP
ACCRTDN
ACCIN
ACCINZ
Demand Accumulator
RLPRATE
RLPULSEZ
RLPULSE
Raise/Lower
Pulses
A
B
KPERR
closed
A
B
A
B open
A
Coordinated
Control
Contactsclosed
No
Coordinated
Control
Contactsopen
 
Proprietary – See Copyright Page 321 Simulation Modeling 
e-terrasource EMS Modeling Guide 
signal fed forward to the boiler controls is zero. If the steam flow is not a feedback signal, 
the gain constant is one. 
The power error bias gain, pressure error bias gain, and unit power signal gain are assigned 
values of one or zero. These variables are used to indicate whether the data paths exist or 
are being used. 
5.3.9.1.2 DST Boiler Controls Subsystem 
See section 5.2.2.2 Drum Boiler. 
5.3.9.1.3 DST Turbine Controls Subsystem 
The turbine controls subsystem is shown in Figure 95. Inputs to the turbine controls 
subsystem are the LRM drive signal from coordinated control, area frequency, throttle 
pressure from the boiler, and steam flow from the first stage of the turbine. If the B-T 
operates in the conventional boiler following mode, the coordinated control subsystem is 
bypassed, and the raise/lower pulses are fed directly to turbine control as the LRM drive 
signal. Output from the turbine controls is the steam flow into the turbine. 
 
Figure 95. DST Turbine Controls Model 
The turbine controls subsystem includes the following components: 
• Speed Changer: The speed changer block includes user-specified rate and position 
limits. A feedback loop around the speed changer is established during initialization of 
the DTS, if the model includes coordinated control. 
• Governor Frequency Regulator 
• Backlash 
LRMRTUP LRMMX
LRMN
LRMNZ
LRMRATE
1
s LRMPOS
LRMPOSZ
GOVDEM
GOVDEMZ
FRREG
SKEDFREQ
Scheduled
Frequency
+
LRMDRIVE
LRM
drive signal
(from coordinated
control)
KFBLRM
LRMRTDN
1
REG
-
+
Frequency of
Interconnected Area
F_UN
Backlash
BLOUT
BLOUTZ
BL
KWDEM +
_
CVCIN
CVCINZ
Governor Hydraulic
           Controls
KPRFB
STFLOW
1st Stage Pressure
Feedback
(From Turbine)
(KICV +
KPCV  S)S CVDEM
CVDEMZ
LVGOUT
LVG
LDLMT
Load Limit
CVRTCL CVMN
CVRATE
CVRTOP CVMX
CVPOS
CVPOSZ *
STFLOWZ
STFLOW
Steam Flow
(To Turbine
Multiplier
KIPL
LVGIPLINLeast Value
        Gate
-
+IPLSP
IPL Set Point
IPLERR
THPR
Throttle
Pressure
(From Boiler)
-
+
Governor Control Valve
Limits
LRM/Speed Changer
-
 
Proprietary – See Copyright Page 322 Simulation Modeling 
e-terrasource EMS Modeling Guide 
• Governor Hydro Controls: The governor Hydro control block includes a P-I controller for 
the control valve positioning equipment. First-stage pressure feedback is included by 
setting the gain constant of the feedback loop equal to one. The output of this block is 
input to the least value gate. 
• Initial Pressure Limiter (IPL): The IPL block models the controls that prevent water from 
entering the turbine. The user-defined IPL setpoint is subtracted from the throttle 
pressure value to yield the IPL error signal, which is then multiplied by the IPL error gain 
constant. The result is input to the least value gate. 
• Least Value Gate: The least value gate compares the governor P-I signal, the IPL signal, 
and the operator-defined load limit. The smallest of the three, which represents the 
most restrictive limit on the steam flow, is checked against rate and position limits, and 
the control valve is moved. 
• Steam Flow: Steam flow is a product of the control valve position and throttle pressure. 
5.3.9.1.4 DST Boiler Subsystem 
The boiler subsystem, shown in Figure 96, is modeled as a storage element of defined 
capacity and a pressure drop caused by superheater losses. Superheater losses are 
proportional to the square of the steam flow; the proportionality constant is the 
superheater pressure drop coefficient. 
 
Figure 96. DST Boiler Model 
Inputs to the model are boiler charging from the boiler controls and steam flow from the 
turbine. Output is throttle pressure to the boiler and turbine controls. 
1
CAPDRUM*
S
KSH SUPHTLOSS THPR
DRUMOUT
DRUMOUTZ
+
-
STFLOW
(Steam Flow from Turbine)
THPR
(Throttle Pressure
 to Boiler Controls)
*
STFLOW
BOILCHG
+
-
(Boiler Charging From
 Boiler Controls)
DRUMIN
DRUMINZ
Throttle
Pressure
 
Proprietary – See Copyright Page 323 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.3.9.1.5 DST Governor Subsystem 
The Detailed Steam Turbine (DST) governor subsystem is essentially identical to the Generic 
Steam Turbine governor subsystem. For more information, see section 5.3.10.1 GST 
Governor Subsystem. 
5.3.10 Steam Turbine: Generic Steam Turbines (GST) 
The Generic Steam Turbine (GST) model is used to simulate fossil-fired and nuclear steam 
plants. The model does not include steam supply system dynamics, and it assumes that 
throttle pressure is constant. 
The generic steam turbine model is composed of two subsystems, described in the 
following sections. 
5.3.10.1 GST Governor Subsystem 
A block diagram of the GST governor model is shown in Figure 97. 
 
Figure 97. GST Governor Model 
The GST governor subsystem includes the following components: 
• Load reference motor (speed changer) 
• Frequency regulator 
• Governor deadband 
• Control valve rate and position limits 
• Multiplier: The control valve position is multiplied by the throttle pressure setpoint (the 
throttle pressure setpoint is assumed to be 1.0 p.u. for the GST model). 
LRMRTUP LRMMX
LRMNZ 1
s
LRMPOS
LRMPOSZ
GOVDEM
GOVDEMZ
1
REG
FRREG
SKEDFREQ
Scheduled
Frequency
F_UN   Interconnected
                Area Frequency
+_
+
_
DB
Deadband
LRMIN
LRMRATE
RLPRATE
RLPULSEZ
RLPULSE
Raise/Lower
Pulses
LRMRTDN LRMMN
*
DBOUT
CVRTCL CVMN
CVRTOP CVMX
CVRATE
CVPOS
CVPOSZ
Control Value
Rate and Position
Limits
Multiplier
Throttle Pressure
THPR
STFLOWZ
STFLOW
Steam
Flow
to
Turbine
LRM/Speed Changer
 
Proprietary – See Copyright Page 324 Simulation Modeling 
e-terrasource EMS Modeling Guide 
The output of the GST governor subsystem is power delivered by the steam flow to the 
turbine. 
5.3.10.2 GST Turbine Subsystem 
The turbine model can be used to represent an arrangement with up to two shafts, three 
stages, and two reheaters. Simpler arrangements are represented by setting some 
parameters to zero. 
The Steam Turbine subsystem is used with both the generic and detailed steam models. A 
block diagram of the steam turbine subsystem is shown in Figure 98. The additions of two 
possible steam flow feedback loops (one to the boiler controls and the other to the governor 
Hydros controller) are shown in the diagram as dashed lines. 
 
Figure 98. GST Turbine Model 
The turbine model can be used to represent an arrangement with up to two shafts, three 
stages, and two reheaters. Simpler arrangements are represented by setting some 
parameters to zero. 
The model of the steam turbine subsystem consists of turbine stage power fractions and 
reheaters. The power fractions and reheater time constants selected determine the overall 
response of the generic steam model. 
The steam power available is divided among the three stages on each shaft. The fraction of 
the total power that each stage receives is its power fraction. The sum of the power 
fractions on each shaft must equal one or zero. 
+
+
SHAFT 1
(High Pressure Shaft)
PMECH1
PHIPLP1
KIPLP1
PMIPLP2
KIPLP2
+
+ PMECH2
SHAFT 2
(Low Pressure Shaft)
+
+
PMHP2
KHP2
PMVHP2
KVHP2
1
1 + s TRHHP
STFLHP
STFLHPZ
1st Reheater
1
1 + s TRHIP
2nd Reheater
STFIPLP
STFIPLPZ
+
+
PMHP1
KHP1
PHVHP1
KVHP1
STFLVHP
STFLVHPZ
STFLOW
Steam Flow
From Governor
(For Boiler-Turbine Model)
To Boiler
1st Stage Pressure
Feedback to Governor
(For Boiler-Turbine Model)
 
Proprietary – See Copyright Page 325 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Between one turbine stage and the next is a reheater. The reheater is shared by both 
shafts, if two shafts are used. Each reheater is associated with a user-defined time 
constant, which simulates the delay between a change in input steam flow and the 
resultant change at the output of the reheater. 
The output at each shaft is in per unit, and is based on the sum of the two units’ nameplate 
base MVA ratings. 
5.4 Simulation Data Export Order 
There are nine flags in the Simulation Configuration table, in addition to the four flags 
defined in the Network Configuration table, to control the export order of some Simulation 
data. If the flags are set to “Yes”, the appropriate entities will be exported alphabetically. 
 
Figure 99. Simulation EMS Export Options 

 
Proprietary – See Copyright Page 326 Simulation Modeling 
e-terrasource EMS Modeling Guide 
 
Figure 100. Network EMS Export Options 
5.4.1 DTSMOM CBA Export Order 
If the Simulation Configuration “Alphabetically sort Switches” option is set to “Yes”, it will 
export by sorting the Switch (CBA) alphabetically under its associated substation (SITE). 
Otherwise, it will export following the Sort Order definition of the Switch. 
5.4.2 DTSMOM CCYC Export Order 
It will always alphabetically export the CombinedCyclePlant (CCYC). 
5.4.3 DTSMOM CCGT Export Order 
If the Simulation Configuration “Alphabetically sort Combustion Turbines” option is set to 
“Yes”, it will export by sorting the CombustionTurbine (CCGT) alphabetically under its 

 
Proprietary – See Copyright Page 327 Simulation Modeling 
e-terrasource EMS Modeling Guide 
associated CombinedCyclePlant (CCYC). Otherwise, it will export following the Sort Order 
definition of the associated SynchronousMachine (UN). 
5.4.4 DTSMOM DST/GST Export Order 
If the Simulation Configuration “Alphabetically sort Steam Turbines” option is set to “Yes”, it 
will export by sorting the SteamTurbine (DST/GST) alphabetically under its associated 
ResourceController/Substation/SynchronousMachine (PLC). Otherwise, it will export 
following the Sort Order definition of the associated SynchronousMachine (UN). 
5.4.5 DTSMOM FCB Export Order 
If the Simulation Configuration “Alphabetically sort Switches” option is set to “Yes”, it will 
export by sorting the Switch (FCB) alphabetically under its associated FrequencyRelay (FRY). 
Otherwise, it will export following the Sort Order definition of the Switch. 
5.4.6 DTSMOM FRY Export Order 
If the Simulation Configuration “Alphabetically sort Frequency Relays” option is set to “Yes”, 
it will export by sorting the FrequencyRelay (FRY) alphabetically under its associated 
Substation (SITE). Otherwise, it will export following the Sort Order definition of the 
FrequencyRelay. 
5.4.7 DTSMOM GAST Export Order 
If the Simulation Configuration “Alphabetically sort Combustion Turbines” option is set to 
“Yes”, it will export by sorting the CombustionTurbine (GAST) alphabetically under its 
associated ResourceController/Substation/SynchronousMachine (PLC). Otherwise, it will 
export following the Sort Order definition of the associated SynchronousMachine (UN). 
5.4.8 DTSMOM GENUFR Export Order 
If the Simulation Configuration “Alphabetically sort Frequency Relays” option is set to “Yes”, 
it will export by sorting the GenericUnderFrequencyRelay (GENUFR) alphabetically. 
Otherwise, it will export following the Sort Order definition of the 
GenericUnderFrequencyRelay. 
5.4.9 DTSMOM GENUNFR Export Order 
If the Simulation Configuration “Alphabetically sort Frequency Relays” option is set to “Yes”, 
it will export by sorting the GenericUnitFrequencyRelay (GENUNFR) alphabetically. 
Otherwise, it will export following the Sort Order definition of the 
GenericUnitFrequencyRelay. 
 
Proprietary – See Copyright Page 328 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.4.10 DTSMOM HY Export Order 
If the Simulation Configuration “Alphabetically sort Hydro Turbines” option is set to “Yes”, it 
will export by sorting the HydroTurbine (HY) alphabetically under its associated 
ResourceController/Substation/SynchronousMachine (PLC). Otherwise, it will export 
following the Sort Order definition of the associated SynchronousMachine (UN). 
5.4.11 DTSMOM IMPCB Export Order 
If the Simulation Configuration “Alphabetically sort Switches” option is set to “Yes”, it will 
export by sorting the Switch (IMPCB) alphabetically under its associated ImpedanceRelay 
(IMPRY). Otherwise, it will export, following the Sort Order definition of the Switch. 
5.4.12 DTSMOM IMPRY Export Order 
If the Simulation Configuration “Alphabetically sort Frequency Relays” option is set to “Yes”, 
it will export by sorting the ImpedanceRelay (IMPRY) alphabetically under its associated 
Substation (SITE). Otherwise, it will export following the Sort Order definition of the 
ImpedanceRelay. 
5.4.13 DTSMOM OCCB Export Order 
If the Simulation Configuration “Alphabetically sort Switches” option is set to “Yes”, it will 
export by sorting the Switch (OCCB) alphabetically under its associated CurrentRelay (OCRY). 
Otherwise, it will export following the Sort Order definition of the Switch. 
5.4.14 DTSMOM OCRY Export Order 
If the Simulation Configuration “Alphabetically sort Current Relays” option is set to “Yes”, it 
will export by sorting the CurrentRelay (OCRY) alphabetically under its associated 
Substation (SITE). Otherwise, it will export following the Sort Order definition of the 
CurrentRelay. 
5.4.15 DTSMOM PLC Export Order 
If the Simulation Configuration “Alphabetically sort Combustion Turbines”, “Alphabetically 
sort Hydro Turbines”, and “Alphabetically sort Steam Turbines” options are all set to “Yes”, it 
will export by sorting the ResourceController/Substation/SynchronousMachine (PLC) 
alphabetically, after alphabetically sorting the associated Substation. Otherwise, it will 
export following the Sort Order definition of the associated Substation (ST). 
 
Proprietary – See Copyright Page 329 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.4.16 DTSMOM RECSK Export Order 
It will always alphabetically export the RecloseSchedule (RECSK). 
5.4.17 DTSMOM SITE Export Order 
It will always alphabetically export the Substation (SITE). 
5.4.18 DTSMOM ST Export Order 
If the Network Configuration “Alphabetically sort CO”, “Alphabetically sort DV”, and 
“Alphabetically sort others” options are all set to “Yes”, it will export by sorting the 
Substation (ST) alphabetically. Otherwise, it will export following the Sort Order definition of 
the Substation. 
5.4.19 DTSMOM SYNCRY Export Order 
If the Simulation Configuration “Alphabetically sort Synchrocheck Relays” option is set to 
“Yes”, it will export by sorting the SynchrocheckRelay (SYNCRY) alphabetically under its 
associated Substation (SITE). Otherwise, it will export following the Sort Order definition of 
the SynchrocheckRelay. 
5.4.20 DTSMOM SYNCTY Export Order 
It will always alphabetically export the SynchrocheckType (SYNCTY). 
5.4.21 DTSMOM UN Export Order 
If the Network Configuration “Alphabetically sort others” option is set to “Yes”, it will export 
by sorting the Synchronous Machine (UN) alphabetically under its associated Substation 
(ST). Otherwise, it will export following the Sort Order definition of the Synchronous Machine. 
5.4.22 DTSMOM UNCB Export Order 
If the Simulation Configuration “Alphabetically sort Switches” option is set to “Yes”, it will 
export by sorting the Switch (UNCB) alphabetically under its associated Synchronous 
Machine (UN). Otherwise, it will export following the Sort Order definition of the Switch. 
5.4.23 DTSMOM VCB Export Order 
If the Simulation Configuration “Alphabetically sort Switches” option is set to “Yes”, it will 
export by sorting the Switch (VCB) alphabetically under its associated VoltageRelay (VRY). 
Otherwise, it will export following the Sort Order definition of the Switch. 
 
Proprietary – See Copyright Page 330 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.4.24 DTSMOM VRY Export Order 
If the Simulation Configuration “Alphabetically sort Voltage Relays” option is set to “Yes”, it 
will export by sorting the VoltageRelay (VRY) alphabetically under its associated Substation 
(SITE). Otherwise, it will export following the Sort Order definition of the VoltageRelay. 
5.5 Simulation Workspace Validation 
This section describes in detail the “Simulation Validation” and “Simulation Model Auto-
Generation” workspace validation sequences specific to the Simulation subsystem, in 
addition to the other workspace validation sequences. 
The “Simulation Validation” workspace validation sequence has the following modules: 
• Simulation Generation Dynamic Model: This module checks if the prime-movers and 
other related dynamic model entities are well defined for the simulation model. 
• Simulation Model: This module checks if the simulation model is well defined for some 
basic rules. 
• Simulation Protection Model: This module checks if the relays and other related 
protection model entities are well defined for the simulation model. 
The “Simulation Model Auto-Generation” workspace validation sequence has the following 
module: 
• Simulation Model AutoGeneration: This module performs the auto-generation of the 
Simulation model. For more details about this topic, refer to section 5.6 Simulation Auto-
Generation. 
Notes: 
• Unlike the “Simulation Model AutoGeneration” workspace validation module, the 
“Simulation Generation Dynamic Model”, “Simulation Model”, and “Simulation Protection 
Model” workspace validation modules are part of the “Full Validation” workspace 
validation sequence. 
• The “validation_message_max” global parameter can be defined to limit the number of 
Error, Warning, and Info messages, per validation rule: 
If the Validation Rule count hits the maximum defined, it will display the 
SIM_Validation_HitMax_Column message, which will show the number of messages 
that are not displayed for this rule. You can then decide to augment or reduce that 
parameter value for better usability. 
 
Figure 101. validation_message_max Parameter 

 
Proprietary – See Copyright Page 331 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.5.1 Analog Validation Rules 
The Analog has two error validation rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Analog meets the rule’s 
description: 
• Rule: Analog_NoValidConnectivityNode 
Column: GenericEquipment 
Module: Simulation Generation Dynamic Model 
Description: This Analog is associated directly with a Connectivity Node or through its 
defined Measurement Node definition, which has its ForNetwork flag not set to “Yes”. 
• Rule: Analog_NoValidSubstation 
Column: GenericEquipment 
Module: Simulation Generation Dynamic Model 
Description: This Analog is associated with a Substation, directly through the 
Connectivity Node or through its defined Measurement Node definition, which has its 
ForNetwork and ForScada flags both not set to “Yes”. 
5.5.2 CBType Validation Rule 
The CB Type has one Info Validation Rule, as described below. 
Info Validation Rule 
The following validation rule is triggered if the corresponding CB Type meets the rule’s 
description: 
• Rule: SIM_CBType_Redefinition_NoneSet 
Column: ContingencyRedefinition 
Module: Simulation Protection Model 
Description: None of the CB Type entities, which have Switch entities with a ForNetwork 
flag set, have their ContingencyRedefinition flag set. 
 
Proprietary – See Copyright Page 332 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.5.3 CombinedCyclePlant Validation Rules 
The Combined Cycle Plant has nine Error Validation Rules and one Warning Validation Rule, 
as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Combined Cycle Plant 
meets the rule’s description: 
• Rule: SIM_CombinedCyclePlant_CombustionTurbineNotAssoc 
Module: Simulation Generation Dynamic Model 
Description: This Combined Cycle Plant does not have at least one associated 
Combustion Turbine. For more details, refer to section 5.2.2.7 Combined Cycle Plant. 
• Rule: SIM_CombinedCyclePlant_DuplicateName 
Column: EMSName 
Module: Simulation Generation Dynamic Model 
Description: The EMSName property of this Combined Cycle Plant is not unique. 
• Rule: SIM_CombinedCyclePlant_GstTpspiMax_GstTpspiMin_InOrder 
Module: Simulation Model 
Description: This Combined Cycle Plant’s GstTpspiMax value is less than its GstTpspiMin 
value. For more details, refer to Figure 90. 
• Rule: SIM_CombinedCyclePlant_GtMax_GtMin_InOrder 
Module: Simulation Model 
Description: This Combined Cycle Plant’s GtMax value is less than its GtMin value. For 
more details, refer to Figure 90. 
• Rule: SIM_CombinedCyclePlant_HeatRecoveryBoilerNotAssoc 
Module: Simulation Generation Dynamic Model 
Description: This Combined Cycle Plant is not associated with a Heat Recovery Boiler. 
For more details, refer to section 5.2.2.7.1 Modeling a New Combined Cycle Plant. 
• Rule: SIM_CombinedCyclePlant_HeatRecoveryBoilerNotSame 
Module: Simulation Generation Dynamic Model 
Description: The Heat Recovery Boiler associated with the Combustion Turbines 
associated with this Combined Cycle Plant is not the same. 
• Rule: SIM_CombinedCyclePlant_SteamSup_SteamTurbNotAssoc 
Module: Simulation Generation Dynamic Model 
 
Proprietary – See Copyright Page 333 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Description: None, or more than one Steam Turbine – Boiler Association entity is 
associated with the Steam Turbine associated with this CombinedCyclePlant. For more 
details, refer to section 5.2.2.7.1 Modeling a New Combined Cycle Plant. 
• Rule: SIM_CombinedCyclePlant_SteamTurbineNotAssoc 
Module: Simulation Generation Dynamic Model 
Description: This Combined Cycle Plant does not have one and only one associated 
Steam Turbine. For more details, refer to section 5.2.2.7.1 Modeling a New Combined 
Cycle Plant. 
• Rule: SIM_ValueNotWellDefined 
Module: Simulation Generation Dynamic Model 
Description: The property mentioned in the message of this Combined Cycle Plant is not 
well defined. It should be greater than or equal to the value defined in the message. 
Warning Validation Rule 
The following validation rule is triggered if the corresponding Combined Cycle Plant meets 
the rule’s description: 
• Rule: SIM_CombinedCyclePlant_DTSMOMCompositeId_NonNull 
Module: Simulation Model 
Description: The auto-computation of the DTSMOM Composite ID is not successful for 
this Combined Cycle Plant. Refer to the other errors. 
5.5.4 CombustionTurbine Validation Rules 
The Combustion Turbine has six Error, five Warning, and two Info Validation Rules, as 
described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Combustion Turbine meets 
the rule’s description: 
• Rule: SIM_CombustionTurbine_PowerMX_PowerMN_InOrder 
Module: Simulation Model 
Description: This Combustion Turbine’s PowerMX value is less than its PowerMN value. 
For more details, refer to Figure 87. 
• Rule: SIM_Substation_ForNetworkNotSet 
Column: SynchronousMachine 
Module: Simulation Generation Dynamic Model 
Description: The Substation associated with this Combustion Turbine does not have its 
ForNetwork flag set. 
 
Proprietary – See Copyright Page 334 Simulation Modeling 
e-terrasource EMS Modeling Guide 
• Rule: SIM_SynchronousMachine_ForNetworkNotSet 
Column: SynchronousMachine 
Module: Simulation Generation Dynamic Model 
Description: The SynchronousMachine associated with this Combustion Turbine does 
not have its ForNetwork flag set. 
• Rule: SIM_Table_AssociationNotSet 
Column: SynchronousMachine 
Module: Simulation Generation Dynamic Model 
Description: This Combustion Turbine is not associated with a Synchronous Machine. 
For more details, refer to section 5.2.2.1.1 Modeling a New Combustion Turbine. 
• Rule: SIM_Turbine_WrongTypeForLimit 
Module: Simulation Generation Dynamic Model 
Description: The associated Synchronous Machine and/or Generating Unit have a 
negative limit defined. Only Hydro Turbines can simulate pump units, so this turbine 
should be updated to be a Hydro Turbine, instead of a Combustion Turbine. 
• Rule: SIM_ValueNotWellDefined 
Severity: Error 
Module: Simulation Generation Dynamic Model 
Description: The property mentioned in the message of this Combustion Turbine is not 
well defined. It should be "greater than or equal to", "less than or equal to”, or “greater 
than" the value defined in the message. 
Warning Validation Rules 
The following validation rules are triggered if the corresponding Combustion Turbine meets 
the rule’s description: 
• Rule: SIM_CombustionTurbine_DTSMOMCompositeId_NonNull 
Module: Simulation Model 
Description: The auto-computation of the DTSMOM Composite ID is not successful for 
this Combustion Turbine. Refer to the other errors. 
• Rule: SIM_DefaultValueNotWellDefined 
Module: Simulation Generation Dynamic Model 
Description: The default value of the property mentioned in the message of this 
Combustion Turbine is not well defined. It should be "greater than or equal to", "less 
than or equal to”, or “greater than" the value defined in the message. 
 
Proprietary – See Copyright Page 335 Simulation Modeling 
e-terrasource EMS Modeling Guide 
• Rule: SIM_Turbine_FractionPlcNotDefined 
Column: FractionPlcControl 
Module: Simulation Generation Dynamic Model 
Description: For generation units, the sum of all the FractionPlcControl of the turbines 
associated with the same Resource Controller is equal to "0.0". It should be equal to 
"1.0". 
For non-generation units, the sum of all the FractionPlcControl of the turbines 
associated with the same Substation is equal to "0.0". It should be equal to "1.0". 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.2 Prime-Mover Auto-Correction. 
• Rule: SIM_Turbine_FractionPlcNotWellDefined 
Column: FractionPlcControl 
Module: Simulation Generation Dynamic Model 
Description: For generation units, the sum of all the FractionPlcControl of the turbines 
associated with the same Resource Controller is not equal to "1.0". 
For non-generation units, the sum of all the FractionPlcControl of the turbines 
associated with the same Substation is not equal to "1.0". 
For both cases, a new value is proposed inside the message to have the sum equal to 
"1.0". 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.2 Prime-Mover Auto-Correction. 
• Rule: SIM_Turbine_LimitNotWellDefined 
Column: LrmLowerLimit or LrmUpperLimit 
Module: Simulation Generation Dynamic Model 
Description: Based on the associated Synchronous Machine and Generating Unit, the 
limit of this Combustion Turbine is too restrictive. It should be equal to the value defined 
in the message. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.2 Prime-Mover Auto-Correction. 
 
Proprietary – See Copyright Page 336 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Info Validation Rules 
The following validation rules are triggered if the corresponding Combustion Turbine meets 
the rule’s description: 
• Rule: SIM_Turbine_LimitNotWellDefined 
Column: LrmLowerLimit or LrmUpperLimit 
Module: Simulation Generation Dynamic Model 
Description: Based on the associated Synchronous Machine and Generating Unit, the 
limit of this Combustion Turbine should be equal to the value defined in the message for 
better tuning of this model. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.2 Prime-Mover Auto-Correction. 
• Rule: SIM_Turbine_RampRateNotWellDefined 
Column: LrmLowerRateLimit or LrmUpperRateLimit 
Module: Simulation Generation Dynamic Model 
Description: Based on the associated Synchronous Machine and Generating Unit, the 
ramp rate limit of this Combustion Turbine should be equal to the value defined in the 
message for better tuning of this model. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.2 Prime-Mover Auto-Correction. 
5.5.5 CurrentRelay Validation Rules 
The Current Relay has 16 Error Validation Rules and two Warning Validation Rules, as 
described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Current Relay meets the 
rule’s description: 
• Rule: SIM_CurrentRelay_CurrentLimit1_Pickup_InOrder 
Module: Simulation Model 
Description: This Current Relay’s CurrentLimit1 value is less than its Pickup value. For 
more details, refer to Figure 91. 
• Rule: SIM_CurrentRelay_Has_ProtectionEq_Switch 
Module: Simulation Model 
Description: This Current Relay has no Relay – Switch Association entities associated 
with it. For more details, refer to section 5.2.4.1.1 Modeling a New Current Relay. 
 
Proprietary – See Copyright Page 337 Simulation Modeling 
e-terrasource EMS Modeling Guide 
• Rule: SIM_CurrentRelay_Has_Valid_ConductingEquipment 
Module: Simulation Model 
Description: This Current Relay is not associated with an ACLineSegment, 
SeriesCompensator, or a TransformerWinding. For more details, refer to section 5.2.4.1.1 
Modeling a New Current Relay. 
• Rule: SIM_CurrentRelay_InstantTrip_CurrentLimit1_InOrder 
Module: Simulation Model 
Description: This Current Relay’s InstantTrip value is less than its CurrentLimit1 value. 
For more details, refer to Figure 91. 
• Rule: SIM_CurrentRelay_LineNotFoundForNode 
Column: ACLineSegment or SeriesCompensator 
Module: Simulation Protection Model 
Description: This Current Relay does not share the same ConnectivityNode with the 
ones associated with the ACLineSegment or SeriesCompensator that the relay is 
protecting. 
• Rule: SIM_CurrentRelay_MasterBreakerMore 
Module: Simulation Protection Model 
Description: This Current Relay, associated with either an ACLineSegment or a 
SeriesCompensator, has more than one Relay – Switch Association entity associated 
with it, which is defined to be the Master CB. For more details, refer to section 5.3.4 
Current Relay: Master and Slave Breakers. 
• Rule: SIM_CurrentRelay_NominalMVA_NonNull 
Module: Simulation Model 
Description: This Current Relay has its NominalMVA property not defined. 
• Rule: SIM_CurrentRelay_XF_RecloseScheduleLessThan3points 
Column: RecloseSchedule 
Module: Simulation Protection Model 
Description: This Current Relay, associated with a Transformer Winding, is associated 
with a Reclose Schedule that has less than three Reclose Sequence steps defined. For 
more details, refer to section 5.3.5 Current Relay: Transformer Isolation. 
• Rule: SIM_CurrentRelay_XF_RecloseScheduleNotSet 
Column: RecloseSchedule 
Module: Simulation Protection Model 
 
Proprietary – See Copyright Page 338 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Description: This Current Relay, associated with a Transformer Winding, is not 
associated with a Reclose Schedule. For more details, refer to section 5.3.5 Current 
Relay: Transformer Isolation. 
• Rule: SIM_CurrentRelay_ZBR_RecloseScheduleNotSet 
Column: RecloseSchedule 
Module: Simulation Protection Model 
Description: This Current Relay, associated with an ACLineSegment with the 
ZeroImpedanceLine flag set, is not associated with a Reclose Schedule. 
• Rule: SIM_Relay_NominalVoltageTooSmall 
Column: Terminal 
Module: Simulation Protection Model 
Description: This Current Relay is associated with a Base Voltage that has its 
NominalVoltage property less than or equal to 0. 
• Rule: SIM_Relay_ParametersNotInPU 
Column: Currentlimit1, InstantTrip or Pickup 
Module: Simulation Protection Model 
Description: This Current Relay property is not in per-unit. 
• Rule: SIM_Relay_Substation_ForNetworkNotSet 
Column: Substation or Terminal 
Module: Simulation Protection Model 
Description: This Current Relay is associated with a Substation, directly or through its 
associated Terminal, which does not have its ForNetwork flag set. 
• Rule: SIM_Relay_SubstationNotSet 
Column: ConductingEquipment 
Module: Simulation Protection Model 
Description: The Conducting Equipment associated with this Current Relay is not 
associated with a Substation. 
• Rule: SIM_Relay_TerminalDuplicateName 
Column: ACLineSegment 
Module: Simulation Protection Model 
Description: The Connectivity Node associated with this Current Relay is associated 
with Terminals that have duplicate names. 
• Rule: SIM_ValueNotWellDefined 
Module: Simulation Protection Model 
 
Proprietary – See Copyright Page 339 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Description: The property mentioned in the message of this Current Relay is not well 
defined. It should be "greater than or equal to” or “greater than" the value defined in the 
message. 
Warning Validation Rules 
The following validation rules are triggered if the corresponding Current Relay meets the 
rule’s description: 
• Rule: SIM_CurrentRelay_DTSMOMCompositeId_NonNull  
Module: Simulation Model 
Description: The auto-computation of the DTSMOM Composite ID is not successful for 
this Current Relay. Refer to the other errors. 
• Rule: SIM_DefaultValueNotWellDefined 
Module: Simulation Protection Model 
Description: The default value of the property mentioned in the message of this Current 
Relay is not well defined. It should be "greater than or equal to" or "less than or equal to" 
the value defined in the message. 
5.5.6 DCControlBlock Validation Rules 
The DC Control Block has three Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding DC Control Block meets the 
rule’s description: 
• Rule: SIM_DCControlBlock_Denominator_NotZero 
Module: Simulation Model 
Description: This DC Control Block has either its properties LDLGTC2 and LdLgK2 not 
defined or equal to “0.0”. 
• Rule: SIM_DCControlBlock_LdLgUpperLimit_LdLgLowerLimit_InOrder 
Module: Simulation Model 
Description: This DC Control Block’s LdLgUpperLimit value is less than its 
LdLgLowerLimit value. 
• Rule: SIM_DCControlBlock_PropUpperLimit_PropLowerLimit_InOrder 
Module: Simulation Model 
Description: This DC Control Block’s PropUpperLimit value is less than its 
PropLowerLimit value. 
 
Proprietary – See Copyright Page 340 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.5.7 DCControlFunction Validation Rules 
The DC Control Function has two Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding DC Control Function meets 
the rule’s description: 
• Rule: SIM_DCControlFunction_Has_DCControlBlock 
Module: Simulation Model 
Description: This DC Control Function does not have at least one DC Control Block entity 
associated with it. 
• Rule: SIM_DCControlFunction_UpperLimit_LowerLimit_InOrder 
Module: Simulation Model 
Description: This DC Control Function’s UpperLimit value is less than its LowerLimit 
value. 
5.5.8 DefaultBoiler Validation Rules 
The Default Boiler has four Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Default Boiler meets the 
rule’s description: 
• Rule: SIM_DefaultBoiler_EMSName_Unique 
Module: Simulation Model 
Description: This Default Boiler entity has a duplicate name with the other one. 
• Rule: SIM_DefaultBoiler_IsCoordinatedControl_Unique 
Module: Simulation Model 
Description: This Default Boiler entity has the same IsCoordinatedControl flag status as 
the other one. For more details, refer to section 5.2.1.1.1 Default Boiler. 
• Rule: SIM_DefaultBoiler_TwoRows 
Module: Simulation Model 
Description: The count of the Default Boiler entities is not equal to two. For more details, 
refer to section 5.2.1.1.1 Default Boiler. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.1 Enabling the Auto-Generation of the Simulation Model. 
 
Proprietary – See Copyright Page 341 Simulation Modeling 
e-terrasource EMS Modeling Guide 
• Rule: SIM_ValueNotWellDefined 
Module: Simulation Generation Dynamic Model 
Description: The property mentioned in the message of this Default Boiler is not well 
defined. It should be "greater than or equal to", "less than or equal to", "not equal", or 
"greater than" the value defined in the message. 
5.5.9 DefaultDetailedSteamTurbine Validation Rules 
The Default Detailed Steam Turbine has five Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Default Detailed Steam 
Turbine meets the rule’s description: 
• Rule: SIM_DefaultDetailedSteamTurbine_EMSName_Unique 
Module: Simulation Model 
Description: This Default Detailed Steam Turbine entity has a duplicate name with the 
other one. 
• Rule: SIM_DefaultDetailedSteamTurbine_IsCoordinatedControl_Unique 
Module: Simulation Model 
Description: This Default Detailed Steam Turbine entity has the same 
IsCoordinatedControl flag status as the other one. For more details, refer to section 
5.2.1.1.2 Default Detailed Steam Turbine. 
• Rule: SIM_DefaultDetailedSteamTurbine_TwoRows 
Module: Simulation Model 
Description: The count of the Default Detailed Steam Turbine entities is not equal to 
two. For more details, refer to section 5.2.1.1.2 Default Detailed Steam Turbine. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.1 Enabling the Auto-Generation of the Simulation Model. 
• Rule: SIM_SimDM156 
Module: Simulation Generation Dynamic Model 
Description: The sum of the Power Shafts properties of this Default Detailed Steam 
Turbine is not equal to 1.0. For more details, refer to Figure 98. 
• Rule: SIM_ValueNotWellDefined 
Module: Simulation Generation Dynamic Model 
Description: The property mentioned in the message of this Default Detailed Steam 
Turbine is not well defined. It should be "greater than or equal to", "less than or equal 
to", "equal", or "greater than" the value defined in the message. 
 
Proprietary – See Copyright Page 342 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.5.10 DefaultFeedWaterGain Validation Rules 
The Default Feed-Water Gain has three Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Default Feed-Water Gain 
meets the rule’s description: 
• Rule: SIM_DefaultFeedWaterGain_64Rows 
Module: Simulation Model 
Description: The count of the Default Feed-Water Gain entities is not equal to 64. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.1 Enabling the Auto-Generation of the Simulation Model. 
• Rule: SIM_TableGain_AxisNotWellDefined 
Column: XAxis or YAxis 
Module: Simulation Generation Dynamic Model 
Description: The count of the Default Feed-Water Gain entities, with the same value of 
the property defined in the message, is not equal to eight. 
• Rule: SIM_ValueNotWellDefined 
Module: Simulation Generation Dynamic Model 
Description: The property mentioned in the message of this Default Feed-Water Gain is 
not well defined. It should be less than or equal to the value defined in the message. 
5.5.11 DefaultFuelAirGain Validation Rules 
The Default Fuel-Air Gain has three Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Default Fuel-Air Gain meets 
the rule’s description: 
• Rule: SIM_DefaultFuelAirGain_64Rows 
Module: Simulation Model 
Description: The count of the Default Fuel/Air Gain entities is not equal to 64. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.1 Enabling the Auto-Generation of the Simulation Model. 
• Rule: SIM_TableGain_AxisNotWellDefined 
Column: XAxis or YAxis 
 
Proprietary – See Copyright Page 343 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Module: Simulation Generation Dynamic Model 
Description: The count of the Default Fuel/Air Gain entities, with the same value of the 
property defined in the message, is not equal to eight. 
• Rule: SIM_ValueNotWellDefined 
Module: Simulation Generation Dynamic Model 
Description: The property mentioned in the message of this Default Fuel/Air Gain is not 
well defined. It should be less than or equal to the value defined in the message. 
5.5.12 DrumBoiler Validation Rules 
The Drum Boiler has two Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Drum Boiler meets the 
rule’s description: 
• Rule: SIM_DrumBoiler_Has_SteamSup_SteamTurb 
Module: Simulation Model 
Description: This Drum Boiler does not have one and only one Steam Turbine – Boiler 
Association entity associated with it. For more details, refer to section 5.2.2.2.1 Modeling 
a New Drum Boiler. 
• Rule: SIM_ValueNotWellDefined 
Module: Simulation Generation Dynamic Model 
Description: The property mentioned in the message of this Drum Boiler is not well 
defined. It should be "greater than or equal to", "less than or equal to", "not equal", or 
"greater than" the value defined in the message. 
5.5.13 EquipmentGroupType Validation Rule 
The Equipment Group Type has one Warning Validation Rule, as described below. 
Warning Validation Rule 
The following validation rule is triggered if the corresponding Equipment Group Type meets 
the rule’s description: 
• Rule: SIM_Table_MapNameIncorrect 
Column: MapName 
Module: Simulation Generation Dynamic Model 
Description: This Equipment Group Type, which is referenced by a Resource Controller, 
has its map name not defined as "PLC". It should be set to be "PLC". 
 
Proprietary – See Copyright Page 344 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Or this Equipment Group Type, which is referenced by a Synchronous Machine, has its 
map name not defined as "UN". It should be set to be "UN". 
5.5.14 FeedWaterGain Validation Rules 
The Feed-Water Gain has three Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Feed-Water Gain meets the 
rule’s description: 
• Rule: SIM_FeedWaterGain_64Rows 
Module: Simulation Model 
Description: The count of the Feed-Water Gain entities is not equal to 64. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.1 Enabling the Auto-Generation of the Simulation Model. 
• Rule: SIM_TableGain_AxisNotWellDefined 
Column: XAxis or YAxis 
Module: Simulation Generation Dynamic Model 
Description: The count of the Feed-Water Gain entities, with the same value of the 
property defined in the message, is not equal to eight. 
• Rule: SIM_ValueNotWellDefined 
Module: Simulation Generation Dynamic Model 
Description: The property mentioned in the message of this Feed-Water Gain is not well 
defined. It should be less than or equal to the value defined in the message. 
5.5.15 FrequencyRelay Validation Rules 
The Frequency Relay has seven Error Validation Rules and two Warning Validation Rules, as 
described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Frequency Relay meets the 
rule’s description: 
• Rule: SIM_FrequencyRelay_Has_ProtectionEq_Switch 
Module: Simulation Model 
Description: This Frequency Relay has no Relay – Switch Association entities associated 
with it. For more details, refer to section 5.2.4.2.1 Modeling a New Frequency Relay. 
 
Proprietary – See Copyright Page 345 Simulation Modeling 
e-terrasource EMS Modeling Guide 
• Rule: SIM_FrequencyRelay_HighLimit_LowLimit_InOrder 
Module: Simulation Model 
Description: This Frequency Relay’s HighLimit value is less than its LowLimit value. 
• Rule: SIM_FrequencyRelay_LoadRestorationOver_LoadRestorationUnder_InOrder 
Module: Simulation Model 
Description: This Frequency Relay, with its flag IsLoadRestorationSupported set, has its 
LoadRestorationOver value less than its LoadRestorationUnder value. For more details, 
refer to section 5.3.7 Frequency Relay: Load Restoration. 
• Rule: SIM_FrequencyRelay_LoadRestorationTime_LoadRestorationDelay_InOrder 
Module: Simulation Model 
Description: This Frequency Relay, with its flag IsLoadRestorationSupported set, has its 
LoadRestorationTime value less than its LoadRestorationDelay value. For more details, 
refer to section 5.3.7 Frequency Relay: Load Restoration. 
• Rule: SIM_Relay_Node_SubstationNotSet 
Column: Substation 
Module: Simulation Protection Model 
Description: This Frequency Relay is associated with a Connectivity Node but not a 
Substation. 
• Rule: SIM_Relay_Substation_ForNetworkNotSet 
Column: Terminal 
Module: Simulation Protection Model 
Description: This Frequency Relay is associated with a Substation that does not have its 
ForNetwork flag set. 
• Rule: SIM_ValueNotWellDefined 
Module: Simulation Protection Model 
Description: The property mentioned in the message of this Frequency Relay is not well 
defined. It should be "equal to", "greater than or equal to", "less than", or "greater than" 
the value defined in the message. 
Warning Validation Rules 
The following validation rules are triggered if the corresponding Frequency Relay meets the 
rule’s description: 
• Rule: SIM_DefaultValueNotWellDefined 
Module: Simulation Protection Model 
 
Proprietary – See Copyright Page 346 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Description: The default value of the property mentioned in the message of this 
Frequency Relay is not well defined. It should be "equal to", "greater than or equal to”, or 
“greater than" the value defined in the message. 
• Rule: SIM_FrequencyRelay_DTSMOMCompositeId_NonNull 
Module: Simulation Model 
Description: The auto-computation of the DTSMOM Composite ID is not successful for 
this Frequency Relay. Refer to the other Errors. 
5.5.16 FuelAirGain Validation Rules 
The Fuel-Air Gain has three Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Fuel-Air Gain meets the 
rule’s description: 
• Rule: SIM_FuelAirGain_64Rows 
Module: Simulation Model 
Description: The count of the Fuel/Air Gain entities is not equal to 64. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.1 Enabling the Auto-Generation of the Simulation Model. 
• Rule: SIM_TableGain_AxisNotWellDefined 
Column: XAxis or YAxis 
Module: Simulation Generation Dynamic Model 
Description: The count of the Fuel/Air Gain entities, with the same value of the property 
defined in the message, is not equal to eight. 
• Rule: SIM_ValueNotWellDefined 
Module: Simulation Generation Dynamic Model 
Description: The property mentioned in the message of this Fuel/Air Gain is not well 
defined. It should be less than or equal to the value defined in the message. 
 
Proprietary – See Copyright Page 347 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.5.17 GeneratingUnit Validation Rules 
The CombustionTurbine has one Error Validation Rule and four Warning Validation Rules, as 
described below. 
Error Validation Rule 
The following validation rule is triggered if the corresponding Generating Unit meets the 
rule’s description: 
• Rule: SIM_Table_AssociationNotSet 
Column: ForGeneration 
Module: Simulation Generation Dynamic Model 
Description: This Generating Unit, with its ForGeneration flag set, is not associated with 
a Resource Controller. 
Warning Validation Rules 
The following validation rules are triggered if the corresponding Generating Unit meets the 
rule’s description: 
• Rule: SIM_GeneratingUnit_CombTurbineUnitNotSet 
Column: CombTurbineUnit 
Module: Simulation Generation Dynamic Model 
Description: This Generating Unit is associated with a Combined Cycle Plant. In addition, 
a Combustion Turbine is associated with this Generating Unit. However, this Generating 
Unit does not have its CombTurbineUnit flag set. 
• Rule: SIM_GeneratingUnit_Pump_HydroTurbineNotAssoc 
Column: AllowPumping 
Module: Simulation Generation Dynamic Model 
Description: This Generating Unit is allowed to be a Pumping Unit, but no Hydro Turbine 
is associated with it. 
• Rule: SIM_GeneratingUnit_SteamTurbineUnitNotSet 
Column: SteamTurbineUnit 
Module: Simulation Generation Dynamic Model 
Description: This Generating Unit is associated with a Combined Cycle Plant. In addition, 
a Steam Turbine is associated with this Generating Unit. However, this Generating Unit 
does not have its SteamTurbineUnit flag set. 
• Rule: SIM_GeneratingUnit_TurbineUnitBothSet 
Module: Simulation Generation Dynamic Model 
 
Proprietary – See Copyright Page 348 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Description: This Generating Unit, associated with a Combined Cycle Plant, has its flags 
CombTurbineUnit and SteamTurbineUnit both set. 
5.5.18 GenericUnderfrequencyRelay Validation Rules 
The Generic Under-Frequency Relay has 10 Error Validation Rules and two Warning 
Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Generic Under-Frequency 
Relay meets the rule’s description: 
• Rule: SIM_GenericUnderfrequencyRelay_Frequence1_Frequence2_InOrder 
Module: Simulation Model 
Description: This Generic Under-Frequency Relay’s Frequence1 value is less than its 
Frequence2 value. For more details, refer to section 5.2.4.3 Generic Under-Frequency 
Relay. 
• Rule: SIM_GenericUnderfrequencyRelay_Frequence2_Frequence3_InOrder 
Module: Simulation Model 
Description: This Generic Under-Frequency Relay’s Frequence2 value is less than its 
Frequence3 value. For more details, refer to section 5.2.4.3 Generic Under-Frequency 
Relay. 
• Rule: SIM_GenUFR_GeographicalRegion_BothSet 
Module: Simulation Protection Model 
Description: This Generic Under-Frequency Relay is associated with a Geographical 
Region when most of the others are associated with Substations. For more details, refer 
to section 5.2.4.3 Generic Under-Frequency Relay. 
• Rule: SIM_GenUFR_NotAssociated 
Module: Simulation Protection Model 
Description: This Generic Under-Frequency Relay is not associated with a Geographical 
Region or with a Substation. For more details, refer to section 5.2.4.3.1 Modeling a New 
Generic Under-Frequency Relay. 
• Rule: SIM_GenUFR_Substation_BothSet 
Module: Simulation Protection Model 
Description: This Generic Under-Frequency Relay is associated with a Substation when 
most of the others are associated with Geographical Regions. For more details, refer to 
section 5.2.4.3 Generic Under-Frequency Relay. 
• Rule: SIM_GenUFRDuplicateGeo 
Column: GeographicalRegion 
 
Proprietary – See Copyright Page 349 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Module: Simulation Protection Model 
Description: This Generic Under-Frequency Relay is associated with a Geographical 
Region that has the duplicate name with another one. 
• Rule: SIM_GenUFRDuplicateSub 
Column: Substation 
Module: Simulation Protection Model 
Description: This Generic Under-Frequency Relay is associated with a Substation that 
has the duplicate name with another one. 
• Rule: SIM_Relay_GeographicalRegion_ForNetworkNotSet 
Column: GeographicalRegion 
Module: Simulation Protection Model 
Description: This Generic Under-Frequency Relay is associated with a Geographical 
Region that does not have its ForNetwork flag set. 
• Rule: SIM_Relay_Substation_ForNetworkNotSet 
Column: Substation 
Module: Simulation Protection Model 
Description: This Generic Under-Frequency Relay is associated with a Substation that 
does not have its ForNetwork flag set. 
• Rule: SIM_ValueNotWellDefined 
Module: Simulation Protection Model 
Description: The property mentioned in the message of this Generic Under-Frequency 
Relay is not well defined. It should be "greater than or equal to", "less than or equal to”, 
or “greater than" the value defined in the message. 
Warning Validation Rules 
The following validation rules are triggered if the corresponding Generic Under-Frequency 
Relay meets the rule’s description: 
• Rule: SIM_DefaultValueNotWellDefined 
Module: Simulation Protection Model 
Description: The default value of the property mentioned in the message of this Generic 
Under-Frequency Relay is not well defined. It should be "greater than or equal to", "less 
than or equal to”, or “greater than" the value defined in the message. 
• Rule: SIM_GenericUnderfrequencyRelay_DTSMOMCompositeId_NonNull 
Module: Simulation Model 
 
Proprietary – See Copyright Page 350 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Description: The auto-computation of the DTSMOM Composite ID is not successful for 
this Generic Under-Frequency Relay. Refer to the other Errors. 
5.5.19 GenericUnitFrequencyRelay Validation Rules 
The Generic Unit Frequency Relay has two Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Generic Unit Frequency 
Relay meets the rule’s description: 
• Rule: SIM_GenericUnitFrequencyRelay_EMSName_Unique 
Module: Simulation Model 
Description: This Generic Unit Frequency Relay has a conflicting EMS Name with 
another Generic Unit Frequency Relay. 
• Rule: SIM_GenericUnitFrequencyRelay_Has_SynchronousMachine 
Module: Simulation Model 
Description: This Generic Unit Frequency Relay has no Synchronous Machine associated 
with it. 
5.5.20 GeographicalRegion Validation Rule 
The CombustionTurbine has one Error Validation Rule and one Info Validation Rule, as 
described below. 
Error Validation Rule 
The following validation rule is triggered if the corresponding Geographical Region meets 
the rule’s description: 
• Rule: SIM_GeographicalRegion_ForNetworkNotSet 
Column: ForNetwork 
Module: Simulation Protection Model 
Description: This Geographical Region has some Sub-Geographical Region entities that 
have their ForNetwork flag set. This Geographical Region should also have its 
ForNetwork flag set. 
Info Validation Rule 
The following validation rule is triggered if the corresponding Geographical Region meets 
the rule’s description: 
• Rule: SIM_GeographicalRegion_Redefinition_NoneSet 
Column: EnableRedefinition 
Module: Simulation Protection Model 
 
Proprietary – See Copyright Page 351 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Description: None of the Geographical Region entities have their EnableRedefinition flag 
set. 
5.5.21 HeatRecoveryBoiler Validation Rules 
The Heat Recovery Boiler has five Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Heat Recovery Boiler meets 
the rule’s description: 
• Rule: SIM_HeatRecoveryBoiler_CombinedCyclePlantNotAssoc 
Module: Simulation Generation Dynamic Model 
Description: This Heat Recovery Boiler is not associated with a Combined Cycle Plant. 
For more details, refer to section 5.2.2.3.1 Modeling a New Heat Recovery Boiler. 
• Rule: SIM_HeatRecoveryBoiler_CombinedCyclePlantNotSame 
Module: Simulation Generation Dynamic Model 
Description: The Combined Cycle Plants associated with the Combustion Turbines 
associated with this Heat recovery Boiler are not the same. 
• Rule: SIM_HeatRecoveryBoiler_CombustionTurbineNotAssoc 
Module: Simulation Generation Dynamic Model 
Description: This Heat Recovery Boiler does not have at least one associated 
Combustion Turbine. For more details, refer to section 5.2.2.3.1 Modeling a New Heat 
Recovery Boiler. 
• Rule: SIM_HeatRecoveryBoiler_Has_SteamSup_SteamTurb 
Module: Simulation Model 
Description: This Heat Recovery Boiler does not have one and only one Steam Turbine – 
Boiler Association entity associated with it. For more details, refer to section 5.2.2.3.1 
Modeling a New Heat Recovery Boiler. 
• Rule: SIM_HeatRecoveryBoiler_SteamTurbineDetailed 
Module: Simulation Generation Dynamic Model 
Description: The Steam Turbine associated with this Heat Recovery Boiler is marked as 
being a Detailed Steam Turbine. For more details, refer to section 5.2.2.5.2 Modeling a 
New Generic Steam Turbine. 
 
Proprietary – See Copyright Page 352 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.5.22 HostControlArea Validation Rules 
The Host Control Area has two Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Host Control Area meets 
the rule’s description: 
• Rule: SIM_HostControlArea_NoValidFrequencyAnalog 
Column: ControlCenter 
Module: Simulation Generation Dynamic Model 
Description: No Frequency Analogs were found for this Control Center. 
• Rule: SIM_ValueNotWellDefined 
Column: MaxNominalFrequency, MinNominalFrequency, or NominalFrequency 
Module: Simulation Generation Dynamic Model 
Description: This Frequency parameter defined for this Host Control Area does not 
match the Nominal Frequency defined inside the Simulation Configuration. 
5.5.23 HydroTurbine Validation Rules 
The Hydro Turbine has four Error, five Warning, and three Info Validation Rules, as 
described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Hydro Turbine meets the 
rule’s description: 
• Rule: SIM_SynchronousMachine_ForNetworkNotSet 
Column: SynchronousMachine 
Module: Simulation Generation Dynamic Model 
Description: The SynchronousMachine associated with this Hydro Turbine does not 
have its ForNetwork flag set. 
• Rule: SIM_Substation_ForNetworkNotSet 
Column: SynchronousMachine 
Module: Simulation Generation Dynamic Model 
Description: The Substation associated with this Hydro Turbine does not have its 
ForNetwork set. 
• Rule: SIM_Table_AssociationNotSet 
Column: SynchronousMachine 
 
Proprietary – See Copyright Page 353 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Module: Simulation Generation Dynamic Model 
Description: This Hydro Turbine is not associated with a Synchronous Machine. For 
more details, refer to section 5.2.2.4.1 Modeling a New Hydro Turbine. 
• Rule: SIM_ValueNotWellDefined 
Module: Simulation Generation Dynamic Model 
Description: The property mentioned in the message of this Hydro Turbine is not well 
defined. It should be "greater than or equal to", "less than or equal to”, or “greater than" 
the value defined in the message. 
Warning Validation Rules 
The following validation rules are triggered if the corresponding Hydro Turbine meets the 
rule’s description: 
• Rule: SIM_DefaultValueNotWellDefined 
Module: Simulation Generation Dynamic Model 
Description: The default value of the property mentioned in the message of this Hydro 
Turbine is not well defined. It should be "greater than or equal to", "less than or equal 
to”, or “greater than" the value defined in the message. 
• Rule: SIM_GateLowerLimit 
Column: GateLowerLimit or GateUpperLimit 
Module: Simulation Generation Dynamic Model 
Description: Based on the associated Synchronous Machine and Generating Unit, the 
limit of this Hydro Turbine is too restrictive. It should be equal to the value defined in the 
message. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.2 Prime-Mover Auto-Correction. 
• Rule: SIM_HydroTurbine_DTSMOMCompositeId_NonNull 
Module: Simulation Model 
Description: The auto-computation of the DTSMOM Composite ID is not successful for 
this Hydro Turbine. Refer to the other Errors. 
• Rule: SIM_Turbine_FractionPlcNotWellDefined 
Column: FractionPlcControl 
Module: Simulation Generation Dynamic Model 
Description: For generation units, the sum of all the FractionPlcControl of the turbines 
associated with the same Resource Controller is not equal to "1.0". 
 
Proprietary – See Copyright Page 354 Simulation Modeling 
e-terrasource EMS Modeling Guide 
For non-generation units, the sum of all the FractionPlcControl of the turbines 
associated with the same Substation is not equal to "1.0". 
For both cases, a new Value is proposed inside the message to have the sum equal 
"1.0". 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.2 Prime-Mover Auto-Correction. 
• Rule: SIM_Turbine_LimitNotWellDefined 
Column: LrmLowerLimit or LrmUpperLimit 
Module: Simulation Generation Dynamic Model 
Description: Based on the associated Synchronous Machine and Generating Unit, the 
limit of this Hydro Turbine is too restrictive. It should be equal to the value defined in the 
message. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.2 Prime-Mover Auto-Correction. 
Info Validation Rules 
The following validation rules are triggered if the corresponding Hydro Turbine meets the 
rule’s description: 
• Rule: SIM_GateLowerLimit 
Column: GateLowerLimit or GateUpperLimit 
Module: Simulation Generation Dynamic Model 
Description: Based on the associated Synchronous Machine and Generating Unit, the 
limit of this Hydro Turbine should be equal to the value defined in the message for better 
tuning of this model. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.2 Prime-Mover Auto-Correction. 
• Rule: SIM_Turbine_LimitNotWellDefined 
Column: LrmLowerLimit or LrmUpperLimit 
Module: Simulation Generation Dynamic Model 
Description: Based on the associated Synchronous Machine and Generating Unit, the 
limit of this Hydro Turbine should be equal to the value defined in the message for better 
tuning of this model. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.2 Prime-Mover Auto-Correction. 
 
Proprietary – See Copyright Page 355 Simulation Modeling 
e-terrasource EMS Modeling Guide 
• Rule: SIM_Turbine_RampRateNotWellDefined 
Column: LrmLowerRateLimit or LrmUpperRateLimit 
Module: Simulation Generation Dynamic Model 
Description: Based on the associated Synchronous Machine and Generating Unit, the 
ramp rate limit of this Hydro Turbine should be equal to the value defined in the 
message for better tuning of this model. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.2 Prime-Mover Auto-Correction. 
5.5.24 ImpedanceRelay Validation Rules 
The Impedance Relay has six Error Validation Rules and two Warning Validation Rules, as 
described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Impedance Relay meets 
the rule’s description: 
• Rule: SIM_ImpedanceRelay_Has_ProtectionEq_Switch 
Module: Simulation Model 
Description: This Impedance Relay has no Relay – Switch Association entities associated 
with it. For more details, refer to section 5.2.4.5.1 Modeling a New Impedance Relay. 
• Rule: SIM_ImpedanceRelay_Has_Valid_ConductingEquipment 
Module: Simulation Model 
Description: This Impedance Relay is not associated with an ACLineSegment (with a 
ZeroImpedanceLine flag set), SeriesCompensator, or a TransformerWinding. For more 
details, refer to section 5.2.4.5.1 Modeling a New Impedance Relay. 
• Rule: SIM_ImpedanceRelay_ImpedanceMultiplierNotSet 
Column: ImpedanceMultiplier 
Module: Simulation Protection Model 
Description: This Impedance Relay has its Impedance Multiplier property not defined. 
For more details, refer to section 5.2.4.5 Impedance Relay. 
• Rule: SIM_Relay_Substation_ForNetworkNotSet 
Column: Substation or Terminal 
Module: Simulation Protection Model 
Description: This Impedance Relay is associated with a Substation, directly or through 
its associated Terminal, which does not have its ForNetwork flag set. 
 
Proprietary – See Copyright Page 356 Simulation Modeling 
e-terrasource EMS Modeling Guide 
• Rule: SIM_Relay_SubstationNotSet 
Column: ConductingEquipment 
Module: Simulation Protection Model 
Description: The Conducting Equipment associated with this Impedance Relay is not 
associated with a Substation. 
• Rule: SIM_Relay_TerminalDuplicateName 
Column: ACLineSegment 
Module: Simulation Protection Model 
Description: The Connectivity Node associated with this Impedance Relay is associated 
with Terminals that have duplicate names. 
Warning Validation Rules 
The following validation rules are triggered if the corresponding Impedance Relay meets 
the rule’s description: 
• Rule: SIM_DefaultValueNotWellDefined 
Module: Simulation Protection Model 
Description: The default value of the property mentioned in the message of this 
Impedance Relay is not well defined. It should be "greater than or equal to" the value 
defined in the message. 
• Rule: SIM_ImpedanceRelay_DTSMOMCompositeId_NonNull 
Module: Simulation Model 
Description: The auto-computation of the DTSMOM Composite ID is not successful for 
this Impedance Relay. Refer to the other Errors. 
5.5.25 NetworkConfiguration Validation Rule 
The Network Configuration has one Error Validation Rule, as described below. 
Error Validation Rule 
The following validation rule is triggered if the corresponding Network Configuration entity 
meets the rule’s description: 
• Rule: SIM_NetConfigNotCreated 
Module: Simulation Model AutoGeneration or Simulation Generation Dynamic Model 
Description: There is not one and only one NetworkConfiguration entity created. 
 
Proprietary – See Copyright Page 357 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.5.26 ProtectionEq_Switch Validation Rules 
The Relay – Switch Association has 13 Error Validation Rules and one Warning Validation 
Rule, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Relay – Switch Association 
entity meets the rule’s description: 
• Rule: SIM_ProtEqSw_CurrentRelay_InverseFlagNotSet 
Column: CurrentRelay 
Module: Simulation Protection Model 
Description: This ProtectionEq_Switch is associated with a Current Relay that does not 
have its InverseTime flag set. For more details, refer to section 5.2.4.1.1 Modeling a New 
Current Relay. 
• Rule: SIM_ProtEqSw_CurrentRelay_LN_MasterCBNotFound 
Column: IsRelayMasterBreaker 
Module: Simulation Protection Model 
Description: This ProtectionEq_Switch entity is associated with a Current Relay that has 
no defined Master CB when this entity is associated with a Reclose Schedule. For more 
details, refer to section 5.3.3 Current Relay: Line Isolation Scheme. 
• Rule: SIM_ProtEqSw_CurrentRelay_LN_NoRecloseSchedule 
Column: RecloseSchedule 
Module: Simulation Protection Model 
Description: Both this ProtectionEq_Switch entity and the associated Current Relay are 
not associated with a Reclose Schedule when the relay is associated with a line. For 
more details, refer to section 5.3.3 Current Relay: Line Isolation Scheme. 
• Rule: SIM_ProtEqSw_CurrentRelay_LN_TransformerCBSet 
Column: RelayTransformerCBType 
Module: Simulation Protection Model 
Description: This ProtectionEq_Switch, associated with a Current Relay protecting a 
Line, has its Transformer properties defined. 
• Rule: SIM_ProtEqSw_CurrentRelay_XFZBR_DesignatedCBSet 
Column: IsDesignatedCB 
Module: Simulation Protection Model 
Description: This ProtectionEq_Switch, associated with a Current Relay protecting a 
Transformer Winding or a Zero Branch line, has its DesignatedCB property defined. 
 
Proprietary – See Copyright Page 358 Simulation Modeling 
e-terrasource EMS Modeling Guide 
• Rule: SIM_ProtEqSw_CurrentRelay_XFZBR_RedundantCBAction 
Column: IsolationReclosureAction2, IsolationReclosureAction3, or 
IsolationReclosureAction4 
Module: Simulation Protection Model 
Description: This ProtectionEq_Switch, associated with a Reclose Schedule, has its 
Switch Actions redundant for the Transformer or Zero Branch Line Isolation sequence. 
For more details, refer to section 5.3.5 Current Relay: Transformer Isolation. 
• Rule: SIM_ProtEqSw_Duplicate 
Column: Switch 
Module: Simulation Protection Model 
Description: This ProtectionEq_Switch is duplicating at least another one other by being 
associated with the same Relay (Current, Frequency, Impedance, or Voltage) and with 
the same Switch. 
• Rule: SIM_ProtEqSw_ImpedanceRelay_ZeroImpedanceLineSet 
Column: ImpedanceRelay 
Module: Simulation Protection Model 
Description: This ProtectionEq_Switch entity is associated with an Impedance Relay 
associated with ACLineSegment that has its flag ZeroImpedanceLine set. For more 
details, refer to section 5.2.4.5.1 Modeling a New Impedance Relay. 
• Rule: SIM_ProtEqSw_NoCBActions 
Column: FrequencyRelay or VoltageRelay 
Module: Simulation Protection Model 
Description: This ProtectionEq_Switch entity has no CB actions defined for the 
associated relay. For more details, refer to sections 5.2.4.2.1 Modeling a New Frequency 
Relay, 5.2.4.5.1 Modeling a New Impedance Relay, and 5.2.4.10.1 Modeling a New 
Voltage Relay. 
• Rule: SIM_ProtEqSw_RelayAssocMore 
Column: ProtectionEquipment 
Module: Simulation Protection Model 
Description: This ProtectionEq_Switch entity is associated with more than one Relay. 
• Rule: SIM_ProtEqSw_RelayNotAssoc 
Column: ProtectionEquipment 
Module: Simulation Protection Model 
 
Proprietary – See Copyright Page 359 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Description: This ProtectionEq_Switch is not associated with a Protection Equipment. 
Each ProtectionEq_Switch should be associated with a Switch and a Protection 
Equipment (Current, Impedance, Frequency, or Voltage Relay). 
• Rule: SIM_ProtEqSw_Substation_ForNetworkNotSet 
Column: CurrentRelay, FrequencyRelay, ImpedanceRelay, or VoltageRelay 
Module: Simulation Protection Model 
Description: This ProtectionEq_Switch is associated with a Relay that is defined in a 
Substation that does not have its ForNetwork flag set. 
• Rule: SIM_ProtEqSw_SwitchNotAssoc 
Column: Switch 
Module: Simulation Protection Model 
Description: This ProtectionEq_Switch is not associated with a Switch. Each 
ProtectionEq_Switch should be associated with a Switch and a Protection Equipment 
(Current, Impedance, Frequency, or Voltage Relay). 
Warning Validation Rule 
The following validation rule is triggered if the corresponding Relay – Switch Association 
entity meets the rule’s description: 
• Rule: SIM_ProtEqSw_CurrentRelay_LN_ReclSchedSlaveLessPts 
Column: RecloseSchedule 
Module: Simulation Protection Model 
Description: This ProtectionEq_Switch entity is associated with a Reclose Schedule that 
has fewer Reclose Sequence steps than the ProtectionEq_Switch entity, associated with 
the same Current Relay, marked as the Master breaker. For more details, refer to section 
5.3.4 Current Relay: Master and Slave Breakers. 
5.5.27 RecloseSchedule Validation Rules 
The Reclose Schedule has two Error Validation Rules and one Warning Validation Rule, as 
described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Reclose Schedule meets 
the rule’s description: 
• Rule: SIM_RecloseSchedule_EMSName_Unique 
Module: Simulation Model 
Description: This Reclose Schedule has a duplicate name with another Reclose 
Schedule. 
 
Proprietary – See Copyright Page 360 Simulation Modeling 
e-terrasource EMS Modeling Guide 
• Rule: SIM_RecloseSchedule_Has_RecloseSequence 
Module: Simulation Model 
Description: This Reclose Schedule has no Reclose Sequences associated with it. For 
more details, refer to 5.2.4.6.1 Modeling a New Reclose Schedule. 
Warning Validation Rule 
The following validation rule is triggered if the corresponding Reclose Schedule meets the 
rule’s description: 
• Rule: SIM_RecloseSchedule_DTSMOMCompositeId_NonNull 
Module: Simulation Model 
Description: The auto-computation of the DTSMOM Composite ID is not successful for 
this Reclose Schedule. Refer to the other Errors. 
5.5.28 RecloseSequence Validation Rules 
The Reclose Sequence has three Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Reclose Sequence meets 
the rule’s description: 
• Rule: SIM_RecloseSequence_RecloseScheduleNotAssoc 
Module: Simulation Protection Model 
Description: This Reclose Sequence is not associated with a Reclose Schedule. For more 
details, refer to section 5.2.4.7.1 Modeling a New Reclose Sequence. 
• Rule: SIM_RecloseSequence_RecloseStep_Incremental 
Module: Simulation Model 
Description: This Reclose Sequence does not have its Reclose Step property in 
ascending order. For more details, refer to section 5.2.4.6.1 Modeling a New Reclose 
Schedule. 
• Rule: SIM_ValueNotWellDefined 
Module: Simulation Protection Model 
Description: The property mentioned in the message of this Reclose Sequence is not 
well defined. It should be "greater than or equal to” or “greater than" the value defined 
in the message. 
 
Proprietary – See Copyright Page 361 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.5.29 ResourceController Validation Rules 
The Resource Controller has four Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Resource Controller meets 
the rule’s description: 
• Rule: SIM_ResourceController_AMDiscreteFoundForSync 
Module: Simulation Generation Dynamic Model 
Description: This Resource Controller has an Auto-Manual Discrete Point when its 
associated Synchronous Machines also have the same type of Discrete Point. 
• Rule: SIM_ResourceController_DCController_NonNull 
Module: Simulation Model 
Description: This Resource Controller, which has its IsHVDCPLC flag set, is not 
associated with a DC Controller. 
• Rule: SIM_ResourceController_DuplicateName 
Column: EMSName 
Module: Simulation Generation Dynamic Model 
Description: The EMSName property of this Resource Controller is not unique for the 
associated Substation. 
• Rule: SIM_Table_AssociationNotSet 
Column: Substation 
Module: Simulation Generation Dynamic Model 
Description: This Resource Controller is not associated with a Substation. 
5.5.30 SimulationConfiguration Validation Rules 
The Simulation Configuration has three Error Validation Rules, 13 Warning, and four Info 
Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Simulation Configuration 
entity meets the rule’s description: 
• Rule: SIM_GenUFRCompanyBuildError 
Column: IsStationBased 
Module: Simulation Model AutoGeneration 
 
Proprietary – See Copyright Page 362 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Description: Auto-generation of the Generic Under-Frequency Relay model is defined as 
being associated with GeographicalRegions. However, at least one existing Generic 
Under-Frequency Relay is associated with a Substation. 
• Rule: SIM_GenUFRStationBuildError 
Column: IsStationBased 
Module: Simulation Model AutoGeneration 
Description: Auto-generation of the Generic Under-Frequency Relay model is defined as 
being associated with Substations. However, at least one existing Generic Under-
Frequency Relay is associated with a GeographicalRegion. 
• Rule: SIM_SimulationConfig_OneRow 
Module: Simulation Model 
Description: The number of existing SimulationConfiguration entities is not equal to 1.0. 
For more details, refer to section 5.2.1.4 Simulation Configuration. 
Warning Validation Rules 
The following validation rules are triggered if the corresponding Simulation Configuration 
entity meets the rule’s description: 
• Rule: SIM_AutomaticSwitchBuildDisabled 
Column: BuildAutomaticSwitch 
Module: Simulation Model AutoGeneration 
Description: Auto-generation of the Automatic Switching model is disabled. 
• Rule: SIM_CombinedCyclePlantBuildDisabled 
Column: BuildCombinedCyclePlant 
Module: Simulation Model AutoGeneration 
Description: Auto-generation of the Combined Cycle Plant model is disabled. For more 
details, refer to section 5.6.4.2 Combined Cycle Plant Model Auto-Build. 
• Rule: SIM_CurrentRelayBuildDisabled 
Column: BuildCurrentRelay 
Module: Simulation Model AutoGeneration 
Description: Auto-generation of the Current Relay model is disabled. For more details, 
refer to section 5.6.5.3 Current Relay Auto-Build. 
• Rule: SIM_FrequencyRelayBuildDisabled 
Column: BuildFrequencyRelay 
Module: Simulation Model AutoGeneration 
 
Proprietary – See Copyright Page 363 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Description: Auto-generation of the Frequency Relay model is disabled. For more 
details, refer to section 5.6.5.4 Frequency Relay Auto-Build. 
• Rule: SIM_GenUFRBuildDisabled 
Column: BuildGenericUnderFreqRelay 
Module: Simulation Model AutoGeneration 
Description: Auto-generation of the Generic Under-Frequency Relay model is disabled. 
For more details, refer to section 5.6.5.5 Generic Under-Frequency Relay Auto-Build. 
• Rule: SIM_ImpedanceRelayBuildDisabled 
Column: BuildImpedanceRelay 
Module: Simulation Model AutoGeneration 
Description: Auto-generation of the Impedance Relay model is disabled. For more 
details, refer to section 5.6.5.6 Impedance Relay Auto-Build. 
• Rule: SIM_PrimeMoverBuildDisabled 
Column: IsAutoBuildGenDynEnabled 
Module: Simulation Model AutoGeneration 
Description: Auto-generation of the Generation Dynamics model is disabled. For more 
details, refer to section 5.6.4 Generation Dynamic Auto-Build. 
• Rule: SIM_PrimeMoverCorrectionDisabled 
Column: CorrectPrimeMoverModel 
Module: Simulation Model AutoGeneration 
Description: The correction of the existing Prime Mover model is disabled. For more 
details, refer to section 5.6.2 Prime-Mover Auto-Correction. 
• Rule: SIM_ProtectionBuildDisabled 
Column: IsAutoBuildRelayEnabled 
Module: Simulation Model AutoGeneration 
Description: Auto-generation of the Protection model is disabled. For more details, refer 
to section 5.6.5 Protection Model Auto-Build. 
• Rule: SIM_SimAutoBuildDisabled 
Column: IsAutoBuildEnabled 
Module: Simulation Model AutoGeneration 
Description: Auto-generation of the Simulation model (Generation Dynamics and 
Protection Equipment) is disabled. For more details, refer to section 5.6.1 Enabling the 
Auto-Generation of the Simulation Model. 
 
Proprietary – See Copyright Page 364 Simulation Modeling 
e-terrasource EMS Modeling Guide 
• Rule: SIM_SyncCheckRelayBuildDisabled 
Column: BuildSynchroCheckRelay 
Module: Simulation Model AutoGeneration 
Description: Auto-generation of the Synchro-Check Relay model is disabled. For more 
details, refer to section 5.6.5.7 Synchrocheck Relay Auto-Build. 
• Rule: SIM_UnitCBBuildDisabled 
Column: BuildUnitCB 
Module: Simulation Model AutoGeneration 
Description: Auto-generation of the Unit Isolation Breakers model is disabled. For more 
details, refer to section 5.6.5.8 Unit Circuit-Breaker Protection Auto-Build. 
• Rule: SIM_VoltageRelayBuildDisabled 
Column: BuildVoltageRelay 
Module: Simulation Model AutoGeneration 
Description: Auto-generation of the Voltage Relay model is disabled. For more details, 
refer to section 5.6.5.9 Voltage Relay Auto-Build. 
Info Validation Rules 
The following validation rules are triggered if the corresponding Simulation Configuration 
entity meets the rule’s description: 
• Rule: SIM_CBTypeFilteringEnabled 
Column: CBType 
Module: Simulation Model AutoGeneration 
Description: Protection model auto-generation will follow the CB Type criteria. For more 
details, refer to section 5.6.5.1 Protection Equipment Build Filtering. 
• Rule: SIM_GeographicalRegionFilteringEnabled 
Column: GeographicalRegion 
Module: Simulation Model AutoGeneration 
Description: Protection model auto-generation will only be considered for the selected 
GeographicalRegion. For more details, refer to section 5.6.5.1 Protection Equipment 
Build Filtering. 
• Rule: SIM_SubGeographicalRegionFilteringEnabled 
Column: SubGeographicalRegion 
Module: Simulation Model AutoGeneration 
 
Proprietary – See Copyright Page 365 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Description: Protection model auto-generation will only be considered for the selected 
SubGeographicalRegion. For more details, refer to section 5.6.5.1 Protection Equipment 
Build Filtering. 
• Rule: SIM_SubstationFilteringEnabled 
Column: Substation 
Module: Simulation Model AutoGeneration 
Description: Protection model auto-generation will only be considered for the selected 
Substation. For more details, refer to section 5.6.5.1 Protection Equipment Build Filtering. 
5.5.31 SimulationConfigurationModelingTitle Validation Rule 
The Simulation Configuration Modeling Title has one Error Validation Rule, as described 
below. 
Error Validation Rule 
The following validation rule is triggered if the corresponding Simulation Configuration 
Modeling Title entity meets the rule’s description: 
• Rule: SIM_SimulationConfigurationModelingTitle_SortOrder_Incremental 
Module: Simulation Model 
Description: This Simulation Configuration Modeling Title does not have its Sort Order 
property in ascending order. 
5.5.32 SimulationConfigurationTitle Validation Rules 
The Simulation Configuration Title has two Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Simulation Configuration 
Title entity meets the rule’s description: 
• Rule: SIM_SimulationConfigurationTitle_LessThan_4Rows 
Module: Simulation Model 
Description: The count of the Simulation Configuration Title entities is greater than four. 
For more details, refer to section 5.2.1.6 Simulation Configuration Title. 
• Rule: SIM_SimulationConfigurationTitle_SortOrder_Incremental 
Module: Simulation Model 
Description: This Simulation Configuration Title does not have its Sort Order property in 
ascending order. 
 
Proprietary – See Copyright Page 366 Simulation Modeling 
e-terrasource EMS Modeling Guide 
5.5.33 SteamSup_SteamTurb Validation Rules 
The Steam Turbine – Boiler Association has two Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Steam Turbine – Boiler 
Association entity meets the rule’s description: 
• Rule: SIM_SteamSupSteamTurb_SteamTurbNotDetailed 
Column: SteamTurbine 
Module: Simulation Generation Dynamic Model 
Description: This SteamSup_SteamTurb is associated with a Drum Boiler and Steam 
Turbine. However the IsDetailedSteamTurbine flag of the associated Steam Turbine is 
not set. For more details, refer to section 5.2.2.5.4 Modeling a New Detailed Steam 
Turbine. 
• Rule: SIM_Table_AssociationNotSet 
Column: DrumBoiler, SteamSupply, or SteamTurbine 
Module: Simulation Generation Dynamic Model 
Description: This SteamSup_SteamTurb entity is not associated with a Steam Turbine 
and/or a Drum Boiler or a Heat Recovery Boiler. For more details, refer to sections 
5.2.2.5.4 Modeling a New Detailed Steam Turbine and 5.2.2.7.1 Modeling a New 
Combined Cycle Plant. 
5.5.34 SteamTurbine Validation Rules 
The Steam Turbine has nine Error Validation Rules, seven Warning Validation Rules, and two 
Info Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Steam Turbine meets the 
rule’s description: 
• Rule: SIM_DetailedSteamTurbine_Has_SteamSup_SteamTurb 
Module: Simulation Model 
Description: This Steam Turbine, marked as a Detailed Steam Turbine, has not one and 
only one Steam Turbine – Boiler Association entity associated with it. For more details, 
refer to section 5.2.2.5.4 Modeling a New Detailed Steam Turbine. 
• Rule: SIM_SimDM156 
Module: Simulation Generation Dynamic Model 
Description: The sum of Shaft1PowerIP, Shaft1PowerLP1, Shaft1PowerHP, 
Shaft2PowerIP, Shaft2PowerLP1, and Shaft2PowerHP values is not equal to "1.0". The 
 
Proprietary – See Copyright Page 367 Simulation Modeling 
e-terrasource EMS Modeling Guide 
sum of the Shaft parameters should be equal to "1.0". For more details, refer to Figure 
98. 
• Rule: SIM_SteamTurbine_BoilerTooMuch 
Column: IsDetailedSteamTurbine 
Module: Simulation Generation Dynamic Model 
Description: This Steam Turbine, marked as a Detailed Steam Turbine, has more than 
one Steam Turbine – Boiler Association entity associated with it. For more details, refer 
to section 5.2.2.5.4 Modeling a New Detailed Steam Turbine.  
• Rule: SIM_SteamTurbine_DrumBoilerNotAssoc 
Column: IsDetailedSteamTurbine 
Module: Simulation Generation Dynamic Model 
Description: This Steam Turbine, marked as a Detailed Steam Turbine, has no Steam 
Turbine – Boiler Association entity associated with it. For more details, refer to section 
5.2.2.5.4 Modeling a New Detailed Steam Turbine. 
• Rule: SIM_Substation_ForNetworkNotSet 
Column: SynchronousMachine 
Module: Simulation Generation Dynamic Model 
Description: The Substation associated with this Steam Turbine does not have its 
ForNetwork flag set. 
• Rule: SIM_SynchronousMachine_ForNetworkNotSet 
Column: SynchronousMachine 
Module: Simulation Generation Dynamic Model 
Description: The SynchronousMachine associated with this Steam Turbine does not 
have its ForNetwork flag set. 
• Rule: SIM_Table_AssociationNotSet 
Column: SynchronousMachine 
Module: Simulation Generation Dynamic Model 
Description: This Steam Turbine is not associated with a Synchronous Machine. For 
more details refer to section 5.2.2.5.2 Modeling a New Generic Steam Turbine or section 
5.2.2.5.4 Modeling a New Detailed Steam Turbine. 
• Rule: SIM_Turbine_WrongTypeForLimit 
Module: Simulation Generation Dynamic Model 
Description: The associated Synchronous Machine and/or Generating Unit have a 
negative limit defined. Only Hydro Turbines can simulate pump units, so this turbine 
should be updated to be a Hydro Turbine, instead of a Steam Turbine. 
 
Proprietary – See Copyright Page 368 Simulation Modeling 
e-terrasource EMS Modeling Guide 
• Rule: SIM_ValueNotWellDefined 
Module: Simulation Generation Dynamic Model 
Description: The property mentioned in the message of this Steam Turbine is not well 
defined. It should be "greater than or equal to", "less than or equal to", "equal", or 
"greater than" the value defined in the message. 
Warning Validation Rules 
The following validation rules are triggered if the corresponding Steam Turbine meets the 
rule’s description: 
• Rule: SIM_DefaultValueNotWellDefined 
Module: Simulation Generation Dynamic Model 
Description: The default value of the property mentioned in the message of this Steam 
Turbine is not well defined. It should be "greater than or equal to", "less than or equal 
to”, or “greater than" the value defined in the message. 
• Rule: SIM_SimDM156Default 
Module: Simulation Generation Dynamic Model 
Description: The sum of the Shaft1PowerIP, Shaft1PowerLP1, Shaft1PowerHP, 
Shaft2PowerIP, Shaft2PowerLP1, and Shaft2PowerHP values is not equal to "1.0". The 
sum of the default Shaft parameters should be equal to "1.0". For more details, refer to 
Figure 98. 
• Rule: SIM_SteamTurbine_DTSMOMCompositeId_NonNull 
Module: Simulation Model 
Description: The auto-computation of the DTSMOM Composite ID is not successful for 
this Steam Turbine. Refer to the other Errors. 
• Rule: SIM_SteamTurbine_DTSMOMCompositeId2_NonNull 
Module: Simulation Model 
Description: The second auto-computation of the DTSMOM Composite ID is not 
successful for this Steam Turbine. Refer to the other Errors. 
• Rule: SIM_Turbine_FractionPlcNotDefined 
Column: FractionPlcControl 
Module: Simulation Generation Dynamic Model 
Description: For generation units, the sum of all the FractionPlcControl of the turbines 
associated with the same Resource Controller is equal to "0.0". It should be equal to 
"1.0". 
For non-generation units, the sum of all the FractionPlcControl of the turbines 
associated with the same Substation is equal to "0.0". It should be equal to "1.0". 
 
Proprietary – See Copyright Page 369 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.2 Prime-Mover Auto-Correction. 
• Rule: SIM_Turbine_FractionPlcNotWellDefined 
Column: FractionPlcControl 
Module: Simulation Generation Dynamic Model 
Description: For generation units, the sum of all the FractionPlcControl of the turbines 
associated with the same Resource Controller is not equal to "1.0". 
For non-generation units, the sum of all the FractionPlcControl of the turbines 
associated with the same Substation is not equal to "1.0". 
For both cases, a new Value is proposed inside the message to have the sum equal to 
"1.0". 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.2 Prime-Mover Auto-Correction. 
• Rule: SIM_Turbine_LimitNotWellDefined 
Column: LrmLowerLimit or LrmUpperLimit 
Module: Simulation Generation Dynamic Model 
Description: Based on the associated Synchronous Machine and Generating Unit, the 
limit of this Steam Turbine is too restrictive. It should be equal to the value defined in the 
message. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.2 Prime-Mover Auto-Correction. 
Info Validation Rules 
The following validation rules are triggered if the corresponding Steam Turbine meets the 
rule’s description: 
• Rule: SIM_Turbine_LimitNotWellDefined 
Column: LrmLowerLimit or LrmUpperLimit 
Module: Simulation Generation Dynamic Model 
Description: Based on the associated Synchronous Machine and Generating Unit, the 
LrmLowerLimit column of this Steam Turbine should be equal to the value defined in the 
message for better tuning of this model. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.2 Prime-Mover Auto-Correction. 
 
Proprietary – See Copyright Page 370 Simulation Modeling 
e-terrasource EMS Modeling Guide 
• Rule: SIM_Turbine_RampRateNotWellDefined 
Column: LrmLowerRateLimit or LrmUpperRateLimit 
Module: Simulation Generation Dynamic Model 
Description: Based on the associated Synchronous Machine and Generating Unit, the 
ramp rate limit of this Steam Turbine should be equal to the value defined in the 
message for better tuning of this model. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.2 Prime-Mover Auto-Correction. 
5.5.35 SubGeographicalRegion Validation Rules 
The Sub-Geographical Region has two Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Sub-Geographical Region 
meets the rule’s description: 
• Rule: SIM_SubGeographicalRegion_ForNetworkNotSet 
Column: ForNetwork 
Module: Simulation Protection Model 
Description: This Sub-Geographical Region has at least one Substation with the 
ForNetwork flag set associated with it, when its ForNetwork flag is not set. 
• Rule: SIM_SubGeographicalRegion_GeographicalRegionNotAssoc 
Column: GeographicalRegion 
Module: Simulation Protection Model 
Description: This Sub-Geographical Region, with its ForNetwork flag set, is not 
associated with a Geographical Region. 
5.5.36 Substation Validation Rules 
The Substation has three Error Validation Rules, as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Substation meets the rule’s 
description: 
• Rule: SIM_Substation_DuplicateId 
Column: EMSName 
Module: Simulation Protection Model 
Description: This Substation has a conflicting name with another Substation. 
 
Proprietary – See Copyright Page 371 Simulation Modeling 
e-terrasource EMS Modeling Guide 
• Rule: SIM_Substation_HostControlAreaNotAssoc 
Column: HostControlArea 
Module: Simulation Generation Dynamic Model 
Description: This Substation, with its flag ForGeneration set, is not associated with a 
Host Control Area. 
• Rule: SIM_Substation_SubGeographicalRegionNotAssoc 
Column: SubGeographicalRegion 
Module: Simulation Protection Model 
Description: This Substation, with its ForNetwork flag set, is not associated with a Sub-
Geographical Region. 
5.5.37 Switch Validation Rules 
The Switch has five Error Validation Rules and two Warning Validation Rules, as described 
below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Switch meets the rule’s 
description: 
• Rule: SIM_AutomaticSwitch_LogicNotSet 
Column: IsAutomatic 
Module: Simulation Protection Model 
Description: This Switch, defined as an Automatic Switch, has no logic defined. 
• Rule: SIM_Switch_CBTypeNotAssoc 
Column: CBType 
Module: Simulation Protection Model 
Description: This Switch is not associated with a CB Type. 
• Rule: SIM_Switch_Substation_ForNetworkNotSet 
Column: VoltageLevel 
Module: Simulation Protection Model 
Description: This Switch is associated with a Substation that does not have its 
ForNetwork flag set. 
• Rule: SIM_Switch_SubstationNotAssoc 
Column: VoltageLevel 
Module: Simulation Protection Model 
Description: This Switch is not associated with a Substation. 
 
Proprietary – See Copyright Page 372 Simulation Modeling 
e-terrasource EMS Modeling Guide 
• Rule: SIM_ValueNotWellDefined 
Module: Simulation Protection Model 
Description: The property mentioned in the message of this Switch is not well defined. It 
should be "greater than or equal to", "less than", or "greater than" the value defined in 
the message. 
Note: This rule can be fixed using the Simulation Auto-Build. For more details, see 
section 5.6.1 Enabling the Auto-Generation of the Simulation Model. 
Warning Validation Rules 
The following validation rules are triggered if the corresponding Switch meets the rule’s 
description: 
• Rule: SIM_DefaultValueNotWellDefined 
Module: Simulation Protection Model 
Description: The default value of the property mentioned in the message of this Switch 
is not well defined. It should be "greater than" or "less than" the value defined in the 
message. 
• Rule: SIM_Switch_DTSMOMCompositeId_NonNull 
Module: Simulation Model 
Description: The auto-computation of the DTSMOM Composite ID is not successful for 
this Switch, marked as an Automatic Switch. Refer to the other Errors. 
5.5.38 Switch_SynchrMachine Validation Rules 
The Unit Isolation Breaker has four Error Validation Rules and one Warning Validation Rule, 
as described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Unit Isolation Breakers 
entity meets the rule’s description: 
• Rule: SIM_SwSyncr_Duplicate 
Column: Switch 
Module: Simulation Protection Model 
Description: This Switch_SynchrMachine is duplicating at least another one by being 
associated with the same Synchronous Machine and with the same Switch. 
• Rule: SIM_SwSyncr_SwitchNotAssoc 
Column: Switch 
Module: Simulation Protection Model 
 
Proprietary – See Copyright Page 373 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Description: This Switch_SynchrMachine entity is not associated with a Switch. For 
more details, refer to section 5.2.4.8.1 Modeling a New Switch_SynchrMachine. 
• Rule: SIM_SwSyncr_SynchrMachineForNetworkNotSet 
Column: SynchronousMachine 
Module: Simulation Protection Model 
Description: This Switch_SynchrMachine entity is associated with a Synchronous 
Machine that does not have its ForNetwork flag set. 
• Rule: SIM_SwSyncr_SynchrMachineNotAssoc 
Column: SynchronousMachine 
Module: Simulation Protection Model 
Description: This Switch_SynchrMachine entity is not associated with a Synchronous 
Machine. For more details, refer to section 5.2.4.8.1 Modeling a New 
Switch_SynchrMachine. 
Warning Validation Rule 
The following validation rule is triggered if the corresponding Unit Isolation Breakers entity 
meets the rule’s description: 
• Rule: SIM_Switch_SynchrMachine_DTSMOMCompositeId_NonNull 
Module: Simulation Model 
Description: Auto-computation of the DTSMOM Composite ID is not successful for this 
Switch_SynchrMachine entity. Refer to the other Errors. 
5.5.39 SynchrocheckRelay Validation Rules 
The Synchrocheck Relay has five Error Validation Rules and one Warning Validation Rule, as 
described below. 
Error Validation Rules 
The following validation rules are triggered if the corresponding Synchro-Check Relay 
meets the rule’s description: 
• Rule: SIM_Relay_Substation_ForNetworkNotSet 
Column: Terminal 
Module: Simulation Protection Model 
Description: The Substation associated with this Synchrocheck Relay, through its 
associated Terminal, does not have its ForNetwork flag set. 
• Rule: SIM_SynchrocheckRelay_CBTypeNotAssoc 
Column: Switch 
 
Proprietary – See Copyright Page 374 Simulation Modeling 
e-terrasource EMS Modeling Guide 
Module: Simulation Protection Model 
Description: The Switch associated with this Synchrocheck Relay is not associated with 
a CB Type. 
• Rule: SIM_SynchrocheckRelay_ConductingEquipmentNotSet 
Column: ConductingEquipment 
Module: Simulation Protection Model 
Description: This Synchrocheck Relay is not associated with a Switch. For more details, 
refer to section 5.2.4.9.1 Modeling a New Synchro-Check Relay. 
• Rule: SIM_SynchrocheckRelay_SubstationNotSet 
Column: Substation or Switch 
Module: Simulation Protection Model 
Description: The Switch associated with this Synchrocheck Relay is not associated with 
a Substation. Or this Synchrocheck Relay is not directly associated with a Substation. 
• Rule: SIM_SynchrocheckRelay_SynchrocheckTypeNotSet 
Column: SynchrocheckType 
Module: Simulation Protection Model 
Description: This Synchrocheck Relay is not associated with a Synchrocheck Type. For 
more details, refer to section 5.2.4.9.1 Modeling a New Synchro-Check Relay. 
Warning Validation Rule 
The following validation rule is triggered if the corresponding Synchro-Check Relay meets 
the rule’s description: 
• Rule: SIM_SynchrocheckRelay_DTSMOMCompositeId_NonNull 
Module: Simulation Model 
Description: Auto-computation of the DTSMOM Composite ID is not successful for this 
Synchrocheck Relay. Refer to the other Errors. 
5.5.40 SynchrocheckType Validation Rules 
The Synchrocheck Type has four Error Validation Rules and two Warning Validation Rules, 
as described below. 
Error Validation Rules 
